Category,PT_Component,Sub_PT_Component,Test_Method,Liquid_State,Voltage_Class_kV,Primary_Standard,Standard_Tier,Unit,Score_5_Excellent,Score_4_Good,Score_3_Monitoring,Score_2_Warning,Score_1_Critical,Weight_Percent,Standard_Recommendation
Part 1: Condition Health Index (CHI),Insulating Oil,Dissolve Gas Analysis,Dissolve Gas Analysis (DGA),Service-Aged Liquid,All Voltage Classes,IEEE C57.104-2019,Exception (IEEE C57.104-2019),ppm / Diagnosis,DGA Status 1 (Normal / No Fault Detected),Status 1 (Low gas concentration within limits),DGA Status 2 (Monitoring / Gas Exceed T1 Limit),Status 2 (Caution / Moderate Gas Generation),DGA Status 3-4 (Critical / High Energy Fault),15.0%,Perform DGA trend analysis & Duval Triangle fault diagnosis per IEEE C57.104
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Dielectric Breakdown Voltage (BDV) [ASTM D 1816 2mm],Service-Aged Liquid,≤ 69 kV,IEEE C57.152-2013 Table 5,Primary (IEEE C57.152-2013 Table 5),kV,≥ 48 kV,45 - 47 kV,41 - 44 kV,40 kV (IEEE Table 5 Min Limit = Score 2),< 40 kV (Critical / Below IEEE Table 5 Limit),1.67%,BDV = 40 kV is Score 2 (IEEE Table 5 Limit for ≤69 kV); BDV < 40 kV is Score 1 (Critical)
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Dielectric Breakdown Voltage (BDV) [ASTM D 1816 2mm],Service-Aged Liquid,≥ 69 < 230 kV,IEEE C57.152-2013 Table 5,Primary (IEEE C57.152-2013 Table 5),kV,≥ 55 kV,52 - 54 kV,48 - 51 kV,47 kV (IEEE Table 5 Min Limit = Score 2),< 47 kV (Critical / Below IEEE Table 5 Limit),1.67%,BDV = 47 kV is Score 2 (IEEE Table 5 Limit for 69-230 kV); BDV < 47 kV is Score 1 (Critical)
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Dielectric Breakdown Voltage (BDV) [ASTM D 1816 2mm],Service-Aged Liquid,≥ 230 kV,IEEE C57.152-2013 Table 5,Primary (IEEE C57.152-2013 Table 5),kV,≥ 60 kV,55 - 59 kV,51 - 54 kV,50 kV (IEEE Table 5 Min Limit = Score 2),< 50 kV (Critical / Below IEEE Table 5 Limit),1.67%,BDV = 50 kV is Score 2 (IEEE Table 5 Limit for ≥230 kV); BDV < 50 kV is Score 1 (Critical)
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Water Content (WC),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D1533),ppm,≤ 15 ppm,16 - 25 ppm,26 - 35 ppm,36 - 40 ppm,> 40 ppm,1.67%,Perform oil vacuum dehydration if WC > 25 ppm per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Power Factor at 25 °C,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D924),%,≤ 0.50 %,0.51 - 1.00 %,1.01 - 2.00 %,2.01 - 3.00 %,> 3.00 %,1.67%,Check oil polar impurities if PF > 0.5% per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Power Factor at 100 °C,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D924),%,≤ 1.00 %,1.01 - 3.00 %,3.01 - 5.00 %,5.01 - 7.00 %,> 7.00 %,1.67%,Perform oil reclamation if High Temp PF > 3% per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Interfacial Tension (IFT),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D971),dynes/cm,≥ 35 dynes/cm,30 - 34 dynes/cm,25 - 29 dynes/cm,20 - 24 dynes/cm,< 20 dynes/cm,1.67%,Reclaim oil if IFT < 30 dynes/cm per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Acidity (Neutralization Number),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D974),mgKOH/g,≤ 0.05 mgKOH/g,0.06 - 0.15 mgKOH/g,0.16 - 0.20 mgKOH/g,0.21 - 0.30 mgKOH/g,> 0.30 mgKOH/g,1.67%,Perform neutralization & oil reclamation if Acidity > 0.15 per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Color Number,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / ASTM D1500),Color Scale,≤ L 1.5,L 2.0 - L 2.5,L 3.0 - L 3.5,L 4.0 - L 4.5,≥ L 5.0 (Dark / Oxidized),1.67%,Dark color indicates advanced oil oxidation per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Oil Conductivity,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEC 61620),pS/m,≤ 10.0 pS/m,10.1 - 15.0 pS/m,15.1 - 20.0 pS/m,20.1 - 30.0 pS/m,> 30.0 pS/m,1.67%,Monitor oil conductivity trend per CIGRE 761 Table A-8
Part 1: Condition Health Index (CHI),Insulating Oil,Electrical Chemical and Physical,Inhibitor (DBPC),Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEC 60422),%,≥ 0.30 % (> 90% of original),0.20 - 0.29 % (60-90% of original),0.10 - 0.19 % (40-60% of original),0.05 - 0.09 % (< 40% of original),< 0.05 %,1.67%,Top up DBPC inhibitor if concentration < 0.2% per CIGRE 761 Table A-8
Part 1: Condition Health Index (CHI),Insulating Oil,Paper Aging,Furan [2-FAL],Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / CIGRE 323 / ASTM D5837),ppb,≤ 100 ppb,101 - 500 ppb,501 - 1000 ppb,1001 - 2500 ppb,> 2500 ppb,5.0%,Furan > 1000 ppb indicates severe paper degradation per CIGRE 761 Table A-2
Part 1: Condition Health Index (CHI),Insulating Oil,Paper Aging,Estimated DP [Furan],Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / CIGRE 323),DP Value,≥ 700 (Healthy Insulation),550 - 699 (Moderate Ageing),400 - 549 (Advanced Ageing),250 - 399 (Extensive Degradation),< 250 (End of Mechanical Life / Critical),5.0%,DP < 250 indicates insulation paper embrittlement per CIGRE 761 Table A-2
Part 1: Condition Health Index (CHI),Insulating Oil,Paper Aging,Sludge condition,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEC 60422),% weight / Condition,Non-sludge (< 0.01 %),0.01 - 0.02 %,0.03 - 0.05 %,0.06 - 0.10 %,Heavy Sludge (> 0.10 %),3.0%,Sludge precipitation restricts oil cooling flow per CIGRE 761 Table A-8
Part 1: Condition Health Index (CHI),Insulating Oil,Corrosive Sulfur,Corrosive Sulfur,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / ASTM D1275B),Corrosion Class,"Non-corrosive (Class 1a, 1b)","Non-corrosive (Class 2a, 2b)","Slightly Corrosive (Class 2c, 2d, 2e)","Corrosive (Class 3a, 3b)","Extremely Corrosive (Class 4a, 4b, 4c)",5.0%,Add passivator (Irgamet 39) if corrosive sulfur detected per CIGRE 761 Table A-8
Part 1: Condition Health Index (CHI),Insulating Oil,Corrosive Sulfur,Passivator [Irgamet 39],Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEC 60666),ppm,≥ 100 ppm,70 - 99 ppm,50 - 69 ppm,30 - 49 ppm,< 30 ppm,5.0%,Replenish passivator if level drops below 50 ppm per CIGRE 761 Table A-8
Part 1: Condition Health Index (CHI),Active Part,Core & Clamp,Core-Ground Insulation Resistance,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),MΩ,> 1000 MΩ,500 - 1000 MΩ,100 - 499 MΩ,10 - 99 MΩ,< 10 MΩ (Core Ground Fault),4.0%,Core insulation resistance must remain > 100 MΩ per IEEE C57.152 Clause 6.2
Part 1: Condition Health Index (CHI),Active Part,Windings,Exciting Current,Service-Aged Liquid,All Voltage Classes,IEEE C57.152 / CIGRE 761,Primary (IEEE C57.152 / CIGRE TB 761),% Pattern Diff,Pattern Normal (Outer diff ≤ 5%),Minor Variance (Outer diff 5 - 10%),Moderate Variance (Outer diff 10 - 15%),High Variance (Outer diff 15 - 25%),Abnormal Pattern (> 25% Diff / Turn Short),4.0%,Investigate turn short / core damage if abnormal per IEEE C57.152 & CIGRE TB 761
Part 1: Condition Health Index (CHI),Active Part,Windings,Turn Ratio,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),% Error,≤ ±0.50 % Error,0.51 - 0.75 %,0.76 - 1.00 %,1.01 - 2.00 %,> 2.00 % Error,4.0%,Turn ratio error must not exceed ±0.5% per IEEE C57.152 Clause 6.5
Part 1: Condition Health Index (CHI),Active Part,Windings,DC Winding Resistance,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),% Max Error,Phase Diff ≤ 2.0 % & Prev Error ≤ 5.0 %,Phase Diff 2.1 - 3.0 %,Phase Diff 3.1 - 4.0 %,Phase Diff 4.1 - 5.0 %,Phase Diff > 5.0 % (Winding/Tap Contact Fault),4.0%,Check winding connections & tap selector if error > 2% per IEEE C57.152 Clause 6.3
Part 1: Condition Health Index (CHI),Active Part,Insulation System,Insulation Power Factor (C1/C2),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),%,≤ 0.50 %,0.51 - 0.75 %,0.76 - 1.00 %,1.01 - 1.50 %,> 1.50 %,4.0%,Power factor at 20°C should not exceed 1.0% per IEEE C57.152 Clause 6.1
Part 1: Condition Health Index (CHI),Active Part,Insulation System,Insulation Resistance and PI,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),Ratio (R10m/R1m),PI ≥ 2.00,1.50 - 1.99,1.25 - 1.49,1.00 - 1.24,< 1.00 (Moisture/Contaminated Insulation),5.0%,PI < 1.25 indicates wet or contaminated insulation per IEEE C57.152 Clause 6.1
Part 1: Condition Health Index (CHI),Bushing,Bushing Inspection,Visual Inspection,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013 / GPSC),Score / Condition,"Normal (No oil leak, porcelain clean, no crack)",Minor dirt / Surface contamination,Oil level low / Minor chip on porcelain,Active oil seepage / Cracked porcelain,Severe oil leakage / Flashover mark / Damaged,10.0%,Routine visual inspection of bushing oil level and porcelain per IEEE C57.152 Clause 7.1
Part 1: Condition Health Index (CHI),Bushing,Bushing Electrical Test,Bushing Power Factor (%PF C1),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),% Error from Nameplate,≤ Nameplate %PF (or ≤ 0.5 %),1.0x - 1.5x Nameplate,1.5x - 2.0x Nameplate,2.0x - 3.0x Nameplate,> 3.0x Nameplate (C1 Insulation Degradation),5.0%,Replace bushing if %PF C1 exceeds 2x nameplate rating per IEEE C57.152 Clause 7.2
Part 1: Condition Health Index (CHI),Bushing,Bushing Electrical Test,Bushing Capacitance (% C1),Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),% Error from Nameplate,≤ ± 1.0 % Error,1.1 - 3.0 %,3.1 - 5.0 %,5.1 - 10.0 %,> 10.0 % Error (Layer Breakdown / Partial Short),5.0%,Capacitance change > 5% indicates condenser layer breakdown per IEEE C57.152 Clause 7.2
Part 1: Condition Health Index (CHI),OLTC,OLTC Inspection,Visual Inspection,Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),Score / Condition,"Normal (No oil leak, counter operating, mechanism clean)",Minor dirt / Counter working,Low oil level in OLTC compartment,Oil seepage / Mechanism wear,OLTC mechanism jammed / Severe oil leak / Alarm,10.0%,Inspect tap changer drive & counter operation per IEEE C57.152 Clause 8.1
Part 1: Condition Health Index (CHI),OLTC,OLTC Oil,Breakdown Voltage (kV) [ASTM D 1816 2mm],Service-Aged OLTC Oil,All Voltage Classes,IEEE C57.152-2013 Table 5,Primary (IEEE C57.152-2013 Table 5),kV,≥ 50 kV,40 - 49 kV,30 - 39 kV,20 - 29 kV,< 20 kV,5.0%,Filter or replace OLTC oil if BDV < 30 kV per IEEE C57.152 Table 5 / Table 12
Part 1: Condition Health Index (CHI),OLTC,OLTC Oil,Water Content (ppm),Service-Aged OLTC Oil,All Voltage Classes,IEEE C57.152-2013 Table 5,Primary (IEEE C57.152-2013 / ASTM D1533),ppm,≤ 20 ppm,21 - 30 ppm,31 - 40 ppm,41 - 50 ppm,> 50 ppm,5.0%,Dehydrate OLTC oil if WC > 30 ppm per IEEE C57.152 Table 12
Part 1: Condition Health Index (CHI),OLTC,OLTC Operation,Maintenance Schedule Compliance,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 Table A-6),% Late,Maintenance according to schedule,20% late,40% late,60% late,80% late,100% late,5.0%,Adhere to OEM maintenance schedule per CIGRE 761 Table A-6
Part 1: Condition Health Index (CHI),Surge Arrester,Surge Arrester Test,Surge Arrester Condition,Service-Aged Liquid,All Voltage Classes,EGAT / IEEE C57.152,Primary (EGAT / IEEE C57.152),Condition / % Error,"Normal (Leakage ≤ 0.5 mA, Watt Loss Diff ≤ 20%, IR ≥ 10,000 MΩ)",Watt Loss Diff 20-35% / Minor surface contamination,Watt Loss Diff 35-50% / Counter faulty / Leakage elevated (0.5-1.0 mA),High leakage current / Thermal anomaly,Watt Loss Diff > 50% / Arrester failure / Cracked housing,5.0%,Replace surge arrester if Watt Loss Diff > 50% or leakage current exceeds threshold per EGAT / IEEE C57.152 Clause 9.1
Part 1: Condition Health Index (CHI),General Parts,General Inspection,"Visual Inspection (Tank, Fan, Radiator, Bushing)",Service-Aged Liquid,All Voltage Classes,IEEE C57.152-2013,Primary (IEEE C57.152-2013),Condition / Score,Normal (All auxiliary systems in good condition),Minor paint peeling / Minor dust,Fan/Pump noise / Radiator rust,Cooling fan failure / Oil seepage at valve,Cooling system failure / Severe oil leaks,5.0%,"Perform routine PM for cooling fans, pumps, and valves per IEEE C57.152"
Part 2: General Health Index (GHI),Operational History,Service Age,Age of Transformer,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEEE Loading Guide),Years,≤ 10 Years,11 - 20 Years,21 - 30 Years,31 - 39 Years,≥ 40 Years (Design Life Limit reached),30.0%,Transformers > 30 years require close monitoring & life extension assessment per CIGRE 761
Part 2: General Health Index (GHI),Operational History,Through Faults,Number of Through Faults,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / IEEE C57.12.90),Count,0 - 2 Faults,3 - 5 Faults,6 - 10 Faults,11 - 15 Faults,> 15 Faults (Severe Mechanical Stress),20.0%,Perform FRA test if transformer experiences severe through faults per CIGRE 761
Part 2: General Health Index (GHI),Maintenance History,PM Execution,Maintenance History & PM Compliance,Service-Aged Liquid,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 Table A-6 / GPSC),Score / Compliance,Complete PM performed on schedule (every 3 years),PM delayed < 6 months,PM delayed 6 - 12 months,PM delayed 1 - 2 years,No PM performed for > 3 years,25.0%,Adhere to 3-year preventive maintenance schedule per CIGRE 761
Part 2: General Health Index (GHI),Operating Load,Load History,Peak Load History (%),Service-Aged Liquid,All Voltage Classes,IEEE C57.91-2011,Primary (IEEE C57.91 Loading Guide),%,Peak Load ≤ 80 %,81 - 100 %,101 - 110 % (Emergency Overload),111 - 120 %,> 120 % (Severe Overloading & Thermal Stress),25.0%,Avoid continuous overloading above 100% rated MVA per IEEE C57.91
Part 3: Impact Index (Criticality),Financial Impact,Outage Loss,Financial losses (MTHB/Day),Risk Assessment,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 Asset Risk Framework),MTHB / Day,≤ 0.5 MTHB/Day,0.6 - 2.0 MTHB/Day,2.1 - 5.0 MTHB/Day,5.1 - 10.0 MTHB/Day,> 10.0 MTHB/Day (Critical Commercial Loss),15.0%,High financial loss transformers prioritized for N+1 redundancy per CIGRE 761
Part 3: Impact Index (Criticality),Financial Impact,Asset Cost,Equipment damage cost (MTHB),Risk Assessment,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 Asset Replacement),MTHB,≤ 10 MTHB,11 - 30 MTHB,31 - 50 MTHB,51 - 80 MTHB,> 80 MTHB (High Asset Value),10.0%,Capital expenditure planning for replacement per CIGRE 761
Part 3: Impact Index (Criticality),Grid Reliability,Redundancy,N-1 Criteria Redundancy,Grid Code,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / Grid Code),Redundancy Status,Full N-1 Redundancy available (No load shed),N-1 Available with partial load transfer,N-1 Limited (Brief outage during switching),N-1 Constrained (Significant load shed),No N-1 Redundancy (Single point of failure),15.0%,Maintain grid tie backup for non-N-1 transformers per CIGRE 761
Part 3: Impact Index (Criticality),Grid Reliability,Feeder Priority,Feeder Importance,Grid Code,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / GPSC),Category,Low Importance (Non-critical load),Medium Importance,High Importance (Industrial customer),Very High Importance (Key petrochemical plant),Critical Feeder (Main plant supply / Hospital / Grid tie),15.0%,Critical feeder transformers assigned 24/7 online monitoring per CIGRE 761
Part 3: Impact Index (Criticality),Operational Recovery,Restoration Time,Recovery Time (Weeks),Risk Assessment,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 Risk Assessment),Weeks,≤ 1 Week (Spare unit ready on site),2 - 4 Weeks (Spare available in warehouse),5 - 8 Weeks (Transport required),9 - 16 Weeks (Major overhaul needed),> 16 Weeks (New unit procurement required),10.0%,Maintain strategic spare transformer inventory per CIGRE 761
Part 3: Impact Index (Criticality),Safety & Environment,Environmental Risk,Environment & Spillage Risk,ISO 14001,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / ISO 14001),Risk Level,"Low Risk (Berm containment complete, dry location)",Minor Risk (Contained oil containment),Moderate Risk (Near drainage ditch),High Risk (Near water body),Critical Environmental Risk (Adjacent to canal/river),10.0%,Ensure oil containment bund & fire barrier integrity per CIGRE 761
Part 3: Impact Index (Criticality),Safety & Environment,Safety Risk,Safety & Fire Risk,ISO 45001,All Voltage Classes,CIGRE 761,Supplementary (CIGRE 761 / ISO 45001),Risk Level,"Low Safety Risk (Remote location, explosion-proof)",Minor Risk (Standard clearance),Moderate Risk (Near control room),High Risk (Inside building / High personnel density),Critical Safety Risk (Explosive zone / Close to workers),15.0%,Fire suppression system required for indoor/dense zone units per CIGRE 761
