SN&Phase,Serial_No,Parent_Serial_No,Status,Phase,Device,Local_Equipment_Code,Manufacturer,Manufacturer_Year,Model,Type,Insulation,kV,mA,Watts,Meas_PF_C1,Corr_Fact,Corr_PF,Capacitance_C1,Meas_PF_C2,Capacitance_C2,File_Upload
20083122TIC003H0,08D5408,20083122TIC003,Energized,H0,-,-,TRENCH,2008,COT 550/2000,OIP,OIP,123,2000,550,0.41,,,205,,,
20083122TIC008H0,08D5407,20083122TIC008,Energized,H0,-,-,TRENCH,2008,COT 550/2000,OIP,OIP,123,2000,550,0.41,,,205,,,
4810106H0,1ZSC304913,4810106,Energized,H0,-,-,ABB,2005,GOB 550 LF123063-K,OIP,,123,800,170,0.42,73,680,175,0.2,375,
4811735H0,1ZSC304916,4811735,Energized,H0,14100-TR-002,-,ABB,2005,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.42,73,680,175,0.2,399,
5110021H0,1ZSC342303,5110021,Energized,H0,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,382,
5110022H0,1ZSC341827,5110022,Energized,H0,-,-,ABB,2008,GOB550 LF123063-K,OIP,Porcelain,123,800,170,0.44,73,680,175,0.21,383,
5110023H0,1ZSC341901,5110023,Energized,H0,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,381,
512033H0,1ZSCT25005921/01,512033,Energized,H0,,,ABB,2012,GOB 550 LF123190-K,OIP,Porcelain,123,800,170,0.43,,,175,0.19,351,1565080489-20190305183118.jpg
54001H0,1ZSCT21008705/04,54001,Energized,H0,,,ABB,2019,GSA123-OA/1600/0.3,RIP,,123,1600,170,0.31,50,555,308,0.64,271,1583997591-presentation.jpg
6110201H0,1ZSCT24001657/04,6110201,Energized,H0,-,-,ABB,2018,GOB550/800-0.3 LF123190-K,OIP,Porcelain,123,800,170,0.42,89,680,169,0.2,388,
615007H0,05I6027,615007,Energized,H0,-,-,TRENCH,1997,COT 550-800,OIP,Porcelain,123,800,,0.38,,,251.1,,,
EDP008001H0,240192,EDP008001,Energized,H0,-,-,ABB,1997,GOB 550 LF123189-K,OIP,Porcelain,170,800,550,0.246,86,1965,,,,
TP70279703H0,0916776,TP70279703,Energized,H0,,,TRENCH(UK) LIMITED,2010,20HC494-500,OIP,Porcelain,24,3000,,0.38,,,929,,,
20083122TIC003H1,1ZCD10133536,20083122TIC003,Energized,H1,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.35,,,271.1,,,
20083122TIC008H1,1ZCD10133535,20083122TIC008,Energized,H1,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.37,,,278.53,,,
4710345H1,1ZSC298740,4710345,Energized,H1,,,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.41,20,0.41,179,0.2,420,
4710346H1,1ZSCT21005216/01,4710346,Energized,H1,,,ABB,2016,GSA123-OA/1600/0.3,LF130123-BB,RIP,115,1600,170,0.35,50,555,308,0.87,242,
4710347H1,1ZSC298737,4710347,Energized,H1,-,-,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.46,,,177,0.18,398,
4710348H1,1ZSC298748,4710348,Energized,H1,,,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.41,,,177,0.21,427,
4710349H1,1ZSCT25013846/09,4710349,Energized,H1,-,-,ABB,2021,GOB 550 LF123063-K,OIP,Porcelain,115,800,180,0.49,,,176,0.18,387,
4710350H1,1ZSC300127,4710350,Energized,H1,-,-,ABB,2004,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.49,,,178,0.22,409,
4810106H1,1ZSC304914,4810106,Energized,H1,,,ABB,2005,GOB 550 LF123063-K,OIP,,123,800,170,0.42,73,680,175,0.2,380,
4811735H1,1ZSC304917,4811735,Energized,H1,14100-TR-002,-,ABB,2005,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.41,73,680,175,0.2,402,
4912019H1,1ZSC322089,4912019,Energized,H1,-,-,ABB,2006,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.43,,880,172,0.21,393,
4912020H1,1ZSC322089,4912020,Energized,H1,23902-TR-012,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.43,73,680,172,0.21,393,
4912021H1,1ZSC322091,4912021,Energized,H1,-,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.44,,,172,0.25,403,
5011857H1,87161,5011857,Energized,H1,-,-,PASSONI VILLA,2008,PCTO 123 550 1250,Oil to Oil,RIP,123,1250,,0.3,48,,298.3,0.18,3677.1,
508038H1,1ZSC345766,508038,Energized,H1,-,-,ABB,2008,GOB550 LF123191-K,OIP,,123,800,170,0.46,70.99,800,207,0.2,673,
510049H1,1ZSCT18000308/03,510049,Energized,H1,-,KT2A,ABB,2011,GSB245/1600/0.3-P,RIP,-,245,1600,245,0.36,310,920,656,0.4,395,1568114121-presentation.jpg
5110021H1,1ZSC342302,5110021,Energized,H1,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.46,73,680,175,0.2,386,
5110022H1,1ZSC341829,5110022,Energized,H1,-,-,ABB,2008,GOB550 LF123063-K,OIP,Porcelain,123,800,170,0.44,73,680,176,0.23,406,
5110023H1,1ZSC341902,5110023,Energized,H1,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,399,
512033H1,1ZSCT25005920/03,512033,Energized,H1,,,ABB,2012,GOB 550 LF123190-K,OIP,Porcelain,123,800,170,0.42,,,171,0.19,379,1517384524-KT4A.jpg
54001H1,1ZSCT21008705/01,54001,Energized,H1,,,ABB,2019,GSA123-OA/1600/0.3,RIP,,123,1600,170,0.31,50,555,309,0.61,283,1583995175-presentation.jpg
54002H1,TR1001,54002,Energized,H1,,,ABB,,GOB550 LF123191-K,,,123,0.54,0.022,0.496,20,0.4,175,,,
56016H1,96C6941,56016,Energized,H1,-,-,TRENCH,1996,COT550-800,OIP,Porcelain,115,800,123,0.3665,,,183.5,,,
57005H1,246043,57005,Energized,H1,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,Porcelain,170,1250,550,0.47,39,1290,162,0.24,335,
57012H1,249028,57012,Energized,H1,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,RIP,170,1250,550,0.46,39,1290,163,0.3,335,
6012333H1,1ZSCT21006841/01,6012333,Energized,H1,-,KT51A,ABB,2018,GSA123-OA/1600/0.3,RIP,-,170,1600,170,0.33,50,555,307,0.61,246,1568632246-presentation.jpg
6110201H1,1ZSCT24004523/01,6110201,Energized,H1,-,-,ABB,2018,GOB550/800-0.1 LF123189-K,OIP,Porcelain,123,800,170,0.42,86,495,149,0.43,143,
6110202H1,1ZSCT24004523/03,6110202,Energized,H1,-,-,ABB,2018,GOB550/800-0.1,OIP,Porcelain,123,800,170,0.43,86,495,149,0.42,141,
615007H1,15A3050,615007,Energized,H1,-,-,TRENCH,2015,COT 550-800,OIP,Porcelain,123,800,,0.26,,,264,0.21,375,
6310535H1,21B4886,6310535,Energized,H1,,,TRENCH,2021,COTC 550-800 L0,OIP,Silicone composite,,800,123,0.23,50,,167,0.3,114,
6310537H1,21B4889,6310537,Energized,H1,-,-,TRENCH,2021,COTC550-800L0,OIP,Porcelain,115,800,123,0.23,,,166,0.34,117,
6512362H1,22C4157,6512362,Energized,H1,-,-,TRENCH,2022,COTC 550-800 L0,OIP,Silicone composite,115,800,123,0.23,50,,168,0.24,117,
667001H1,HH03038170,667001,Energized,H1,-,-,PASSONI VILLA,2015,,OIP,Porcelain,146,1200,,0.378,,,537.1,,9929,
EDP008001H1,1ZSCT21004421/01,EDP008001,Energized,H1,,,ABB,2015,GSA123-OA/1600/0.3,RIP,,170,1600,,0.36,,,304,0.5,226,
EDP011601H1,1ZSCT21004421/03,EDP011601,Energized,H1,-,-,ABB,2015,GSA123-OA/1600/0.3 LF130123-BB,RIP,Resin,123,1600,170,0.36,50,555,307,0.51,221,
EDP018401H1,3738,EDP018401,Energized,H1,,TR. 501,TRENCH,2001,COT 550/800,,OIP,123,800,123,0.2,62,1805,250,,,
ET8712/1H1,373814,ET8712/1,Energized,H1,-,-,Crompton Greaves,1999,COT 550/800,OIP,Porcelain,123,800,,0.416,,,293.1,,,
ET8712_2H1,33299,ET8712_2,Energized,H1,-,-,S&B Industries Limited,-,-,OIP,Porcelain,145,800,,0.416,128,,278.6,,,
ET8713/1H1,36599,ET8713/1,Energized,H1,,,Crompton Greaves,1999,,OIP,Porcelain,145,800,,0.505,128,,295.4,,,
JD85034202H1,1000005180,JD85034202,Energized,H1,,,ABB,2009,,,,25,400,,0.25,,,475,0.16,679,
PP0050B01H1,1ZSC300101,PP0050B01,Energized,H1,-,-,ABB,2005,GSA 123-OO/2000/0.3 LF135123-CB,Oil to Oil,Resin,123,2000,170,0.49,,,254,0.6,198,
PP0084B01H1,22C3045,PP0084B01,Energized,H1,-,-,TRENCH,2022,COT 550-800,OIP,Porcelain,123,800,123,0.27,70,,261,0.58,467,
PP0102B01H1,1ZSCT24005186/01,PP0102B01,Energized,H1,,,ABB,2019,GOB550/800-0.3,OIP,,115,800,170,0.4,89,680,165,0.21,396,
PP0158B01H1,D4706,PP0158B01,Energized,H1,-,-,TRENCH,2006,COT 550-800,OIP,Porcelain,123,800,,0.204,,,256,0.18,502,
PP0174B01H1,07C5273,PP0174B01,Energized,H1,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,170,0.22,,,262,0.15,482,
PP0181B01H1,C5267,PP0181B01,Energized,H1,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,,0.239,,,261.1,0.528,481.6,
PP0225B01H1,B3716,PP0225B01,Energized,H1,-,-,TRENCH,2008,COT-550-800/0016564/1,OIP,Porcelain,115,800,123,0.247,,,252.5,0.547,554.2,
PP0286B01H1,11A5698,PP0286B01,Energized,H1,,,Trench,,,COT 550-800/0023032/1,,,,,0.23,,,260,,532,
PT3W67000/123H1,1ZSC298783,PT3W67000/123,Energized,H1,,,ABB,2004,GOB 550 LF123063-K,,,10,,,0.48,,,178,,397,
PTE 1689/01H1,HH031147,PTE 1689/01,Energized,H1,,KT4A.30.EN,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone Composite,245,800,,0.301,,,589.2,,697.3,
PTE 1689/02H1,HH031148,PTE 1689/02,Energized,H1,-,,PASSONI VILLA,,PNR.245.1050.800,RIP,,245,800,,0.301,294,,590.1,,669.1,
PTE 1689/03H1,HH031149,PTE 1689/03,Energized,H1,,,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone,245,800,,0.29,294,,592.2,,668.5,1543737556-HH031149H11.jpg
PTE 1689/04H1,97D4220,PTE 1689/04,Energized,H1,,,Pani villa,,,,,,,,0.295,,,587.5,,729.5,
T012006H1,268295,T012006,Energized,H1,,,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,,0.43,830,1335,436,0.29,812,
T012023H1,268307,T012023,Energized,H1,-,-,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,530,0.41,830,1335,433,0.25,811,
TP70279703H1,188405,TP70279703,Energized,H1,,,PASSONI VILLA,2013,POBO 245 950 3000,OIP (Oil to SF6),Porcelain,245,3000,,0.497,,,403,,3177.5,
20083122TIC003H2,1ZCD10133534,20083122TIC003,Energized,H2,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.37,,,279.4,,,
20083122TIC008H2,1ZSD10133531,20083122TIC008,Energized,H2,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.39,,,279.66,,,
23902-TR-012H2,1ZSC322090,23902-TR-012,Energized,H2,23902-TR-012,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.44,73,680,172,0.26,408,
4710345H2,1ZSC298744,4710345,Energized,H2,,,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.41,20,0.41,178,0.19,431,
4710346H2,1ZSCT21005216/02,4710346,Energized,H2,,,ABB,2016,GSA123-OA/1600/0.3,LF130123-BB,RIP,115,1600,170,0.34,50,555,309,0.69,226,
4710347H2,1ZSCT24000657/03,4710347,Energized,H2,-,-,ABB,2015,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.4,,,169,0.21,390,
4710348H2,1ZSCT24000657/02,4710348,Energized,H2,-,-,ABB,2015,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.4,,,169,0.18,397,
4710349H2,1ZSC300141,4710349,Energized,H2,,,ABB,2004,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.48,,,178,0.23,411,
4710350H2,1ZSC300128,4710350,Energized,H2,-,-,ABB,2004,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.49,,,179,0.19,425,
4810106H2,1ZSC304921,4810106,Energized,H2,,,ABB,2005,GOB 550 LF123063-K,OIP,,123,800,170,0.43,73,680,177,0.2,396,
4811735H2,1ZSC304919,4811735,Energized,H2,14100-TR-002,-,ABB,2005,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.42,73,680,175,0.2,385,
4912019H2,1ZSC322090,4912019,Energized,H2,-,-,ABB,2006,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.44,,880,173,0.26,408,
4912020H2,1ZSC322090,4912020,Energized,H2,-,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.44,,,172,0.26,408,
4912021H2,1ZSC322092,4912021,Energized,H2,-,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.42,,,172,0.24,400,
5011857H2,87162,5011857,Energized,H2,-,-,PASSONI VILLA,2008,PCTO 123 550 1250,Oil to Oil,RIP,123,1250,,0.3,48,,297.9,0.19,3572.2,
508038H2,1ZSC345767,508038,Energized,H2,-,-,ABB,2008,GOB550 LF123191-K,OIP,,123,800,170,0.42,70.99,800,206,0.2,652,
510049H2,1ZSCT18000308/02,510049,Energized,H2,-,KT2A,ABB,2011,GSB245/1600/0.3-P,RIP,-,245,1600,245,0.35,310,920,655,0.43,401,1568115015-presentation.jpg
5110021H2,1ZSC341830,5110021,Energized,H2,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,177,0.21,423,
5110022H2,1ZSC342304,5110022,Energized,H2,-,-,ABB,2008,GOB550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,383,
5110023H2,1ZSC341903,5110023,Energized,H2,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,384,
512033H2,1ZSCT25005920/02,512033,Energized,H2,,,ABB,2012,GOB 550 LF123190-K,OIP,Porcelain,123,800,170,0.43,,,175,0.2,361,
54001H2,1ZSCT21008705/02,54001,Energized,H2,,,ABB,2019,GSA123-OA/1600/0.3,RIP,-,123,1600,170,0.31,50,555,308,0.58,266,1583995505-presentation.jpg
54002H2,TR1002,54002,Energized,H2,,,ABB,,GOB550 LF123191-K,,,123,0.54,0.022,0.45,20,0.4,175,,,
56016H2,07B4409,56016,Energized,H2,-,-,TRENCH,2007,COT550-800,OIP,Porcelain,115,800,123,0.254,,,189.5,,,
57005H2,246044,57005,Energized,H2,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,Porcelain,170,1250,550,0.468,39,1290,162,0.25,335,
57012H2,249029,57012,Energized,H2,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,RIP,170,1250,550,0.46,39,1290,163,0.32,328,
6012333H2,1ZSCT21006841/02,6012333,Energized,H2,-,KT51A,ABB,2018,GSA123-OA/1600/0.3,RIP,-,170,1600,170,0.34,50,555,312,0.63,234,1568632254-presentation.jpg
6110201H2,1ZSCT24004523/02,6110201,Energized,H2,-,-,ABB,2018,GOB550/800-0.1 LF123189-K,OIP,Porcelain,123,800,170,0.43,86,495,148,0.39,140,
6110202H2,1ZSCT24004523/04,6110202,Energized,H2,-,-,ABB,2018,GOB550/800-0.1,OIP,Porcelain,123,800,170,0.43,86,964,149,0.42,139,
615007H2,15A3051,615007,Energized,H2,-,-,TRENCH,2015,COT 550-800,OIP,Porcelain,123,800,,0.25,,,265,0.2,365,
6310535H2,21B4887,6310535,Energized,H2,,,TRENCH,2021,COTC 550-800 L0,OIP,Silicone composite,71,800,123,0.23,50,,166,0.32,118,
6310537H2,21B4890,6310537,Energized,H2,-,-,TRENCH,2021,COTC550-800L0,OIP,Porcelain,115,800,123,0.24,,,166,0.33,119,
6512362H2,22C4158,6512362,Energized,H2,-,-,TRENCH,2022,COTC 550-800 L0,OIP,Silicone composite,115,800,123,0.23,50,,170,0.24,115,
667001H2,HH03038171,667001,Energized,H2,-,-,PASSONI VILLA,2015,,OIP,Porcelain,146,1200,,0.392,,,539.4,,10010,
EDP008001H2,1ZSCT21004422/01,EDP008001,Energized,H2,,,ABB,2015,GSA123-OA/1600/0.3,RIP,,170,1600,,0.36,,,305,0.5,225,
EDP011601H2,1ZSCT21004421/02,EDP011601,Energized,H2,-,-,ABB,2015,GSA123-OA/1600/0.3 LF130123-BB,RIP,Resin,123,1600,170,0.36,50,555,307,0.59,220,
EDP018401H2,3739,EDP018401,Energized,H2,,TR. 501,TRENCH,2001,COT 550/800,,OIP,123,800,123,0.2,62,1805,250,,,
ET8712/1H2,373914,ET8712/1,Energized,H2,-,-,Crompton Greaves,1999,COT 550-800,OIP,Porcelain,123,800,,0.407,,,292.8,,,
ET8712_2H2,s-14530018114,ET8712_2,Energized,H2,-,-,CG Power and Industrial Solution Limited,2024,-,OIP,Porcelain,145,800,,0.24,135,,304.6,,,
ET8713/1H2,36399,ET8713/1,Energized,H2,-,-,Crompton Greaves,1999,-,OIP,Porcelain,145,800,,0.505,,,296.2,,,
JD85034202H2,1000005243,JD85034202,Energized,H2,,,ABB,2009,,,,25,400,,0.25,,,474,0.18,772,
PP0050B01H2,1ZSC300102,PP0050B01,Energized,H2,-,-,ABB,2005,GSA 123-OO/2000/0.3 LF135123-CB,Oil to Oil,Resin,123,2000,170,0.48,,,268,0.6,196,
PP0084B01H2,22C3046,PP0084B01,Energized,H2,-,-,TRENCH,2022,COT 550-800,OIP,Porcelain,123,800,123,0.26,70,,255,0.29,524,
PP0102B01H2,3619,PP0102B01,Energized,H2,,,TRENCH,2005,COT550-800/0011170/1,OIP,,123,800,,0.203,,,253,1.6,514,
PP0158B01H2,D4707,PP0158B01,Energized,H2,-,-,TRENCH,2006,COT 550-800,OIP,Porcelain,123,800,,0.203,,,253,0.18,542,
PP0174B01H2,07C5274,PP0174B01,Energized,H2,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,170,0.21,,,258,0.14,497,
PP0181B01H2,C5268,PP0181B01,Energized,H2,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,,0.24,,,256.8,0.45,493.9,
PP0225B01H2,B3717,PP0225B01,Energized,H2,-,-,TRENCH,2008,COT-550-800/0016564/1,OIP,Porcelain,115,800,123,0.239,,,249.1,0.431,577.8,
PP0286B01H2,11A5699,PP0286B01,Energized,H2,,,Trench,,,COT 550-800/0023032/1,,,,,0.23,,,262,,499,
PTE 1689/01H2,HH031146,PTE 1689/01,Energized,H2,,KT4A.30.EN,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone Composite,245,800,,0.301,,,588.3,,693.1,
PTE 1689/02H2,HH031151,PTE 1689/02,Energized,H2,-,KT5A,PASSONI VILLA,,PNR.245.1050.800,RIP,,245,800,245,0.301,294,,591.4,,765.4,
PTE 1689/03H2,HH031572,PTE 1689/03,Energized,H2,,,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone,245,800,,0.321,294,,589.9,,677.6,1543738247-HH031572H2.jpg
PTE 1689/04H2,97D4225,PTE 1689/04,Energized,H2,,,Pani villa,,,,,,,,0.312,,,590.5,,678.7,
T012006H2,268294,T012006,Energized,H2,-,-,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,,0.43,830,1335,437,0.27,818,
T012023H2,268305,T012023,Energized,H2,-,-,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,530,0.47,830,1335,437,0.34,817,
TP70279703H2,10642,TP70279703,Energized,H2,,,PASSONI VILLA,2010,POBO 245 950 3000,OIP (Oil to SF6),Porcelain,245,3000,,0.341,305,,362.8,,2953,
20083122TIC003H3,1ZCD10133533,20083122TIC003,Energized,H3,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.37,,,280.5,,,
20083122TIC008H3,1ZCD10133532,20083122TIC008,Energized,H3,-,-,ABB,2008,RTKK 170-750/2000,Oil to Oil,RIP,170,2000,750,0.38,,,274.66,,,
4710345H3,1ZSC298753,4710345,Energized,H3,,,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.48,20,0.48,178,0.19,405,
4710346H3,1ZSCT21012818/01,4710346,Energized,H3,,,ABB,2022,GSA123-OA/1600/0.3,LF130123-BB,RIP,115,1600,123,0.36,43,555,319,0.85,272,
4710347H3,1ZSC298788,4710347,Energized,H3,-,-,ABB,,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.47,,,176,0.19,417,
4710348H3,1ZSCT24000657/01,4710348,Energized,H3,-,-,ABB,2015,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.4,,,169,0.18,378,
4710349H3,1ZSC300150,4710349,Energized,H3,,,ABB,2004,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.49,,,178,0.25,397,
4710350H3,1ZSC300142,4710350,Energized,H3,-,-,ABB,2004,GOB550 LF123063-K,OIP,Porcelain,123,800,170,0.48,,,178,0.2,412,
4810106H3,1ZSC304929,4810106,Energized,H3,,,ABB,2005,GOB 550 LF123063-K,OIP,,123,800,170,0.41,73,680,175,0.21,383,
4811735H3,1ZSC304920,4811735,Energized,H3,14100-TR-002,-,ABB,2005,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.41,73,680,173,0.2,391,
4912019H3,1ZSC322093,4912019,Energized,H3,-,-,ABB,2006,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.43,,,172,0.26,391,
4912020H3,1ZSC322093,4912020,Energized,H3,23902-TR-012,,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.43,73,680,172,0.26,391,
4912021H3,1ZSC322099,4912021,Energized,H3,-,-,ABB,2006,GOB550/800 LF123063-K,OIP,Porcelain,123,800,170,0.42,,,172,0.23,393,
5011857H3,87163,5011857,Energized,H3,-,-,PASSONI VILLA,2008,PCTO 123 550 1250,Oil to Oil,RIP,123,1250,,0.3,48,,297.7,0.11,3532.2,
508038H3,1ZSC345768,508038,Energized,H3,-,-,ABB,2008,GOB550 LF123191-K,OIP,,123,800,170,0.42,70.99,800,206,0.2,766,
510049H3,1ZSCT18000308/01,510049,Energized,H3,-,KT2A,ABB,2011,GSB245/1600/0.3-P,RIP,-,245,1600,245,0.35,310,920,653,0.46,401,1568115024-presentation.jpg
5110021H3,1ZSC341889,5110021,Energized,H3,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.43,73,680,175,0.22,381,
5110022H3,1ZSC342305,5110022,Energized,H3,-,-,ABB,2008,GOB550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,176,0.2,412,
5110023H3,1ZSC341905,5110023,Energized,H3,-,-,ABB,2008,GOB 550 LF123063-K,OIP,Porcelain,123,800,170,0.45,73,680,177,0.2,378,
512033H3,1ZSCT25005920/01,512033,Energized,H3,,,ABB,2012,GOB 550 LF123190-K,OIP,Porcelain,123,800,170,0.42,,,176,0.19,335,
54001H3,1ZSCT21008705/03,54001,Energized,H3,,,ABB,2019,GSA123-OA/1600/0.3,RIP,,123,1600,170,0.31,50,555,309,0.58,276,1583995849-presentation.jpg
54002H3,TR1003,54002,Energized,H3,,,ABB,,GOB550 LF123191-K,,,123,0.54,0.022,0.464,20,0.4,175,,,
56016H3,07B4410,56016,Energized,H3,-,-,TRENCH,2007,COT550-800,OIP,Porcelain,115,800,123,0.271,,,184.2,,,
57005H3,246045,57005,Energized,H3,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,Porcelain,170,1250,550,0.469,39,1290,162,0.25,337,
57012H3,249030,57012,Energized,H3,-,-,ABB,1997,GOBK 550 LF127008-B,Oil to Oil,RIP,170,1250,550,0.46,39,1290,163,0.3,311,
6012333H3,1ZSCT21006841/03,6012333,Energized,H3,-,KT51A,ABB,2018,GSA123-OA/1600/0.3,RIP,-,170,1600,170,0.33,50,555,307,0.93,250,1568632271-presentation.jpg
6110201H3,1ZSCT24004524/06,6110201,Energized,H3,-,-,ABB,2018,GOB550/800-0.1 LF123189-K,OIP,Porcelain,123,800,170,0.44,86,495,150,0.43,143,
6110202H3,1ZSCT24004524/07,6110202,Energized,H3,-,-,ABB,2018,GOB550/800-0.1,OIP,Porcelain,123,800,170,0.43,86,495,149,0.43,153,
615007H3,15A3052,615007,Energized,H3,-,-,TRENCH,2015,COT 550-800,OIP,Porcelain,123,800,,0.26,,,262,0.17,379,
6310535H3,21B4888,6310535,Energized,H3,,,TRENCH,2021,COTC 550-800 L0,OIP,Silicone composite,71,800,123,0.24,50,,168,0.36,115,
6310537H3,21B4891,6310537,Energized,H3,-,-,TRENCH,2021,COTC550-800L0,OIP,Porcelain,115,800,123,0.23,,,167,0.29,115,
6512362H3,22C4159,6512362,Energized,H3,-,-,TRENCH,2022,COTC 550-800 L0,OIP,Silicone composite,115,800,123,0.23,50,,169,23,115,
667001H3,HH03038172,667001,Energized,H3,-,-,PASSONI VILLA,2015,,OIP,Porcelain,146,1200,,0.39,,,537.2,,9935,
EDP008001H3,1ZSCT21004422/02,EDP008001,Energized,H3,,,ABB,2015,GSA123-OA/1600/0.3,RIP,,170,1600,,0.36,,,306,0.56,221,
EDP011601H3,1ZSCT21004422/03,EDP011601,Energized,H3,-,-,ABB,2015,GSA123-OA/1600/0.3 LF130123-BB,RIP,Resin,123,1600,170,0.36,50,555,307,0.56,218,
EDP018401H3,3740,EDP018401,Energized,H3,,TR. 501,TRENCH,2001,COT 550/800,,OIP,123,800,123,0.2,62,1805,250,,,
ET8712/1H3,374014,ET8712/1,Energized,H3,-,-,Crompton Greaves,1999,COT 550-800,OIP,Porcelain,123,800,,0.529,,,285.1,,,
ET8712_2H3,33499,ET8712_2,Energized,H3,-,-,S&B Industries Limited,-,-,OIP,Porcelain,145,800,,0.383,135,,280.9,,,
ET8713/1H3,33399,ET8713/1,Energized,H3,,,Crompton Greaves,1999,-,OIP,Porcelain,145,800,,0.489,,,280.6,,,
JD85034202H3,1000005245,JD85034202,Energized,H3,,,ABB,2009,,,,25,400,,0.24,,,477,0.16,680,
PP0050B01H3,1ZSC304265,PP0050B01,Energized,H3,-,-,ABB,2005,GSA 123-OO/2000/0.3 LF135123-CB,Oil to Oil,Resin,123,2000,170,0.36,,,285,0.57,198,
PP0084B01H3,22C3047,PP0084B01,Energized,H3,-,-,TRENCH,2022,COT 550-800,OIP,Porcelain,123,800,123,0.28,70,,263,0.35,453,
PP0102B01H3,3668,PP0102B01,Energized,H3,,,TRENCH,2006,COT550-800/0011170/1,,,123,800,,0.21,,,255,0.57,508,
PP0158B01H3,1ZSCT24004724/01,PP0158B01,Energized,H3,-,-,ABB,2018,GOB550/800-0.3,OIP,Porcelain,123,800,170,0.45,,,171,0.21,378,
PP0174B01H3,07C5275,PP0174B01,Energized,H3,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,170,0.21,,,257,0.12,497,
PP0181B01H3,C5269,PP0181B01,Energized,H3,-,-,TRENCH,2007,COT 550-800,OIP,Porcelain,123,800,,0.25,,,256,0.44,521.6,
PP0225B01H3,B3718,PP0225B01,Energized,H3,-,-,TRENCH,2008,COT-550-800/0016564/1,OIP,Porcelain,115,800,123,0.252,,,252.7,0.492,549.6,
PP0286B01H3,11A5700,PP0286B01,Energized,H3,,,Trench,,,COT 550-800/0023032/1,,,,,0.23,,,267,,468,
PTE 1689/01H3,HH0311570,PTE 1689/01,Energized,H3,,KT4A.30.EN,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone Composite,245,800,,0.301,,,593.1,,694.8,
PTE 1689/02H3,HH031150,PTE 1689/02,Energized,H3,-,KT5A,PASSONI VILLA,,PNR.245.1050.800,RIP,,245,,,0.308,294,,591.8,,585.5,
PTE 1689/03H3,HH031569,PTE 1689/03,Energized,H3,,,PASSONI VILLA,2014,PNR.245.1050.800,RIP,Silicone,245,800,,0.302,294,,590.3,,700.2,1543738271-HH031572H3.jpg
PTE 1689/04H3,97D4224,PTE 1689/04,Energized,H3,,,Pani villa,,,,,,,,0.32,,,593.8,,663.7,
T012006H3,268296,T012006,Energized,H3,-,-,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,,0.43,830,1335,436,0.29,812,
T012023H3,268308,T012023,Energized,H3,-,-,ABB,2000,GOE 1175-850-2500-0.6-B,OIP,Porcelain,362,2500,530,0.41,830,1335,432,0.25,808,
TP70279703H3,10643,TP70279703,Energized,H3,,,PASSONI VILLA,2010,POBO 245 950 3000,OIP (Oil to SF6),Porcelain,245,3000,,0.339,305,,365.1,,2904.7,
20083122TIC003X1,1ZSC358706,20083122TIC003,Energized,X1,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.26,175,760,581.1,,,
20083122TIC008X1,1ZSC358703,20083122TIC008,Energized,X1,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.31,175,760,411.16,,,
510049X1,1ZSC371281,510049,Energized,X1,-,KT2A,ABB,2011,GSA123-OA/1600/0.3,RIP,-,170,1600,170,0.32,50,555,307,0.5,256,1568115030-preview.jpg
PTE 1689/01X1,EA20210776.1.1,PTE 1689/01,Energized,X1,,,MGC,2022,DTOI P550-115-R13-23-T1-BT1,RIP,Silicone Composite,115,1300,,0.46,130,2742,597,0.79,329,
PTE 1689/02X1,EA20220106.1.1,PTE 1689/02,Energized,X1,-,-,MOSER GLASER,2022,,RIP,Silicone composite,115,1300,,0.42,,,584,,360,
PTE 1689/03X1,85789,PTE 1689/03,Energized,X1,,,PASSONI VILLA,2013,PAO.115.550.800.1200,OIP,Porcelain,115,1200,,0.28,140,1092,431.2,,4780,1543738662-85789X1.jpg
PTE 1689/04X1,D4235,PTE 1689/04,Energized,X1,-,LV Bushing,HAEFELY TRENCH,1997,COTA115,OIP,Oil impregnated paper bushing,115,800,550,0.24,595,,456,0.24,5213,
T012006X1,268304,T012006,Energized,X1,,,ABB,2000,GOH 170/16,OIP,Porcelain,36,16000,,0.3,175,415,586,0.34,412,
T012023X1,265629,T012023,Energized,X1,-,-,ABB,2000,GOH 170/16,OIP,Porcelain,36,16000,80,0.23,,,585,0.33,409,
TP70279703X1,0916758,TP70279703,Energized,X1,,,TRENCH,,30HC212-300,OIP,Porcelein,,31500,95,0.46,,,5090,,,
20083122TIC003X2,1ZSC358707,20083122TIC003,Energized,X2,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.31,175,760,574.9,,,
20083122TIC008X2,1ZSC358705,20083122TIC008,Energized,X2,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.3,175,760,403.42,,,
510049X2,1ZSC371283,510049,Energized,X2,-,KT2A,ABB,2011,GSA123-OA/1600/0.3,RIP,-,170,1600,170,0.32,50,555,302,0.44,256,1568115038-preview.jpg
PTE 1689/01X2,EA20210776.2.1,PTE 1689/01,Energized,X2,,,MGC,2022,DTOI P550-115-R13-23-T1-BT1,RIP,Silicone Composite,115,1300,,0.46,130,2742,594,0.79,324,
PTE 1689/02X2,EA20220106.2.1,PTE 1689/02,Energized,X2,-,-,MOSER GLASER,2022,P550-115-R13-23-T1-BT1,RIP,Silicone composite,115,1300,,0.42,,,581,,330,
PTE 1689/03X2,85790,PTE 1689/03,Energized,X2,,,PASSONI VILLA,2013,PAO.115.550.800.1200,OIP,Porcelain,,1200,,0.29,140,1092,429.4,,5009.2,1543739388-85790X2.jpg
PTE 1689/04X2,D4236,PTE 1689/04,Energized,X2,-,LV Bushing,HAEFELY TRENCH,1997,COTA115,OIP,Oil impregnated paper bushing,115,800,550,0.23,595,,454,0.24,5192,
T012006X2,268302,T012006,Energized,X2,,,ABB,2000,GOH 170/16,OIP,Porcelain,36,16000,80,0.26,175,415,581,0.28,424,
T012023X2,265630,T012023,Energized,X2,-,-,ABB,2000,GOH 170/16,OIP,Porcelain,36,16000,80,0.23,,,589,0.4,410,
TP70279703X2,0916759,TP70279703,Energized,X2,,,TRENCH,2009,30HC212-300,OIP,Porcelain,,31500,95,0.4,,,4473,,,
20083122TIC003X3,1ZSC358708,20083122TIC003,Energized,X3,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.32,175,760,571,,,
20083122TIC008X3,1ZSC358704,20083122TIC008,Energized,X3,-,-,ABB,2008,GOH 170/16,OIP,OIP,36,,,0.3,175,760,405.7,,,
510049X3,1ZSC371282,510049,Energized,X3,,KT2A,ABB,2011,GSA123-OA/1600/0.3,RIP,,170,1600,170,0.31,50,555,304,0.49,257,1568115047-preview.jpg
PTE 1689/01X3,EA20210776.3.1,PTE 1689/01,Energized,X3,,,MGC,2022,DTOI P550-115-R13-23-T1-BT1,RIP,Silicone Composite,115,1300,,0.46,130,2742,596,0.79,336,
PTE 1689/02X3,EA20220106.3.1,PTE 1689/02,Energized,X3,-,-,MOSER GLASER,2022,P550-115-R13-23-T1-BT1,RIP,Silicone composite,115,1300,,0.43,,,588,,353,
PTE 1689/03X3,85791,PTE 1689/03,Energized,X3,,,PASSONI VILLA,2013,PAO.115.550.800.1200,OIP,Porcelain,,1200,,0.295,140,1092,429.8,,5060,1543739584-85791X3.jpg
PTE 1689/04X3,D4237,PTE 1689/04,Energized,X3,-,LV Bushing,HAEFELY TRENCH,1997,COTA115,OIP,Oil impregnated paper bushing,115,800,550,0.23,595,,451,0.24,5192,
T012006X3,271163,T012006,Energized,X3,-,-,ABB,2000,GOH 170/16,OIP,Porcelain,36,16000,80,0.24,175,415,576,0.29,414,
T012023X3,265628,T012023,Energized,X3,-,-,ABB,2000,GOH 170/16,OIP,Porcelain,36,2500,80,0.23,,,585,0.35,414,
TP70279703X3,0916760,TP70279703,Energized,X3,,,TRENCH,2009,30HC212-300,OIP,Porcelain,,31500,95,0.39,,,4239,,,
