serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,bushing_c1kv,bushing_c2kv,bushing_h1_c1,bushing_h1_c1_ma,bushing_h1_watt,bushing_h1_pf_tan,bushing_h1_pf_20c,bushing_h1_c2,bushing_h1_c2_ma,bushing_h1_c2_watt,bushing_h1_c2_pf_tan,bushing_h1_c2_pf_20c,bushing_h2_c1,bushing_h2_c1_ma,bushing_h2_watt,bushing_h2_pf_tan,bushing_h2_pf_20c,bushing_h2_c2,bushing_h2_c2_ma,bushing_h2_c2_watt,bushing_h2_c2_pf_tan,bushing_h2_c2_pf_20c,bushing_h3_c1,bushing_h3_ma,bushing_h3_watt,bushing_h3_pf_tan,bushing_h3_pf_20c,bushing_h3_c2,bushing_h3_c2_ma,bushing_h3_c2_watt,bushing_h3_c2_pf_tan,bushing_h3_c2_pf_20c,bushing_h0_cap,bushing_h0_ma,bushing_h0_watt,bushing_h0_pf_tan,bushing_h0_pf_20c,bushing_l1_cap,bushing_l1_ma,bushing_l1_watt,bushing_l1_pf_tan,bushing_l1_pf_20c,bushing_l2_cap,bushing_l2_ma,bushing_l2_watt,bushing_l2_pf_tan,bushing_l2_pf_20c,bushing_l3_cap,bushing_l3_ma,bushing_l3_watt,bushing_l3_pf_tan,bushing_l3_pf_20c,xbushing_c1kv,xbushing_c2kv,xbushing_h1_c1,xbushing_h1_c1_ma,xbushing_h1_watt,xbushing_h1_pf_tan,xbushing_h1_pf_20c,xbushing_h1_c2,xbushing_h1_c2_ma,xbushing_h1_c2_watt,xbushing_h1_c2_pf_tan,xbushing_h1_c2_pf_20c,xbushing_h2_c1,xbushing_h2_c1_ma,xbushing_h2_watt,xbushing_h2_pf_tan,xbushing_h2_pf_20c,xbushing_h2_c2,xbushing_h2_c2_ma,xbushing_h2_c2_watt,xbushing_h2_c2_pf_tan,xbushing_h2_c2_pf_20c,xbushing_h3_c1,xbushing_h3_ma,xbushing_h3_watt,xbushing_h3_pf_tan,xbushing_h3_pf_20c,xbushing_h3_c2,xbushing_h3_c2_ma,xbushing_h3_c2_watt,xbushing_h3_c2_pf_tan,xbushing_h3_c2_pf_20c,xbushingl1_pf_error,xbushingl1_cap_error,xbushing_h0_watt,xbushing_h0_pf_tan,xbushingl2_pf_error,xbushingl2_cap_error,xbushing_l1_ma,xbushing_l1_watt,xbushingl3_pf_error,xbushingl3_cap_error,xbushing_l2_cap,xbushing_l2_ma,xbushing_l2_watt,xbushing_l2_pf_tan,xbushing_l2_pf_20c,xbushing_l3_cap,xbushing_l3_ma,xbushing_l3_watt,xbushing_l3_pf_tan,xbushing_l3_pf_20c,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxbh1_tand,maxbch1_change,maxbh2_tand,maxbch2_change,maxbh3_tand,maxbch3_change,maxbh0_tand,maxbch0_change
PP0102B01,2026-07-21 00:00:00,,31,32,32,61,10,0.5,161.9,0.51,19.17,0.377,0.414,-,-,-,-,-,250.3,0.79,22.49,0.286,0.314,-,-,-,-,-,253.4,0.8,18.4,0.231,0.254,-,-,-,-,-,3.50,1.88,-,-,54.68,1.07,-,-,20.95,0.63,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15 00:00:00,,3.5,1.88,54.68,1.07,20.95,0.63,,
PP0084B01,2026-07-16 00:00:00,,31,30,30,71,10,0.5,259.1,0.81,26.16,0.321,0.353,,0.08,0.22,0.579,,252,0.79,23.98,0.302,0.333,,0.09,0.26,0.596,,261.2,0.82,26.09,0.318,0.349,,0.07,0.24,0.648,,30.74,0.73,,,28.08,1.18,,,24.64,0.68,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15 00:00:00,,30.74,0.73,28.08,1.18,24.64,0.68,,
TP70279703,2026-01-21 00:00:00,,30,32,32,55,2,-,403.6,0.25,1.95,0.385,0.423,-,-,-,-,-,363.2,0.23,1.23,0.27,0.297,-,-,-,-,-,365.4,0.23,1.26,0.274,0.301,-,-,-,-,-,14.89,0.15,-,-,12.9,0.11,-,-,11.21,0.08,-,-,,,,,,,,,5,-,5077.2,7.97,136.6,0.342,0.376,,,,,,4382.1,6.88,131.71,0.382,0.42,,,,,,4087.9,6.42,102.23,0.318,0.349,,,,,,18.26,0.25,,,5.00,2.03,,,10.51,3.56,,,,,,,,,,,Mr.Polasart,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,18.26,0.25,12.9,2.03,11.21,3.56,,
6310535,2026-01-07 00:00:00,,30,30,30,50,10,0.5,165.6,0.52,11.53,0.221,0.243,-,0.02,0.06,0.552,-,163.5,0.51,11.40,0.222,0.244,-,0.02,0.07,0.593,-,165.9,0.52,11.76,0.225,0.248,,0.02,0.08,0.745,-,5.65,0.84,-,-,6.09,1.51,-,-,3.33,1.25,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02 00:00:00,,5.65,0.84,6.09,1.51,3.33,1.25,,
6310537,2025-11-26 00:00:00,,30,30,30,56,10,,164.3,0.52,11.78,0.2277,0.2505,,,,,,163.5,0.51,11.28,0.2194,0.2194,,,,,,165,0.52,11.42,0.2200,0.242,,,,,,8.91,1.02,,,8.58,1.51,,,5.22,1.2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GPSC,,"CPC100, CP TD1",UA353B,,,8.91,1.02,8.58,1.51,5.22,1.2,,
5110021,2025-11-03 00:00:00,,32,32,32,67,10,0.5,173.4,0.55,22.48,0.411,0.452,-,-,-,-,-,174.9,0.55,23.84,0.432,0.476,-,-,-,-,-,172.9,0.54,22.43,0.412,0.453,-,-,-,-,-,1.74,0.91,-,-,5.78,1.19,-,-,5.35,1.2,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+CP SB1,,,,1.74,0.91,5.78,1.19,5.35,1.2,,
56016,2025-07-20 00:00:00,,32,52,52,62,,,183.5,0.58,19.20,0.3332,0.3665,,,,,,189.5,0.60,13.80,0.2317,0.2549,,,,,,184.2,0.58,14.30,0.2471,0.2718,,,,,,0.00,0.00,,,0.35,0,,,0.3,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,,,,,0,0,0.35,0,0.3,0,,
5110023,2025-07-09 00:00:00,,32,32,32,67,10,0.5,174.1,0.55,23.58,0.431,0.491,-,-,-,-,-,174.4,0.55,23.35,0.425,0.484,-,-,-,-,-,174.8,0.55,23.76,0.432,0.493,-,-,-,-,-,9.11,1.08,-,-,7.56,0.91,-,-,9.56,1.24,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,9.11,1.08,7.56,0.91,9.56,1.24,,
PTE 1689/04,2025-07-07 00:00:00,,36,35,35,58,10,-,572.6,1.8,42.06,0.233,0.282,-,-,-,-,-,575,1.81,44.41,0.245,0.245,-,-,-,-,-,576.8,1.81,48.22,0.266,0.322,-,-,-,-,-,4.41,2.54,-,-,21.47,2.62,-,-,0.63,2.86,-,-,,,,,,,,,10,-,454.3,1.43,41.49,0.291,0.319,-,-,-,-,-,451.9,1.42,40.8,0.287,0.316,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,32.92,0.37,-,-,37.39,0.46,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,32.92,2.54,37.39,2.62,0.63,2.86,,
PTE 1689/02,2025-05-22 00:00:00,,31,32,32,70,10,-,573.2,1.8,42.89,0.238,0.271,-,-,-,-,-,575.6,1.81,44.48,0.246,0.28,-,-,-,-,-,571.5,1.8,41.44,0.23,0.263,-,-,-,-,-,9.97,2.86,-,-,6.98,2.67,-,-,14.61,3.43,-,-,,,,,,,,,10,-,573.9,1.8,61.1,0.338,0.388,-,-,-,-,-,576.9,1.81,59.9,0.33,0.38,-,-,-,-,-,570.5,1.79,58.87,0.328,0.377,-,-,-,-,-,7.62,1.73,-,-,9.52,0.71,-,-,12.33,2.98,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Jirasak S.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,9.97,2.86,9.52,2.67,14.61,3.43,,
EDP008001,2025-05-09 00:00:00,,33,37,37,67,10,0.5,300.8,0.94,26.58,0.281,0.323,-,-,-,-,-,302,0.95,29.02,0.305,0.351,-,-,-,-,-,302.8,0.95,32.86,0.345,0.397,-,-,-,-,-,10.28,1.05,-,-,2.5,0.98,-,-,10.28,1.05,-,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,10.28,1.05,2.5,0.98,10.28,1.05,,
4810106,2025-03-20 00:00:00,,30,30,30,73,10,0.5,173.1,0.54,21.32,0.391,0.431,-,1.3,83.07,0.638,-,174.9,0.55,21.54,0.391,0.431,-,1.35,109.48,0.812,-,173.1,0.54,20.92,0.384,0.423,-,1.31,87.84,0.671,-,2.62,1.09,-,-,0.23,1.19,-,-,3.17,1.09,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,2.62,1.09,0.23,1.19,3.17,1.09,,
510049,2025-02-05 00:00:00,,31,31,31,60,10,,645.7,2.03,74.27,0.3662,0.4174,,,,,,644.8,2.03,74.51,0.3678,0.4193,,,,,,642,2.02,74.71,0.3704,0.4222,,,,,,15.94,1.57,,,19.8,1.56,,,20.63,1.68,,,,,,,,,,,10,,302.9,0.95,38.28,0.4022,0.4424,,,,,,298.5,0.94,34.97,0.3729,0.4102,,,,,,300.5,0.94,35.30,0.3739,0.4113,,,,,,38.25,1.34,,,28.19,1.16,,,32.68,1.15,,,,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,38.25,1.57,28.19,1.56,32.68,1.68,,
PTE 1689/03,2025-01-26 00:00:00,,30,32,32,70,10,,575.7,1.81,42.85,0.2369,0.2369,,,,,,576.3,1.81,46.45,.2566,0.2556,,,,,,576.9,1.81,43.26,0.2387,0.2387,,,,,,18.31,2.79,,,20.37,2.31,,,20.96,2.27,,,,,,,,,,,,,431.4,1.36,37.43,0.2762,0.2900,,,,,,431.1,1.35,42.95,0.3171,0.330,,,,,,430.6,1.35,41.99,0.3104,0.3259,,,,,,3.57,0.05,,,13.79,0.40,,,10.47,0.19,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,18.31,2.79,20.37,2.31,20.96,2.27,,
PP0225B01,2025-01-21 00:00:00,,30,34,34,56,10,0.5,253.6,0.8,18.06,0.226,0.249,548.8,1.73,71.42,0.411,-,249.9,0.79,17.27,0.22,0.242,572.2,1.81,71.24,0.394,-,253.5,0.8,18.35,0.234,0.253,543,1.72,67.65,0.394,-,0.81,0.44,-,0.97,1.26,0.32,-,0.97,0.4,0.32,-,1.20,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.81,0.97,1.26,0.97,0.4,1.2,,
EDP011601,2024-10-07 00:00:00,,33,46,46,61,10,,304.5,0.96,25.72,0.2689,0.3092,,,,,,303.9,0.95,25.48,0.2668,0.3069,,,,,,303.9,0.95,25.43,0.2663,0.3063,,,,,,14.11,0.81,,,14.75,1.01,,,14.92,1.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,14.11,0.81,14.75,1.01,14.92,1.01,,
PP0050B01,2024-09-24 00:00:00,,32,34,34,56,10,-,252.5,0.79,31.33,0.395,0.454,-,-,-,-,-,259.6,0.82,34.45,0.422,0.485,-,-,-,-,-,283.4,0.89,27.36,0.307,0.353,-,-,-,-,-,7.35,0.59,-,-,1.04,3.13,-,-,1.94,0.56,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2023-12-07 00:00:00,,7.35,0.59,1.04,3.13,1.94,0.56,,
4710348,2024-09-18 00:00:00,,31,37,37,45,10,-,175.6,0.55,26.56,0.481,0.553,-,-,-,-,-,167.1,0.53,22.11,0.421,0.484,-,-,-,-,-,167.6,0.53,20.93,0.397,0.457,-,-,-,-,-,34.88,0.79,-,-,21,1.12,-,-,14.25,0.83,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,34.88,0.79,21,1.12,14.25,0.83,,
6110202,2024-08-19 00:00:00,,36,38,38,63,10,-,147.1,0.46,21.84,0.472,0.538,-,-,-,-,-,147.8,0.46,21.21,0.456,0.52,-,-,-,-,-,147.8,0.46,22.53,0.485,0.553,-,-,-,-,-,25.12,1.28,-,-,20.93,0.81,-,-,28.6,0.81,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15 00:00:00,,25.12,1.28,20.93,0.81,28.6,0.81,,
ET8712_2,2024-08-11 00:00:00,,32,33,33,62,10,-,278.3,0.87,42.57,0.487,0.56,-,-,-,-,-,304.6,0.96,23.35,0.244,0.28,-,-,-,-,-,280.9,0.88,35.53,0.402,0.462,-,-,-,-,-,34.62,0.11,-,-,16.67,0,-,-,20.63,0,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,34.62,0.11,16.67,0,20.63,0,,
4912020,2024-07-14 00:00:00,,32,42,42,56,10,0.5,170.7,0.54,21.23,0.395,0.455,414.7,0.07,0.23,0.704,-,170.5,0.54,21,0.392,0.451,426,0.07,0.31,0.91,-,170.1,0.53,20.74,0.388,0.446,412.3,0.07,0.25,0.77,-,5.81,0.76,-,5.52,2.5,0.87,-,4.41,3.72,1.1,-,5.45,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,5.81,5.52,2.5,4.41,3.72,5.45,,
PP0174B01,2024-07-03 00:00:00,,33,34,34,70,10,-,259.1,0.81,19.90,0.244,0.281,-,-,-,-,-,255.6,0.8,19.79,0.246,0.283,-,-,-,-,-,254.5,0.8,19.98,0.25,0.287,-,-,-,-,-,27.73,1.11,-,-,34.76,0.93,-,-,36.67,0.97,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2023-12-27 00:00:00,,27.73,1.11,34.76,0.93,36.67,0.97,,
PTE 1689/01,2024-06-20 00:00:00,,32,40,40,73,10,,576.9,1.81,42.40,0.2343,0.2671,,,,,,575.3,1.81,41.84,0.2315,0.2639,,,,,,578.5,1.82,44.74,0.2462,0.2806,,,,,,11.26,2.09,,,12.33,2.21,,,6.78,2.46,,,,,,,,,,,10,,595.3,1.87,78.32,0.4187,0.4774,,,,,,590.9,1.86,77.81,0.4192,0.4779,,,,,,592.6,1.86,74.92,0.4025,0.4588,,,,,,3.78,0.28,,,3.89,0.52,,,0.26,0.57,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,11.26,2.09,12.33,2.21,6.78,2.46,,
667001,2024-05-08 00:00:00,,35,32,32,48,10,0.5,534.8,1.68,56.33,0.335,0.358,9905.5,1.56,2.67,0.343,-,536.4,1.69,54.51,0.323,0.346,9984.9,1.57,2.72,0.346,-,535,1.68,52.28,0.311,0.333,9912.5,1.56,2.65,0.339,-,5.29,0.43,-,0.24,11.73,0.56,-,0.25,14.62,0.41,-,0.23,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,DE280Y,,,5.29,0.43,11.73,0.56,14.62,0.41,,
4912019,2024-03-04 00:00:00,,30,30,30,60,10,-,168.9,0.53,21.87,0.412,0.453,-,-,-,-,-,170.5,0.54,21.51,0.401,0.442,-,-,-,-,-,168.9,0.53,22.93,0.432,0.475,-,-,-,-,-,5.35,1.80,-,-,0.45,1.45,-,-,10.47,1.8,-,-,,,,,,,,,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25 00:00:00,,5.35,1.8,0.45,1.45,10.47,1.8,,
4912019,2024-02-22 00:00:00,,37,33,33,54,10,0.5,168.9,0.53,21.88,0.412,0.453,-,0.07,0.25,0.763,-,170.1,0.53,20.76,0.388,0.427,-,0.07,0.26,0.797,-,170.3,0.54,22.84,0.426,0.469,-,0.07,0.34,1.029,-,5.35,1.80,-,-,2.95,1.68,-,-,9.07,0.99,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25 00:00:00,,5.35,1.8,2.95,1.68,9.07,0.99,,
512033,2024-02-09 00:00:00,,32,30,30,66,10,0.5,169.6,0.53,28.45,0.534,0.587,-,0.06,0.23,0.725,-,173.2,0.54,26.83,0.493,0.542,-,0.06,0.25,0.824,-,173.2,0.54,26,0.477,0.525,-,.06,0.22,0.763,-,39.76,0.82,-,-,26.05,1.03,-,-,25,1.59,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18 00:00:00,,39.76,0.82,26.05,1.03,25,1.59,,
1ZSCT21005216/01,2024-01-15 00:00:00,,30,,,62,,,305.3,0.96,52.64,0.5489,0.5489,,,,,,,,,,,,,,,,,,,,,,,,,,Infinity,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TESTRANO600,DA212X / RA043X,2023-12-27 00:00:00,,Infinity,Infinity,,,,,,
4710346,2024-01-15 00:00:00,,,,,,,,305.3,0.96,52.64,0.5489,0.5489,,,,,,306.2,0.96,57.36,0.5963,0.6963,,,,,,,,,,,,,,,,56.83,0.88,,,104.79,0.91,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,,,2023-12-27 00:00:00,,56.83,0.88,104.79,0.91,,,,
4710346,2024-01-11 00:00:00,,28,-,-,62,,,305.3,0.96,52.64,0.5489,0.6257,,,,,,306.3,0.96,52.79,0.5485,0.6253,,,,,,314.8,0.99,32.54,0.3290,0.3751,,,,,,78.77,0.88,,,83.91,0.87,,,4.19,1.32,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO600,DA212X,2023-12-27 00:00:00,,78.77,0.88,83.91,0.87,4.19,1.32,,
508038,2023-12-24 00:00:00,,32,35,35,70,10,0.5,204.5,0.64,24.09,0.375,0.412,-,-,-,-,-,202.8,0.64,22.5,0.353,0.388,-,-,-,-,-,202.6,0.64,22.44,0.352,0.387,-,-,-,-,-,10.43,1.21,-,-,7.62,1.55,-,-,7.86,1.65,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,10.43,1.21,7.62,1.55,7.86,1.65,,
ET8713/1,2023-11-01 00:00:00,,,,,,10,0.5,292.7,0.92,38.2,0.415,0.415,-,-,-,-,-,294.8,0.92,45.61,0.493,0.493,-,-,-,-,-,279.5,0.88,45.92,0.523,0.523,-,-,-,-,-,17.82,0.91,-,-,2.38,0.47,-,-,6.95,0.39,-,-,,,,,,,,,-,,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,17.82,0.91,2.38,0.47,6.95,0.39,,
PP0084B01,2023-11-01 00:00:00,,30,30,30,70,10,,258.5,0.81,21.55,0.265,0.291,,,,,,252.5,0.79,20.66,0.260,0.286,,,,,,260,0.82,22.29,0.272,0.3,,,,,,7.78,0.96,,,10,0.98,,,7.14,1.14,,,,,,,,,,,-,,-,-,,,-,-,-,,,-,-,-,,,-,-,,,,-,-,,,,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-11-02 00:00:00,,7.78,0.96,10,0.98,7.14,1.14,,
ET8712/1,2023-10-30 00:00:00,,,,,,10,-,292.5,0.92,37.74,0.41,0.451,-,-,-,-,-,292.8,0.92,38.87,0.422,0.464,-,-,-,-,-,284.2,0.89,98.03,1.09,1.21,-,-,-,-,-,8.41,0.20,-,-,14,0,-,-,128.73,0.32,-,-,,,,,,,,,--,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,8.41,0.2,14,0,128.73,0.32,,
EDP018401,2023-10-29 00:00:00,,32,32,32,71,10,,251,0.79,16.86,0.2138,,,,,,,251.2,0.79,23.67,0.2999,,,,,,,249.9,0.79,17.66,0.225,,,,,,,,0.40,,,,0.48,,,,0.04,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Chairat P.,Mr. Chairat P.,HITACHI,HITACHI,TRESTRANO 600,CH158W,2018-05-14 00:00:00,,,0.4,,0.48,,0.04,,
ET8712/1,2023-10-27 00:00:00,,,,,,10,-,292.5,0.92,38.35,0.416,0.451,-,-,-,-,-,292.8,0.92,37.47,0.407,0.448,-,-,-,-,-,285.1,0.90,47.44,0.529,0.582,-,-,-,-,-,8.41,0.20,-,-,10.07,0,-,-,10.02,0,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Prawit N.,-,Hitachi,GPSC,,,,,8.41,0.2,10.07,0,10.02,0,,
4912021,2023-10-25 00:00:00,,34,33,33,58,10,0.5,170.7,0.54,22.79,0.424,0.488,417.4,0.07,0.21,0.629,-,169.6,0.53,21.26,0.399,0.459,420.9,0.07,0.18,0.532,-,169.1,0.53,21.24,0.399,0.459,414.2,0.07,0.19,0.579,-,10.91,0.76,-,3.57,9.29,1.4,-,5.22,9.29,1.69,-,5.39,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,10.91,3.57,9.29,5.22,9.29,5.39,,
4912023,2023-10-13 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4811735,2023-10-08 00:00:00,,,,,,10,0.5,173.4,0.54,21.52,0.395,0.395,-,0.07,4.38,12.06,-,173.6,0.55,23.7,0.434,0.434,-,0.82,410.24,99.58,-,171.5,0.54,22.84,0.423,0.423,-,0.91,456.12,99.05,-,3.66,0.91,-,-,3.33,0.8,-,-,3.17,0.87,-,-,,,,,,,,,-,-,-,-,-,-,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,3.66,0.91,3.33,0.8,3.17,0.87,,
5000577,2023-10-07 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000576,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000575,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000574,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2023-09-14 00:00:00,30000013388,32,38,38,70,10,,304.8,0.96,25.67,0.268,0.268,-,1.24,520.82,4.215,-,303.7,0.95,36.64,0.384,0.384,-,1.16,411.69,3.55,-,303.9,0.95,27.89,0.292,0.292,-,1.19,416.07,3.49,-,13.55,1.36,-,-,23.87,1.4,-,-,5.81,1.65,-,-,,,,,,,,,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,13.55,1.36,23.87,1.4,5.81,1.65,,
PTE 1689/01,2023-09-10 00:00:00,,29,32,32,56,10,0.5,575.7,1.81,41.17,0.2276,0.2276,-,0.15,0.38,0.5268,-,574.8,1.81,39.19,0.2170,0.217,-,0.15,0.63,0.8576,-,578.9,1.82,42.00,0.2309,0.2309,-,0.15,0.41,0.5706,-,24.39,2.29,-,-,27.91,2.29,-,-,23.29,2.39,-,-,,,,,,,,,10,0.5,605.1,1.90,95.34,0.5015,0.5015,436.5,0.07,0.94,2.7131,2.7131,603.3,1.90,84.95,0.4482,0.4482,429.1,0.07,0.88,,2.5979,597.5,1.88,84.40,0.4496,0.4496,432.8,0.07,0.89,2.5979,2.5979,16.63,6.91,-,-,1.86,6.78,-,-,2.18,6.13,-,-,,,,,,,,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,TESTRANO600,CH158W,2023-01-22 00:00:00,,24.39,6.91,27.91,6.78,23.29,6.13,,
4710349,2023-08-17 00:00:00,,29,33,33,63,10,,174.6,0.55,21.43,0.391,0.449,,,,,,176.5,0.55,23.49,0.424,0.487,,,,,,177.2,0.56,26.52,0.476,0.548,,,,,,8.37,0.80,,,1.46,0.84,,,11.84,0.45,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,8.37,0.8,1.46,0.84,11.84,0.45,,
PTE 1689/02,2023-08-16 00:00:00,,,,,,10,0.5,575.6,1.81,64.68,0.358,0.358,-,0.14,0.63,0.881,-,578.8,1.82,63.78,0.351,0.351,-,0.16,1.03,1.305,-,572.2,1.8,62.44,0.347,0.347,-,0.14,1.11,1.548,-,18.94,2.46,-,-,16.61,2.13,-,-,12.66,3.31,-,-,,,,,,,,,10,0.5,579.2,1.82,44.72,0.246,0.283,-,0.07,1.53,4.106,-,577.9,1.82,44.94,0.248,0.285,-,0.07,1.33,3.664,-,573.1,1.8,61.15,0.34,0.391,-,0.07,0.99,2.871,-,32.62,0.82,-,-,32.14,0.53,-,-,9.07,2.53,-,-,,,,,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,32.62,2.46,32.14,2.13,12.66,3.31,,
6012333,2023-08-03 00:00:00,,31,34,34,60,10,0.5,302.8,0.95,23.89,0.251,0.318,-,0.06,0.28,1.008,-,308.1,0.97,24.02,0.248,0.315,-,0.05,0.25,0.93,-,303.2,0.95,24.47,0.256,0.326,-,0.06,0.28,1.01,-,3.64,1.37,-,-,7.35,1.25,-,-,1.21,1.24,-,-,,,,,,,,,,,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,3.64,1.37,7.35,1.25,1.21,1.24,,
20083122TIC003,2023-06-12 00:00:00,030000002044,32,36,36,70,10,0.5,272.4,0.86,28.15,0.328,0.328,-,,,,-,280.8,0.88,28.56,0.324,0.324,-,,,,-,281.8,0.89,27.73,0.313,0.313,-,,,,-,6.29,0.48,-,-,12.43,0.5,-,-,15.41,0.46,-,-,,,,,,,,,10,0.5,585.4,1.84,47.05,0.255,0.255,-,,,,-,578.6,1.82,48.36,0.266,0.266,-,,,,-,574.4,1.8,47.57,0.263,0.263,-,,,,-,1.92,0.74,-,-,14.19,0.64,-,-,17.81,0.60,-,-,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,6.29,0.74,14.19,0.64,17.81,0.6,,
20083122TIC008,2023-06-06 00:00:00,,30,36,36,70,10,0.5,276.5,0.87,27.41,0.3156,0.268,-,0.1,0.57,1.14,-,281.6,0.88,29.04,0.328,0.279,-,0.1,0.58,1.16,-,280.4,0.88,29.29,0.332,0.282,-,0.1,0.53,1.06,-,27.57,0.73,-,-,28.46,0.69,-,-,25.79,2.09,-,-,,,,,,,,,9,0.5,414,1.17,28.25,0.268,0.295,-,0.06,0.15,0.545,-,405.9,1.15,27.13,0.262,0.288,-,0.06,0.12,0.418,-,408.5,1.15,27.75,0.267,0.293,-,0.06,0.16,0.55,-,4.84,0.69,-,-,4.00,0.61,-,-,2.33,0.69,-,-,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,27.57,0.73,28.46,0.69,25.79,2.09,,
PP0102B01,2023-05-24 00:00:00,,32,38,38,69,10,0.5,161.7,0.51,16.19,0.3187,0.366,-,1.34,85.73,0.311,-,250.3,0.79,18.66,0.237,0.272,-,1.71,270,1.574,-,252.5,0.79,18.96,0.239,0.274,-,1.67,96.31,0.576,-,8.50,2.00,-,-,33.99,1.07,-,-,30.48,0.98,-,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA212X,,,8.5,2,33.99,1.07,30.48,0.98,,
6110201,2023-04-24 00:00:00,,,,,,10,0.5,147.8,0.46,17.94,0.386,0.444,-,0.54,41.81,0.78,-,146,0.46,17.61,0.384,0.441,-,0.54,40.61,0.747,-,148,0.46,18.78,0.404,0.464,-,0.55,46.71,0.857,-,5.71,0.81,-,-,2.56,1.35,-,-,5.45,1.33,-,-,,,,,,,,,,,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,5.71,0.81,2.56,1.35,5.45,1.33,,
PP0158B01,2023-04-04 00:00:00,,34,32,32,59,10,0.5,253.5,0.8,17.49,0.219,0.252,-,1.67,129.13,0.774,-,249.1,0.78,15.41,0.197,0.226,-,1.79,90.63,0.506,-,168.6,0.53,19.69,0.371,0.427,-,1.27,57.61,0.454,-,23.53,0.98,-,-,11.33,1.54,-,-,5.11,1.4,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,23.53,0.98,11.33,1.54,5.11,1.4,,
PP0181B01,2023-03-15 00:00:00,82452035011,32,34,34,52,,,261.1,0.82,19.59,0.239,0.239,481.6,0.08,0.2,0.527,-,256.8,0.81,19.8,0.245,0.245,493.9,0.08,0.18,0.453,-,256,0.8,20.46,0.254,0.254,521.6,0.08,0.18,0.446,-,0.00,0.00,-,0.00,2.08,0,-,0.00,1.6,0,-,0.00,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0,0,2.08,0,1.6,0,,
TP70279703,2023-02-02 00:00:00,-,31,32,33,42,10,0.5,403,1.27,52.88,0.417,0.417,3265.7,10.27,188.15,0.183,-,362.8,1.14,31.92,0.28,0.28,2983.9,9.38,144.1,0.154,-,365.1,1.15,32.44,0.283,0.283,2877.4,9.05,133.34,0.1474,-,16.10,7.10,-,2.78,17.89,7.9,-,1.05,16.52,7.55,-,0.94,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,IEC,GPSC,TESTRANO 600,DA212X,2022-12-05 00:00:00,,16.1,7.1,17.89,7.9,16.52,7.55,,
5110022,2023-01-16 00:00:00,,32,35,35,55,10,0.5,172.5,0.54,20.91,0.385,0.443,-,0.07,0.13,0.389,-,173.6,0.55,21.17,0.388,0.446,-,0.06,0.15,0.472,-,173.1,0.54,20.92,0.384,0.45,-,0.07,0.15,0.437,-,0.68,1.99,-,-,0.89,1.36,-,-,0,1.65,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.68,1.99,0.89,1.36,0,1.65,,
20083122TIC003,2022-12-16 00:00:00,,31,32,32,66,5,0.5,272.1,0.85,24.5,0.286,0.326,-,1.1,47.2,0.43,-,280.5,0.88,25.64,0.291,0.331,-,1.1,76.44,0.69,-,281.5,0.88,25.65,0.29,0.33,-,1.1,47.9,0.44,-,6.86,0.37,-,-,10.54,0.39,-,-,10.81,0.36,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA365A,2022-01-15 00:00:00,,6.86,0.37,10.54,0.39,10.81,0.36,,
5110021,2022-10-25 00:00:00,,32,34,34,60,10,0.5,173.1,0.54,22.47,0.4132,0.4751,-,0.06,0.2,0.6309,-,174.9,0.55,23.03,0.4191,0.482,-,0.07,0.23,0.6649,-,172.9,0.54,21.42,0.3945,0.4537,-,0.06,0.21,0.6455,-,3.28,1.09,-,-,7.11,1.19,-,-,5.51,1.2,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,3.28,1.09,7.11,1.19,5.51,1.2,,
4710348,2022-08-13 00:00:00,,34,33,33,56,,,175.6,0.55,25.80,0.4679,0.538,,,,,,166.3,0.52,19.18,0.3672,0.4223,,,,,,167.7,0.53,21.01,0.3987,0.4585,,,,,,31.22,0.79,100.00,100.00,5.57,1.6,,,14.62,0.77,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA212X,,,100,100,5.57,1.6,14.62,0.77,,
5110023,2022-08-06 00:00:00,,31,30,30,72,10,0.5,173.7,0.55,24.55,0.449,0.495,414.5,0.07,0.17,0.511,-,174,0.55,22.91,0.419,0.461,407.7,0.06,0.23,0.713,-,174.3,0.55,27.65,0.505,0.555,401.3,0.06,0.2,0.635,-,10.00,1.31,-,3.88,2.44,1.14,-,6.17,23.33,1.53,-,6.16,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,10,3.88,2.44,6.17,23.33,6.16,,
4810106,2022-05-25 00:00:00,,33,38,38,62,10,0.5,173.2,0.54,20.96,0.385,0.462,-,1.29,94.9,0.738,-,174.8,0.55,19.88,0.361,0.434,-,1.33,97.78,0.736,-,173.1,0.54,19.97,0.367,0.44,-,-,-,-,-,10.00,1.03,-,-,0.93,1.24,-,-,7.32,1.09,-,-,,,,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27 00:00:00,,10,1.03,0.93,1.24,7.32,1.09,,
PTE 1689/04,2022-03-13 00:00:00,,,,30,,10,0.5,573.7,1.8,42.16,0.234,0.234,-,-,-,-,-,576.9,1.81,45.95,0.253,0.253,-,-,-,-,-,579,1.82,50.36,0.276,0.276,-,-,-,-,-,20.68,2.35,-,-,18.91,2.3,-,-,13.75,2.49,-,-,,,,,,,,,10,0.5,454.8,1.43,49.81,0.34,0.34,-,-,-,-,-,451.9,1.42,42.87,0.302,0.302,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,41.67,0.26,-,-,31.30,0.46,-,-,-,-,-,-,,,,,,,,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,41.67,2.35,31.3,2.3,13.75,2.49,,
PPD0225B01,2022-01-31 00:00:00,,33,33,33,75,10,0.5,252.5,0.79,19.63,0.2475,0.2475,554.2,1.75,95.75,0.547,0.547,249.1,0.78,18.71,0.2391,0.2391,577.8,1.82,78.65,0.4311,0.4311,252.7,0.79,20.02,0.2522,0.2522,549.6,1.74,87.54,0.4927,0.4927,0.20,0.00,0.00,0.00,0.04,0,0.02,0.00,0.08,0,0.14,0.00,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,,0.2,0,0.04,0,0.14,0,,
PP0225B01,2022-01-31 00:00:00,,33,33,33,75,10,0.5,252.5,0.79,19.63,0.247,0.247,554.2,1.75,95.75,0.547,-,249.1,0.78,18.71,0.239,0.239,577.8,1.82,78.65,0.431,-,252.7,0.79,20.02,0.252,0.252,549.6,1.74,87.54,0.492,-,0.00,0.00,-,0.00,0,0,-,0.00,0,0,-,0.00,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0,0,0,0,0,0,,
PP0050B01,2022-01-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2021-12-12 00:00:00,,26,38,38,69,,,189.2,0.57,0.014,0.246,0.246,,,,,,189,0.59,0.0133,0.225,0.225,,,,,,183.6,0.58,0.0129,0.22,0.22,,,,,,0.41,0.00,,,0,0,,,0.9,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Tanasak  Khunnam,Mr. Pitsanuvet  Khantee,"TIS Engineering and Service Co., Ltd",GPSC,TESTRANO600,DA212X / RA043X,2021-08-17 00:00:00,,0.41,0,0,0,0.9,0,,
EDP011601,2021-08-02 00:00:00,211028715,33,35,35,60,10,,304,0.95,28.82,0.3018,0.3833,,,,,,303.3,0.95,27.14,0.2849,0.3618,,,,,,303.6,0.95,27.16,0.2848,0.3617,,,,,,6.47,,,,0.5,,,,0.47,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-18 00:00:00,,6.47,,0.5,,0.47,,,
EDP011601,2021-08-02 00:00:00,211028715,33,35,35,60,10,,304,0.95,28.82,0.3018,0.3833,,,,,,303.3,0.95,27.14,0.2849,0.3618,,,,,,303.6,0.95,27.16,0.2848,0.3617,,,,,,6.47,,,,0.5,,,,0.47,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-18 00:00:00,,6.47,,0.5,,0.47,,,
512033,2021-07-21 00:00:00,211028412,32,32,32,60,10,,169.2,0.53,20.34,0.3827,0.421,,,,,,172.2,0.54,20.87,0.3857,0.43,,,,,,173.2,0.54,20.49,0.3766,0.4143,,,,,,0.24,1.05,,,0,1.6,,,1.36,1.59,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.24,1.05,0,1.6,1.36,1.59,,
4710349,2021-07-07 00:00:00,211023163,33,32,32,60,,,174.6,0.55,28.50,0.5195,0.5714,,,,,,176.3,0.55,26.36,0.4759,0.5235,,,,,,177.1,0.56,26.78,0.4814,0.5295,,,,,,16.61,1.36,,,9.06,0.96,,,8.06,0.51,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-18 00:00:00,,16.61,1.36,9.06,0.96,8.06,0.51,,
PTE 1689/01,2021-07-04 00:00:00,201022875,34,42,42,62,10,0.5,576.8,1.81,43.55,0.24,0.24,-,0.14,0.32,0.4,-,576.2,1.81,40.2,0.22,0.22,-,0.14,0.29,0.4,-,580.8,1.82,41.53,0.23,0.23,-,0.14,0.29,0.4,-,20.27,2.10,-,-,26.91,2.06,-,-,23.59,2.07,-,-,,,,,,,,,10,0.5,560.5,1.76,73.3,0.416,0.416,-,1.42,839.76,5.92,-,560.5,1.76,76.43,0.434,0.434,-,1.37,649.63,4.73,-,557.6,1.75,76.32,0.436,0.436,-,1.43,816.42,5.72,-,3.26,0.97,-,-,1.36,0.80,-,-,0.91,0.96,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,20.27,2.1,26.91,2.06,23.59,2.07,,
PTE 1689/01,2021-06-29 00:00:00,201023323,31,40,40,68,10,-,576.7,1.81,43.35,0.239,0.239,-,-,-,-,-,575.1,1.81,40.58,0.225,0.225,-,-,-,-,-,579.9,1.82,45.2,0.248,0.248,-,-,-,-,-,20.60,2.12,-,-,25.25,2.24,-,-,17.61,2.23,-,-,,,,,,,,,10,-,453.9,1.43,60.97,0.427,0.427,-,-,-,-,-,447.6,0.28,3.37,0.598,0.598,-,-,-,-,-,453.7,1.42,69.04,0.485,0.485,-,-,-,-,-,77.92,0.24,-,-,160.00,0.31,-,-,86.54,0.29,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,,77.92,2.12,160,2.24,86.54,2.23,,
PP0016B01,2021-02-13 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2021-02-05 00:00:00,201007518,29,36,36,62,,,175.1,0.55,24.78,0.4505,0.4956,,,,,,173.7,0.55,22.34,0.4094,0.4503,,,,,,174.3,0.55,23.10,0.4219,0.4641,,,,,,0.08,0.06,,,0.07,0.74,,,0.02,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.08,0.06,0.07,0.74,0.02,0.4,,
54002,2021-02-05 00:00:00,201007518,32,32,32,61,,,175.1,0.550,24.780,0.4505,0.495,,,,,,173.7,0.550,22.340,0.40940,0.45,,,,,,174.3,0.550,23.100,0.42190,0.464,,,,,,23.90,0.06,,,12.57,0.74,,,16.02,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,23.9,0.06,12.57,0.74,16.02,0.4,,
615007,2020-12-06 00:00:00,-,30,36,36,62,,,261.1,0.82,21.03,0.2564,0.2948,-,0.06,0.1,-,-,261.2,0.82,20.13,0.2454,0.2822,-,0.04,4.82,-,-,259.7,0.82,20.1,0.2464,0.2833,-,0.06,0.1,-,-,17.92,0.38,-,-,8.54,0.84,-,-,2.31,0.65,-,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,17.92,0.38,8.54,0.84,2.31,0.65,,
PTE 1689/03,2020-11-11 00:00:00,201023345,28,30,30,57,10,0.5,576.1,1.81,46.74,0.258,0.294,-,0.14,0.41,0.605,-,575.4,1.81,49.95,0.276,0.315,,0.14,0.44,0.634,-,577.4,1.81,47.57,0.262,0.299,,0.11,0.81,0.66,-,1.38,2.72,-,-,1.87,2.46,-,,0.99,2.19,-,,,,,,,,,,10,0.5,432.9,1.36,43.37,0.319,0.319,-,15.44,455.55,0.295,-,431.7,1.36,41.15,0.303,0.303,-,16.17,425.13,0.263,-,431.7,1.36,56.18,0.314,0.314,-,16.34,428.69,0.262,-,13.93,0.39,-,-,4.48,0.54,-,-,6.44,0.44,-,-,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,,13.93,2.72,4.48,2.46,6.44,2.19,,
PTE 1689/03,2020-11-08 00:00:00,201023345,32,35,35,48,10,0.5,575.7,1.81,49.58,0.274,0.274,-,0.14,0.4,0.584,-,574.9,1.81,54.52,0.302,0.302,-,0.14,0.34,0.473,-,573.9,1.8,128.49,0.713,0.713,-,0.14,0.6,0.836,-,5.52,2.79,-,-,5.92,2.54,-,-,136.09,2.78,-,-,,,,,,,,,10,0.5,432.9,1.36,43.37,0.319,0.319,-,15.44,455.55,0.295,-,431.7,1.36,41.15,0.303,0.303,-,16.17,425.13,0.263,-,429.8,1.36,56.23,0.415,0.415,-,16.34,428.69,0.262,-,13.93,0.39,-,-,4.48,0.54,-,-,40.68,0.00,-,-,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong Kerdmanee,NHT/NRV,NHT/NRV,TESTRANO 600,DA193X,2018-02-18 00:00:00,Re-test for confirm HV bushing Phase C,13.93,2.79,5.92,2.54,136.09,2.78,,
9640549,2020-11-01 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/02,2020-10-28 00:00:00,201022873,36,39,39,53,10,0.5,575.6,1.81,48.72,0.269,0.269,-,0.14,0.25,0.354,-,576.8,1.81,50.10,0.277,0.277,-,0.16,0.3,0.379,-,576.4,1.81,56.57,0.312,0.312,-,0.14,0.1,0.142,-,10.63,2.46,-,-,7.97,2.47,-,-,1.3,2.6,-,-,,,,,,,,,10,0.5,454,1.43,35.75,0.251,0.251,-,15.77,383.18,0.243,-,457.8,1.44,38.05,0.265,0.265,-,16.01,438.1,0.274,-,433.4,1.36,31.62,0.232,0.232,-,15.96,376.38,0.236,-,3.46,0.22,-,-,1.92,0.48,-,-,5.45,0.37,-,-,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,10.63,2.46,7.97,2.47,5.45,2.6,,
508038,2020-10-08 00:00:00,,27,,,70,10,0.5,203.8,0.64,26.81,0.419,0.419,-,0.11,0.53,1.01,-,203.1,0.64,24.78,0.388,0.388,-,0.11,0.51,0.979,-,202.7,0.64,25.68,0.403,0.403,-,0.12,0.77,1.282,-,8.91,1.55,-,-,7.62,1.41,-,-,4.05,1.6,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,,,2018-02-16 00:00:00,,8.91,1.55,7.62,1.41,4.05,1.6,,
4710345,2020-08-20 00:00:00,191044989,,,,,10,0.5,176.5,0.55,22.88,0.4126,0.4745,430.1,0.07,0.19,0.5487,-,176.7,0.55,24.29,0.4376,0.5033,456.2,0.07,0.16,0.4565,-,175.8,0.55,25.33,0.4585,0.5272,432.6,0.07,0.18,0.5302,-,15.73,1.40,-,2.40,22.76,0.73,-,5.85,9.83,1.24,-,6.81,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,15.73,2.4,22.76,5.85,9.83,6.81,,
4912019,2020-05-01 00:00:00,,,34,34,,10,0.5,168.36,0.528,33,0.62,0.62,420.77,1322,138,0.88,-,170.48,0.535,42,0.79,0.79,417.81,1313,155,0.98,-,170.06,0.534,38,0.71,0.71,412.38,1296,180,0.8,-,44.19,2.12,-,7.07,79.55,1.46,-,2.40,65.12,1.13,-,5.47,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Doble M4100,,,,44.19,7.07,79.55,2.4,65.12,5.47,,
54001,2020-01-24 00:00:00,,36,36,36,55,,,305.65,0.9602,0.026,0.274,0.274,,,,,,304.23,0.9558,0.026,0.274,0.274,,,,,,304.66,0.9571,0.026,0.275,0.275,,,,,,11.61,1.08,,,11.61,1.22,,,11.29,1.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Kongsak K.,,ABB,GPSC,,,,,11.61,1.08,11.61,1.22,11.29,1.4,,
510049,2019-08-31 00:00:00,191036006,32,31,31,61,10,-,643.9,2.02,84.74,0.4239,0.4832,-,-,-,-,-,643.2,2.02,80.68,0.3993,0.4552,-,-,-,-,-,641,2.01,82.54,0.4098,0.4672,-,-,-,-,-,34.22,1.84,-,-,30.06,1.8,-,-,33.49,1.84,-,-,,,,,,,,,10,-,303,0.95,34.41,0.3614,0.4120,-,-,-,-,-,298.6,0.94,33.72,0.3595,0.4098,-,-,-,-,-,301,0.95,37.52,0.3968,0.4523,-,-,-,-,-,28.75,1.30,-,-,28.06,1.13,-,-,45.90,0.99,-,-,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,34.22,1.84,30.06,1.8,45.9,1.84,,
4710347,2019-08-27 00:00:00,191045321,31,34,34,61,10,0.5,175.2,0.55,23.95,0.4352,0.5,-,-,-,-,-,166.4,0.52,19.17,0.367,0.422,-,-,-,-,-,174.8,25.88,0.471,0.542,0.47,-,-,-,-,-,8.70,1.02,-,-,5.5,1.54,-,-,0,0.68,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2019-02-16 00:00:00,,8.7,1.02,5.5,1.54,0,0.68,,
4710350,2019-07-09 00:00:00,-,32,37,37,60,10,0.5,175.6,0.55,33.63,0.6098,0.6707,-,0.07,0.13,0.3909,-,177.6,0.56,27.76,0.4975,0.5473,-,0.07,0.16,0.4536,-,176.7,0.56,30.26,0.5451,0.5997,-,0.08,0.2,0.4643,-,36.88,1.35,-,-,11.69,0.78,-,-,24.94,0.73,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,36.88,1.35,11.69,0.78,24.94,0.73,,
PTE 1689/04,2019-06-13 00:00:00,191028236,33,35,35,55,10,0.5,571.8,1.80,42.97,0.2392,0.295,-,-,-,-,-,572.7,1.80,45.59,0.2534,0.2914,-,-,-,-,-,577.2,1.81,50.66,0.2793,0.3212,-,-,-,-,-,0.00,2.67,-,-,6.6,3.01,-,-,0.37,2.8,-,-,,,,,,,,,10,0.5,452.7,1.42,40.19,0.2826,0.3250,5079.3,0.80,0.94,0.2343,0.2694,454,1.42,37.66,0.2660,0.3059,5192,0.87,1.13,0.0.2618,0.3011,-,-,-,-,-,-,-,-,-,-,35.42,0.72,12.25,2.56,33.00,0.00,25.46,0.00,-,-,-,-,,,,,,,,,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2019-02-16 00:00:00,LV Bushing phase C can not open test tap and plan to replace next shutdown,35.42,2.67,33,3.01,0.37,2.8,,
PTE 1689/01,2019-06-12 00:00:00,191030987,34,36,35,63,10,0.5,575.5,1.81,40.37,0.233,0.233,-,2.88,81.01,0.232,-,574.6,1.8,44.43,0.247,0.247,-,2.86,94.61,0.331,-,577.4,1.81,42.08,0.232,0.232,-,2.86,91.88,0.321,-,22.59,2.33,-,-,17.94,2.33,-,-,22.92,2.65,-,-,,,,,,,,,10,0.5,453.3,1.42,36.02,0.254,0.254,-,15.99,378.71,0.237,-,446.2,1.4,34.46,0.246,0.246,-,15.94,378.03,0.237,-,452.2,1.42,41.06,0.289,0.289,-,13.58,318.45,0.234,-,5.83,0.37,-,-,6.96,0.62,-,-,11.15,0.62,-,-,,,,,,,,,Mr.Chaichaleom W.,Mr.Methee,TIS,GPSC,Testrano 600,DA212X,2019-04-19 00:00:00,,22.59,2.33,17.94,2.33,22.92,2.65,,
EDP008001,2019-03-14 00:00:00,191013282,34,35,35,65,10,0.5,301.3,0.95,31.55,0.3329,0.4028,-,-,-,-,-,302.3,0.95,25.63,0.2698,0.3265,-,-,-,-,-,303,0.95,20.34,0.2134,0.2582,-,-,-,-,-,11.89,0.89,-,-,9.31,0.89,-,-,28.28,0.98,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,11.89,0.89,9.31,0.89,28.28,0.98,,
EDP011601,2019-03-13 00:00:00,191013291,34,31,31,55,10,0.5,303.9,0.95,23.29,0.2439,0.3098,359.7,0.06,0.19,0.6758,0.6758,304,0.95,23.24,0.2324,0.3091,360.1,0.06,0.18,0.6321,0.6321,304,0.96,23.80,0.2492,0.3165,358.2,0.06,0.21,0.7242,0.7242,13.94,1.01,32.51,62.76,14.14,0.98,7.14,63.68,12.08,0.98,29.32,64.31,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GLOW-CMT,GLOW,TESTRANO600,DA193X,2019-02-16 00:00:00,,32.51,62.76,14.14,63.68,29.32,64.31,,
512033,2019-03-04 00:00:00,191011798,34,36,36,56,10,0.5,168.8,0.53,19.51,0.3680,0.4416,380.4,0.06,0.14,0.4072,-,173.3,0.54,22.51,0.4136,0.4963,380.4,0.06,0.12,0.4072,-,173.6,0.55,21.48,0.3939,0.4727,360.7,0.06,0.11,0.3906,-,5.14,1.29,-,0.37,15.42,0.97,-,5.37,12.55,1.36,-,7.67,,,,,,,,,-,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,5.14,1.29,15.42,5.37,12.55,7.67,,
PTE 1689/03,2018-11-03 00:00:00,181090405,37,35,35,54,10,0.5,577,1.81,45.07,0.2484,0.2484,-,0.23,0.38,0.3306,-,574.7,1.81,75.27,0.4165,0.4165,-,0.14,0.31,0.4295,-,574.9,1.81,47.46,0.2626,0.2626,-,0.15,0.23,0.3127,-,14.34,2.57,-,-,29.75,2.58,-,-,13.05,2.61,-,-,,,,,,,,,10,0.5,431.9,1.36,34.28,0.2524,0.2524,4911.2,0.78,0.95,0.2411,,430.7,1.35,34.87,0.2575,0.2575,5145.6,0.82,0.95,0.2306,,430.7,1.35,34.43,0.2542,0.2542,5196.8,0.83,0.97,0.2322,,9.86,0.16,,2.74,11.21,0.30,,2.72,13.83,0.21,,2.70,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,14.34,2.74,29.75,2.72,13.83,2.7,,
PTE 1689/02,2018-10-24 00:00:00,,30,32,31,69,10,-,575.7,1.81,0.050,0.281,0.32,-,-,-,-,-,575.9,1.81,0.051,0.28,0.319,-,-,-,-,-,577.1,1.81,0.059,0.325,0.371,-,-,-,-,-,6.31,2.44,-,-,5.98,2.62,-,-,20.45,2.48,-,-,,,,,,,,,10,-,452.83,1.42,0.039,0.2788,0.318,-,-,-,-,-,457.25,1.44,0.043,0.3021,0.344,-,-,-,-,-,432.97,1.36,0.034,0.2516,0.287,-,-,-,-,-,22.31,0.48,-,-,32.31,0.60,-,-,30.45,0.47,-,-,,,,,,,,,Chaichaloem W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,,,Correction factor for RIP @32 C = 1.14,22.31,2.44,32.31,2.62,30.45,2.48,,
6012333,2018-10-01 00:00:00,,33,32,32,75,10,0.5,305.5,0.96,26,0.276,0.315,245,1.087,58,0.532,-,310.3,0.975,27,0.278,0.317,232,1.044,50,0.479,-,305.2,0.958,26,0.276,0.318,248,1.102,80,0.726,-,4.55,0.49,-,0.41,6.76,0.54,-,0.85,3.64,0.59,-,0.80,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,,4.55,0.49,6.76,0.85,3.64,0.8,,
4710349,2018-09-04 00:00:00,181084881,30,33,33,68,10,,174,0.55,33.41,0.617,0.709,,,,,,175,0.55,42.79,0.787,0.905,,,,,,176,0.55,34.99,0.641,0.737,,,,,,44.69,1.69,,,88.54,1.69,,,50.41,1.12,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,Glow,,TESTRANO600,DA212X,2018-02-16 00:00:00,,44.69,1.69,88.54,1.69,50.41,1.12,,
EDP008001,2018-06-21 00:00:00,181071638,30,38,38,65,10,-,301.52,0.94749,32.39,0.3418,0.3931,-,-,-,-,-,302.91,0.95158,31.71,0.3333,0.3931,-,-,-,-,-,303.46,0.95334,34.98,0.3669,0.4219,-,-,-,-,-,9.19,0.82,-,-,9.19,0.69,-,-,17.19,0.83,-,-,,,,,,,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2018-02-16 00:00:00,,9.19,0.82,9.19,0.69,17.19,0.83,,
57001,2018-06-01 00:00:00,,35,36,36,60,10,,270,0.85,0.0352,0.3598,0.413,,,,,,270.6,0.85,0.0288,0.3391,0.39,,,,,,272,0.85,0.028,0.3279,0.3771,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,DA212X,,,11.62,0.37,5.41,0.51,3.31,1.09,,
4710348,2017-12-08 00:00:00,171086528,31,36,36,61,10,0.5,175.52,0.546,0.026,0.476,0.548,446.65,1.389,0.038,0.274,-,166.87,0.519,0.017,0.328,0.377,418.28,1.301,0.029,0.223,-,167.37,0.521,0.016,0.307,0.353,408.79,1.271,0.035,0.275,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,33.66,4.6,5.75,5.36,11.75,8.15,,
56018,2017-12-02 00:00:00,,34,38,38,27,10,10,271.79,0.845,0.030,0.355,0.355,,,,,,272.12,0.846,0.030,0.355,0.355,,,,,,278.03,0.847,0.030,0.354,0.354,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,15.48,0.81,15.48,0.69,15.71,1.1,,
4710347,2017-11-30 00:00:00,171104601,30,34,34,60,10,0.5,165.67,0.546,0.024,0.44,0.505,445.050,1.384,0.040,0.289,-,166.86,0.519,0.017,0.328,0.377,412.370,1.283,0.056,0.436,-,174.46,0.542,0.023,0.424,0.488,442.040,1.375,0.047,0.342,-,9.78,6.40,-,11.82,21.46,6.26,-,6.28,3.83,0.87,-,6.00,,,,,,,,,-,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2016-03-02 00:00:00,,9.78,11.82,21.46,6.28,3.83,6,,
4710349,2017-10-10 00:00:00,,32,32,32,68,,,175.5,0.546,0.026,0.476,0.524,,,,,,176.7,0.549,0.036,0.656,0.721,,,,,,176.8,0.55,0.023,0.418,0.46,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,2017-03-02 00:00:00,,6.94,0.85,50.21,0.73,6.12,0.67,,
4710347,2017-09-04 00:00:00,,34,39,39,58,,,176.1,0.548,0.031,0.566,0.679,454.80,1.415,0.054,0.382,,176.5,0.549,0.045,0.82,0.984,416.4,1.295,0.036,0.278,,175.1,0.544,0.032,0.588,0.706,445.78,1.386,0.039,0.2810,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,,,47.61,14.27,105,7.32,50.21,6.9,,
4710348,2017-09-04 00:00:00,,33,38,38,62,10,2,175.5,0.546,0.024,0.44,0.44,442.620,1.377,0.046,0.334,0.334,175.7,0.547,0.025,0.457,0.457,417.210,1.298,0.040,0.308,0.308,175.4,0.545,0.036,0.661,0.661,440.540,1.370,0.048,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,2017-03-02 00:00:00,,59.05,3.66,71.11,5.09,75,4.39,,
510049,2017-07-18 00:00:00,,30,31,33,51,10,,644.9,2.006,0.076,0.379,0.458,-,-,-,-,-,643.2,2.00,0.072,0.36,0.435,-,-,-,-,-,641.1,1.994,0.067,0.336,0.406,-,-,-,-,-,,,-,-,,,-,-,,,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0,0,0,0,0,0,,
PTE 1689/03,2017-06-15 00:00:00,-,37,30,30,47,10,-,578.31,1.799,45,0.25,0.25,-,-,-,-,-,577.05,1.795,46,0.256,0.256,-,-,-,-,-,576.66,1.79,45,0.251,0.251,-,-,-,-,-,13.79,2.35,-,-,20.25,2.18,-,-,16.89,2.31,-,-,,,,,,,,,10,-,430.62,1.339,53,0.396,0.396,-,-,-,-,-,429.94,1.337,56,0.419,0.419,-,-,-,-,-,429.97,1.337,55,0.411,0.411,-,-,-,-,-,41.43,0.13,-,-,44.48,0.13,-,-,39.32,0.04,-,-,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Modopyai,TIS,GLOW,Doble M4100,101431857,2017-03-02 00:00:00,,41.43,2.35,44.48,2.18,39.32,2.31,,
PTE 1689/02,2017-06-04 00:00:00,,30,32,30,62,10,,576.61,1.793,0.045,0.251,0.251,,,,,,577.74,1.797,0.045,0.250,0.25,,,,,,578.07,1.798,0.063,0.350,0.35,,,,,,16.61,2.29,,,16.94,2.31,,,13.64,2.32,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,,,16.61,2.29,16.94,2.31,13.64,2.32,,
4710350,2016-12-24 00:00:00,,33,33,33,51,10,5,175.88,0.547,0.025,0.450,0.517,,,,,,177.28,0.551,0.027,0.494,0.568,,,,,,176.28,0.548,0.025,0.458,0.526,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-16 00:00:00,,5.51,1.19,15.92,0.96,9.58,0.97,,
508038,2016-12-15 00:00:00,,34,42,40,57,10,,205.69,0.640,0.021,0.332,0.3984,,,,,,204.44,0.636,0.020,0.319,0.3828,,,,,,203.97,0.636,0.020,0.317,0.3804,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Anusit  Sara,Mr.Chanin Sornbunthonh,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,13.39,0.63,8.86,0.76,9.43,0.99,,
4710345,2016-12-08 00:00:00,,33,39,37,51,10,5,176.96,0.55,0.026,0.486,0.56,,,,,,177.45,0.552,0.029,0.532,0.61,,,,,,176.13,0.548,0.028,0.520,0.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-16 00:00:00,,36.59,1.14,48.78,0.31,25,1.05,,
4710350,2016-11-24 00:00:00,,33,33,33,51,10,10,175.88,0.547,0.025,0.450,0.495,,,,,,177.28,0.551,0.027,0.4940,0.543,,,,,,176.28,0.548,0.025,0.4580,0.503,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin   Sornbunthong,TIS,ENGIE GLOW,Doble / M4100,101431857,2015-03-16 00:00:00,,1.02,1.19,10.82,0.96,4.79,0.97,,
54002,2016-11-22 00:00:00,,37,32,32,57,10,,176.04,0.548,0.024,0.434,0.434,,,,,,175.29,0.545,0.022,0.405,0.405,,,,,,175.02,0.544,0.021,0.380,0.38,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,8.5,0.59,1.25,0.17,5,0.01,,
508038,2016-11-15 00:00:00,,34,42,40,57,10,10,205.69,0.640,0.021,0.332,0.332,,,,,,204.44,0.636,0.020,0.319,0.319,,,,,,203.97,0.636,0.020,0.317,0.317,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,27.83,0.63,24.05,0.76,24.52,0.99,,
TP70279703,2016-10-09 00:00:00,,32,40,40,46,10000,10000,404.6,1.258,0.045,0.358,,,,,,,363.1,1.129,0.029,0.257,,,,,,,365.3,1.136,0.031,0.274,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Aran Phimphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-16 00:00:00,,,0.82,,7.82,,7.5,,
PTE 1689/01,2016-06-04 00:00:00,,28,34,34,56,10,,575.88,1.791,0.054,0.302,,,,,,,574.06,1.785,0.047,0.295,,,,,,,579.65,1.803,0.060,0.333,,,,,,,,,,,,,,,,,,,,,,,,,,,10,,454.04,1.412,0.052,0.266,,,,,,,449.25,1.397,0.048,0.343,,,,,,,454.70,1.414,0.042,0.297,,,,,,,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Doble/M4100,101431857,2015-03-16 00:00:00,,0.33,2.26,1.95,2.42,1.3,2.27,,
PTE 1689/04,2016-05-13 00:00:00,,32,40,40,46,10,,575.86,1.786,0.043,0.240,0.24,,,,,,577.59,1.796,0.041,0.228,0.228,,,,,,579.4,1.802,0.044,0.246,0.246,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,2015-03-16 00:00:00,,18.64,1.98,26.92,2.19,23.13,2.43,,
PTE 1689/01,2016-05-13 00:00:00,,32,40,40,46,10,,575.86,1.786,0.043,0.240,0.24,,,,,,577.59,1.796,0.041,0.228,0.228,,,,,,579.4,1.802,0.44,0.246,0.246,,,,,,,,,,,,,,,,,,,,,,,,,,10,,454.090,1.412,0.035,0.250,0.250,,,,,,452.080,1.406,0.036,0.256,0.256,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Doble/M4100,101431857,2015-03-15 00:00:00,,20.27,2.26,24.25,1.82,18.27,2.31,,
54001,2016-05-09 00:00:00,,32,38,36,46,10,10,178,0.555,0.03,0.470,0.53,,,,,,178,0.555,0.03,0.470,0.53,,,,,,178,0.55,0.03,0.460,0.53,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,TIS,ENGIE GLOW,Doble/M4100,101431857,2015-03-16 00:00:00,,1.85,1.11,1.85,1.11,1.85,1.11,,
4710343,2015-10-27 00:00:00,-,32,-,-,52,10,-,175.72,5.547,28,0.507,0.537,-,-,-,-,-,177.25,0.551,25,0.454,0.481,-,-,-,-,-,176.26,0.548,26,0.481,0.51,-,-,-,-,-,11.88,1.28,-,-,17.32,0.42,-,-,24.39,0.42,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431851,,,11.88,1.28,17.32,0.42,24.39,0.42,,
615007,2015-07-03 00:00:00,,32,,,,10,10,262.1,-,-,-,0.25,-,-,-,-,-,263.4,-,-,-,0.26,-,-,-,-,-,261.4,-,-,-,0.29,,,,,,0.00,0.00,-,-,0,0,-,-,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Atit Jantapornsom,,ABB,,,,,,0,0,0,0,0,0,,
4710344,2015-07-02 00:00:00,-,34,-,-,52,10,-,173.35,0.552,41,0.736,0.778,-,-,-,-,-,176.44,0.549,38,0.689,0.737,-,-,-,-,-,178.17,0.523,21,0.399,0.427,-,-,-,-,-,62.08,2.06,-,-,50.41,1.43,-,-,6.15,5.43,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Anusit S.,Rapee W.,TIS,GLOW,Doble/M4100,-,2015-02-03 00:00:00,,62.08,2.06,50.41,1.43,6.15,5.43,,
PTE 1689/01,2014-08-31 00:00:00,,28,36,35,45,10,,577.42,1.795,0.052,0.29,0.29,,,,,,581.82,1.794,0.052,0.29,0.29,,,,,,584.08,1.806,0.054,0.299,0.299,,,,,,,,,,,,,,,,,,,,,,,,,,10,,452.41,1.407,0.041,0.29,,,,,,,446.82,1.39,0.039,0.283,,,,,,,453.04,1.409,0.046,0.328,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,3.65,2,3.65,1.1,0.66,1.52,,
PP0286B01,2013-04-29 00:00:00,,34,,,45,,,257.5,0.81,0.0162,0.2,0.2,,,,,,258.8,0.814,0.196,0.241,0.241,,,,,,264.4,0.831,0.0196,0.236,0.236,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Phanuphong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Dodle / M2H - D,1654,,,13.04,0.96,4.78,1.22,2.61,0.97,,
512033,2012-12-26 00:00:00,,37,,40,38,1000,1000,170.8,0.537,0.021,0.386,0.4632,,,,,,174.3,0.547,0.021,0.391,0.4692,,,,,,174.7,0.549,0.021,0.383,0.4596,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Chairat P.,Mr.Witoon Khommuangpuk,ABB,,Megger/DELTA 4000,060206/2117,,,20,0.12,20,0.4,19.07,0.74,,
20083122TIC008,2010-01-25 00:00:00,,17,,16,32,10,,278.53,0.875,0.033,0.37,0.37,,,,,,279.66,0.879,0.034,0.39,0.39,,,,,,274.66,0.863,0.033,0.39,0.38,,,,,,0.00,0.00,,,0,0,,,2.56,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,J. S. Jeong,,HYUNDAI,,,,,,0,0,0,0,2.56,0,,
20083122TIC003,2010-01-24 00:00:00,-,18,20,20,20,10,-,271.1,0.843,30,0.35,0.35,-,-,-,-,-,279.4,0.869,32,0.37,0.37,-,-,-,-,-,280.5,0.872,32,0.37,0.37,-,-,-,-,-,0.00,0.00,-,-,0,0,-,-,0,0,-,-,,,,,,,,,10,-,581.1,1.807,48,0.26,0.26,-,-,-,-,-,574.9,1.788,56,0.31,0.31,-,-,-,-,-,571,1.776,57,0.32,0.32,-,-,-,-,-,0.00,0.00,-,-,0.00,0.00,-,-,0.00,0.00,-,-,,,,,,,,,Mr. Kwang H. Yeom,Mr.Jarin S.,HYUNDAI,GLOW,-,-,,,0,0,0,0,0,0,,
PP0174B01,2008-07-24 00:00:00,,34,,,65,10,-,261.4,0.817,31.7,0.388,0.446,-,-,-,-,-,257.9,0.816,35.3,0.433,0.497,-,-,-,-,-,257.2,0.801,35.1,0.438,0.504,-,-,-,-,-,102.73,0.23,-,-,136.67,0.04,-,-,140,0.08,-,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,Double M2HD,,,,102.73,0.23,136.67,0.04,140,0.08,,
5011857,2008-07-02 00:00:00,-,,,,,10,2,298.3,-,-,0.3,0.3,3677.1,-,-,0.18,0.18,297.9,-,-,0.3,0.3,3572.2,-,-,0.19,0.19,297.7,-,-,0.3,0.3,3532.2,-,-,0.11,0.11,0.00,0.00,0.00,0.00,0,0,0.00,0.00,0,0,0.00,0.00,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,V. Kipemosso,,AREVA,,,,,,0,0,0,0,0,0,,
57012,1997-10-03 00:00:00,-,,,,,10,1,163,-,-,0.46,0.46,335,-,-,0.3,0.3,163,-,-,0.46,0.46,328,-,-,0.32,0.32,163,-,-,0.46,0.46,311,-,-,0.3,0.3,0.00,0.00,0.00,0.00,0,0,0.00,0.00,0,0,0.00,0.00,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,ABB,,ABB,,,,,,0,0,0,0,0,0,,
57005,1997-04-10 00:00:00,,22,-,22,-,10,1,162,-,-,0.47,0.47,335,-,-,0.24,0.24,162,-,-,0.468,0.468,335,-,-,0.25,0.25,162,-,-,0.469,0.469,337,-,-,0.25,0.25,0.00,0.00,0.00,0.00,0,0,0.00,0.00,0,0,0.00,0.00,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,Mr.Pichai C.,,ABB,,-,ข,,,0,0,0,0,0,0,,
57001,,,,,,,10000,10000,289.4,0.848,0.042,0.495,,,,,,,286.6,0.851,0.056,0.787,,,,,,,276.9,0.862,0.043,0.498,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,6.79,,5.37,,0.69,,
