SERIAL_NUMBER,DATE,TEST_VOLTAGE,H1MAX,H1CENTER,H1MIN,H1TAP1,H1NO1,H1TAP2,H1NO2,H2MAX,H2CENTER,H2MIN,H2NO1,H2NO2,H3MAX,H3CENTER,H3MIN,H3NO1,H3NO2,ERRH1MAX,ERRH1CENTER,ERRH1MIN,ERRH1TAP1,ERRH1TAP2,ERRH2MAX,ERRH2CENTER,ERRH2MIN,ERRH2TAP1,ERRH2TAP2,ERRH3MAX,ERRH3CENTER,ERRH3MIN,ERRH3TAP1,ERRH3TAP2,XTESTV,X1,X2,X3,YTESTV,Y1,Y2,Y3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR
14231662_1,2/11/2019,200,-,33.023,-,,-,,-,-,20.589,-,-,-,-,22.909,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0
14231662_2,2/11/2019,200,-,32.365,-,,-,,-,-,19.821,-,-,-,-,22.172,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,100,11.337,10.608,10.933,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0
14231662_3,2/20/2019,200,-,15.44,-,,-,,-,-,7.583,-,-,-,-,27.161,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,200,206.881,196.664,196.539,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0
14231662_4,2/20/2019,200,-,38.668,-,,-,,-,-,27.713,-,-,-,-,28.713,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0.32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0.32
16266510,2/13/2019,200,,6.809,,,,,,,8.458,,,,,9.485,,,,,0,,,,,0,,,,,0,,,,200,111.09,120.83,171.43,50,1701,1395,1870,,,,,,,,Mr. Anusit S.,Mr.Jarin S.,"TIS Engineering & Service Co.,Ltd.",GLOW,Variac/Fluke189,89550211,3/16/2016,31,30,30,32,,0
1LKR040038TER,2/16/2018,200,-,-,-,5-Mar,27.05,-,-,-,-,-,21.57,-,-,-,-,27.12,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,1448,1133,1435,-,-,-,-,27.05,21.57,27.12,-,-,-,171052399,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,88700531,3/3/2017,26,-,26,67,,0
1LKR050450TER,1/14/2019,200,,20.839,,,,,,,13.766,,,,,21.875,,,,,0,,,,,0,,,,,0,,,,50,848.442,563.103,880.722,,,,,,,,,,,181100890,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,22,-,23,76,,0
1LKR091729,1/25/2017,200,,24.408,,,,,,,30.218,,,,,33.526,,,,,0,,,,,0,,,,,0,,,,50,2.905,2.352,2.917,,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Variac / Fluke 189,88700532,9/30/2016,27,,,39,,0
1LKR091729,11/30/2019,2,,,,5-Mar,440.951,,,,,,220.246,,,,,443.815,,,,,0,,,,,0,,,,,0,,,,,,,,,,440.95,220.25,443.82,,,,191057172,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,26,-,26,51,,0
1LKR091730,1/24/2017,200,-,-,-,5-Mar,20.281,-,-,-,-,-,26.395,-,-,-,-,24.516,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,2.736,2.318,2.96,-,-,-,-,20.281,26.395,24.516,-,-,-,-,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,9/30/2016,26,-,-,35,,0
20083122TIC003,8/19/2021,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC003,12/15/2022,10000,284.4,337.6,406.7,,-,,-,196.9,234.4,283.1,-,-,289.04,343.4,413,-,-,0.01,0.02,0,-,-,0.03,0.02,0.01,-,-,0,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,31,34,34,66,,0.03
20083122TIC003,6/12/2023,10,283.32,336.53,405.37,-,-,-,-,196.55,233.89,282.35,-,-,288.92,342.83,412.77,-,-,0.39,0.34,0.33,-,-,0.2,0.23,0.27,-,-,0.04,0.18,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30000002044,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,3/9/2023,30,38,38,68,,0.39
20083122TIC008,11/26/2019,,,,-,,,,,,,-,,,,,-,,,,,-,,,,,-,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
20083122TIC008,6/6/2023,10000,150.5,178.1,213.6,-,-,-,-,107.4,128.1,154.8,-,-,150.5,178.1,213.3,-,-,0.02,0.04,0.01,-,-,0.07,0.05,0.05,-,-,0.04,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,9/3/2023,32,32,32,69,,0.07
225307,9/8/2023,200,11.16,13.65,15.63,,,,,8.27,10.15,11.6,,,11.15,13.67,15.67,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,34,34,34,52,SAT,0
225309,9/11/2023,,7.98,7.65,8.42,,,,,5.16,5.63,6.21,,,6.98,7.64,8.37,,,0.38,11.56,11.28,,,15.41,15.34,13.87,,,11.2,10.22,10.77,,,50,993.8,744.2,997.3,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,34,34,34,49,SAT,15.41
225310,9/8/2023,200,7.04,7.72,8.47,,,,,5.17,5.66,6.22,,,6.96,7.61,8.37,,,12,12.37,12.32,,,22.37,16.27,14.91,,,11.22,12.12,12.08,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,52,SAT,22.37
225310,9/8/2023,200,7.04,7.72,8.47,,,,,5.17,5.66,6.22,,,6.96,7.61,8.37,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,52,SAT,
243597801,10/21/2014,200,,-,,5-Mar,110.01,,,,-,,90.68,,,-,,102.05,,,-,-,,,,-,,,,,-,,Infinity,,50,3549,2823,3578,,,,,,,,,,,-,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Variac/Fulke 189,8870053,,30,-,-,62,,Infinity
243597801,11/6/2015,200,,-,,5-Mar,112.21,,,,-,,96.86,,,-,,109.68,,,-,,,,,-,,,,,-,,,,50,3.684,2.953,3.458,,,,,,,,,,,-,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,FLUKE 189,8870053,,28,-,-,48,,0
243597801,8/29/2018,200,,,,C,98.445,,,,,,86.306,,,,,92.97,,,,,0,,,,,0,,,,,0,,50,3688,3065,3538,,,,,98.445,86.306,92.97,,,,,Mr Chaichaleom Waihor,Mr Primchart Promkhandee,"TIS Engineering and Service co., Ltd",ENGIE GLOW,TESTRANO 600,DA212X,4/19/2018,,,,,,0
243597802,10/9/2015,200,-,-,-,5-Mar,111.33,-,-,-,-,-,79.45,-,-,-,-,103.54,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,3.678,2.755,3.548,-,-,-,-,111.33,79.45,103.54,-,-,-,-,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,FLUKE 189,88700531,,-,-,-,-,,0
243597802,8/29/2018,200,-,-,-,D-F,100.156,-,-,-,-,-,65.698,-,-,-,-,96.753,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4484,2819,4316,-,-,-,-,100.156,65.698,96.753,-,-,-,-,Mr.Chaichaleom Waihor,Pimchart P.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2018,27,-,27,53,,0
3011080055,6/7/2013,200,31.454,34.2,37.226,-,-,-,-,54.558,60.31,68.43,-,-,34.01,37.008,40.67,-,-,126.58,169.76,220.72,-,-,196.53,258.43,337.78,-,-,85.84,0,168.71,-,-,200,329.6,278.6,396.5,,,,,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,89820090,,32,-,-,68,,337.78
3011080055,6/7/2013,200,31.454,34.2,37.226,-,-,-,-,54.558,60.31,68.43,-,-,34.01,37.008,40.67,-,-,126.58,169.76,220.72,-,-,196.53,258.43,337.78,-,-,85.84,0,168.71,-,-,200,329.6,278.6,396.5,,,,,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,89820090,,32,-,-,68,,337.78
3011080055,1/10/2015,200,13.882,12.678,11.607,2,12.061,4,13.245,18.399,16.826,15.631,16.276,17.624,18.301,37.008,15.135,15.753,17.205,0,0,0,0,0,0,0,0,0,0,0,0,0,1.44,0,200,149.07,109.79,145.82,-,-,-,-,12.061,16.276,15.53,13.245,17.624,17.205,-,Mr.Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Multimeter Fluke 189,89820090,,32,-,-,68,,0
3011080055,1/9/2017,200,-,13.484,-,-,-,-,-,-,17.75,-,-,-,-,17.309,-,-,-,-,6.36,-,-,-,-,5.49,-,-,-,-,53.23,-,-,-,200,151.6,114.5,153.4,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Multimeter-Fluke 189,88700532,9/30/2016,34,32,32,68,,53.23
3011080055,1/8/2019,200,-,12.345,-,-,-,-,-,-,17.102,-,-,-,-,17.246,-,-,-,-,2.63,-,-,-,-,1.64,-,-,-,-,5.19,-,-,-,200,159.92,116.56,157.494,-,-,-,-,-,-,-,-,-,-,-,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,testrano 600,DA212X,4/19/2018,33,32,32,65,,5.19
3011080055,1/23/2023,200,-,13.53,-,,,,,-,19.095,-,,,-,18.925,-,,,-,4.29,-,,,-,9.47,-,,,-,9.62,-,,,200,113.55,66.074,414.558,-,-,-,-,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2/26/2022,32,35,35,42,,9.62
3011080055,1/17/2026,6000,,178.79,,,,,,,45.23,,,,,172.39,,,,,0,,,,,0.22,,,,,0,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,,,,,0.22
3011080056,6/1/2013,200,35.293,39.159,41.629,-,-,-,-,59.63,65.82,75.32,-,-,39.85,43.259,46.982,-,-,38.65,65.49,88.23,-,-,85.03,122.48,172.72,-,-,22.98,44.09,67.36,-,-,200,380.1,245.6,312.3,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter-Fluke 189,89820090,,32,-,-,68,,172.72
3011080056,1/10/2015,200,25.454,23.663,22.116,2,22.897,4,24.625,32.227,29.585,27.618,28.704,31.013,32.403,30.023,28.073,29.09,31.186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,215.54,165.33,214.3,-,-,-,-,22.897,28.704,29.09,24.625,31.013,31.186,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter Fluke 189,89820090,,32,,,68,,0
3011080056,1/9/2017,200,-,24.97,-,-,-,-,-,-,31.729,-,-,-,-,31.859,-,-,-,-,5.52,-,-,-,-,7.25,-,-,-,-,6.12,-,-,-,200,225.4,173.37,222.37,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Multimeter-Fluke 189,88700532,9/30/2016,34,32,32,68,,7.25
3011080056,1/8/2019,200,-,25.65,-,-,-,-,-,-,33.042,-,-,-,-,33.083,-,-,-,-,8.4,-,-,-,-,11.68,-,-,-,-,10.19,-,-,-,200,239.107,181.416,239.616,-,-,-,-,-,-,-,-,-,-,-,Chaichalerm,Jirasak S.,TIS,Glow-CMT,TESTRANO 600,DA212X,3/19/2018,31,31,30,62,,11.68
331000H508_8727I,1/14/2012,200,-,-,-,3-Feb,17.952,-,-,-,-,-,17.658,-,-,-,-,27.039,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,2.188,1.618,2.186,-,-,-,-,17.952,17.658,27.039,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0
331000H508_8727I,6/3/2016,200,-,-,-,3-Feb,24.349,-,-,-,-,-,24.209,-,-,-,-,36.863,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,2459,1775,2325,-,-,-,-,24.349,24.209,36.863,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,9/30/2015,25,-,-,47,,0
332162H5018727A,6/17/2015,200,-,-,-,3-Feb,109.17,-,-,-,-,-,140.39,-,-,-,-,144.52,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,4.9042,3.7786,4.9048,-,-,-,-,109.17,140.39,144.52,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,26,-,-,42,,0
332162H5018727A,6/9/2017,200,-,-,-,3-Feb,155.65,-,-,-,-,-,117.08,-,-,-,-,147.31,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4.789,3.804,4.908,-,-,-,-,155.65,117.08,147.31,-,-,-,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,3/3/2017,26,-,-,47,,0
332162H501_8727B,6/18/2015,200,-,-,-,3-Feb,39.03,-,-,-,-,-,36.47,-,-,-,-,62.03,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,4.481,3.247,4.417,-,-,-,-,39.03,36.47,62.03,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,,,,,,0
332162H501_8727B,6/12/2017,200,-,-,-,3-Feb,122.08,-,-,-,-,-,94.11,-,-,-,-,134.66,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4.667,3.516,4.726,-,-,-,-,122.08,94.11,134.66,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,3/3/2017,25,,,48,,0
332162H501_8727D,2/7/2012,200,-,-,-,3-Feb,52.353,-,-,-,-,-,52.233,-,-,-,-,79.09,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,4.932,3.818,4.919,-,-,-,-,52.353,52.233,79.09,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0
332162H501_8727D,9/4/2014,200,-,-,-,3-Feb,48.75,-,-,-,-,-,49.79,-,-,-,-,73.45,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4683.3,3617.9,4663.1,-,-,-,-,48.75,49.79,73.45,-,-,-,-,Mr.Narongchai Singngoi,,TIS,,Variac/Fulke 189,89820090,,-,-,-,-,,0
332162H501_8727D,5/7/2016,200,-,-,-,3-Feb,53.623,-,-,-,-,-,55.45,-,-,-,-,83.29,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4967,3811,4954,-,-,-,-,53.623,55.45,83.29,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,9/3/2015,25,-,-,47,,0
332162H501_8727D,11/30/2017,200,-,-,-,3-Feb,132.9,-,-,-,-,-,105.8,-,-,-,-,133,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,4758,3658,4733,-,-,-,-,132.9,105.8,133,-,-,-,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 87V,38710531,5/3/2017,26,-,-,51,,0
332162H501_8727E,6/16/2015,200,-,-,-,3-Feb,49.13,-,-,-,-,-,49.21,-,-,-,-,60.12,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4.512,3.626,4.421,-,-,-,-,49.13,49.21,60.12,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,,,,,,0
332162H501_8727E,6/8/2017,200,-,-,-,3-Feb,127.23,-,-,-,-,-,102.1,-,-,-,-,130.43,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4.921,3.837,4.937,-,-,-,-,127.23,102.1,130.43,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,3/3/2017,25,-,-,56,,0
332162H502_8727F,4/29/2018,200,-,-,-,3-Feb,145.84,-,-,-,-,-,116.21,-,-,-,-,150.27,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,5.073,3.858,4.938,-,-,-,-,145.84,116.21,150.27,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89550211,3/3/2017,27,-,-,48,,0
332162H502_8727H,12/1/2017,200,-,-,-,3-Feb,106.5,-,-,-,-,-,89.8,-,-,-,-,107.7,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,4195,3101,4165,-,-,-,-,106.5,89.8,107.7,-,-,-,,Chaichaleom W.,Teerasak W.,TIS,GLOW,Variac/Fulke 87V,38710531,5/3/2017,25,-,-,62,,0
3710737,6/14/2012,200,2.796,-,-,-,-,-,-,1.685,-,-,-,-,1.68,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,50,978.9,697.1,976.1,-,-,-,-,-,-,-,-,-,-,-,Nipon B.,,TIS,,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0
3710737,11/22/2016,200,2.904,-,-,-,-,-,-,2.037,-,-,-,-,1.747,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,50,883,635.4,869.2,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,3/16/2016,32,50,-,58,,0
3710737,2/5/2021,5000,15.32,-,-,,-,,-,5.408,-,-,-,-,15.234,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201007518,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,30,29,29,41,,0
3710738,7/11/2012,200,3.562,-,-,,-,,-,2.345,-,-,-,-,2.638,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,50,937.6,652.7,950.3,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0
3710738,11/22/2016,200,2.904,-,-,,-,,-,2.037,-,-,-,-,1.747,-,-,-,-,18.47,-,-,-,-,13.13,-,-,-,-,33.78,-,-,-,-,50,883,635.4,869.2,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,3/16/2016,32,50,-,58,,33.78
3710738,12/13/2017,200,3.51,-,-,-,-,-,-,2.08,-,-,-,-,2.51,-,-,-,-,1.46,-,-,-,-,11.3,-,-,-,-,4.85,-,-,-,-,50,922,670,941,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Pimchart P.,TIS,GLOW,Variac/Fulke 189,887005532,3/30/2017,32,50,-,60,,11.3
3710738,10/28/2020,10000,16.47,-,-,-,-,-,-,7.27,-,-,-,-,15.91,-,-,-,-,0.01,-,-,-,-,0.04,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,26,34,34,70,,0.04
383204884,8/1/2017,200,-,-,-,4,18.079,,-,-,-,-,12.406,-,-,-,-,14.315,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,96.63,66.58,77.36,-,-,-,-,18.079,12.406,14.315,-,-,-,-,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fulke 189,21070063,3/1/2017,34,38,-,65,,0
383204884,9/17/2024,2,-,-,-,4,45.9,-,-,-,-,-,21.83,-,-,-,-,46.08,-,-,-,-,2,-,-,-,-,3.95,-,-,-,-,0.17,-,-,-,-,-,-,-,-,-,45,21,46,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,-,-,-,-,,3.95
383204885,8/27/2019,6000,-,238.857,-,,-,,-,-,108.353,-,-,-,-,177.485,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,30,30,30,67,,0
383204886,10/8/2017,200,-,-,-,4,19.47,-,-,-,-,-,14.71,-,-,-,-,15.6,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,95.7,74.3,82.7,-,-,-,-,19.47,14.71,15.6,-,-,-,171089341,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fulke 87V,39270254,3/1/2017,32,38,-,63,,0
383204886,7/10/2021,6000,-,-,-,4,157.87,-,-,-,-,-,92.25,-,-,-,-,180.717,,-,-,-,0.01,-,-,-,-,0,-,-,-,-,0,,-,-,-,-,-,-,-,-,157.86,92.25,180.72,-,-,-,211023164,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,32,35,35,68,,0.01
3902640,7/25/2015,200,23.425,25.503,28.037,,-,,-,20.002,21.815,24.836,-,-,25.624,28.113,30.591,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2.903,2.376,2.97,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,88700531,,-,-,-,-,,0
3902641,7/27/2015,200,26.071,28.156,31.116,,-,,-,22.054,23.788,26.846,-,-,34.826,37.412,41.433,-,-,0,0.01,0,-,-,0,0,0,-,-,0,0,0,-,-,50,3.032,2.369,3.118,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,88700531,,-,-,-,-,,0.01
3902642,7/24/2015,200,29.14,32.148,34.915,,-,,-,23.982,25.821,28.813,-,-,27.637,29.667,32.315,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,3.026,2.478,2.969,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,8870053,,-,-,-,-,,0
3905095,3/3/2017,200,-,-,-,4,2.952,-,-,-,-,-,2.251,-,-,-,-,3.35,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,62.04,46.86,69.72,-,-,-,-,2.952,2.251,3.35,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,3/16/2016,37,42,,47,,0
3911888,6/21/2018,200,-,1.266,-,,-,,-,-,0.94,-,-,-,-,0.928,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,,,,,,,,,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2/16/2018,35,30,-,55,,0
3911888,3/19/2019,200,-,2.114,-,,-,,-,-,1.19,-,-,-,-,2,-,-,-,-,0.19,-,-,-,-,0,-,-,-,-,0,-,-,-,200,616.898,391.006,687.752,-,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,30,30,63,,0.19
3911888,2/12/2022,10,,12.717,,,,,,,4.812,,,,,13.196,,,,,0.02,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,35,35,35,50,,0.02
4010290,1/29/2019,10000,,8.236,,,,,,,3,,,,,7.651,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,191001485,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,32,32,32,38,,0
4010290,2/5/2019,200,,0.981,,,,,,,1.398,,,,,1.439,,,,,0.61,,,,,0.79,,,,,0.69,,,,50,13.225,23.203,13.816,,,,,,,,,,,191001488,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,31,31,31,60,,0.79
4010290,1/28/2022,10000,,8.373,,,,,,,2.864,,,,,7.64,,,,,1.44,,,,,1.49,,,,,0.21,,,,,,,,,,,,,,,,,,221004097,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,29,-,-,64,,1.49
4010291,1/29/2019,10,,8.236,,,,,,,3,,,,,7.651,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,191001485,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,35,35,35,38,,0
4010291,1/25/2022,,,8.195,,,,,,,2.913,,,,,7.6,,,,,0.5,,,,,2.9,,,,,0.67,,,,,,,,,,,,,,,,,,221004092,Mr.Pimchart P.,,GPSC,,TESTRANO,DAX193X,8/27/2021,29,35,35,64,,2.9
4010922,3/13/2019,200,,2.283,,,,,,,1.696,,,,,1.788,,,,,0,,,,,0,,,,,0,,,,50,685.425,415.974,712.204,,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,38,40,40,39,,0
4011560,8/8/2019,10000,-,11.74,-,,-,,-,-,5.31,-,-,-,-,12.376,-,-,-,-,0.25,-,-,-,-,0.19,-,-,-,-,0.62,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191040125,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,32,30,,68,,0.62
4011560,12/2/2022,10000,-,11.66,-,-,-,-,-,-,5.22,-,-,-,-,12.3,-,-,-,-,0.34,-,-,-,-,1.51,-,-,-,-,0.81,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,34,40,40,56,,1.51
4202021,8/20/2019,3000,80.936,-,-,,-,,-,33.958,-,-,-,-,73.735,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191043915,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,33,35,35,52,,0
42100325,8/20/2019,3000,80.936,,,,,,,33.958,,,,,73.735,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,,191043915,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2/16/2018,33,35,35,52,,0
42754,11/11/2016,200,-,-,-,4,13.422,-,-,-,-,-,12.571,-,-,-,-,14.92,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,37.837,25.951,30.999,-,-,-,-,13.422,12.571,14.92,-,-,-,,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,3/16/2016,34,36,-,53,,0
42754,8/21/2020,6000,-,-,-,-,-,4,59.994,-,-,-,-,26.443,-,-,-,-,55.888,-,-,-,-,0.16,-,-,-,-,0.16,-,-,-,-,0.16,-,-,-,-,-,-,-,-,-,-,-,59.9,26.4,55.8,191044990,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,57,,0.16
42755,11/24/2016,200,-,-,-,4,14.2,-,-,-,-,-,12.2,-,-,-,-,13.9,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,78.8,57.7,68.6,-,-,-,-,14.2,12.2,13.9,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,3/16/2016,33,34,34,61,,0
42755,7/10/2019,2000,-,-,-,4,45.959,-,-,-,-,-,21.464,-,-,-,-,41.82,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,200,54.127,24.049,67.23,-,-,-,-,45.959,21.464,41.82,-,-,-,191019511,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2/16/2018,31,40,40,61,,0
4612314,4/1/2015,200,3.05,3.603,4.348,-,-,-,-,3.852,4.586,5.553,-,-,4.241,5.011,6.047,-,-,42.65,42.2,41.6,-,-,59.12,59,59.79,-,-,27.64,27.85,27.37,-,-,200,29.357,20.996,26.703,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,89550211,,-,-,-,-,,59.79
4612314,2/17/2018,200,5.318,6.234,7.445,-,-,-,-,9.423,11.185,13.81,-,-,5.861,6.945,8.326,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,38.974,33.201,51.64,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,88700531,3/3/2017,31,36,32,70,,0
4710343,3/6/2012,200,6.738,7.32,7.98,2,7.026,4,7.676,4.633,5.018,5.521,4.828,5.269,5.566,6.05,6.631,5.78,6.31,,,,,,,,,,,,,,,,200,123.2,147.2,184.4,,,,,,,,,,,,,,,,,,,,,,,,0
4710343,10/27/2015,200,3.88,4.165,4.49,,-,,-,3.002,3.248,3.559,-,-,3.817,4.313,4.44,-,-,42.42,43.1,43.73,-,-,35.2,35.27,35.54,-,-,31.42,28.71,33.04,-,-,200,59.49,76.3,79.95,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,89830230,,-,-,-,-,,43.73
4710344,7/2/2015,200,5.472,5.913,6.421,-,-,-,-,4.187,4.503,4.886,-,-,5.493,5.931,6.431,-,-,26.37,25.67,21.98,-,-,15.6,16.9,11.73,-,-,26.68,26.3,22.71,-,-,200,81,114.47,113.23,-,-,-,-,-,-,-,-,-,-,-,Thanongsak P.,Rapee W.,TIS,GLOW,Variac/Fulke 189,-,3/9/2015,-,-,-,-,,26.68
4710345,3/3/2012,200,3.01,3.305,3.613,2,3.151,4,3.457,2.288,2.477,2.715,2.354,2.598,2.759,3.014,3.331,2.88,3.159,,,,,,,,,,,,,,,,200,57.33,79.45,70.7,,,,,,,,,,,,,,,,,,,,,,,,26.28
4710345,7/8/2013,200,7.865,8.517,9.417,2,8.167,4,9.001,5.297,5.713,6.469,5.462,6.054,7.78,8.468,9.383,8.118,8.891,,,,,,,,,,,,,,,,200,140.41,201.11,180.79,,,,,,,,,,,,,,,,,,,,,,,,181.99
4710345,2/22/2015,200.19,3.0592,3.346,3.6625,2,3.2139,4,3.4963,2.7183,2.9676,3.2507,2.8344,3.1018,4.1316,4.5186,4.9698,4.3054,4.7519,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49.92
4710345,12/7/2016,200,2.8,3.03,3.309,,,,,2.37,2.48,2.701,,,3.017,3.298,4.3,,,6.98,8.32,1.11,,,3.58,0.12,8.98,,,9.35,9.42,4.84,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,88700532,12/7/2016,34,36,38,68,,9.42
4710345,8/20/2020,10000,-,44.355,-,-,-,-,-,-,30.788,-,-,-,-,44.829,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191044989,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,33,34,34,56,,0
4710346,3/5/2012,200,4.306,4.669,5.098,2,4.479,4,4.868,3.889,4.261,4.69,4.078,4.468,4.343,4.694,5.131,4.495,4.909,,,,,,,,,,,,,,,,200,120.45,126.55,124.47,,,,,,,,,,,,,,,,,,,,,,,,0
4710346,9/3/2013,200,3.348,3.627,3.974,2,3.473,4,3.795,2.418,2.624,2.866,2.507,2.744,3.513,3.816,4.174,3.657,3.987,,,,,,,,,,,,,,,,200,61.1,93.5,88.65,,,,,,,,,,,,,,,,,,,,,,,,38.89
4710346,4/29/2015,,,,,5,3.1876,,,,,,3.1876,,,,,2.2328,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,1/21/2014,200,7.728,8.361,9.36,2,8.015,4,8.808,5.778,6.213,6.297,5.962,6.546,7.15,7.699,8.588,7.369,8.115,,,,,,,,,,,,,,,,200,198.1,175.66,198,,,,,,,,,,,,,,,,,,,,,,,,166.78
4710347,3/22/2015,200.86,3.7788,4.0825,4.4358,2,3.9304,4,4.2451,3.134,3.3795,3.6685,3.2478,3.517,4.4295,4.8189,5.2316,4.6235,5.0155,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.26
4710347,9/5/2017,200,,,4.29,,,,,,,3.33,,,,,4.28,,,,,5.08,,,,,1.46,,,,,11.18,,,200,59.61,82.6,80,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 189,21070063,3/1/2017,34,39,39,57,,1
4710347,8/27/2019,10,-,58.211,-,,-,,-,--,43.868,-,-,-,-,57.488,-,-,--,-,0,-,-,-,-,0,-,-,-,-,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,31,34,34,61,,0.07
4710348,2/24/2014,200,3.987,4.26,4.63,2,4.089,4,4.442,3.08,3.349,3.602,3.099,3.392,4.18,3.398,4.903,4.238,4.689,,,,,,,,,,,,,,,,200,60.96,88.14,80.57,,,,,,,,,,,,,,,,,,,,,,,,29.69
4710348,1/11/2015,200.1,4.4326,4.8274,5.265,2,4.6388,4,5.0501,3.2951,3.5667,3.9402,3.4204,3.7205,4.0444,4.3181,4.7092,4.1609,4.5154,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.18
4710348,8/1/2017,200,3.987,5.049,4.8274,,,,,3.08,3.919,3.5667,,,4.18,4.833,4.3181,,,,0,,,,,0,,,,,0,,,,200,73.46,91.61,95.27,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 189,21070063,3/1/2017,34,39,40,61,,0
4710348,8/13/2022,10,,46.78,,,,,,,33.8,,,,,46.95,,,,,0,,,,,0.01,,,,,0,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,Testrano 600,DA212X,,34,33,33,56,,0.01
4710348,9/18/2024,10000,-,48.178,-,-,-,-,-,-,34.107,-,-,-,-,47.744,-,-,-,-,2.99,-,-,-,-,0.91,-,-,-,-,1.69,-,-,-,,-,-,-,-,-,-,,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,34,36,36,66,,2.99
4710349,7/19/2014,200,12.186,13.44,14.91,2,12.702,4,14.115,6.635,7.236,7.979,7.236,7.584,7.361,8.013,8.749,7.71,8.374,,,,,,,,,,,,,,,,200,153.7,165.7,227.6,,,,,,,,,,,,,,,,,,,,,,,,0
4710349,2/2/2015,200.6,4.4089,4.7331,5.1453,2,4.5604,4,4.9405,3.2963,3.5168,3.8228,3.3873,3.671,4.1347,4.492,4.8779,4.3162,4.6874,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,65.49
4710349,10/7/2017,,12.2,13.44,14.9,,,,,6.635,7.236,7.9,,,7.3,8,8.7,,,,0,,,,,0,,,,,0,,,,200,73.1,100.3,84.7,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 87.5,39270254,7/1/2017,36,34,34,46,,0.99
4710349,7/7/2021,10000,-,50.275,-,,-,,-,-,35.239,-,-,-,-,50.644,-,-,-,-,0,-,-,-,-,0,-,,,-,0,-,,,-,-,-,-,-,-,-,-,-,,,-,,,211023163,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2/18/2018,33,32,32,60,,0
4710349,8/17/2023,10,,51.563,,,,,,,35.332,,,,,50.671,,,,,2.56,,,,,0.26,,,,,0.05,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,32,32,65,,2.56
4710350,6/10/2013,200,3.846,4.093,4.629,2,3.916,4,4.364,2.981,3.239,3.641,3.091,3.392,4.062,4.424,4.062,4.631,4.193,,,,,,,,,,,,,,,,200,57.24,80.02,78.67,,,,,,,,,,,,,,,,,,,,,,,,26.39
4710350,11/23/2016,200,,5.262,,,,,,,4.693,,,,,5.776,,,,,9.9,,,,,25.28,,,,,26.44,,,,200,68.25,96.45,81.08,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,88700532,3/16/2016,34,36,38,68,,26.44
4710350,12/23/2016,200,,5.262,,,,,,,4.693,,,,,5.776,,,,,9.9,,,,,25.28,,,,,26.44,,,,200,68.25,96.45,81.08,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,88700532,3/16/2016,34,36,38,68,,2.02
4710350,7/9/2019,10000,-,43.88,-,-,-,-,-,-,34.885,-,-,-,-,47.95,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,200,95.731,108.928,148.869,-,-,-,-,-,-,-,-,-,-,191019505,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2/16/2018,32,37,38,60,,0
4711343,1/14/2019,200,3.657,4.327,5.211,,,,,4.012,4.707,5.624,,,5.237,6.173,7.406,,,0,0,0,,,0,0,0,,,0,0,0,,,200,18.598,12.104,19.409,,,,,,,,,,,181100891,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,31,38,38,64,,0
4711343,9/16/2024,6000,38.034,45.502,57.861,,,,,16.02,19.856,25.166,,,34.173,40.728,49.931,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,64,6 Year PM Transformer,0
4803167,10/8/2023,3000,-,96.3,-,-,-,-,-,-,71.35,-,-,-,-,95.29,-,-,-,-,0.31,-,-,-,-,0.49,-,-,-,-,0.31,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,,0.49
4803168,5/28/2022,2500,-,258.765,-,-,-,-,-,-,109.931,-,-,-,-,262.222,-,-,-,-,0.3,-,-,-,-,0.85,-,-,-,-,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,30,40,40,71,,0.85
4803321,5/28/2022,5000,-,-,-,4,189.297,-,-,-,-,-,93.395,-,-,-,-,189.783,-,-,-,-,0,-,-,-,-,0.1,-,-,-,-,0,-,-,-,-,-,-,-,-,-,189.29,93.3,189.78,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,30,40,32,59,,0.1
4803321,4/30/2025,3000,-,-,-,4,68.87,,,-,-,-,31.029,,-,-,-,69.33,,-,-,-,0.1,,-,-,-,0.09,,-,-,-,0.04,,,,,,,,,,68.8,31,69.3,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.1
4810106,5/25/2022,10000,-,56.32,-,-,-,-,-,-,40.25,-,-,-,-,56.18,-,-,-,-,0.01,-,-,-,-,0,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,33,38,38,62,,0.01
4810106,3/20/2025,10000,-,58.067,-,-,-,-,-,-,40.89,-,-,-,-,57.63,-,-,-,-,3.09,-,-,-,-,1.59,-,-,-,-,2.57,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,3.09
4811735,10/7/2023,10000,-,83.913,-,,-,,-,-,60.188,-,-,-,-,86.315,-,-,-,-,0.87,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,31,30,30,73,,0.87
4902687,10/9/2023,6000,-,-,-,4,144.99,-,-,-,-,-,105,-,-,-,-,143.852,-,-,-,-,0.69,-,-,-,-,0,-,-,-,-,0.6,-,-,-,-,-,-,-,-,-,144,105,143,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,,0.69
4912019,5/1/2020,200,-,-,-,2,3.257,-,-,-,-,-,2.511,-,-,-,-,3.16,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,3.257,2.511,3.16,-,-,-,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Fluke 8808A,323-018-B0,,-,34,34,-,,0
4912019,2/22/2024,10000,-,-,-,2,33.269,-,-,-,-,-,23.84,-,-,-,-,33.645,-,-,-,-,0.82,-,-,-,-,3.65,-,-,-,-,1.95,-,-,-,-,-,-,-,-,-,33,23,33,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2023,37,33,33,54,,3.65
4912019,3/4/2024,10000,-,-,-,2,34.9,-,-,-,-,-,24.1,-,-,-,-,34.86,-,-,-,-,5.76,-,-,-,-,4.78,-,-,-,-,5.64,-,-,-,-,-,-,-,-,-,33,23,33,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2023,30,30,30,60,,5.76
4912020,6/26/2020,200,-,-,-,2,3.137,-,-,-,-,-,2.645,-,-,-,-,3.705,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,3.137,2.645,3.705,-,-,-,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,28,30,30,95.3,,0
4912020,7/14/2024,10000,-,-,-,2,34.34,-,-,-,-,-,24.28,-,-,-,-,34.1,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,34.34,24.28,34.1,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,42,42,58,,0
4912021,10/25/2023,10000,-,-,-,-,-,2,34.68,-,-,-,-,25.29,-,-,-,-,34.91,-,-,-,-,0.23,-,-,-,-,0.36,-,-,-,-,0.03,-,-,-,-,-,-,-,-,-,-,-,34.6,25.2,34.9,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2023,34,33,33,58,,0.36
4912022,10/6/2023,200,13.98,16.954,21.046,-,-,-,-,10.381,12.589,15.658,-,-,14.213,17.212,21.417,-,-,0.58,0.32,0.22,-,-,0.79,0.71,0.37,-,-,0.09,0.07,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,32,40,38,69,,0.79
4912023,10/13/2023,200,14.535,17.586,21.942,-,-,-,-,10.858,13.07,16.128,-,-,14.686,17.769,22.14,-,-,0.03,0.03,0.01,-,-,0.07,0,0.05,-,-,0.04,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,38,36,36,49,,0.07
5000574,10/5/2023,2000,-,309.612,-,-,-,-,-,-,136.599,-,-,-,-,313.469,-,-,-,-,0.2,-,-,-,-,0.44,-,-,-,-,0.15,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,35,34,34,63,,0.44
5000574,11/20/2025,3000,-,84.039,-,,-,,-,-,38.359,-,-,-,-,87.088,-,-,-,-,0.05,-,-,-,-,0.94,-,-,-,-,0.1,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,,,,,,,,,0.94
5000575,10/5/2023,2000,-,341.926,-,-,-,-,-,-,132.844,-,-,-,-,310.84,-,-,-,-,0.27,-,-,-,-,0.64,-,-,-,-,0.27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,37,35,34,56,,0.64
5000575,11/15/2025,3000,-,83.668,-,,-,,-,-,38.354,-,-,-,-,87.022,-,-,-,-,0.8,-,-,-,-,0.93,-,-,-,-,0.03,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.93
5000576,10/25/2023,2000,-,435.28,-,-,-,-,-,-,316.87,-,-,-,-,423.91,-,-,-,-,0.06,-,-,-,-,0.28,-,-,-,-,0.22,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,34,34,34,63,,0.28
5000576,11/15/2025,3000,-,84.337,-,,-,,-,-,38.312,-,-,-,-,87.304,-,-,-,-,0.4,-,-,-,-,0.82,-,-,-,-,0.35,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.82
5000577,10/23/2023,2000,-,442.094,-,-,-,-,-,-,324.627,-,-,-,-,437.71,-,-,-,-,0.02,-,-,-,-,0.19,-,-,-,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,34,35,35,64,,0.19
5000577,11/15/2025,3000,-,92.992,-,,-,,-,-,40.213,-,-,-,-,88.176,-,-,-,-,1.08,-,-,-,-,0.53,-,-,-,-,0.2,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,1.08
5001700,1/31/2022,2500,-,177.37,-,,-,,-,-,79.321,-,-,-,-,172.97,-,-,-,-,0.21,-,-,-,-,0.41,-,-,-,-,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,33,32,32,60,,0.41
5001700,1/31/2025,3000,-,38.38,-,-,-,-,-,-,16.36,-,-,-,-,37.97,-,-,-,-,1,-,-,-,-,2.25,-,-,-,-,0.08,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Panya,Hitachi Energy,GPSC,TESTRANO 600,,,32,32,32,44,,2.25
5001766,7/16/2021,3000,-,48.592,-,,-,,-,-,21.871,-,-,-,-,49.171,-,-,-,-,1.23,-,-,-,-,4.15,-,-,-,-,0.35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,34,32,32,72,,4.15
5001769,7/15/2021,5000,-,165.904,-,-,-,-,-,-,88.045,-,-,-,-,178.047,-,-,-,-,0.55,-,-,-,-,0.05,-,-,-,-,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,,,,,,0.55
5011857,5/6/2018,200,-,22.682,-,-,-,-,-,-,16.969,-,-,-,-,23.131,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0.04,-,-,-,200,287.38,238.38,354.93,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,87830011,7/27/2017,32,41,41,67,,0.04
5011858,1/29/2015,200,20,22.67,26.7,1L,22.3,1R,23.15,28.09,32.35,38,31.62,32.87,23.53,27.05,31.08,26.53,27.59,,,,,,,,,,,,,,,,200,211.9,177.5,250.2,,,,,,,,,,,,Mr. Sahanon K,Mr. Komsan K,,,,,,30.8,38,38,53,,111.44
5011858,10/18/2016,200,45.454,52.086,60.758,-,-,-,-,51.158,60,71.683,-,-,59.782,68.756,79.13,-,-,127.27,129.76,127.56,-,-,82.12,86.05,88.64,-,-,154.07,154.18,154.6,-,-,200,404.5,291.3,346.3,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,89550211,3/16/2016,31,32,34,68,,154.6
5011858,5/5/2018,200,21.723,25.017,29.277,-,-,-,-,23.339,27.017,31.998,-,-,30.226,34.719,40.109,-,-,8.61,10.35,9.65,-,-,16.91,16.23,15.79,-,-,28.46,28.35,29.05,-,-,200,255.4,187.41,211.15,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,87830011,7/27/2017,34,34,34,63,,29.05
5011858,5/9/2021,10000,347.67,405.04,477.83,-,-,-,-,126.48,147.44,173.77,-,-,344.037,400.81,472.97,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,211003692,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,35,34,34,61,,0
50310092,2/27/2019,10000,-,-,-,2,14.859,-,-,-,-,-,6.245,-,-,-,-,14.605,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,14.859,6.245,14.605,-,-,-,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,33,35,35,51,,0
508038,11/15/2016,200,1.828,2.156,2.813,9,2.116,11,2.232,1.39,1.619,2.048,1.602,1.719,1.702,2.039,2.618,2.001,2.132,0,0,8.86,0,0,0,0,30.45,0,0,0,0,1.32,0,0,200,11.78,7.546,10.86,,,,,2.116,1.602,2.001,2.232,1.719,2.132,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,,,Variac/ Fluke 189,88700532,9/30/2015,39,40,40,54,,3.96
508038,10/8/2020,10000,32.592,43.141,60.95,2,33.577,3,34.678,26.16,33.381,45.338,26.744,27.487,33.395,43.962,61.852,34.382,35.485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-,-,-,-,-,-,-,-,33.577,26.744,34.382,34.678,27.487,35.485,201007511,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,27,34,34,70,,0
508038,12/24/2023,10,28.201,37.317,52.31,,,,,22.757,28.789,39.066,,,29.35,38.365,53.735,,,13.47,13.5,14.18,,,13.01,13.76,13.83,,,12.11,12.73,13.12,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,Mr. Methee Meechitti,GPSC,GPSC,TESTRANO 600,DA193X,2/18/2018,32,32,32,50,,14.18
510049,4/1/2015,10000,225.887,127.31,98.744,,,,,218.269,131.152,106.41,,,223.992,126.094,98.627,,,0,0,0,,,0,0,0,,,0,0,Infinity,,,10000,53.871,44.175,52.802,,,,,,,,,,,,Mr. Thanongsak Pigunkaew,,TIS Engineering and Service Co. Ltd,,DOBLE / M4100,,,,,,,,0
510049,7/18/2017,200,1.029,1.219,1.657,,,,,0.828,0.99,1.368,,,1.091,1.319,1.803,,,0,0,0,,,0,0,0,,,0,0.23,0,,,200,3.593,3.004,3.948,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,89550211,3/3/2017,34,33,32,65,,0.23
510049,8/31/2019,10000,23.19,27.863,38.708,,-,,-,15.735,20.476,31.437,-,-,27.337,30.655,40.942,-,-,0.04,0.01,0.02,-,-,0.22,0.03,0.12,-,-,0.14,0.02,0.1,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,29,39,39,71,,0.22
510049,2/5/2025,10,16.217,18.169,24.372,,,,,9.312,10.03,14.342,,,16.572,18.922,25.504,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,10/9/2025,31,31,31,60,,0
5101711,2/2/2022,3000,-,172.49,-,,-,,-,-,88.63,-,-,-,-,171.93,-,-,-,-,0.28,-,-,-,-,0.72,-,-,-,-,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,30,38,38,68,,0.72
5101711,1/31/2025,3000,-,63.157,-,,-,,-,-,28.05,-,-,-,-,64.223,-,-,-,-,0.25,-,-,-,-,0.18,-,-,-,-,0.35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.35
5102852,3/8/2022,200,-,7.38,-,,-,,-,-,5.82,-,-,-,-,6.73,-,-,-,-,1.1,-,-,-,-,0.34,-,-,-,-,0.45,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,30,32,32,73,,1.1
5103168,5/22/2022,200,14.022,-,-,,-,,-,10.898,-,-,-,-,14.162,-,-,-,-,0.16,-,-,-,-,8.98,-,-,-,-,1.16,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,34,34,53,,8.98
5103169,5/22/2022,200,18.813,-,-,,-,,-,17.071,-,-,-,-,18.491,-,-,-,-,4.52,-,-,-,-,0.42,-,-,-,-,2.73,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,38,38,64,,4.52
5103170,5/23/2022,2500,297.34,-,-,,-,,-,131.92,-,-,-,-,296.11,-,-,-,-,0.11,-,-,-,-,0.7,-,-,-,-,0.04,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,34,34,63,,0.7
5103171,5/23/2022,2500,247,-,-,,-,,-,105.54,-,-,-,-,247.34,-,-,-,-,0,-,-,-,-,0.51,-,-,-,-,0.14,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,,,,,0.51
5103176,5/14/2022,200,-,7.512,-,,-,,-,-,5.901,-,-,-,-,7.569,-,-,-,-,0.16,-,-,-,-,0.02,-,-,-,-,0.92,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,52,50,65,,0.92
5110021,10/25/2022,10000,-,-,-,2,71.581,-,-,-,-,-,53.576,-,-,-,-,72.497,-,-,-,-,0.11,-,-,-,-,0.14,-,-,-,-,0,-,-,-,-,-,-,-,-,-,71.5,53.5,72.5,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,34,34,60,,0.14
5110021,11/3/2025,10000,-,-,-,2,73.75,-,-,-,-,-,58.2,-,-,-,-,75.5,-,-,-,-,3.15,-,-,-,-,8.79,-,-,-,-,4.14,-,-,-,-,-,-,-,-,-,71.5,53.5,72.5,-,-,-,,Mr.Jirask S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,8.79
5110022,1/16/2023,10000,-,-,-,2,73.774,-,-,-,-,-,55.108,-,-,-,-,74.085,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,73.77,55.1,74.08,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,35,35,55,,0.01
5110023,8/2/2022,10000,-,28.347,-,-,-,-,-,-,21.641,-,-,-,-,28.612,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,31,30,30,72,,0
5110023,7/9/2025,10000,-,28.979,-,-,-,-,-,-,22.258,-,-,-,-,29.265,-,-,-,-,2.23,-,-,-,-,2.85,-,-,-,-,2.28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,2.85
512033,8/19/2014,200,3.279,3.981,5.156,,,,,2.682,3.397,4.455,,,4.221,5.323,6.899,,,33.5,35.82,36.2,,,26.54,27.12,26.57,,,18.61,18.93,19.9,,,200,20.34,17.67,28.402,,,,,,,,,,,,Mr.Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",,Doble/M2H-D,1654,,,,,,,36.2
512033,3/4/2019,200,2.34,2.95,4.01,,,,,1.79,2.2,2.54,,,3,3.64,4.57,,,0.26,0.03,0.1,,,0.22,0.14,0.08,,,0.2,0.11,0.02,,,200,45.657,29.811,31.486,,,,,,,,,,,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,36,36,56,,0.26
512033,7/21/2021,10000,44.464,57.703,76.494,,,,,30,39.426,53.53,,,45.173,58.448,77.257,,,0,0,0,,,0,0.09,0,,,0,0,0,,,-,-,-,-,-,-,-,-,,,,,,,211028412,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,33,32,32,55,,0.09
512033,2/9/2024,10000,43.407,56.598,75.954,,-,,-,30.26,39.924,53.714,-,-,43.75,57.01,76.648,-,-,2.38,1.91,0.71,-,-,0.87,1.17,0.34,-,-,3.15,2.46,0.79,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/18/2024,30,30,30,60,,3.15
5200523,10/28/2022,200,-,12.107,-,,-,,-,-,9.508,-,-,-,-,15.9,-,-,-,-,0.89,-,-,-,-,0.08,-,-,-,-,6,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,30,40,,60,,6
5200523,11/29/2025,3000,-,54.77,-,,-,,-,-,23.28,-,-,-,-,46.2,-,-,-,-,1.43,-,-,-,-,1.22,-,-,-,-,0.43,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,36,38,38,64,,1.43
5200524,1/22/2023,200,-,10.88,-,,-,,-,-,8.23,-,-,-,-,10.97,-,-,-,-,0.74,-,-,-,-,0.37,-,-,-,-,0.64,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,37,-,60,,0.74
5201090,10/28/2022,200,-,11.028,-,-,-,-,-,-,8.601,-,-,-,-,11.109,-,-,-,-,0.25,-,-,-,-,0.01,-,-,-,-,0.99,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,31,28,30,60,,0.99
5201090,11/29/2025,6000,,107.71,,,,,,,54.55,,,,,95.27,,,,,0.66,,,,,1.02,,,,,0.28,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,1.02
5201091,1/22/2023,200,-,20.9,-,-,-,-,-,-,8.6,-,-,-,-,10.9,-,-,-,-,0.29,-,-,-,-,0.92,-,-,-,-,0.87,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,28,28,60,,0.92
5310991,9/14/2023,10000,-,13.3,-,,-,,-,-,5.468,-,-,-,-,13.661,-,-,-,-,0,-,-,-,-,1.26,-,-,-,-,0.45,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,34,34,70,,1.26
54001,9/5/2016,200,1.903,2.44,3.281,,,,,1.761,2.193,2.96,,,2.656,3.431,4.608,,,18.11,18.54,15.33,,,30.86,29.69,32.81,,,54.48,50.75,50.23,,,200,12.8,11.9,19.7,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,88700532,9/30/2015,33,36,48,46,,5.9
54001,5/11/2019,10000,23.77,31.35,44.19,-,-,-,-,16.83,22.61,32.6,-,-,24.11,31.77,44.72,-,-,0.04,0.01,0.02,-,-,0.03,0.03,0.02,-,-,0.01,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191028229,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,39,41,41,29,Result test after OLTC overhaul,0.04
54001,9/14/2023,10000,23.526,31.138,44.167,,-,,-,16.749,22.534,32.556,-,-,23.853,31.552,44.715,-,-,2.29,0.45,0.38,-,-,4.68,2.43,1.74,-,-,3.71,1.4,1.63,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,38,38,70,,4.68
54002,6/14/2012,200,2.294,3.01,4.183,9,2.918,11,3.166,1.973,2.674,3.767,2.582,2.783,4.799,5.872,7.919,5.792,6.129,,,,,,,,,,,,,,,,200,20.426,17.594,35.543,,,,,,,,,,,,,,,,,,,,,,,,33.23
54002,11/24/2016,200,3.744,4.745,6.354,,,,,3.604,4.649,6.319,,,6.39,8.1,10,,,1.19,3.15,0.86,,,0.11,3.31,0.3,,,1.43,3.85,0,,,200,27.667,27.474,43.289,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,88700532,9/30/2015,35,32,32,54,,3.85
54002,2/4/2021,10000,25.043,32.921,46.202,,,,,19.073,25.582,36.867,,,28.007,35.734,48.825,,,0.17,0.06,0,,,0.14,0.07,0.09,,,0.03,0.1,0.05,,,,,,,,,,,,,,,,,201007518,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,29,36,36,62,,0.17
5513053,6/11/2025,10000,29.91,32.43,35.36,,,,,76.4,83.1,90.86,,,74.32,80.3,87.13,,,0.01,0.02,0,,,0.01,0,0,,,0,0.01,0,,,,,,,,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,,,,,,,0.02
5513260,3/4/2019,200,-,1.99,-,,-,,-,-,1.51,-,-,-,-,2.05,-,-,-,-,0.05,-,-,-,-,0,-,-,-,-,0.15,-,-,-,200,577.82,368.065,616.623,,,,,-,-,-,-,-,-,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,35,45,56,,0.15
5513260,2/6/2024,5,-,-,-,3,20.11,,-,-,-,-,15.14,-,-,-,-,20.21,-,-,-,-,0.55,-,-,-,-,0.93,-,-,-,-,1.05,-,-,-,-,-,-,-,-,-,20,15,20,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,,,,1.05
5513260,2/12/2024,5000,,20.1,,,,,,,15.14,,,,,20.21,,,,,0.02,,,,,0.01,,,,,0,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,34,40,40,50,,0.02
56016,12/12/2021,200,1.916,1.638,1.685,,-,,-,1.638,1.678,1.73,-,-,1.685,1.774,1.89,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,-,-,-,-,200,45.217,32.792,45.984,-,-,-,-,-,-,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,Testrano 600,DA212X,8/17/2021,26,38,38,69,,0
56016,7/20/2025,10,12.569,15.063,18.21,,,,,5.399,6.495,7.787,,,12.543,14.934,18.159,,,0.07,0.02,0,,,0,0.08,0.09,,,0.02,0.03,0.05,,,,,,,,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,,32,52,52,64,,0.09
56018,2/14/2017,200,2.219,2.902,3.922,,,,,1.865,2.347,3.153,,,2.356,3.089,4.167,,,1.75,0,0,,,0,0,0,,,0,0,0,,,200,50.056,30.736,57.71,,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,89550211,3/16/2016,32,37,37,34,,1.75
57001,10/6/2012,200,2.81,3.556,5.023,,,,,2.232,2.909,4.257,,,3.927,5.007,7.023,,,88.28,128.68,89.98,,,90.31,158.58,101.47,,,82.64,336.15,250.1,,,200,80.12,65.79,108.39,,,,,,,,,,,,Mr.Anusit Sara,Mr.Attaphon Laongjinda,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 189,,5/23/2012,,,,,,336.15
57001,6/1/2018,200,2.21,2.649,3.068,,,,,1.86,2.403,2.783,,,2.33,3.393,4.143,,,90.78,70.35,16.04,,,91.93,113.6,31.71,,,89.7,195.56,106.53,,,200,66.21,42.171,46.589,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTANO600,DA212X,,34,38,38,61,,0
57001,1/24/2019,200,2.745,3.318,4.434,,,,,2.131,2.587,3.479,,,2.742,3.335,4.419,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,191001477,Mr. Jirasak S.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600 / TD1,DA193X,2/16/2018,34,34,34,30,,0
57005,6/11/2019,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57011,8/14/2012,200,-,-,-,1,126.73,,-,-,-,-,112.86,-,-,-,-,156.34,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,200,10.264,8.954,12,-,-,-,-,126.73,112.86,156.34,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0
57012,6/2/2019,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6012333,10/1/2018,200,1.365,1.635,2.04,,,,,1.108,1.299,1.511,,,1.286,1.518,1.825,,,-,-,-,,,-,-,-,,,-,-,-,,,,,,,,,,,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,31.1,32,32,75,,0
6012333,8/3/2023,10000,14.894,17.539,21.059,,-,,-,5.305,6.232,7.419,-,-,14.653,17.368,20.845,-,-,0.03,0.05,0.04,-,-,0.09,0.03,0.26,-,-,0.02,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,,,,,0.26
6110201,4/24/2023,10000,67.866,86.446,104.073,,-,,-,44.32,57.716,70.801,-,-,68.911,87.461,104.938,-,-,0.2,0.52,0.07,-,-,0.73,1.26,1.14,-,-,1.34,0.53,0.9,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,35,35,62,,1.34
6110202,8/19/2024,10000,12.224,14.546,17.808,-,-,-,-,5.252,6.239,7.712,-,-,12.657,15.135,18.41,-,-,1.87,3.9,4.75,-,-,5.04,3.98,10.17,-,-,5.48,8.11,2.28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/15/2024,36,38,38,63,,10.17
6110203,4/25/2023,200,16.27,19.205,23.112,,-,,-,11.546,13.455,16.058,-,-,16.505,19.468,23.588,-,-,0,0.03,0.01,-,-,0.05,0.04,0.05,-,-,0.03,0.04,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,DA212X,3/9/2023,32,34,33,70,,0.05
6110289,9/30/2018,200,0.529,0.581,0.652,,,,,0.392,0.427,0.469,,,0.516,0.567,0.632,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,32,32,,60,,0
6110289,8/3/2023,5000,-,11.13,-,,-,,-,-,4.36,-,-,-,-,11.83,-,-,-,-,1.18,-,-,-,-,9,-,-,-,-,7.55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,,,,,9
615007,12/3/2016,200,,11.551,,,,,,,8.687,,,,,11.473,,,,,0,,,,,0,,,,,0,,,,200,67.5,49.26,66.81,,,,,,,,,,,,MR Anisit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service co., ltd",ENGIE-GLOW,Vanguard / WRM-10,88700532,32016-12-01,34,45,45,47,,0
615007,12/3/2020,10000,-,42.78,-,,-,,-,-,30.65,-,-,-,-,43.44,-,-,-,-,0,-,-,-,-,0.01,-,-,-,-,0,-,,,-,-,-,-,-,-,-,-,-,-,,-,-,,191019509,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,30,36,36,62,,0.01
6310535,1/7/2026,10000,46.8,59.64,77.92,-,-,-,-,31.3,40.48,53.96,-,-,47.36,60.08,78.33,-,-,1.74,1.08,1.19,-,-,0.97,1.2,1.81,-,-,0.77,0.13,0.42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,10/2/2025,,,,,,1.81
6310537,11/26/2025,10000,43.57,55.16,71.73,,-,,-,32.08,40.9,53.86,-,-,44.8,56.09,72.59,-,-,1.33,0.29,1.03,-,-,0.25,2.25,1.62,-,-,1.82,0.16,0.82,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC 100,,,,,,,,2.25
6410130,12/9/2021,5000,94.414,-,-,,-,,-,40.204,-,-,-,-,92.945,-,-,-,-,0.44,-,-,-,-,0.51,-,-,-,-,1.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,1.03
6410131,12/13/2021,5000,94.293,-,-,,-,,-,40.947,-,-,-,-,93.073,-,-,-,-,0.31,-,-,-,-,2.37,-,-,-,-,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,2.37
6410137,12/14/2021,5000,93.815,,,,,,,44.555,,,,,92.379,,,,,0.01,,,,,0.01,,,,,0.01,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,0.01
