SERIAL_NUMBER,DATE,TEST_VOLTAGE,H1MAX,H1CENTER,H1MIN,H1TAP1,H1NO1,H1TAP2,H1NO2,H2MAX,H2CENTER,H2MIN,H2NO1,H2NO2,H3MAX,H3CENTER,H3MIN,H3NO1,H3NO2,ERRH1MAX,ERRH1CENTER,ERRH1MIN,ERRH1TAP1,ERRH1TAP2,ERRH2MAX,ERRH2CENTER,ERRH2MIN,ERRH2TAP1,ERRH2TAP2,ERRH3MAX,ERRH3CENTER,ERRH3MIN,ERRH3TAP1,ERRH3TAP2,XTESTV,X1,X2,X3,YTESTV,Y1,Y2,Y3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR
6512362,5/7/2023,200,4.4609,5.8212,7.0272,,,,,3.6011,4.4313,5.4892,,,4.503,5.54,6.475,,,0,0,0,,,0,0,0,,,0,0,0,,,-,-,-,-,-,-,-,-,,,,,,,,Mr. PANOM,,TIRATHAI,,FLUKE 8808A,329-018-BO,,33,36,36,69,SAT,0
6512363,10/10/2023,200,5.7718,4.4117,5.1583,,,,,6.7479,5.3742,6.3896,,,8.0179,6.7664,7.6183,,,0,0,0,,,0,0,0,,,0,0,0,,,-,-,-,-,-,-,-,-,,,,,,,,Mr. PANOM,,TIRATHAI,,,,,30.8,30,30,78.6,SAT,0
667001,5/8/2024,10,0.75,1.01,1.21,,,,,1.46,1.84,2.15,,,1.73,1.82,2.2,,,0,0,0,,,0,0,0,,,0,0,0,,,-,-,-,-,-,-,-,-,,,,,,,,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,DE280Y,,34.3,31,31,49,,0
76460027_1,10/23/2015,200,57.85,63.27,67.81,,-,,-,49.667,53.945,58.17,-,-,58.23,62.79,68.34,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,3.026,2.478,2.969,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Variac/Fulke 189,89550211,,-,-,-,-,,0
78140107_2,10/25/2015,200,29.244,32.036,35.205,,-,,-,22.862,24.842,27.492,-,-,27.125,29.236,32.272,-,-,0.67,0,0,-,-,0.79,0,0,-,-,0,0,0,-,-,50,3.028,2.423,2.984,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,89550211,,-,-,-,-,,0.79
78140107_3,10/24/2015,200,27.467,29.925,32.747,,-,,-,23.353,25.473,27.764,-,-,29.045,31.677,34.756,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,3.125,2.518,3.146,-,-,-,-,-,-,-,-,-,-,,Anusit S.,,TIS,,Variac/Fulke 189,89550211,,-,-,-,-,,0
9624007,12/15/2015,200,-,176.91,-,-,-,-,-,-,176.91,-,-,-,-,176.91,-,-,-,-,636.97,-,-,-,-,461.17,-,-,-,-,465.46,-,-,-,200,24.005,31.427,31.192,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Variac/Fulke 189,21070063,,-,-,-,-,,636.97
9624007,8/29/2018,200,-,45.237,-,-,-,-,-,-,43.214,-,-,-,-,40.079,-,-,-,-,0.53,-,-,-,-,1.79,-,-,-,-,0.2,-,-,-,200,204.98,168,200.19,-,-,-,-,-,-,-,-,-,-,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2018,34,45,41,60,,1.79
9624007,8/9/2021,10000,,45,,,,,,,44,,,,,40,,,,,0,,,,,0,,,,,0,,,,-,-,-,-,-,-,-,-,,,,,,,211007491,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,32,40,40,64,,0
9624007,8/17/2024,3000,70.962,62.201,71.22,,,,,153.062,134.275,153.228,,,153.688,135.117,154.058,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,FJ571Z,5/1/2025,38,38,38,54,3Year PM Transformer,0
9640549,10/26/2018,200,-,-,,,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,200,86.12,70.58,100.53,200,86.66,70.67,100.55,,,,,,,181089215,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,,,33,,,62,,0
9640549,11/1/2020,200,-,7.435,-,,-,,-,-,6.075,-,-,-,-,7.681,,-,-,-,0.47,-,-,-,-,0.41,-,-,-,-,0.25,,-,-,200,1.591,1.586,1.537,200,1.6,1.587,1.545,-,-,-,-,-,-,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,6/21/2020,32,38,38,70,,0.47
9640549,8/27/2023,200,-,7.46,-,-,-,-,-,-,6.38,-,-,-,-,7.81,-,-,-,-,0.81,-,-,-,-,4.59,-,-,-,-,1.43,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,,4.59
97.2.4074,1/18/2009,200,184.1,179.2,177.9,1R,177.9,1L,181.8,143.8,139.6,138.6,138.8,141.7,183.6,178.6,177.2,177.5,181.2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
9724074,6/20/2017,200,,38.835,,,,,,,50.716,,,,,56.54,,,,,0,,,,,0,,,,,0,,,,200,314.8,224.9,289.2,,,,,,,,,,,,Anusit S.,Weerachai K.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Variac / Fluke 189,89550211,,38,39,40,45,,0
9724075,8/28/2014,200,,,,-,13.049,,,,,,17.316,,,,,17.348,,,,,,,,,,,,,,,,,200,148,110.02,147.1,,,,,,,,,,,,Mr. Itsared P,,"TIS Engineering & Service Co.,Ltd",,,,,,,,,,
9724075,5/19/2016,200,,15.76,,,,,,,22.66,,,,,19.16,,,,,Infinity,,,,,Infinity,,,,,Infinity,,,,200,198.57,159.36,228.14,,,,,,,,,,,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,88700532,5/19/2016,28,38,40,52,,Infinity
9724075,6/2/2019,200,-,14.42,-,-,-,-,-,-,14.89,-,-,-,-,20.35,-,-,-,-,0.03,-,-,-,-,0.03,-,-,-,-,0.01,-,-,-,200,101.594,48.534,118.094,-,-,-,-,-,-,-,-,-,-,191028248,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,40,40,58,,0.03
9724075,10/17/2023,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,200,147.671,115.473,155.606,,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,33,33,33,50,,
9724076,6/11/2019,200,-,39.94,-,-,-,-,-,-,41.42,-,-,-,-,58.1,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,0,-,-,-,200,102.923,44.546,116.708,-,-,-,-,-,-,-,-,-,-,191030991,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,30,30,30,70,,0.01
EDP008001,6/21/2018,200,1.277,1.599,2.0733,-,-,-,-,0.813,1.018,1.323,-,-,1.314,1.637,2.1291,-,-,0.55,0.06,0.01,-,-,0,0.2,0,-,-,0.08,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2/16/2018,30,38,38,65,,0.55
EDP008001,3/14/2019,200,2.08,2.58,3.26,,-,,-,1.62,1.95,2.296,-,-,2.53,3.03,4.02,-,-,0.14,0,0,-,-,0.12,0.05,0,-,-,0.08,0.07,0.05,-,-,200,38.877,25.514,27.535,,,,,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,33,35,35,65,,0.14
EDP008001,3/14/2019,200,2.083,2.58,3.26,,-,,-,1.622,1.949,2.296,-,-,2.528,3.028,4.022,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,38.877,25.514,27.535,-,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,33,35,35,65,,0
EDP008001,5/9/2025,10000,45.928,59.281,79.439,,-,,-,29.61,40.042,54.61,-,-,47.428,60.877,81.162,-,-,2.06,0.48,0.56,-,-,2.1,0.11,1.13,-,-,0.91,1.46,0.2,-,-,,-,-,-,,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TRESTRANO 600,DA193X,,,,,,,2.1
EDP011601,3/13/2019,200,2.27,2.95,3.9,,,,,1.76,1.84,2.47,,,2.94,3.62,4.45,,,0.04,0.24,0.05,,,0.34,0.22,0.04,,,0.31,0.28,0.7,,,200,45.645,27.857,31.48,,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2019,32,33,33,45,,0.7
EDP011601,8/2/2021,10,44.795,57.983,78.018,,,,,28.366,38.254,52.0118,,,43.985,56.99,76.924,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,211028715,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2/18/2021,31,35,35,67,,0
EDP011601,8/2/2021,10,44.795,57.983,78.018,,,,,28.366,38.254,52.061,,,43.985,56.99,76.924,,,0,0,0,,,0,0,0.09,,,0,0,0,,,,,,,,,,,,,,,,,211028715,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,31,38,38,67,,0.09
EDP011601,10/7/2024,10,36.94,48.363,66.203,,,,,26.414,35.681,48.609,,,36.796,48.125,65.9,,,17.54,16.59,15.14,,,6.88,6.73,6.54,,,16.34,15.56,14.33,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,33,46,46,61,,17.54
EDP018401,10/29/2023,10,7.524,8.994,10.941,,,,,2.429,2.95,3.62,,,7.317,8.806,10.724,,,0.24,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Mr. Chairat P.,Mr. Chairat P.,HITACHI,HITACHI,TESTRANO 600,CH158W,5/14/2018,32,32,32,71,,0.24
ET8712/1,2/1/2018,200,4.069,4.443,5.52,,,,,3.431,3.684,4.466,,,4.247,4.622,5.753,,,0,0,0,,,0,0,0,,,0,0,0,,,200,79.68,61.41,85.16,,,,,,,,,,,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,88700531,,35,34,35,53,,0
ET8712/1,10/27/2023,10000,56.72,63.31,83.45,,-,,-,43.37,47.92,61.99,-,-,56.8,63.25,83.17,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,-,Hitachi,GPSC,,,,,,,,,0
ET8712/1,10/30/2023,10,53.62,59.56,77.29,,-,,-,38.04,42.05,55.27,-,-,53.25,59.52,76.58,-,-,5.47,5.92,7.38,-,-,12.29,12.25,10.84,-,-,6.25,5.9,7.92,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,,12.29
ET8712_2,8/11/2024,10000,49.555,55.256,72.2,-,-,-,-,36.529,40.936,54.333,-,-,49.514,55.112,71.895,-,-,1.13,0.47,0.28,-,-,1.47,2.34,6.54,-,-,1.05,0.2,0.15,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,,,,6.54
ET8713/1,11/1/2023,10000,52.144,58.008,76.099,,-,,-,39.14,43.523,57.544,-,-,52.592,58.394,76.492,-,-,0.01,0.01,0.01,-,-,0,0.01,0.01,-,-,0,0.01,0.09,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,,0.09
FC203816,8/25/2019,3000,,178.784,,,,,,,80.923,,,,,176.237,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,191043906,Mr. Jirasak S.,Mr. Methee M.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2/16/2018,34,35,35,55,,0
JD 85034202,6/1/2013,200,4.958,5.345,5.806,2,5.152,4,5.565,4.896,5.317,5.799,5.114,5.534,7.428,7.701,8.367,7.428,8.035,,,,,,,,,,,,,,,,50,0.4175,0.5402,0.5357,,,,,,,,,,,,,,,,,,,,,,,,0
JD85034202,6/1/2013,200,4.958,5.152,5.806,,,,,4.896,5.114,5.799,,,7.428,7.428,8.367,,,Infinity,3.61,Infinity,,,Infinity,3.82,Infinity,,,Infinity,3.54,Infinity,,,50,0.4175,0.5402,0.5357,,,,,,,,,,,,Mr. Nipon B,,"TIS Engineering and Service co., Ltd",,Multimeter-Fluke 189,89820090,,,,,,,Infinity
JD85034202,1/10/2017,200,-,4.045,-,-,-,-,-,-,4.008,-,-,-,-,5.566,-,-,-,-,24.32,-,-,-,-,24.62,-,-,-,-,27.72,-,-,-,50,304.3,393.4,389.1,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,,34,32,32,68,,27.72
JD85034202,1/9/2019,200,-,4.662,-,,-,,-,-,4.639,-,-,-,-,7.499,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,200,353.737,518.57,515.816,-,-,-,-,-,-,-,-,-,-,-,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,1/19/2018,30,35,36,69,,0
JD85034202,1/9/2026,10000,,69.933,,,,,,,68.992,,,,,97.312,,,,,1.35,,,,,1.46,,,,,0.32,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,25,25,25,65,,1.46
K810290,11/28/2019,2,-,293.962,-,,-,,-,-,136.632,-,-,-,-,290.895,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,33,-,34,47,,0
K810291,11/23/2019,2000,,88.077,,,,,,,207.331,,,,,206.822,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,29,-,29,50,,0
PBE0579,12/13/2015,200,-,10.565,-,-,-,-,-,-,11.264,-,-,-,-,11.49,-,-,-,-,76.35,-,-,-,-,69.56,-,-,-,-,75.05,-,-,-,50,1.1185,0.9284,1.0962,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,21070063,,-,-,-,-,,76.35
PBE0579,8/29/2018,200,-,5.991,-,-,-,-,-,-,6.643,-,-,-,-,6.564,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,50,1149,939.88,1168,-,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,4/19/2018,33,40,-,65,,0
PBE0580,12/12/2015,200,,8.468,,,,,,,10.193,,,,,10.211,,,,,46.2,,,,,41.55,,,,,52.74,,,,50,1.2445,1.0158,1.2978,-,-,-,-,,,,,,,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,21070063,,-,-,-,-,,52.74
PBE0580,8/29/2018,200,-,5.792,-,-,-,-,-,-,7.201,-,-,-,-,6.685,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,50,1191,994.3,1266,-,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,4/19/2018,31,38,-,58,,0
PBJ1198,6/20/2015,200,-,3.372,-,-,-,-,-,-,4.247,-,-,-,-,4.808,-,-,-,-,12.44,-,-,-,-,20.31,-,-,-,-,24.43,-,-,-,50,1136,839,1118,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,89550211,,-,-,-,-,,24.43
PBJ1198,6/1/2017,200,-,3.697,-,-,-,-,-,-,5.301,-,-,-,-,4.443,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,50,993.6,784.8,1006.6,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,89550211,3/3/2017,34,50,-,67,,0
PBJ1200,8/19/2012,200,,2.999,,,,,,,3.53,,,,,3.864,,,,,11.06,,,,,16.88,,,,,19.63,,,,50,848.6,672.7,846,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,,5/23/2012,,,,,,19.63
PBJ1200,6/20/2015,200,,3.372,,,,,,,4.247,,,,,4.808,,,,,0,,,,,0,,,,,0,,,,50,1094,758.6,1048,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,89550211,,,,,,,0
PBJ1200,6/5/2017,200,,2.894,,,,,,,3.578,,,,,4.023,,,,,14.18,,,,,15.75,,,,,16.33,,,,50,976.1,725,937.3,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,3/3/2017,34,50,,67,,16.33
PBJ1200,10/26/2018,200,-,3.868,-,,-,,-,-,4.553,-,-,-,-,5.477,-,-,-,-,14.71,-,-,-,-,7.21,-,-,-,-,13.91,-,-,-,50,1079,782.03,963.17,-,-,-,-,-,-,-,-,-,-,181090534,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,34,38,38,63,,14.71
PBK1325,9/2/2014,200,-,3.408,-,-,-,-,-,-,4.3248,-,-,-,-,4.24,-,-,-,-,0,-,-,-,-,1.81,-,-,-,-,0,-,-,-,50,1051.1,845.3,1044.8,,,,,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,-,,-,-,-,-,,1.81
PBK1325,6/4/2016,200,,4.702,,,,,,,6.046,,,,,6.264,,,,,37.97,,,,,42.33,,,,,47.74,,,,50,1068.7,820,1031,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,88700532,9/30/2015,33,40,,52,,47.74
PBK1325,12/5/2017,200,,4.271,,,,,,,4.664,,,,,6.877,,,,,25.32,,,,,9.79,,,,,62.19,,,,50,1053,785,994,-,-,-,-,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,3/3/2017,27,38,,62,,62.19
PBL1465,9/2/2014,200,,3.346,,,,,,,4.69,,,,,4.24,,,,,0,,,,,0,,,,,0,,,,50,1119.8,897.8,1111.6,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,91051542,,,,,,,0
PBL1465,6/4/2016,200,,4.995,,,,,,,4.658,,,,,6.55,,,,,49.28,,,,,0.68,,,,,54.48,,,,50,1121,856,1109,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,99700532,9/30/2015,33,38,,52,,54.48
PBL1465,12/5/2017,200,-,5.379,-,,-,,-,-,5.862,-,-,-,-,8.595,-,-,-,-,60.76,-,-,-,-,24.99,-,-,-,-,102.71,-,-,-,50,1053,820,1043,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,3/3/2017,29,38,,64,,102.71
PP0016B01,2/13/2021,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,0
PP0050B01,2/2/2016,200,,0.95,,,,,,,1.5,,,,,1.25,,,,,255.32,,,,,62.11,,,,,142.63,,,,200,62.26,43.972,57.27,,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 289,21070063,,,,,,,1.32
PP0050B01,1/16/2022,200,-,2.07,-,,-,,-,-,1.66,-,-,-,-,2.48,-,-,-,-,0.34,-,-,-,-,0.18,-,-,-,-,0.24,-,-,-,200,74.023,46.406,54.693,-,-,-,-,-,-,-,-,-,-,181100888,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,30,31,32,76,,0.34
PP0084B01,11/1/2023,10000,52.144,58.008,76.099,-,-,-,-,39.14,43.523,57.544,-,-,52.592,58.394,76.429,-,-,0.01,0.01,0.01,-,-,0,0.01,0.01,-,-,0,0.01,0.01,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,,0.01
PP0084B01,7/15/2026,10000,11.8,14.024,16.915,,-,,-,4.908,5.816,6.981,-,-,11.822,14.114,17.033,-,-,22.28,22.54,22.62,-,-,5.16,5.55,5.78,-,-,18.1,23.81,18.3,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,12/15/2025,,,,,,23.81
PP0102B01,5/24/2023,10000,12.281,14.676,17.79,,-,,-,3.965,4.787,5.853,-,-,12.247,14.713,17.844,-,-,0.66,0.52,0.51,-,-,1.67,1.85,0.91,-,-,0.39,0.09,0.25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,,,,,1.85
PP0102B01,7/21/2026,10000,13.591,16.119,19.408,-,-,-,-,4.083,4.824,5.78,-,-,13.737,16.358,19.676,-,-,11.4,10.4,9.65,-,-,4.69,2.64,0.34,-,-,12.6,11.28,10.54,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,12/15/2025,,,,,,12.6
PP0158B01,4/4/2023,10000,15.2,16.62,18.26,-,-,-,-,4.46,4.9,5.39,-,-,15.49,16.974,18.61,-,-,0.85,0.72,0.54,-,-,2.29,2.3,2.08,-,-,0,0.14,0.22,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,34,32,32,59,,2.3
PP0174B01,7/4/2024,10000,-,64.31,-,-,-,-,-,-,47.55,-,-,-,-,64.4,-,-,-,-,0.48,-,-,-,-,1.17,-,-,-,-,0.63,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,12/27/2023,33,34,34,67,,1.17
PP0181B01,3/15/2023,10000,13.517,14.804,16.284,-,-,-,-,4.677,5.139,5.659,-,-,13.538,14.855,16.318,-,-,0.13,0.03,0.52,-,-,1.67,0.76,1.05,-,-,0.28,0.37,0.11,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,82452035011,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,34,34,52,,1.67
PP0225B01,1/31/2022,10000,-,56.43,-,,-,,-,-,39.95,-,-,-,-,56.5,-,-,-,-,0.05,-,-,-,-,0.13,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,33,33,33,75,,0.13
PP0225B01,1/21/2025,10000,-,57.54,-,-,-,-,-,-,40.45,-,-,-,-,57.69,-,-,-,-,2.02,-,-,-,-,1.38,-,-,-,-,2.11,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,30,34,34,56,,2.11
PP0286B01,4/29/2013,200,0.837,0.925,1.105,,,,,1.285,1.504,1.825,,,1.054,1.236,1.524,,,0,0,0,,,0,0,0,,,0,0,0,,,200,54.78,39.5,56,,,,,,,,,,,,Mr. Phanupong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Digital Multimeter - Fuke189,,5/21/2012,,,,,,0
PP0286B01,7/19/2014,10000,0.837,0.925,1.105,1,12.483,,,1.285,1.504,1.825,14.901,,1.054,1.236,1.524,14.602,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
PPD0225B01,1/31/2022,10000,-,56.432,-,,-,,-,-,39.954,-,-,-,-,56.504,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,33,33,33,75,,0
PT3W67000/123,5/16/2013,200,5.472,5.913,6.421,2,5.697,4,6.152,4.187,4.503,4.886,4.356,4.684,5.493,5.931,6.431,5.695,6.176,,,,,,,,,,,,,,,,200,81,114.47,113.23,,,,,,,,,,,,,,,,,,,,,,,,0
PT3W67000/123,9/15/2015,200,3.88,4.165,4.49,2,3.995,4,4.268,3.002,3.248,3.559,3.103,3.359,3.817,4.131,4.44,3.945,4.297,,,,,,,,,,,,,,,,200,59.49,76.3,79.95,,,,,,,,,,,,,,,,,,,,,,,,30.96
PTE 1689/01,6/4/2016,,3.499,3.956,4.507,,,,,3.39,3.814,4.268,,,3.539,3.995,4.602,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
PTE 1689/01,6/10/2019,200,2.958,2.282,3.014,,-,,-,3.146,2.534,3.243,-,-,3.69,2.87,3.674,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191030987,Mr.Chaichaleom W.,Mr.Methee M.,TIS,GPSC,Testrano 600,DA212X,4/19/2019,33,38,38,69,,0
PTE 1689/01,7/4/2021,10000,17.452,20.653,28.179,,-,,-,12.384,14.2,18.966,-,-,18.82,22.12,29.876,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201023323,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,32,42,42,62,,0
PTE 1689/01,7/4/2021,10000,17.452,20.653,28.179,-,-,-,-,12.384,14.2,18.966,-,-,18.82,22.124,29.876,-,-,0,0,0,-,-,0,0,0,-,-,0,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201022875,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,34,42,42,62,,0.02
PTE 1689/01,9/10/2023,10000,15.893,19.037,26.271,,,,,12.143,14.836,21.053,,,18.776,22.547,30.641,,,8.93,7.82,6.77,,,1.95,4.48,11,,,0.23,1.93,2.56,,,,,,,,,,,,,,,,,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,Testrano 600,CH158W,1/22/2023,28,32,32,65,,11
PTE 1689/01,6/20/2024,10000,17.72,20.786,28.817,,,,,12.486,14.307,18.935,,,19.234,21.868,29.629,,,1.54,0.64,2.26,,,0.82,0.75,0.16,,,2.2,1.14,0.83,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,40,40,73,,2.26
PTE 1689/011,8/31/2014,1000,0.10283,0.132943,0.241043,2L,123.572,2R,143.857,0.097869,0.124653,0.220103,116.456,137.245,0.096242,0.120786,0.231927,117.484,137.592,Infinity,Infinity,Infinity,,,Infinity,Infinity,Infinity,,,Infinity,Infinity,Infinity,,,1000,76.531,45.084,72.809,,,,,,,,,,,,,,,,,,,,,,,,97.28
PTE 1689/01ERRor,6/4/2016,,3.499,3.956,4.507,,,,,3.39,3.814,4.268,,,3.539,3.995,4.602,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
PTE 1689/02,6/3/2018,200,3.1,6.8,8.1,,,,,4.8,5.4,6.3,,,4.8,5.5,6.4,,,0.1,0.6,0.6,,,1.17,0.37,0.4,,,1.9,0.38,1.37,,,200,6.472,5.433,6.828,,,,,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,89550211,3/3/2017,35,30,34,54,,1.9
PTE 1689/02,10/24/2018,200,3.636,2.965,2.734,5L,2.815,10R,3.404,2.86,2.547,2.403,2.471,2.792,3.611,3.09,2.84,2.934,3.518,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-,-,-,-,200,6.091,4.744,6.197,2.815,2.471,2.934,3.404,2.792,3.518,,Chaichaleom W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO 600,,,30,31,32,68,,0
PTE 1689/02,10/28/2020,10000,17.8,20.96,28.45,5L,18.848,6L,18.45,12.02,14.02,19.05,12.63,12.406,19.05,22.36,30.21,20.15,19.749,0.06,0,0,0.04,0,0,0,0.05,0,0.03,0,0,0,0,0.01,-,-,-,-,-,-,-,-,18.84,12.63,20.15,18.45,12.41,19.75,201022873,Mr.Jirasak S.,,NHT/NRV,,,,2/16/2018,36,39,39,53,,0.06
PTE 1689/02,8/16/2023,10,17.904,21.052,28.509,,-,,-,12.705,14.054,19.026,-,-,19.018,22.257,29.974,-,-,0.53,0.44,0.21,-,-,5.7,0.24,0.18,-,-,0.17,0.46,0.78,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,,5.7
PTE 1689/02,5/22/2025,10000,18.34,21.57,29.28,-,-,-,-,12.06,14,18.98,-,-,18.29,21.35,28.75,-,-,2.98,2.91,2.92,-,-,0.33,0.14,0.42,-,-,3.99,4.52,4.83,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,4.83
PTE 1689/03,8/16/2012,200,3.476,3.984,5.01,1L,3.979,1R,4.117,3.448,3.884,4.77,3.826,3.964,4.927,5.735,7.501,5.636,5.881,,,,,,,,,,,,,,,,200,8.944,8.423,15.082,,,,,,,,,,,,,,,,,,,,,,,,98.3
PTE 1689/03,8/18/2012,200,6.103,6.841,8.149,1L,6.726,1R,6.964,4.857,5.42,6.325,6.726,6.964,4.893,5.521,6.489,5.463,5.635,,,,,,,,,,,,,,,,200,10.599,10.357,15.393,,,,,,,,,,,,,,,,,,,,,,,,97.61
PTE 1689/03,7/25/2016,20000,202.793,115.584,86.412,,,,,202.81,116.554,91.762,,,199.1,106.344,80.411,,,0,0,0,,,0,0,0,,,0,0,0,,,2000,109.456,82.358,119.072,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,88700532,3/2/2015,29,36,38,70,,0
PTE 1689/03,11/11/2020,10,17.37,20.527,27.975,5L,18.408,6L,18.041,12.213,14.226,19.288,12.845,12.619,18.619,21.903,29.605,19.707,19.326,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-,-,-,-,-,-,-,-,18.408,12.845,19.707,18.041,12.619,19.326,201023345,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,30,30,30,50,,0
PTE 1689/03,1/26/2025,10,17.827,20.987,28.392,,,,,12.543,14.561,19.609,,,19.202,22.551,30.301,,,2.63,2.24,1.49,,,2.7,2.35,1.66,,,3.13,2.96,2.35,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,32,32,32,61,,3.13
PTE 1689/04,5/13/2016,200,2.02,2.359,3.103,,,,,1.677,1.972,2.539,,,2.072,2.417,3.198,,,58.15,18.32,50.27,,,61.99,28.34,29.08,,,55.16,11.88,66.74,,,200,5.773,4.536,5.823,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 189,88700532,9/30/2015,34,36,38,46,,0
PTE 1689/04,6/13/2019,10000,22.52,27.247,36.99,,,,,16.082,19.991,28.583,,,28.294,32.435,42.437,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,33,35,35,55,,0
PTE 1689/04,3/13/2022,10000,20.6,27.6,34.4,,-,,-,15.4,18.4,27.6,-,-,27.3,30.1,40.1,-,-,8.53,1.3,7,-,-,4.24,7.96,3.44,-,-,3.51,7.2,5.51,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,,8.53
PTE 1689/04,7/7/2025,10000,17.72,20.875,298.4,-,-,-,-,12.07,14.055,19.059,-,-,18.8,22.06,29.817,-,-,21.31,23.39,706.7,-,-,24.95,29.69,33.32,-,-,33.55,31.99,29.74,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,706.7
Suphon Test,11/18/2020,1,65,70,75,1,1,1,1,65,70,75,1,1,65,70,75,1,1,1.56,7.69,13.64,0,0,2.99,2.94,8.7,0,0,7.14,1.41,4.17,0,0,,,,,,,,,1,1,1,1,1,1,aaaaa,,,,,,,,,,,,,13.64
T012006,10/3/2026,10000,83.25,105.9,140.8,,-,,-,73.45,96.58,129.1,-,-,87.33,107.2,146.1,-,-,0.3,0.86,0.57,-,-,0.62,0.6,0.08,-,-,0.38,0.19,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Suchat M.,Hitachi Energy,GPSC,,,,,,,,,0.86
TP70279703,5/27/2010,200,289.97,393.04,498.01,,,,,237.14,323.01,406.18,,,293.53,392.77,497.94,,,0,0,0,,,0,0,0,,,0,0,0,,,,,,,,,,,,,,,,,,Y.C.KIM,,,,Doble-M4100,,,,,,,,0
TP70279703,6/3/2013,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,200,66.09,86.95,77.26,-,-,-,-,-,-,-,-,-,-,,Mr. Aran P,,"TIS Engineering and Service co., Ltd",,,,,,,,,,0
TP70279703,10/9/2016,200,289.97,393.04,498.01,,,,,237.14,323.01,406.18,,,293.53,392.77,497.94,,,98.38,98.47,98.45,,,98.31,98.36,98.35,,,98.19,98.24,98.23,,,200,123.7,176.1,142.8,,,,,,,,,,,,Mr.Aran Phiwphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/5/2016,27,42,41,85,,0
TP70279703,1/11/2019,200,5.397,3.519,2.312,-,-,-,-,5.799,4.212,2.457,-,-,3.358,2.34,1.713,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,200,69.712,146.925,87.853,-,-,-,-,-,-,-,-,-,-,,Mr. Tanasak K,Mr. Jakit Chaiwongwaranon,"TIS Engineering and Service co., Ltd",GHECO ONE,TESTRANO 600,DA212X,4/19/2018,29,36,36,60,Including GIL,0
TP70279703,2/2/2023,200,2.07,3.564,5.056,-,-,-,-,1.31,1.987,2.595,-,-,2.586,,5.211,-,-,0,1.83,1.12,-,-,0,4.58,0.19,-,-,0.23,,0.21,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,5/19/2022,31,32,32,42,,4.58
TP70279703,1/22/2026,,-,-,-,,,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,,0
VN00408,3/21/2014,200,,10.393,,,,,,,16.384,,,,,14.566,,,,,0,,,,,0,,,,,0,,,,200,246.4,176.8,257.9,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering & Serivce Co.,Ltd.",,Multimeter - Fuke 189,89820090,,,,,,,0
VN00408,11/30/2019,10,,150.906,,,,,,,145.872,,,,,136.641,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,191050219,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,30,30,30,60,,0
VN00408,2/5/2025,10000,,160.984,,,,,,,59.459,,,,,138.045,,,,,6.68,,,,,0.9,,,,,1.03,,,,200,9.472,2.77,7.487,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,40,,6.68
VN13700701_1,5/24/2013,200,5.391,5.882,6.404,-,-,-,-,6.492,7.487,8.251,-,-,6.982,7.493,8.274,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2074,1592,2049,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter-Fluke 189,8870053,,30,-,-,78,,0
VN13700701_1,1/3/2015,200,,6.509,-,-,-,-,-,,9.251,-,-,-,,8.608,-,-,-,,10.66,-,-,-,,23.56,-,-,-,,14.88,-,-,-,50,2161,1625,2173,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,51,,23.56
VN13700701_1,1/11/2019,200,-,6.88,-,-,-,--,-,-,8.677,-,-,-,-,8.871,-,-,-,-,0.03,-,-,-,-,2.24,-,-,-,-,4.45,-,-,-,200,2195,1703,2191,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,23,-,-,67,,4.45
VN13700701_2,5/25/2013,200,6.785,7.367,8.05,-,-,-,-,8.924,9.683,10.535,-,-,8.973,9.734,10.59,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2503,1921,2450,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,40,,0
VN13700701_2,1/2/2015,200,-,7.412,-,-,-,-,-,-,10.313,-,-,-,-,9.845,-,-,-,-,16.94,-,-,-,-,6.51,-,-,-,-,6.55,-,-,-,50,2093,1682,2265,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,53,,16.94
VN13700701_2,1/21/2019,200,-,7.8,-,-,-,-,-,-,9.63,-,-,-,-,9.841,-,-,-,-,5.88,-,-,-,-,0.55,-,-,-,-,1.1,-,-,-,50,2549,1815,2443,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,26,-,-,56,,5.88
VN13700702_1,5/23/2013,200,4.323,4.642,5.106,-,-,-,-,5.577,6.021,6.634,-,-,5.548,5.918,6.492,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,1551,1213,1574,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,29,-,-,79,,0
VN13700702_1,1/10/2019,200,-,5.625,-,-,-,-,-,-,7.081,-,-,-,-,7.132,-,-,-,-,0.3,-,-,-,-,0.85,-,-,-,-,3.09,-,-,-,50,1620,1263,1628,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,-,-,69,,3.09
VN13700702_2,5/22/2013,200,11.369,11.164,11.811,-,-,-,-,15.984,16.56,17.566,-,-,15.895,16.205,17.103,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2029.8,1528.9,2004.6,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN13700702_2,1/20/2019,200,-,5.818,-,-,-,-,-,-,7.295,-,-,-,-,7.495,-,-,-,-,4.57,-,-,-,-,3.51,-,-,-,-,4.02,-,-,-,50,1750,7138,1737,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,68,,4.57
VN85030801-2,10/16/2016,,,20.52,,,,,,,16.41,,,,,20.49,,,,,0,,,,,0,,,,,0,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,3/16/2016,23,,,60,,0
VN85030801_1,1/29/2015,200,20.095,21.651,23.541,5-Mar,20.892,6-Feb,22.571,15.284,16.384,17.877,15.871,17.118,19.636,21.148,22.846,20.332,21.995,0,0,0,,,0,0,0,,,0,0,0,,,50,2.176,1.704,2.139,,,,,,,,,,,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Varuac/Fulke 189,8870053,1/29/2015,,,,,,0
VN85030801_1,10/13/2016,200,-,-,-,5-Mar,20.6,-,-,-,-,-,16.2,-,-,-,-,20.9,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,50,2.3747,1.8301,2.3531,-,-,-,-,20.6,16.2,20.9,-,-,-,,Mr. Anysit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Varuac/Fulke 189,89550211,3/16/2016,23,,,64,,0
VN85030801_1,4/29/2018,200,-,-,-,5-Mar,23.388,-,-,-,-,-,19.342,-,-,-,-,25.755,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,2291.6,1836,2301.9,-,-,-,-,23.388,19.342,25.755,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89820090,5/3/2017,23,-,-,65,,0
VN85030801_2,1/29/2015,200,20.577,22.244,23.755,,,,-,14.851,16.187,17.553,-,-,17.974,19.647,21.939,,,0,0,0,,-,0,0,0,-,-,0,0,0,,,50,2.128,1.64,2.056,,,,,,-,,-,-,,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Variac/Fulke 189,8870053,1/29/2015,,,,,,0
VN85030801_2,10/16/2016,200,-,-,-,6-Mar,20.52,-,-,-,-,-,16.41,-,-,-,-,20.24,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,50,2.28,1.815,2.279,-,-,-,-,20.52,16.41,20.24,-,-,-,,Mr. Anusit S,Mr. Teerasak Wanthong,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,3/16/2016,23,,,60,,0
VN85030801_2,4/29/2018,200,-,-,-,5-Mar,23.796,-,-,-,-,-,19.931,-,-,-,-,26.813,-,-,-,-,0,-,-,-,-,0,-,-,-,-,0,-,50,2353,1858,2332,-,-,-,-,23.796,19.931,26.813,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89820090,5/3/2017,23,-,-,65,,0
VN85040201_1,5/21/2013,200,10.461,11.281,12.209,-,-,-,-,13.275,14.322,15.502,-,-,13.107,14.162,15.355,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2698,2305,3006,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN85040201_1,1/5/2015,200,-,12.314,-,-,-,-,-,-,16.84,-,-,-,-,13.861,-,-,-,-,9.16,-,-,-,-,17.58,-,-,-,-,2.13,-,-,-,50,2755,2174,2816,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,56,,17.58
VN85040201_1,1/15/2017,200,-,11.797,-,-,-,-,-,-,14.416,-,-,-,-,14.224,-,-,-,-,4.57,-,-,-,-,0.66,-,-,-,-,0.44,-,-,-,50,2656,2121,2660,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,88700532,9/30/2016,25,-,-,44,,4.57
VN85040201_1,1/15/2019,200,-,11.492,-,-,-,-,-,-,14,-,-,-,-,14.39,-,-,-,-,1.87,-,-,-,-,2.25,-,-,-,-,1.61,-,-,-,50,2816,2758,2126,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,68,,2.25
VN85040201_2,5/20/2013,200,9.59,10.34,11.46,-,-,-,-,13.2,14.49,15.96,-,-,12.18,13.13,14.36,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2800,2190,2770,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN85040201_2,1/4/2015,200,-,9.984,-,-,-,-,-,-,12.429,-,-,-,-,13.029,-,-,-,-,3.44,-,-,-,-,14.22,-,-,-,-,0.77,-,-,-,50,2764,2150,2732,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,25,-,-,58,,14.22
VN85040201_2,1/6/2017,200,-,10.521,-,-,-,-,-,-,12.801,-,-,-,-,13.54,-,-,-,-,1.75,-,-,-,-,11.66,-,-,-,-,3.12,-,-,-,50,2699,2136,2682,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac/Fulke189,88700532,9/30/2016,25,-,-,44,,11.66
VN85040201_2,1/6/2019,200,-,11.822,-,-,-,-,-,-,14.734,-,-,-,-,15.576,-,-,-,-,4.25,-,-,-,-,1.68,-,-,-,-,4.61,-,-,-,50,2982,2283,2951,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,61,,4.61
VN85040201_3,1/5/2013,200,-,9.824,-,-,-,-,-,-,11.974,-,-,-,-,14.05,-,-,-,-,2.74,-,-,-,-,0.68,-,-,-,-,1.38,-,-,-,50,2745,2061,2665,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,56,,2.74
VN85040201_3,5/21/2013,200,8.753,9.562,10.434,-,-,-,-,11.069,12.056,13.134,-,-,12.732,13.859,15.183,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2754,2051.6,2668.9,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,29,-,-,43,,0
VN85040201_3,1/15/2017,200,,9.73,-,-,-,-,-,,11.984,-,-,-,,12.047,-,-,-,,1.76,-,-,-,,0.6,-,-,-,,13.07,-,-,-,50,2585,2025,2566,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac/Fulke189,88700532,9/30/2016,25,-,-,44,,13.07
VN85040201_3,1/15/2019,200,-,10.797,-,-,-,-,-,-,13.77,-,-,-,-,13.995,-,-,-,-,12.92,-,-,-,-,14.22,-,-,-,-,0.98,-,-,-,50,2929,2254,2905,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,60,,14.22
VN85040201_4,5/20/2013,200,7.91,8.42,9.96,-,-,-,-,9.71,10.41,11.66,-,-,11.21,12.11,13.93,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,3.321,2.571,3.322,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,8870053,-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040201_4,1/4/2015,200,-,8.993,-,-,-,-,-,-,11.724,-,-,-,-,10.866,-,-,-,-,6.81,-,-,-,-,12.62,-,-,-,-,10.27,-,-,-,50,2.663,2.056,2.697,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,12.62
VN85040201_4,1/6/2017,200,-,8.767,-,-,-,-,-,-,11.076,-,-,-,-,10.861,-,-,-,-,4.12,-,-,-,-,6.4,-,-,-,-,10.31,-,-,-,50,2.563,2.045,2.571,-,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,25,-,-,44,,10.31
VN85040201_4,1/6/2019,200,-,9.646,-,,-,,-,-,12.701,-,-,-,-,12.469,-,-,-,-,2.4,-,-,-,-,2.34,-,-,-,-,2.96,-,-,-,50,2865,2201,2879,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,21.3,,,60.7,,2.96
VN85040202_1,5/27/2013,200,6.056,6.611,7.16,-,-,-,-,7.936,8.65,9.382,-,-,9.04,9.9,10.751,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2.225,1.753,2.237,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040202_1,1/17/2017,200,-,6.494,-,-,-,-,-,-,8.06,-,-,-,-,8.059,-,-,-,-,1.77,-,-,-,-,6.82,-,-,-,-,18.6,-,-,-,50,2.014,1.626,2.011,-,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,24,-,-,48,,18.6
VN85040202_1,1/19/2019,200,-,7.184,-,-,-,-,-,-,8.795,-,-,-,-,8.899,-,-,-,-,8.67,-,-,-,-,1.68,-,-,-,-,10.11,-,-,-,50,2516,1962,2439,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,29,,,53,,10.11
VN85040202_2,5/26/2013,200,4.926,5.756,6.213,-,-,-,-,6.173,7.236,7.968,-,-,6.826,7.335,8.012,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,"1,932",1.536,1.943,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040202_2,1/10/2017,200,-,6.507,-,-,-,-,-,-,7.938,-,-,-,-,8.072,-,-,-,-,13.05,-,-,-,-,9.7,-,-,-,-,10.05,-,-,-,50,1.954,1.571,1.936,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,25,-,-,42,,13.05
VN85040202_2,1/9/2019,200,-,7.616,-,,-,,-,-,9.42,-,-,-,-,9.574,-,-,-,-,1.81,-,-,-,-,1.99,-,-,-,-,2.56,-,-,-,50,2155,1712,2144,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,27.9,,,56.8,,2.56
VN85040204_1,5/21/2013,200,11.121,11.132,13.492,-,-,-,-,12.85,13.948,15.2,-,-,13.686,15.142,16.437,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2.561,2.042,2.551,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040204_1,1/5/2015,200,-,13.377,-,-,-,-,-,-,15.841,-,-,-,-,15.647,-,-,-,-,20.17,-,-,-,-,13.57,-,-,-,-,3.34,-,-,-,50,2.741,2.116,2.724,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,20.17
VN85040204_1,1/15/2017,200,-,13.393,-,-,-,-,-,-,16.179,-,-,-,-,16.633,-,-,-,-,20.31,-,-,-,-,16,-,-,-,-,9.85,-,-,-,50,2.606,2.1,2.623,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,25,-,-,44,,20.31
VN85040204_1,1/15/2019,200,-,13.237,-,-,-,-,-,-,16.509,-,-,-,-,17.05,-,-,-,-,0.8,-,-,-,-,8.02,-,-,-,-,0.54,-,-,-,50,2909,2182,2894,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,66,,8.02
VN85040204_2,5/20/2013,200,7.91,8.59,9.42,-,-,-,-,9.69,10.51,11.44,-,-,11.13,12.08,13.17,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,2.487,1.139,2.421,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN85040204_2,1/4/2015,200,-,8.982,-,-,-,-,-,-,10.729,-,-,-,-,12.076,-,-,-,-,4.56,-,-,-,-,2.08,-,-,-,-,0.03,-,-,-,50,2.511,1.963,2.433,-,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,4.56
VN85040204_2,1/6/2017,200,-,9.019,-,-,-,-,-,-,11.036,-,-,-,-,11.316,-,-,-,-,4.99,-,-,-,-,5,-,-,-,-,6.32,-,-,-,50,2.407,1.911,2.406,-,-,-,-,-,-,-,-,-,--,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,25,-,-,44,,6.32
VN85040204_2,1/6/2019,200,-,9.912,-,,-,,-,-,12.429,-,-,-,-,12.73,-,-,-,-,0.63,-,-,-,-,0.6,-,-,-,-,2.25,-,-,-,50,2643,2079,2652,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22.1,,,63.1,,2.25
VN85042301_1,5/27/2013,200,13.537,14.637,15.829,-,-,-,-,18.148,19.589,21.371,-,-,18.241,20.01,21.774,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,4.737,3.593,4.675,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN85042301_1,1/17/2017,200,-,15.106,-,-,-,-,-,-,18.891,-,-,-,-,18.885,-,-,-,-,3.2,-,-,-,-,3.56,-,-,-,-,5.62,-,-,-,50,4.247,3.323,4.224,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,26,-,-,40,,5.62
VN85042301_1,1/19/2019,200,-,16.883,-,,-,,-,-,20.996,-,-,-,-,21.162,-,-,-,-,7.97,-,-,-,-,7.18,-,-,-,-,5.76,-,-,-,50,5000,3882,4895,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,28,,,48,,7.97
VN85042301_2,5/26/2013,200,35.262,33.225,29.867,-,-,-,-,50.68,48.637,46.323,-,-,56.93,47.47,45.892,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,20,5.175,4.026,5.176,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN85042301_2,1/10/2017,200,-,12.305,-,-,-,-,-,-,16.269,-,-,-,-,15.478,-,-,-,-,62.96,-,-,-,-,66.55,-,-,-,-,67.39,-,-,-,50,3.893,3.098,3.906,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,10/30/2016,26,-,-,41,,67.39
VN85042301_2,1/9/2019,200,-,14.44,-,-,-,-,-,-,19.019,-,-,-,-,18.429,-,-,-,-,1.51,-,-,-,-,2.05,-,-,-,-,0.22,-,-,-,50,4418,3431,4461,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,60,,2.05
VN85042302_1,6/7/2013,200,5.725,6.428,6.812,-,-,-,-,8.291,8.982,9.868,-,-,8.404,9.113,9.957,-,-,0,0,0,-,-,-,0,0,-,-,0,0,0,-,-,50,2.265,1.556,2.371,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN85042302_1,1/13/2017,200,-,6.737,,-,-,-,-,-,8.19,,-,-,-,8.238,,-,-,-,4.81,,-,-,-,8.82,,-,-,-,9.6,,-,-,50,1.949,1.572,1.943,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,24,,,47,,9.6
VN85042302_1,1/10/2019,200,-,7.606,-,,-,,-,-,10.119,-,-,-,-,10.379,-,-,-,-,2.4,-,-,-,-,0.64,-,-,-,-,2.63,-,-,-,50,2396,1705,2385,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,74,,2.63
VN85042302_2,6/7/2013,200,5.751,6.479,6.913,-,-,-,-,8.809,9.894,10.563,-,-,8.194,8.893,9.758,-,-,0,0,0,-,-,0,0,0,-,-,0,0,0,-,-,50,1.304,1.5,2.334,,,,,-,-,-,-,-,-,,Mr. Anusit S,,TIS,,Variac/Fluke 189,8870053,,,,,,,0
VN85042302_2,1/18/2017,200,-,6.597,-,-,-,-,-,-,8.035,-,-,-,-,8.092,-,-,-,-,1.82,-,-,-,-,18.79,-,-,-,-,9.01,-,-,-,50,1.957,1.561,1.939,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,9/30/2016,24,-,-,47,,18.79
VN85042302_2,1/21/2019,200,-,7.373,-,,-,,-,-,9.647,-,-,-,-,9.908,-,-,-,-,13.8,-,-,-,-,2.5,-,-,-,-,11.41,-,-,-,50,2685,1913,2592,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,25.5,,,68,,13.8
