SERIAL_NUMBER,DATE,TEST_VOLTAGE,H1MAX,H1CENTER,H1MIN,H1TAP1,H1NO1,H1TAP2,H1NO2,H2MAX,H2CENTER,H2MIN,H2NO1,H2NO2,H3MAX,H3CENTER,H3MIN,H3NO1,H3NO2,ERRH1MAX,ERRH1CENTER,ERRH1MIN,ERRH1TAP1,ERRH1TAP2,ERRH2MAX,ERRH2CENTER,ERRH2MIN,ERRH2TAP1,ERRH2TAP2,ERRH3MAX,ERRH3CENTER,ERRH3MIN,ERRH3TAP1,ERRH3TAP2,XTESTV,X1,X2,X3,YTESTV,Y1,Y2,Y3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR
T012006,2026-10-03 00:00:00,10000,83.25,105.9,140.8,,-,,-,73.45,96.58,129.1,-,-,87.33,107.2,146.1,-,-,0.30,0.86,0.57,-,-,0.62,0.60,0.08,-,-,0.38,0.19,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Suchat M.,Hitachi Energy,GPSC,,,,,,,,,0.86
PP0102B01,2026-07-21 00:00:00,10000,13.591,16.119,19.408,-,-,-,-,4.083,4.824,5.78,-,-,13.737,16.358,19.676,-,-,11.40,10.40,9.65,-,-,4.69,2.64,0.34,-,-,12.60,11.28,10.54,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,,12.6
PP0084B01,2026-07-15 00:00:00,10000,11.8,14.024,16.915,,-,,-,4.908,5.816,6.981,-,-,11.822,14.114,17.033,-,-,22.28,22.54,22.62,-,-,5.16,5.55,5.78,-,-,18.10,23.81,18.30,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,,23.81
6310534,2026-01-24 00:00:00,10000,41.97,53.83,70.84,,,,,30.28,39.18,52.23,,,42.79,54.52,71.59,,,2.37,1.57,1.20,,,0.93,0.46,0.44,,,1.88,0.96,0.83,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,,2.37
TP70279703,2026-01-22 00:00:00,-,-,-,-,,,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,-,-,-,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,,0
3011080055,2026-01-17 00:00:00,6000,,178.79,,,,,,,45.23,,,,,172.39,,,,,0.00,,,,,0.22,,,,,0.00,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,,,,,0.22
JD85034202,2026-01-09 00:00:00,10000,,69.933,,,,,,,68.992,,,,,97.312,,,,,1.35,,,,,1.46,,,,,0.32,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,25,25,25,65,,1.46
6310535,2026-01-07 00:00:00,10000,46.8,59.64,77.92,-,-,-,-,31.3,40.48,53.96,-,-,47.36,60.08,78.33,-,-,1.74,1.08,1.19,-,-,0.97,1.20,1.81,-,-,0.77,0.13,0.42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02,,,,,,1.81
5201090,2025-11-29 00:00:00,6000,,107.71,,,,,,,54.55,,,,,95.27,,,,,0.66,,,,,1.02,,,,,0.28,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,1.02
5200523,2025-11-29 00:00:00,3000,-,54.77,-,,-,,-,-,23.28,-,-,-,-,46.20,-,-,-,-,1.43,-,-,-,-,1.22,-,-,-,-,0.43,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,36,38,38,64,,1.43
6310537,2025-11-26 00:00:00,10000,43.57,55.16,71.73,,-,,-,32.08,40.9,53.86,-,-,44.8,56.09,72.59,-,-,1.33,0.29,1.03,-,-,0.25,2.25,1.62,-,-,1.82,0.16,0.82,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC 100,,,,,,,,2.25
5000574,2025-11-20 00:00:00,3000,-,84.039,-,,-,,-,-,38.359,-,-,-,-,87.088,-,-,-,-,0.05,-,-,-,-,0.94,-,-,-,-,0.10,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,,,,,,,,,0.94
5000576,2025-11-15 00:00:00,3000,-,84.337,-,,-,,-,-,38.312,-,-,-,-,87.304,-,-,-,-,0.40,-,-,-,-,0.82,-,-,-,-,0.35,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.82
5000575,2025-11-15 00:00:00,3000,-,83.668,-,,-,,-,-,38.354,-,-,-,-,87.022,-,-,-,-,0.80,-,-,-,-,0.93,-,-,-,-,0.03,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.93
5000577,2025-11-15 00:00:00,3000,-,92.992,-,,-,,-,-,40.213,-,-,-,-,88.176,-,-,-,-,1.08,-,-,-,-,0.53,-,-,-,-,0.20,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,1.08
5110021,2025-11-03 00:00:00,10000,-,-,-,2,73.75,-,-,-,-,-,58.2,-,-,-,-,75.5,-,-,-,-,3.15,-,-,-,-,8.79,-,-,-,-,4.14,-,-,-,-,-,-,-,-,-,71.5,53.5,72.5,-,-,-,,Mr.Jirask S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,,8.79
56016,2025-07-20 00:00:00,10,12.569,15.063,18.21,,,,,5.399,6.495,7.787,,,12.543,14.934,18.159,,,0.07,0.02,0.00,,,0.00,0.08,0.09,,,0.02,0.03,0.05,,,,,,,,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,,32,52,52,64,,0.09
5110023,2025-07-09 00:00:00,10000,-,28.979,-,-,-,-,-,-,22.258,-,-,-,-,29.265,-,-,-,-,2.23,-,-,-,-,2.85,-,-,-,-,2.28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,,2.85
PTE 1689/04,2025-07-07 00:00:00,10000,17.72,20.875,298.4,-,-,-,-,12.07,14.055,19.059,-,-,18.8,22.06,29.817,-,-,21.31,23.39,706.70,-,-,24.95,29.69,33.32,-,-,33.55,31.99,29.74,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,,706.7
5513053,2025-06-11 00:00:00,10000,29.91,32.43,35.36,,,,,76.40,83.10,90.86,,,74.32,80.30,87.13,,,0.01,0.02,0.00,,,0.01,0.00,0.00,,,0.00,0.01,0.00,,,,,,,,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,,,,,,,0.02
PTE 1689/02,2025-05-22 00:00:00,10000,18.34,21.57,29.28,-,-,-,-,12.06,14.00,18.98,-,-,18.29,21.35,28.75,-,-,2.98,2.91,2.92,-,-,0.33,0.14,0.42,-,-,3.99,4.52,4.83,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,,4.83
EDP008001,2025-05-09 00:00:00,10000,45.928,59.281,79.439,,-,,-,29.61,40.042,54.61,-,-,47.428,60.877,81.162,-,-,2.06,0.48,0.56,-,-,2.10,0.11,1.13,-,-,0.91,1.46,0.20,-,-,,-,-,-,,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TRESTRANO 600,DA193X,,,,,,,2.1
4803321,2025-04-30 00:00:00,3000,-,-,-,4,68.87,,,-,-,-,31.029,,-,-,-,69.33,,-,-,-,0.10,,-,-,-,0.09,,-,-,-,0.04,,,,,,,,,,68.8,31,69.3,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.1
4810106,2025-03-20 00:00:00,10000,-,58.067,-,-,-,-,-,-,40.89,-,-,-,-,57.63,-,-,-,-,3.09,-,-,-,-,1.59,-,-,-,-,2.57,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,,3.09
510049,2025-02-05 00:00:00,10,16.217,18.169,24.372,,,,,9.312,10.030,14.342,,,16.572,18.922,25.504,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2025-10-09,31,31,31,60,,0
VN00408,2025-02-05 00:00:00,10000,,160.984,,,,,,,59.459,,,,,138.045,,,,,6.68,,,,,0.90,,,,,1.03,,,,200,9.472,2.770,7.487,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,40,,6.68
5001700,2025-01-31 00:00:00,3000,-,38.38,-,-,-,-,-,-,16.36,-,-,-,-,37.97,-,-,-,-,1.00,-,-,-,-,2.25,-,-,-,-,0.08,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Panya,Hitachi Energy,GPSC,TESTRANO 600,,,32,32,32,44,,2.25
5101711,2025-01-31 00:00:00,3000,-,63.157,-,,-,,-,-,28.050,-,-,-,-,64.223,-,-,-,-,0.25,-,-,-,-,0.18,-,-,-,-,0.35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.35
PTE 1689/03,2025-01-26 00:00:00,10,17.827,20.987,28.392,,,,,12.543,14.561,19.609,,,19.202,22.551,30.301,,,2.63,2.24,1.49,,,2.70,2.35,1.66,,,3.13,2.96,2.35,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,32,32,32,61,,3.13
PP0225B01,2025-01-21 00:00:00,10000,-,57.54,-,-,-,-,-,-,40.45,-,-,-,-,57.69,-,-,-,-,2.02,-,-,-,-,1.38,-,-,-,-,2.11,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,30,34,34,56,,2.11
EDP011601,2024-10-07 00:00:00,10,36.940,48.363,66.203,,,,,26.414,35.681,48.609,,,36.796,48.125,65.900,,,17.54,16.59,15.14,,,6.88,6.73,6.54,,,16.34,15.56,14.33,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,33,46,46,61,,17.54
4710348,2024-09-18 00:00:00,10000,-,48.178,-,-,-,-,-,-,34.107,-,-,-,-,47.744,-,-,-,-,2.99,-,-,-,-,0.91,-,-,-,-,1.69,-,-,-,,-,-,-,-,-,-,,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,34,36,36,66,,2.99
383204884,2024-09-17 00:00:00,2,-,-,-,4,45.9,-,-,-,-,-,21.83,-,-,-,-,46.08,-,-,-,-,2.00,-,-,-,-,3.95,-,-,-,-,0.17,-,-,-,-,-,-,-,-,-,45,21,46,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,-,-,-,-,,3.95
4711343,2024-09-16 00:00:00,6000,38.034,45.502,57.861,,,,,16.020,19.856,25.166,,,34.173,40.728,49.931,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,64,6 Year PM Transformer,0
6110202,2024-08-19 00:00:00,10000,12.224,14.546,17.808,-,-,-,-,5.252,6.239,7.712,-,-,12.657,15.135,18.41,-,-,1.87,3.90,4.75,-,-,5.04,3.98,10.17,-,-,5.48,8.11,2.28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,36,38,38,63,,10.17
9624007,2024-08-17 00:00:00,3000,70.962,62.201,71.220,,,,,153.062,134.275,153.228,,,153.688,135.117,154.058,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,FJ571Z,2025-05-01,38,38,38,54,3Year PM Transformer,0
ET8712_2,2024-08-11 00:00:00,10000,49.555,55.256,72.2,-,-,-,-,36.529,40.936,54.333,-,-,49.514,55.112,71.895,-,-,1.13,0.47,0.28,-,-,1.47,2.34,6.54,-,-,1.05,0.20,0.15,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,,,,6.54
4912020,2024-07-14 00:00:00,10000,-,-,-,2,34.34,-,-,-,-,-,24.28,-,-,-,-,34.1,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,34.34,24.28,34.1,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,42,42,58,,0
PP0174B01,2024-07-04 00:00:00,10000,-,64.31,-,-,-,-,-,-,47.55,-,-,-,-,64.4,-,-,-,-,0.48,-,-,-,-,1.17,-,-,-,-,0.63,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2023-12-27,33,34,34,67,,1.17
PTE 1689/01,2024-06-20 00:00:00,10000,17.720,20.786,28.817,,,,,12.486,14.307,18.935,,,19.234,21.868,29.629,,,1.54,0.64,2.26,,,0.82,0.75,0.16,,,2.20,1.14,0.83,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,40,40,73,,2.26
667001,2024-05-08 00:00:00,10,0.75,1.01,1.21,,,,,1.46,1.84,2.15,,,1.73,1.82,2.2,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,-,-,-,-,-,-,-,-,,,,,,,,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,DE280Y,,34.3,31,31,49,,0
4912019,2024-03-04 00:00:00,10000,-,-,-,2,34.9,-,-,-,-,-,24.1,-,-,-,-,34.86,-,-,-,-,5.76,-,-,-,-,4.78,-,-,-,-,5.64,-,-,-,-,-,-,-,-,-,33,23,33,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,30,30,30,60,,5.76
4912019,2024-02-22 00:00:00,10000,-,-,-,2,33.269,-,-,-,-,-,23.840,-,-,-,-,33.645,-,-,-,-,0.82,-,-,-,-,3.65,-,-,-,-,1.95,-,-,-,-,-,-,-,-,-,33,23,33,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,37,33,33,54,,3.65
5513260,2024-02-12 00:00:00,5000,,20.10,,,,,,,15.14,,,,,20.21,,,,,0.02,,,,,0.01,,,,,0.00,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,34,40,40,50,,0.02
512033,2024-02-09 00:00:00,10000,43.407,56.598,75.954,,-,,-,30.26,39.924,53.714,-,-,43.75,57.01,76.648,-,-,2.38,1.91,0.71,-,-,0.87,1.17,0.34,-,-,3.15,2.46,0.79,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18,30,30,30,60,,3.15
5513260,2024-02-06 00:00:00,5,-,-,-,3,20.11,,-,-,-,-,15.14,-,-,-,-,20.21,-,-,-,-,0.55,-,-,-,-,0.93,-,-,-,-,1.05,-,-,-,-,-,-,-,-,-,20,15,20,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,,,,1.05
508038,2023-12-24 00:00:00,10,28.201,37.317,52.310,,,,,22.757,28.789,39.066,,,29.350,38.365,53.735,,,13.47,13.50,14.18,,,13.01,13.76,13.83,,,12.11,12.73,13.12,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,Mr. Methee Meechitti,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-18,32,32,32,50,,14.18
ET8713/1,2023-11-01 00:00:00,10000,52.144,58.008,76.099,,-,,-,39.14,43.523,57.544,-,-,52.592,58.394,76.492,-,-,0.01,0.01,0.01,-,-,0.00,0.01,0.01,-,-,0.00,0.01,0.09,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,,0.09
PP0084B01,2023-11-01 00:00:00,10000,52.144,58.008,76.099,-,-,-,-,39.140,43.523,57.544,-,-,52.592,58.394,76.429,-,-,0.01,0.01,0.01,-,-,0.00,0.01,0.01,-,-,0.00,0.01,0.01,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,,0.01
ET8712/1,2023-10-30 00:00:00,10,53.62,59.56,77.29,,-,,-,38.04,42.05,55.27,-,-,53.25,59.52,76.58,-,-,5.47,5.92,7.38,-,-,12.29,12.25,10.84,-,-,6.25,5.90,7.92,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,,12.29
EDP018401,2023-10-29 00:00:00,10,7.524,8.994,10.941,,,,,2.429,2.950,3.620,,,7.317,8.806,10.724,,,0.24,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Mr. Chairat P.,Mr. Chairat P.,HITACHI,HITACHI,TESTRANO 600,CH158W,2018-05-14,32,32,32,71,,0.24
ET8712/1,2023-10-27 00:00:00,10000,56.72,63.31,83.45,,-,,-,43.37,47.92,61.99,-,-,56.8,63.25,83.17,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,-,Hitachi,GPSC,,,,,,,,,0
5000576,2023-10-25 00:00:00,2000,-,435.28,-,-,-,-,-,-,316.87,-,-,-,-,423.91,-,-,-,-,0.06,-,-,-,-,0.28,-,-,-,-,0.22,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,34,34,34,63,,0.28
4912021,2023-10-25 00:00:00,10000,-,-,-,-,-,2,34.68,-,-,-,-,25.29,-,-,-,-,34.91,-,-,-,-,0.23,-,-,-,-,0.36,-,-,-,-,0.03,-,-,-,-,-,-,-,-,-,-,-,34.6,25.2,34.9,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-08-27,34,33,33,58,,0.36
5000577,2023-10-23 00:00:00,2000,-,442.094,-,-,-,-,-,-,324.627,-,-,-,-,437.71,-,-,-,-,0.02,-,-,-,-,0.19,-,-,-,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,34,35,35,64,,0.19
9724075,2023-10-17 00:00:00,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,200,147.671,115.473,155.606,,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,33,33,33,50,,
4912023,2023-10-13 00:00:00,200,14.535,17.586,21.942,-,-,-,-,10.858,13.07,16.128,-,-,14.686,17.769,22.14,-,-,0.03,0.03,0.01,-,-,0.07,0.00,0.05,-,-,0.04,0.05,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,38,36,36,49,,0.07
6512363,2023-10-10 00:00:00,200,5.7718,4.4117,5.1583,,,,,6.7479,5.3742,6.3896,,,8.0179,6.7664,7.6183,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,-,-,-,-,-,-,-,-,,,,,,,,Mr. PANOM,,TIRATHAI,,,,,30.8,30,30,78.6,SAT,0
4902687,2023-10-09 00:00:00,6000,-,-,-,4,144.99,-,-,-,-,-,105,-,-,-,-,143.852,-,-,-,-,0.69,-,-,-,-,0.00,-,-,-,-,0.60,-,-,-,-,-,-,-,-,-,144,105,143,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,,0.69
4803167,2023-10-08 00:00:00,3000,-,96.3,-,-,-,-,-,-,71.35,-,-,-,-,95.29,-,-,-,-,0.31,-,-,-,-,0.49,-,-,-,-,0.31,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,,0.49
4811735,2023-10-07 00:00:00,10000,-,83.913,-,,-,,-,-,60.188,-,-,-,-,86.315,-,-,-,-,0.87,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,31,30,30,73,,0.87
4912022,2023-10-06 00:00:00,200,13.98,16.954,21.046,-,-,-,-,10.381,12.589,15.658,-,-,14.213,17.212,21.417,-,-,0.58,0.32,0.22,-,-,0.79,0.71,0.37,-,-,0.09,0.07,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,32,40,38,69,,0.79
5000574,2023-10-05 00:00:00,2000,-,309.612,-,-,-,-,-,-,136.599,-,-,-,-,313.469,-,-,-,-,0.20,-,-,-,-,0.44,-,-,-,-,0.15,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,35,34,34,63,,0.44
5000575,2023-10-05 00:00:00,2000,-,341.926,-,-,-,-,-,-,132.844,-,-,-,-,310.84,-,-,-,-,0.27,-,-,-,-,0.64,-,-,-,-,0.27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,37,35,34,56,,0.64
5310991,2023-09-14 00:00:00,10000,-,13.3,-,,-,,-,-,5.468,-,-,-,-,13.661,-,-,-,-,0.00,-,-,-,-,1.26,-,-,-,-,0.45,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,70,,1.26
54001,2023-09-14 00:00:00,10000,23.526,31.138,44.167,,-,,-,16.749,22.534,32.556,-,-,23.853,31.552,44.715,-,-,2.29,0.45,0.38,-,-,4.68,2.43,1.74,-,-,3.71,1.40,1.63,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,38,38,70,,4.68
225309,2023-09-11 00:00:00,-,7.98,7.65,8.42,,,,,5.16,5.63,6.21,,,6.98,7.64,8.37,,,0.38,11.56,11.28,,,15.41,15.34,13.87,,,11.20,10.22,10.77,,,50,993.8,744.2,997.30,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,34,34,34,49,SAT,15.41
PTE 1689/01,2023-09-10 00:00:00,10000,15.893,19.037,26.271,,,,,12.143,14.836,21.053,,,18.776,22.547,30.641,,,8.93,7.82,6.77,,,1.95,4.48,11.00,,,0.23,1.93,2.56,,,,,,,,,,,,,,,,,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,Testrano 600,CH158W,2023-01-22,28,32,32,65,,11
225310,2023-09-08 00:00:00,200,7.04,7.72,8.47,,,,,5.17,5.66,6.22,,,6.96,7.61,8.37,,,12.00,12.37,12.32,,,22.37,16.27,14.91,,,11.22,12.12,12.08,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,52,SAT,22.37
225310,2023-09-08 00:00:00,200,7.04,7.72,8.47,,,,,5.17,5.66,6.22,,,6.96,7.61,8.37,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,52,SAT,
225307,2023-09-08 00:00:00,200,11.16,13.65,15.63,,,,,8.27,10.15,11.60,,,11.15,13.67,15.67,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,34,34,34,52,SAT,0
9640549,2023-08-27 00:00:00,200,-,7.46,-,-,-,-,-,-,6.38,-,-,-,-,7.81,-,-,-,-,0.81,-,-,-,-,4.59,-,-,-,-,1.43,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,,4.59
4710349,2023-08-17 00:00:00,10,,51.563,,,,,,,35.332,,,,,50.671,,,,,2.56,,,,,0.26,,,,,0.05,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,32,32,65,,2.56
PTE 1689/02,2023-08-16 00:00:00,10,17.904,21.052,28.509,,-,,-,12.705,14.054,19.026,-,-,19.018,22.257,29.974,-,-,0.53,0.44,0.21,-,-,5.70,0.24,0.18,-,-,0.17,0.46,0.78,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,,5.7
6012333,2023-08-03 00:00:00,10000,14.894,17.539,21.059,,-,,-,5.305,6.232,7.419,-,-,14.653,17.368,20.845,-,-,0.03,0.05,0.04,-,-,0.09,0.03,0.26,-,-,0.02,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,,,,,0.26
6110289,2023-08-03 00:00:00,5000,-,11.13,-,,-,,-,-,4.36,-,-,-,-,11.83,-,-,-,-,1.18,-,-,-,-,9.00,-,-,-,-,7.55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,,,,,9
20083122TIC003,2023-06-12 00:00:00,10,283.32,336.53,405.37,-,-,-,-,196.55,233.89,282.35,-,-,288.92,342.83,412.77,-,-,0.39,0.34,0.33,-,-,0.20,0.23,0.27,-,-,0.04,0.18,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,030000002044,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2023-03-09,30,38,38,68,,0.39
20083122TIC008,2023-06-06 00:00:00,10000,150.5,178.1,213.6,-,-,-,-,107.4,128.1,154.8,-,-,150.5,178.1,213.3,-,-,0.02,0.04,0.01,-,-,0.07,0.05,0.05,-,-,0.04,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2023-09-03,32,32,32,69,,0.07
PP0102B01,2023-05-24 00:00:00,10000,12.281,14.676,17.79,,-,,-,3.965,4.787,5.853,-,-,12.247,14.713,17.844,-,-,0.66,0.52,0.51,-,-,1.67,1.85,0.91,-,-,0.39,0.09,0.25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,,,,,1.85
6512362,2023-05-07 00:00:00,200,4.4609,5.8212,7.0272,,,,,3.6011,4.4313,5.4892,,,4.5030,5.540,6.475,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,-,-,-,-,-,-,-,-,,,,,,,,Mr. PANOM,,TIRATHAI,,FLUKE 8808A,329-018-BO,,33,36,36,69,SAT,0
6110203,2023-04-25 00:00:00,200,16.270,19.205,23.112,,-,,-,11.546,13.455,16.058,-,-,16.505,19.468,23.588,-,-,0.00,0.03,0.01,-,-,0.05,0.04,0.05,-,-,0.03,0.04,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,DA212X,2023-03-09,32,34,33,70,,0.05
6110201,2023-04-24 00:00:00,10000,67.866,86.446,104.073,,-,,-,44.32,57.716,70.801,-,-,68.911,87.461,104.938,-,-,0.20,0.52,0.07,-,-,0.73,1.26,1.14,-,-,1.34,0.53,0.90,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,62,,1.34
PP0158B01,2023-04-04 00:00:00,10000,15.2,16.62,18.26,-,-,-,-,4.46,4.9,5.39,-,-,15.49,16.974,18.61,-,-,0.85,0.72,0.54,-,-,2.29,2.30,2.08,-,-,0.00,0.14,0.22,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,32,32,59,,2.3
PP0181B01,2023-03-15 00:00:00,10000,13.517,14.804,16.284,-,-,-,-,4.677,5.139,5.659,-,-,13.538,14.855,16.318,-,-,0.13,0.03,0.52,-,-,1.67,0.76,1.05,-,-,0.28,0.37,0.11,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,82452035011,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,52,,1.67
TP70279703,2023-02-02 00:00:00,200,2.07,3.564,5.056,-,-,-,-,1.31,1.987,2.595,-,-,2.586,,5.211,-,-,0.00,1.83,1.12,-,-,0.00,4.58,0.19,-,-,0.23,,0.21,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,2022-05-19,31,32,32,42,,4.58
3011080055,2023-01-23 00:00:00,200,-,13.53,-,,,,,-,19.095,-,,,-,18.925,-,,,-,4.29,-,,,-,9.47,-,,,-,9.62,-,,,200,113.55,66.074,414.558,-,-,-,-,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2022-02-26,32,35,35,42,,9.62
5201091,2023-01-22 00:00:00,200,-,20.9,-,-,-,-,-,-,8.6,-,-,-,-,10.9,-,-,-,-,0.29,-,-,-,-,0.92,-,-,-,-,0.87,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,28,28,60,,0.92
5200524,2023-01-22 00:00:00,200,-,10.88,-,,-,,-,-,8.23,-,-,-,-,10.97,-,-,-,-,0.74,-,-,-,-,0.37,-,-,-,-,0.64,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,37,-,60,,0.74
5110022,2023-01-16 00:00:00,10000,-,-,-,2,73.774,-,-,-,-,-,55.108,-,-,-,-,74.085,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,73.77,55.1,74.08,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,55,,0.01
20083122TIC003,2022-12-15 00:00:00,10000,284.4,337.6,406.7,,-,,-,196.9,234.4,283.1,-,-,289.04,343.4,413.0,-,-,0.01,0.02,0.00,-,-,0.03,0.02,0.01,-,-,0.00,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,31,34,34,66,,0.03
4011560,2022-12-02 00:00:00,10000,-,11.66,-,-,-,-,-,-,5.22,-,-,-,-,12.3,-,-,-,-,0.34,-,-,-,-,1.51,-,-,-,-,0.81,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,40,40,56,,1.51
5200523,2022-10-28 00:00:00,200,-,12.107,-,,-,,-,-,9.508,-,-,-,-,15.9,-,-,-,-,0.89,-,-,-,-,0.08,-,-,-,-,6.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,40,,60,,6
5201090,2022-10-28 00:00:00,200,-,11.028,-,-,-,-,-,-,8.601,-,-,-,-,11.109,-,-,-,-,0.25,-,-,-,-,0.01,-,-,-,-,0.99,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,31,28,30,60,,0.99
5110021,2022-10-25 00:00:00,10000,-,-,-,2,71.581,-,-,-,-,-,53.576,-,-,-,-,72.497,-,-,-,-,0.11,-,-,-,-,0.14,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,71.5,53.5,72.5,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,60,,0.14
4710348,2022-08-13 00:00:00,10,,46.78,,,,,,,33.8,,,,,46.95,,,,,0.00,,,,,0.01,,,,,0.00,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,Testrano 600,DA212X,,34,33,33,56,,0.01
5110023,2022-08-02 00:00:00,10000,-,28.347,-,-,-,-,-,-,21.641,-,-,-,-,28.612,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,31,30,30,72,,0
4803168,2022-05-28 00:00:00,2500,-,258.765,-,-,-,-,-,-,109.931,-,-,-,-,262.222,-,-,-,-,0.30,-,-,-,-,0.85,-,-,-,-,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,40,40,71,,0.85
4803321,2022-05-28 00:00:00,5000,-,-,-,4,189.297,-,-,-,-,-,93.395,-,-,-,-,189.783,-,-,-,-,0.00,-,-,-,-,0.10,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,189.29,93.3,189.78,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,40,32,59,,0.1
4810106,2022-05-25 00:00:00,10000,-,56.32,-,-,-,-,-,-,40.25,-,-,-,-,56.18,-,-,-,-,0.01,-,-,-,-,0.00,-,-,-,-,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,33,38,38,62,,0.01
5103170,2022-05-23 00:00:00,2500,297.34,-,-,,-,,-,131.92,-,-,-,-,296.11,-,-,-,-,0.11,-,-,-,-,0.70,-,-,-,-,0.04,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,63,,0.7
5103171,2022-05-23 00:00:00,2500,247,-,-,,-,,-,105.54,-,-,-,-,247.34,-,-,-,-,0.00,-,-,-,-,0.51,-,-,-,-,0.14,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,,,,,,0.51
5103169,2022-05-22 00:00:00,200,18.813,-,-,,-,,-,17.071,-,-,-,-,18.491,-,-,-,-,4.52,-,-,-,-,0.42,-,-,-,-,2.73,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,38,38,64,,4.52
5103168,2022-05-22 00:00:00,200,14.022,-,-,,-,,-,10.898,-,-,-,-,14.162,-,-,-,-,0.16,-,-,-,-,8.98,-,-,-,-,1.16,-,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,53,,8.98
5103176,2022-05-14 00:00:00,200,-,7.512,-,,-,,-,-,5.901,-,-,-,-,7.569,-,-,-,-,0.16,-,-,-,-,0.02,-,-,-,-,0.92,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,52,50,65,,0.92
PTE 1689/04,2022-03-13 00:00:00,10000,20.6,27.6,34.4,,-,,-,15.4,18.4,27.6,-,-,27.3,30.1,40.1,-,-,8.53,1.30,7.00,-,-,4.24,7.96,3.44,-,-,3.51,7.20,5.51,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,,8.53
5102852,2022-03-08 00:00:00,200,-,7.38,-,,-,,-,-,5.82,-,-,-,-,6.73,-,-,-,-,1.10,-,-,-,-,0.34,-,-,-,-,0.45,-,-,-,,,,,,,,,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,32,32,73,,1.1
3911888,2022-02-12 00:00:00,10,,12.717,,,,,,,4.812,,,,,13.196,,,,,0.02,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,35,35,35,50,,0.02
5101711,2022-02-02 00:00:00,3000,-,172.49,-,,-,,-,-,88.63,-,-,-,-,171.93,-,-,-,-,0.28,-,-,-,-,0.72,-,-,-,-,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,30,38,38,68,,0.72
PPD0225B01,2022-01-31 00:00:00,10000,-,56.432,-,,-,,-,-,39.954,-,-,-,-,56.504,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,33,33,33,75,,0
5001700,2022-01-31 00:00:00,2500,-,177.37,-,,-,,-,-,79.321,-,-,-,-,172.97,-,-,-,-,0.21,-,-,-,-,0.41,-,-,-,-,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,33,32,32,60,,0.41
PP0225B01,2022-01-31 00:00:00,10000,-,56.43,-,,-,,-,-,39.95,-,-,-,-,56.5,-,-,-,-,0.05,-,-,-,-,0.13,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,33,33,33,75,,0.13
4010290,2022-01-28 00:00:00,10000,,8.3730,,,,,,,2.8640,,,,,7.6400,,,,,1.44,,,,,1.49,,,,,0.21,,,,,,,,,,,,,,,,,,221004097,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,29,-,-,64,,1.49
4010291,2022-01-25 00:00:00,-,,8.195,,,,,,,2.913,,,,,7.60,,,,,0.50,,,,,2.90,,,,,0.67,,,,,,,,,,,,,,,,,,221004092,Mr.Pimchart P.,,GPSC,,TESTRANO,DAX193X,2021-08-27,29,35,35,64,,2.9
PP0050B01,2022-01-16 00:00:00,200,-,2.07,-,,-,,-,-,1.66,-,-,-,-,2.48,-,-,-,-,0.34,-,-,-,-,0.18,-,-,-,-,0.24,-,-,-,200,74.023,46.406,54.693,-,-,-,-,-,-,-,-,-,-,181100888,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,30,31,32,76,,0.34
6410137,2021-12-14 00:00:00,5000,93.815,,,,,,,44.555,,,,,92.379,,,,,0.01,,,,,0.01,,,,,0.01,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,0.01
6410131,2021-12-13 00:00:00,5000,94.293,-,-,,-,,-,40.947,-,-,-,-,93.073,-,-,-,-,0.31,-,-,-,-,2.37,-,-,-,-,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,2.37
56016,2021-12-12 00:00:00,200,1.9160,1.638,1.685,,-,,-,1.638,1.6780,1.73,-,-,1.6850,1.774,1.890,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,-,-,-,-,200,45.217,32.792,45.984,-,-,-,-,-,-,,Mr. Tanasak  Khunnam,Mr. Pitsanuvet  Khantee,"TIS Engineering and Service Co., Ltd",GPSC,Testrano 600,DA212X,2021-08-17,26,38,38,69,,0
6410130,2021-12-09 00:00:00,5000,94.414,-,-,,-,,-,40.204,-,-,-,-,92.945,-,-,-,-,0.44,-,-,-,-,0.51,-,-,-,-,1.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,1.03
20083122TIC003,2021-08-19 00:00:00,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9624007,2021-08-09 00:00:00,10000,,45,,,,,,,44,,,,,40,,,,,0.00,,,,,0.00,,,,,0.00,,,,-,-,-,-,-,-,-,-,,,,,,,211007491,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,40,40,64,,0
EDP011601,2021-08-02 00:00:00,10,44.795,57.983,78.018,,,,,28.366,38.254,52.0118,,,43.985,56.990,76.924,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,211028715,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2021-02-18,31,35,35,67,,0
EDP011601,2021-08-02 00:00:00,10,44.795,57.983,78.018,,,,,28.366,38.254,52.061,,,43.985,56.990,76.924,,,0.00,0.00,0.00,,,0.00,0.00,0.09,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,211028715,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,31,38,38,67,,0.09
512033,2021-07-21 00:00:00,10000,44.464,57.703,76.494,,,,,30.000,39.426,53.530,,,45.173,58.448,77.257,,,0.00,0.00,0.00,,,0.00,0.09,0.00,,,0.00,0.00,0.00,,,-,-,-,-,-,-,-,-,,,,,,,211028412,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,33,32,32,55,,0.09
5001766,2021-07-16 00:00:00,3000,-,48.592,-,,-,,-,-,21.871,-,-,-,-,49.171,-,-,-,-,1.23,-,-,-,-,4.15,-,-,-,-,0.35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,34,32,32,72,,4.15
5001769,2021-07-15 00:00:00,5000,-,165.904,-,-,-,-,-,-,88.045,-,-,-,-,178.047,-,-,-,-,0.55,-,-,-,-,0.05,-,-,-,-,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,,,,,,0.55
383204886,2021-07-10 00:00:00,6000,-,-,-,4,157.87,-,-,-,-,-,92.25,-,-,-,-,180.717,,-,-,-,0.01,-,-,-,-,0.00,-,-,-,-,0.00,,-,-,-,-,-,-,-,-,157.86,92.25,180.72,-,-,-,211023164,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,35,35,68,,0.01
4710349,2021-07-07 00:00:00,10000,-,50.275,-,,-,,-,-,35.239,-,-,-,-,50.644,-,-,-,-,0.00,-,-,-,-,0.00,-,,,-,0.00,-,,,-,-,-,-,-,-,-,-,-,,,-,,,211023163,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2018-02-18,33,32,32,60,,0
PTE 1689/01,2021-07-04 00:00:00,10000,17.452,20.653,28.179,-,-,-,-,12.384,14.2,18.966,-,-,18.82,22.124,29.876,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.02,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201022875,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,34,42,42,62,,0.02
PTE 1689/01,2021-07-04 00:00:00,10000,17.452,20.653,28.179,,-,,-,12.384,14.2,18.966,-,-,18.82,22.12,29.876,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201023323,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,32,42,42,62,,0
5011858,2021-05-09 00:00:00,10000,347.67,405.04,477.83,-,-,-,-,126.48,147.44,173.77,-,-,344.037,400.81,472.97,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,211003692,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,35,34,34,61,,0
PP0016B01,2021-02-13 00:00:00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,0
3710737,2021-02-05 00:00:00,5000,15.320,-,-,,-,,-,5.4080,-,-,-,-,15.2340,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201007518,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,30,29,29,41,,0
54002,2021-02-04 00:00:00,10000,25.0430,32.9210,46.2020,,,,,19.0730,25.5820,36.8670,,,28.0070,35.7340,48.8250,,,0.17,0.06,0.00,,,0.14,0.07,0.09,,,0.03,0.10,0.05,,,,,,,,,,,,,,,,,201007518,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,29,36,36,62,,0.17
615007,2020-12-03 00:00:00,10000,-,42.78,-,,-,,-,-,30.65,-,-,-,-,43.44,-,-,-,-,0.00,-,-,-,-,0.01,-,-,-,-,0.00,-,,,-,-,-,-,-,-,-,-,-,-,,-,-,,191019509,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,30,36,36,62,,0.01
Suphon Test,2020-11-18 00:00:00,1,65,70,75,1,1,1,1,65,70,75,1,1,65,70,75,1,1,1.56,7.69,13.64,0.00,0.00,2.99,2.94,8.70,0.00,0.00,7.14,1.41,4.17,0.00,0.00,,,,,,,,,1,1,1,1,1,1,aaaaa,,,,,,,,,,,,,13.64
PTE 1689/03,2020-11-11 00:00:00,10,17.370,20.527,27.975,5L,18.408,6L,18.041,12.213,14.226,19.288,12.845,12.619,18.619,21.903,29.605,19.707,19.326,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,18.408,12.845,19.707,18.041,12.619,19.326,201023345,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,30,30,30,50,,0
9640549,2020-11-01 00:00:00,200,-,7.4350,-,,-,,-,-,6.0750,-,-,-,-,7.6810,,-,-,-,0.47,-,-,-,-,0.41,-,-,-,-,0.25,,-,-,200,1.591,1.586,1.537,200,1.6,1.587,1.545,-,-,-,-,-,-,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,2020-06-21,32,38,38,70,,0.47
3710738,2020-10-28 00:00:00,10000,16.47,-,-,-,-,-,-,7.27,-,-,-,-,15.910,-,-,-,-,0.01,-,-,-,-,0.04,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,26,34,34,70,,0.04
PTE 1689/02,2020-10-28 00:00:00,10000,17.8,20.96,28.45,5L,18.848,6L,18.45,12.02,14.02,19.05,12.63,12.406,19.05,22.36,30.21,20.15,19.749,0.06,0.00,0.00,0.04,0.00,0.00,0.00,0.05,0.00,0.03,0.00,0.00,0.00,0.00,0.01,-,-,-,-,-,-,-,-,18.84,12.63,20.15,18.45,12.41,19.75,201022873,Mr.Jirasak S.,,NHT/NRV,,,,2018-02-16,36,39,39,53,,0.06
508038,2020-10-08 00:00:00,10000,32.592,43.141,60.95,2,33.577,3,34.678,26.16,33.381,45.338,26.744,27.487,33.395,43.962,61.852,34.382,35.485,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,33.577,26.744,34.382,34.678,27.487,35.485,201007511,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,27,34,34,70,,0
42754,2020-08-21 00:00:00,6000,-,-,-,-,-,4,59.994,-,-,-,-,26.443,-,-,-,-,55.888,-,-,-,-,0.16,-,-,-,-,0.16,-,-,-,-,0.16,-,-,-,-,-,-,-,-,-,-,-,59.9,26.4,55.8,191044990,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,57,,0.16
4710345,2020-08-20 00:00:00,10000,-,44.3550,-,-,-,-,-,-,30.7880,-,-,-,-,44.8290,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191044989,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,33,34,34,56,,0
4912020,2020-06-26 00:00:00,200,-,-,-,2,3.137,-,-,-,-,-,2.645,-,-,-,-,3.705,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,3.137,2.645,3.705,-,-,-,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,28,30,30,95.3,,0
4912019,2020-05-01 00:00:00,200,-,-,-,2,3.257,-,-,-,-,-,2.511,-,-,-,-,3.160,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,3.257,2.511,3.160,-,-,-,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Fluke 8808A,323-018-B0,,-,34,34,-,,0
VN00408,2019-11-30 00:00:00,10,,150.906,,,,,,,145.872,,,,,136.641,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,191050219,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,30,30,30,60,,0
1LKR091729,2019-11-30 00:00:00,2,,,,3-5,440.951,,,,,,220.246,,,,,443.815,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,440.95,220.25,443.82,,,,191057172,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,26,-,26,51,,0
K810290,2019-11-28 00:00:00,2,-,293.962,-,,-,,-,-,136.632,-,-,-,-,290.895,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,33,-,34,47,,0
20083122TIC008,2019-11-26 00:00:00,-,,,-,,,,,,,-,,,,,-,,,,,-,,,,,-,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
K810291,2019-11-23 00:00:00,2000,,88.077,,,,,,,207.331,,,,,206.822,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,29,-,29,50,,0
510049,2019-08-31 00:00:00,10000,23.19,27.863,38.708,,-,,-,15.735,20.476,31.437,-,-,27.337,30.655,40.942,-,-,0.04,0.01,0.02,-,-,0.22,0.03,0.12,-,-,0.14,0.02,0.10,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,29,39,39,71,,0.22
383204885,2019-08-27 00:00:00,6000,-,238.857,-,,-,,-,-,108.353,-,-,-,-,177.485,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,30,30,30,67,,0
4710347,2019-08-27 00:00:00,10,-,58.211,-,,-,,-,--,43.868,-,-,-,-,57.488,-,-,--,-,0.00,-,-,-,-,0.00,-,-,-,-,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,31,34,34,61,,0.07
FC203816,2019-08-25 00:00:00,3000,,178.784,,,,,,,80.923,,,,,176.237,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,191043906,Mr. Jirasak S.,Mr. Methee M.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16,34,35,35,55,,0
42100325,2019-08-20 00:00:00,3000,80.936,,,,,,,33.958,,,,,73.735,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,,191043915,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16,33,35,35,52,,0
4202021,2019-08-20 00:00:00,3000,80.936,-,-,,-,,-,33.958,-,-,-,-,73.735,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191043915,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,33,35,35,52,,0
4011560,2019-08-08 00:00:00,10000,-,11.74,-,,-,,-,-,5.31,-,-,-,-,12.376,-,-,-,-,0.25,-,-,-,-,0.19,-,-,-,-,0.62,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191040125,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,32,30,,68,,0.62
42755,2019-07-10 00:00:00,2000,-,-,-,4,45.959,-,-,-,-,-,21.464,-,-,-,-,41.820,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,54.127,24.049,67.230,-,-,-,-,45.959,21.464,41.820,-,-,-,191019511,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16,31,40,40,61,,0
4710350,2019-07-09 00:00:00,10000,-,43.88,-,-,-,-,-,-,34.885,-,-,-,-,47.95,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,200,95.731,108.928,148.869,-,-,-,-,-,-,-,-,-,-,191019505,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16,32,37,38,60,,0
PTE 1689/04,2019-06-13 00:00:00,10000,22.52,27.247,36.990,,,,,16.082,19.991,28.583,,,28.294,32.435,42.437,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,33,35,35,55,,0
9724076,2019-06-11 00:00:00,200,-,39.94,-,-,-,-,-,-,41.42,-,-,-,-,58.1,-,-,-,-,0.01,-,-,-,-,0.01,-,-,-,-,0.00,-,-,-,200,102.923,44.546,116.708,-,-,-,-,-,-,-,-,-,-,191030991,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2019-02-16,30,30,30,70,,0.01
57005,2019-06-11 00:00:00,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2019-06-10 00:00:00,200,2.958,2.282,3.014,,-,,-,3.146,2.534,3.243,-,-,3.69,2.87,3.674,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191030987,Mr.Chaichaleom W.,Mr.Methee M.,TIS,GPSC,Testrano 600,DA212X,2019-04-19,33,38,38,69,,0
57012,2019-06-02 00:00:00,-,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9724075,2019-06-02 00:00:00,200,-,14.42,-,-,-,-,-,-,14.89,-,-,-,-,20.35,-,-,-,-,0.03,-,-,-,-,0.03,-,-,-,-,0.01,-,-,-,200,101.594,48.534,118.094,-,-,-,-,-,-,-,-,-,-,191028248,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,40,58,,0.03
54001,2019-05-11 00:00:00,10000,23.77,31.35,44.19,-,-,-,-,16.83,22.61,32.6,-,-,24.11,31.77,44.72,-,-,0.04,0.01,0.02,-,-,0.03,0.03,0.02,-,-,0.01,0.01,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191028229,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,39,41,41,29,Result test after OLTC overhaul,0.04
3911888,2019-03-19 00:00:00,200,-,2.1140,-,,-,,-,-,1.19,-,-,-,-,2.00,-,-,-,-,0.19,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,200,616.898,391.006,687.752,-,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,30,30,63,,0.19
EDP008001,2019-03-14 00:00:00,200,2.083,2.580,3.26,,-,,-,1.622,1.949,2.296,-,-,2.528,3.028,4.022,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,38.877,25.514,27.535,-,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,33,35,35,65,,0
EDP008001,2019-03-14 00:00:00,200,2.08,2.58,3.26,,-,,-,1.62,1.95,2.296,-,-,2.53,3.03,4.02,-,-,0.14,0.00,0.00,-,-,0.12,0.05,0.00,-,-,0.08,0.07,0.05,-,-,200,38.877,25.514,27.535,,,,,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,33,35,35,65,,0.14
EDP011601,2019-03-13 00:00:00,200,2.27,2.95,3.90,,,,,1.76,1.84,2.47,,,2.94,3.62,4.45,,,0.04,0.24,0.05,,,0.34,0.22,0.04,,,0.31,0.28,0.70,,,200,45.645,27.857,31.480,,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2019-02-16,32,33,33,45,,0.7
4010922,2019-03-13 00:00:00,200,,2.283,,,,,,,1.696,,,,,1.788,,,,,0.00,,,,,0.00,,,,,0.00,,,,50,685.425,415.974,712.204,,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,38,40,40,39,,0
512033,2019-03-04 00:00:00,200,2.34,2.95,4.01,,,,,1.79,2.2,2.54,,,3.0,3.64,4.57,,,0.26,0.03,0.10,,,0.22,0.14,0.08,,,0.20,0.11,0.02,,,200,45.657,29.811,31.486,,,,,,,,,,,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,36,36,56,,0.26
5513260,2019-03-04 00:00:00,200,-,1.99,-,,-,,-,-,1.51,-,-,-,-,2.05,-,-,-,-,0.05,-,-,-,-,0.00,-,-,-,-,0.15,-,-,-,200,577.82,368.065,616.623,,,,,-,-,-,-,-,-,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,35,45,56,,0.15
50310092,2019-02-27 00:00:00,10000,-,-,-,2,14.859,-,-,-,-,-,6.245,-,-,-,-,14.605,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,14.859,6.245,14.605,-,-,-,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,33,35,35,51,,0
14231662_4,2019-02-20 00:00:00,200,-,38.668,-,,-,,-,-,27.713,-,-,-,-,28.713,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,,0.32
14231662_3,2019-02-20 00:00:00,200,-,15.44,-,,-,,-,-,7.583,-,-,-,-,27.161,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,200,206.881,196.664,196.539,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,,0
16266510,2019-02-13 00:00:00,200,,6.809,,,,,,,8.458,,,,,9.485,,,,,0.00,,,,,0.00,,,,,0.00,,,,200,111.09,120.83,171.43,50,1701,1395,1870,,,,,,,,Mr. Anusit S.,Mr.Jarin S.,"TIS Engineering & Service Co.,Ltd.",GLOW,Variac/Fluke189,89550211,2016-03-16,31,30,30,32,,0
14231662_1,2019-02-11 00:00:00,200,-,33.023,-,,-,,-,-,20.589,-,-,-,-,22.909,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,,0
14231662_2,2019-02-11 00:00:00,200,-,32.365,-,,-,,-,-,19.821,-,-,-,-,22.172,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,100,11.337,10.608,10.933,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,,0
4010290,2019-02-05 00:00:00,200,,0.981,,,,,,,1.398,,,,,1.439,,,,,0.61,,,,,0.79,,,,,0.69,,,,50,13.225,23.203,13.816,,,,,,,,,,,191001488,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,31,31,31,60,,0.79
4010291,2019-01-29 00:00:00,10,,8.236,,,,,,,3,,,,,7.651,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,191001485,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,35,35,38,,0
4010290,2019-01-29 00:00:00,10000,,8.236,,,,,,,3.000,,,,,7.651,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,191001485,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,32,32,32,38,,0
57001,2019-01-24 00:00:00,200,2.745,3.318,4.434,,,,,2.131,2.587,3.479,,,2.742,3.335,4.419,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,191001477,Mr. Jirasak S.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600 / TD1,DA193X,2018-02-16,34,34,34,30,,0
VN13700701_2,2019-01-21 00:00:00,200,-,7.8,-,-,-,-,-,-,9.63,-,-,-,-,9.841,-,-,-,-,5.88,-,-,-,-,0.55,-,-,-,-,1.10,-,-,-,50,2549,1815,2443,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,26,-,-,56,,5.88
VN85042302_2,2019-01-21 00:00:00,200,-,7.373,-,,-,,-,-,9.647,-,-,-,-,9.908,-,-,-,-,13.80,-,-,-,-,2.50,-,-,-,-,11.41,-,-,-,50,2685,1913,2592,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,25.5,,,68,,13.8
VN13700702_2,2019-01-20 00:00:00,200,-,5.818,-,-,-,-,-,-,7.2950,-,-,-,-,7.4950,-,-,-,-,4.57,-,-,-,-,3.51,-,-,-,-,4.02,-,-,-,50,1750,7138,1737,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,,68,,4.57
VN85040202_1,2019-01-19 00:00:00,200,-,7.184,-,-,-,-,-,-,8.795,-,-,-,-,8.899,-,-,-,-,8.67,-,-,-,-,1.68,-,-,-,-,10.11,-,-,-,50,2516,1962,2439,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,29,,,53,,10.11
VN85042301_1,2019-01-19 00:00:00,200,-,16.8830,-,,-,,-,-,20.9960,-,-,-,-,21.1620,-,-,-,-,7.97,-,-,-,-,7.18,-,-,-,-,5.76,-,-,-,50,5000,3882,4895,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,28,,,48,,7.97
VN85040204_1,2019-01-15 00:00:00,200,-,13.2370,-,-,-,-,-,-,16.5090,-,-,-,-,17.0500,-,-,-,-,0.80,-,-,-,-,8.02,-,-,-,-,0.54,-,-,-,50,2909,2182,2894,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,,66,,8.02
VN85040201_3,2019-01-15 00:00:00,200,-,10.797,-,-,-,-,-,-,13.770,-,-,-,-,13.995,-,-,-,-,12.92,-,-,-,-,14.22,-,-,-,-,0.98,-,-,-,50,2929,2254,2905,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,,60,,14.22
VN85040201_1,2019-01-15 00:00:00,200,-,11.492,-,-,-,-,-,-,14,-,-,-,-,14.39,-,-,-,-,1.87,-,-,-,-,2.25,-,-,-,-,1.61,-,-,-,50,2816,2758,2126,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,,68,,2.25
4711343,2019-01-14 00:00:00,200,3.657,4.327,5.211,,,,,4.012,4.707,5.624,,,5.237,6.173,7.406,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,200,18.598,12.104,19.409,,,,,,,,,,,181100891,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,31,38,38,64,,0
1LKR050450TER,2019-01-14 00:00:00,200,,20.8390,,,,,,,13.7660,,,,,21.8750,,,,,0.00,,,,,0.00,,,,,0.00,,,,50,848.442,563.103,880.722,,,,,,,,,,,181100890,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,22,-,23,76,,0
TP70279703,2019-01-11 00:00:00,200,5.3970,3.5190,2.3120,-,-,-,-,5.7990,4.2120,2.4570,-,-,3.3580,2.3400,1.7130,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,69.7120,146.9250,87.8530,-,-,-,-,-,-,-,-,-,-,,Mr. Tanasak K,Mr. Jakit Chaiwongwaranon,"TIS Engineering and Service co., Ltd",GHECO ONE,TESTRANO 600,DA212X,2018-04-19,29,36,36,60,Including GIL,0
VN13700701_1,2019-01-11 00:00:00,200,-,6.880,-,-,-,--,-,-,8.6770,-,-,-,-,8.8710,-,-,-,-,0.03,-,-,-,-,2.24,-,-,-,-,4.45,-,-,-,200,2195,1703,2191,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,23,-,-,67,,4.45
VN85042302_1,2019-01-10 00:00:00,200,-,7.6060,-,,-,,-,-,10.1190,-,-,-,-,10.3790,-,-,-,-,2.40,-,-,-,-,0.64,-,-,-,-,2.63,-,-,-,50,2396,1705,2385,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,,74,,2.63
VN13700702_1,2019-01-10 00:00:00,200,-,5.6250,-,-,-,-,-,-,7.0810,-,-,-,-,7.1320,-,-,-,-,0.30,-,-,-,-,0.85,-,-,-,-,3.09,-,-,-,50,1620,1263,1628,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,-,-,69,,3.09
VN85040202_2,2019-01-09 00:00:00,200,-,7.6160,-,,-,,-,-,9.420,-,-,-,-,9.5740,-,-,-,-,1.81,-,-,-,-,1.99,-,-,-,-,2.56,-,-,-,50,2155,1712,2144,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,27.9,,,56.8,,2.56
JD85034202,2019-01-09 00:00:00,200,-,4.662,-,,-,,-,-,4.639,-,-,-,-,7.499,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,200,353.737,518.57,515.816,-,-,-,-,-,-,-,-,-,-,-,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,2018-01-19,30,35,36,69,,0
VN85042301_2,2019-01-09 00:00:00,200,-,14.44,-,-,-,-,-,-,19.0190,-,-,-,-,18.4290,-,-,-,-,1.51,-,-,-,-,2.05,-,-,-,-,0.22,-,-,-,50,4418,3431,4461,-,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,,60,,2.05
3011080055,2019-01-08 00:00:00,200,-,12.3450,-,-,-,-,-,-,17.1020,-,-,-,-,17.2460,-,-,-,-,2.63,-,-,-,-,1.64,-,-,-,-,5.19,-,-,-,200,159.920,116.560,157.494,-,-,-,-,-,-,-,-,-,-,-,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,testrano 600,DA212X,2018-04-19,33,32,32,65,,5.19
3011080056,2019-01-08 00:00:00,200,-,25.650,-,-,-,-,-,-,33.042,-,-,-,-,33.083,-,-,-,-,8.40,-,-,-,-,11.68,-,-,-,-,10.19,-,-,-,200,239.107,181.416,239.616,-,-,-,-,-,-,-,-,-,-,-,Chaichalerm,Jirasak S.,TIS,Glow-CMT,TESTRANO 600,DA212X,2018-03-19,31,31,30,62,,11.68
VN85040204_2,2019-01-06 00:00:00,200,-,9.9120,-,,-,,-,-,12.4290,-,-,-,-,12.730,-,-,-,-,0.63,-,-,-,-,0.60,-,-,-,-,2.25,-,-,-,50,2643,2079,2652,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22.1,,,63.1,,2.25
VN85040201_2,2019-01-06 00:00:00,200,-,11.8220,-,-,-,-,-,-,14.7340,-,-,-,-,15.5760,-,-,-,-,4.25,-,-,-,-,1.68,-,-,-,-,4.61,-,-,-,50,2982,2283,2951,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,,61,,4.61
