SERIAL_NUMBER,DATE,TEST_VOLTAGE,H1MAX,H1CENTER,H1MIN,H1TAP1,H1NO1,H1TAP2,H1NO2,H2MAX,H2CENTER,H2MIN,H2NO1,H2NO2,H3MAX,H3CENTER,H3MIN,H3NO1,H3NO2,ERRH1MAX,ERRH1CENTER,ERRH1MIN,ERRH1TAP1,ERRH1TAP2,ERRH2MAX,ERRH2CENTER,ERRH2MIN,ERRH2TAP1,ERRH2TAP2,ERRH3MAX,ERRH3CENTER,ERRH3MIN,ERRH3TAP1,ERRH3TAP2,XTESTV,X1,X2,X3,YTESTV,Y1,Y2,Y3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR
VN85040201_4,2019-01-06 00:00:00,200,-,9.6460,-,,-,,-,-,12.7010,-,-,-,-,12.4690,-,-,-,-,2.40,-,-,-,-,2.34,-,-,-,-,2.96,-,-,-,50,2865,2201,2879,-,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,21.3,,,60.7,,2.96
9640549,2018-10-26 00:00:00,200,-,-,,,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,-,-,,,,200,86.12,70.58,100.53,200,86.66,70.67,100.55,,,,,,,181089215,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,,,33,,,62,,0
PBJ1200,2018-10-26 00:00:00,200,-,3.8680,-,,-,,-,-,4.5530,-,-,-,-,5.4770,-,-,-,-,14.71,-,-,-,-,7.21,-,-,-,-,13.91,-,-,-,50,1079,782.03,963.17,-,-,-,-,-,-,-,-,-,-,181090534,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,34,38,38,63,,14.71
PTE 1689/02,2018-10-24 00:00:00,200,3.636,2.965,2.734,5L,2.815,10R,3.404,2.86,2.547,2.403,2.471,2.792,3.611,3.090,2.84,2.934,3.518,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,200,6.091,4.744,6.197,2.815,2.471,2.934,3.404,2.792,3.518,,Chaichaleom W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO 600,,,30,31,32,68,,0
6012333,2018-10-01 00:00:00,200,1.365,1.635,2.040,,,,,1.108,1.299,1.511,,,1.286,1.518,1.825,,,-,-,-,,,-,-,-,,,-,-,-,,,,,,,,,,,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,31.1,32,32,75,,0
6110289,2018-09-30 00:00:00,200,0.529,0.581,0.652,,,,,0.392,0.427,0.469,,,0.516,0.567,0.632,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,32,32,,60,,0
PBE0579,2018-08-29 00:00:00,200,-,5.991,-,-,-,-,-,-,6.643,-,-,-,-,6.564,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,50,1149,939.88,1168.0,-,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-19,33,40,-,65,,0
PBE0580,2018-08-29 00:00:00,200,-,5.792,-,-,-,-,-,-,7.201,-,-,-,-,6.685,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,50,1191,994.3,1266,-,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-19,31,38,-,58,,0
9624007,2018-08-29 00:00:00,200,-,45.2370,-,-,-,-,-,-,43.2140,-,-,-,-,40.0790,-,-,-,-,0.53,-,-,-,-,1.79,-,-,-,-,0.20,-,-,-,200,204.98,168.0,200.19,-,-,-,-,-,-,-,-,-,-,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,2018-04-19,34,45,41,60,,1.79
243597801,2018-08-29 00:00:00,200,,,,C,98.445,,,,,,86.306,,,,,92.97,,,,,0.00,,,,,0.00,,,,,0.00,,50,3688,3065,3538,,,,,98.445,86.306,92.97,,,,,Mr Chaichaleom Waihor,Mr Primchart Promkhandee,"TIS Engineering and Service co., Ltd",ENGIE GLOW,TESTRANO 600,DA212X,2018-04-19,,,,,,0
243597802,2018-08-29 00:00:00,200,-,-,-,D-F,100.156,-,-,-,-,-,65.698,-,-,-,-,96.753,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4484,2819,4316,-,-,-,-,100.156,65.698,96.753,-,-,-,-,Mr.Chaichaleom Waihor,Pimchart P.,TIS,GLOW,TESTRANO 600,DA212X,2018-04-19,27,-,27,53,,0
EDP008001,2018-06-21 00:00:00,200,1.277,1.599,2.0733,-,-,-,-,0.813,1.018,1.323,-,-,1.314,1.637,2.1291,-,-,0.55,0.06,0.01,-,-,0.00,0.20,0.00,-,-,0.08,0.06,0.00,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,30,38,38,65,,0.55
3911888,2018-06-21 00:00:00,200,-,1.266,-,,-,,-,-,0.940,-,-,-,-,0.928,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,,,,,,,,,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,35,30,-,55,,0
PTE 1689/02,2018-06-03 00:00:00,200,3.1,6.8,8.1,,,,,4.8,5.4,6.3,,,4.8,5.5,6.4,,,0.10,0.60,0.60,,,1.17,0.37,0.40,,,1.90,0.38,1.37,,,200,6.472,5.433,6.828,,,,,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,89550211,2017-03-03,35,30,34,54,,1.9
57001,2018-06-01 00:00:00,200,2.210,2.64900,3.06800,,,,,1.86000,2.40300,2.78300,,,2.3300,3.39300,4.14300,,,90.78,70.35,16.04,,,91.93,113.60,31.71,,,89.70,195.56,106.53,,,200,66.2100,42.1710,46.5890,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTANO600,DA212X,,34,38,38,61,,0
5011857,2018-05-06 00:00:00,200,-,22.682,-,-,-,-,-,-,16.969,-,-,-,-,23.131,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.04,-,-,-,200,287.38,238.38,354.93,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,87830011,2017-07-27,32,41,41,67,,0.04
5011858,2018-05-05 00:00:00,200,21.7230,25.0170,29.2770,-,-,-,-,23.3390,27.0170,31.9980,-,-,30.2260,34.7190,40.1090,-,-,8.61,10.35,9.65,-,-,16.91,16.23,15.79,-,-,28.46,28.35,29.05,-,-,200,255.40,187.41,211.15,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,87830011,2017-07-27,34,34,34,63,,29.05
VN85030801_1,2018-04-29 00:00:00,200,-,-,-,3-5,23.388,-,-,-,-,-,19.342,-,-,-,-,25.755,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,2291.6,1836,2301.9,-,-,-,-,23.388,19.342,25.755,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89820090,2017-05-03,23,-,-,65,,0
VN85030801_2,2018-04-29 00:00:00,200,-,-,-,3-5,23.796,-,-,-,-,-,19.931,-,-,-,-,26.813,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,2353,1858,2332,-,-,-,-,23.796,19.931,26.813,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89820090,2017-05-03,23,-,-,65,,0
332162H502_8727F,2018-04-29 00:00:00,200,-,-,-,2-3,145.84,-,-,-,-,-,116.21,-,-,-,-,150.27,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,5.073,3.858,4.938,-,-,-,-,145.84,116.21,150.27,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fulke 189,89550211,2017-03-03,27,-,-,48,,0
4612314,2018-02-17 00:00:00,200,5.318,6.234,7.445,-,-,-,-,9.423,11.185,13.810,-,-,5.861,6.945,8.326,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,38.974,33.201,51.640,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,88700531,2017-03-03,31,36,32,70,,0
1LKR040038TER,2018-02-16 00:00:00,200,-,-,-,3-5,27.05,-,-,-,-,-,21.57,-,-,-,-,27.12,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,1448,1133,1435,-,-,-,-,27.05,21.57,27.12,-,-,-,171052399,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,88700531,2017-03-03,26,-,26,67,,0
ET8712/1,2018-02-01 00:00:00,200,4.069,4.443,5.520,,,,,3.431,3.684,4.466,,,4.247,4.622,5.753,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,200,79.68,61.41,85.16,,,,,,,,,,,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,88700531,,35,34,35,53,,0
3710738,2017-12-13 00:00:00,200,3.51,-,-,-,-,-,-,2.08,-,-,-,-,2.51,-,-,-,-,1.46,-,-,-,-,11.30,-,-,-,-,4.85,-,-,-,-,50,922,670,941,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Pimchart P.,TIS,GLOW,Variac/Fulke 189,887005532,2017-03-30,32,50,-,60,,11.3
PBK1325,2017-12-05 00:00:00,200,,4.271,,,,,,,4.664,,,,,6.877,,,,,25.32,,,,,9.79,,,,,62.19,,,,50,1053,785,994,-,-,-,-,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2017-03-03,27,38,,62,,62.19
PBL1465,2017-12-05 00:00:00,200,-,5.379,-,,-,,-,-,5.862,-,-,-,-,8.595,-,-,-,-,60.76,-,-,-,-,24.99,-,-,-,-,102.71,-,-,-,50,1053,820,1043,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2017-03-03,29,38,,64,,102.71
332162H502_8727H,2017-12-01 00:00:00,200,-,-,-,2-3,106.5,-,-,-,-,-,89.8,-,-,-,-,107.7,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4195,3101,4165,-,-,-,-,106.5,89.8,107.7,-,-,-,,Chaichaleom W.,Teerasak W.,TIS,GLOW,Variac/Fulke 87V,38710531,2017-05-03,25,-,-,62,,0
332162H501_8727D,2017-11-30 00:00:00,200,-,-,-,2-3,132.9,-,-,-,-,-,105.8,-,-,-,-,133.0,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,4758,3658,4733,-,-,-,-,132.9,105.8,133.0,-,-,-,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 87V,38710531,2017-05-03,26,-,-,51,,0
383204886,2017-10-08 00:00:00,200,-,-,-,4,19.47,-,-,-,-,-,14.71,-,-,-,-,15.6,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,95.7,74.3,82.7,-,-,-,-,19.47,14.71,15.6,-,-,-,171089341,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fulke 87V,39270254,2017-03-01,32,38,-,63,,0
4710349,2017-10-07 00:00:00,-,12.2,13.44,14.9,,,,,6.635,7.236,7.9,,,7.3,8.0,8.7,,,,0.00,,,,,0.00,,,,,0.00,,,,200,73.10,100.30,84.70,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 87.5,39270254,2017-07-01,36,34,34,46,,0.99
4710347,2017-09-05 00:00:00,200,,,4.290,,,,,,,3.33,,,,,4.28,,,,,5.08,,,,,1.46,,,,,11.18,,,200,59.61,82.60,80,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 189,21070063,2017-03-01,34,39,39,57,,1
383204884,2017-08-01 00:00:00,200,-,-,-,4,18.079,,-,-,-,-,12.406,-,-,-,-,14.315,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,96.63,66.58,77.36,-,-,-,-,18.079,12.406,14.315,-,-,-,-,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fulke 189,21070063,2017-03-01,34,38,-,65,,0
4710348,2017-08-01 00:00:00,200,3.9870,5.0490,4.82740,,,,,3.080,3.9190,3.56670,,,4.180,4.8330,4.31810,,,,0.00,,,,,0.00,,,,,0.00,,,,200,73.46,91.61,95.27,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Variac / Fluke 189,21070063,2017-03-01,34,39,40,61,,0
510049,2017-07-18 00:00:00,200,1.0290,1.2190,1.6570,,,,,0.8280,0.990,1.3680,,,1.0910,1.3190,1.8030,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.23,0.00,,,200,3.593,3.004,3.948,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,89550211,2017-03-03,34,33,32,65,,0.23
9724074,2017-06-20 00:00:00,200,,38.835,,,,,,,50.716,,,,,56.54,,,,,0.00,,,,,0.00,,,,,0.00,,,,200,314.8,224.9,289.2,,,,,,,,,,,,Anusit S.,Weerachai K.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Variac / Fluke 189,89550211,,38,39,40,45,,0
332162H501_8727B,2017-06-12 00:00:00,200,-,-,-,2-3,122.08,-,-,-,-,-,94.11,-,-,-,-,134.66,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4.667,3.516,4.726,-,-,-,-,122.08,94.11,134.66,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,2017-03-03,25,,,48,,0
332162H5018727A,2017-06-09 00:00:00,200,-,-,-,2-3,155.65,-,-,-,-,-,117.08,-,-,-,-,147.31,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4.789,3.804,4.908,-,-,-,-,155.65,117.08,147.31,-,-,-,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,2017-03-03,26,-,-,47,,0
332162H501_8727E,2017-06-08 00:00:00,200,-,-,-,2-3,127.23,-,-,-,-,-,102.1,-,-,-,-,130.43,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4.921,3.837,4.937,-,-,-,-,127.23,102.1,130.43,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,89550211,2017-03-03,25,-,-,56,,0
PBJ1200,2017-06-05 00:00:00,200,,2.894,,,,,,,3.578,,,,,4.023,,,,,14.18,,,,,15.75,,,,,16.33,,,,50,976.1,725,937.3,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2017-03-03,34,50,,67,,16.33
PBJ1198,2017-06-01 00:00:00,200,-,3.697,-,-,-,-,-,-,5.301,-,-,-,-,4.443,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,50,993.6,784.8,1006.6,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,89550211,2017-03-03,34,50,-,67,,0
3905095,2017-03-03 00:00:00,200,-,-,-,4,2.952,-,-,-,-,-,2.251,-,-,-,-,3.35,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,62.04,46.86,69.72,-,-,-,-,2.952,2.251,3.35,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,2016-03-16,37,42,,47,,0
56018,2017-02-14 00:00:00,200,2.219,2.902,3.922,,,,,1.865,2.347,3.153,,,2.356,3.089,4.167,,,1.75,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,200,50.056,30.736,57.710,,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,89550211,2016-03-16,32,37,37,34,,1.75
1LKR091729,2017-01-25 00:00:00,200,,24.408,,,,,,,30.218,,,,,33.526,,,,,0.00,,,,,0.00,,,,,0.00,,,,50,2.905,2.352,2.917,,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Variac / Fluke 189,88700532,2016-09-30,27,,,39,,0
1LKR091730,2017-01-24 00:00:00,200,-,-,-,3-5,20.281,-,-,-,-,-,26.395,-,-,-,-,24.516,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,2.736,2.318,2.960,-,-,-,-,20.281,26.395,24.516,-,-,-,-,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,2016-09-30,26,-,-,35,,0
VN85042302_2,2017-01-18 00:00:00,200,-,6.597,-,-,-,-,-,-,8.035,-,-,-,-,8.092,-,-,-,-,1.82,-,-,-,-,18.79,-,-,-,-,9.01,-,-,-,50,1.957,1.561,1.939,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,24,-,-,47,,18.79
VN85042301_1,2017-01-17 00:00:00,200,-,15.106,-,-,-,-,-,-,18.891,-,-,-,-,18.885,-,-,-,-,3.20,-,-,-,-,3.56,-,-,-,-,5.62,-,-,-,50,4.247,3.323,4.224,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,26,-,-,40,,5.62
VN85040202_1,2017-01-17 00:00:00,200,-,6.494,-,-,-,-,-,-,8.06,-,-,-,-,8.059,-,-,-,-,1.77,-,-,-,-,6.82,-,-,-,-,18.60,-,-,-,50,2.014,1.626,2.011,-,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,24,-,-,48,,18.6
VN85040201_1,2017-01-15 00:00:00,200,-,11.797,-,-,-,-,-,-,14.416,-,-,-,-,14.224,-,-,-,-,4.57,-,-,-,-,0.66,-,-,-,-,0.44,-,-,-,50,2656,2121,2660,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak  Ph.,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,88700532,2016-09-30,25,-,-,44,,4.57
VN85040204_1,2017-01-15 00:00:00,200,-,13.393,-,-,-,-,-,-,16.179,-,-,-,-,16.633,-,-,-,-,20.31,-,-,-,-,16.00,-,-,-,-,9.85,-,-,-,50,2.606,2.1,2.623,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,25,-,-,44,,20.31
VN85040201_3,2017-01-15 00:00:00,200,,9.730,-,-,-,-,-,,11.984,-,-,-,,12.047,-,-,-,,1.76,-,-,-,,0.60,-,-,-,,13.07,-,-,-,50,2585,2025,2566,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak  Ph.,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac/Fulke189,88700532,2016-09-30,25,-,-,44,,13.07
VN85042302_1,2017-01-13 00:00:00,200,-,6.737,,-,-,-,-,-,8.190,,-,-,-,8.238,,-,-,-,4.81,,-,-,-,8.82,,-,-,-,9.60,,-,-,50,1.949,1.572,1.943,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,24,,,47,,9.6
VN85040202_2,2017-01-10 00:00:00,200,-,6.507,-,-,-,-,-,-,7.938,-,-,-,-,8.072,-,-,-,-,13.05,-,-,-,-,9.70,-,-,-,-,10.05,-,-,-,50,1.954,1.571,1.936,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,25,-,-,42,,13.05
VN85042301_2,2017-01-10 00:00:00,200,-,12.305,-,-,-,-,-,-,16.269,-,-,-,-,15.478,-,-,-,-,62.96,-,-,-,-,66.55,-,-,-,-,67.39,-,-,-,50,3.893,3.098,3.906,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-10-30,26,-,-,41,,67.39
JD85034202,2017-01-10 00:00:00,200,-,4.045,-,-,-,-,-,-,4.008,-,-,-,-,5.566,-,-,-,-,24.32,-,-,-,-,24.62,-,-,-,-,27.72,-,-,-,50,304.30,393.4,389.1,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,,34,32,32,68,,27.72
3011080056,2017-01-09 00:00:00,200,-,24.970,-,-,-,-,-,-,31.729,-,-,-,-,31.859,-,-,-,-,5.52,-,-,-,-,7.25,-,-,-,-,6.12,-,-,-,200,225.400,173.370,222.370,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Multimeter-Fluke 189,88700532,2016-09-30,34,32,32,68,,7.25
3011080055,2017-01-09 00:00:00,200,-,13.484,-,-,-,-,-,-,17.750,-,-,-,-,17.309,-,-,-,-,6.36,-,-,-,-,5.49,-,-,-,-,53.23,-,-,-,200,151.60,114.50,153.40,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Multimeter-Fluke 189,88700532,2016-09-30,34,32,32,68,,53.23
VN85040204_2,2017-01-06 00:00:00,200,-,9.019,-,-,-,-,-,-,11.036,-,-,-,-,11.316,-,-,-,-,4.99,-,-,-,-,5.00,-,-,-,-,6.32,-,-,-,50,2.407,1.911,2.406,-,-,-,-,-,-,-,-,-,--,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,25,-,-,44,,6.32
VN85040201_2,2017-01-06 00:00:00,200,-,10.521,-,-,-,-,-,-,12.801,-,-,-,-,13.540,-,-,-,-,1.75,-,-,-,-,11.66,-,-,-,-,3.12,-,-,-,50,2699,2136,2682,-,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak  Ph.,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac/Fulke189,88700532,2016-09-30,25,-,-,44,,11.66
VN85040201_4,2017-01-06 00:00:00,200,-,8.767,-,-,-,-,-,-,11.076,-,-,-,-,10.861,-,-,-,-,4.12,-,-,-,-,6.40,-,-,-,-,10.31,-,-,-,50,2.563,2.045,2.571,-,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac/Fluke 189,88700532,2016-09-30,25,-,-,44,,10.31
4710350,2016-12-23 00:00:00,200,,5.2620,,,,,,,4.6930,,,,,5.7760,,,,,9.90,,,,,25.28,,,,,26.44,,,,200,68.250,96.450,81.080,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,88700532,2016-03-16,34,36,38,68,,2.02
4710345,2016-12-07 00:00:00,200,2.8,3.030,3.309,,,,,2.370,2.48,2.701,,,3.017,3.298,4.3,,,6.98,8.32,1.11,,,3.58,0.12,8.98,,,9.35,9.42,4.84,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,88700532,2016-12-07,34,36,38,68,,9.42
615007,2016-12-03 00:00:00,200,,11.551,,,,,,,8.687,,,,,11.473,,,,,0.00,,,,,0.00,,,,,0.00,,,,200,67.5,49.26,66.810,,,,,,,,,,,,MR Anisit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service co., ltd",ENGIE-GLOW,Vanguard / WRM-10,88700532,32016-12-01,34,45,45,47,,0
42755,2016-11-24 00:00:00,200,-,-,-,4,14.2,-,-,-,-,-,12.2,-,-,-,-,13.9,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,78.8,57.7,68.6,-,-,-,-,14.2,12.2,13.9,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,2016-03-16,33,34,34,61,,0
54002,2016-11-24 00:00:00,200,3.7440,4.7450,6.3540,,,,,3.6040,4.64900,6.3190,,,6.390,8.100,10.00,,,1.19,3.15,0.86,,,0.11,3.31,0.30,,,1.43,3.85,0.00,,,200,27.667,27.474,43.289,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,88700532,2015-09-30,35,32,32,54,,3.85
4710350,2016-11-23 00:00:00,200,,5.2620,,,,,,,4.6930,,,,,5.7760,,,,,9.90,,,,,25.28,,,,,26.44,,,,200,68.250,96.450,81.080,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,88700532,2016-03-16,34,36,38,68,,26.44
3710738,2016-11-22 00:00:00,200,2.904,-,-,,-,,-,2.037,-,-,-,-,1.747,-,-,-,-,18.47,-,-,-,-,13.13,-,-,-,-,33.78,-,-,-,-,50,883,635.4,869.2,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,2016-03-16,32,50,-,58,,33.78
3710737,2016-11-22 00:00:00,200,2.9040,-,-,-,-,-,-,2.0370,-,-,-,-,1.7470,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,50,883,635.4,869.2,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,2016-03-16,32,50,-,58,,0
508038,2016-11-15 00:00:00,200,1.8280,2.1560,2.8130,9,2.1160,11,2.2320,1.390,1.6190,2.0480,1.6020,1.7190,1.7020,2.0390,2.6180,2.0010,2.1320,0.00,0.00,8.86,0.00,0.00,0.00,0.00,30.45,0.00,0.00,0.00,0.00,1.32,0.00,0.00,200,11.78,7.546,10.86,,,,,2.1160,1.602,2.001,2.2320,1.719,2.132,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,,,Variac/ Fluke 189,88700532,2015-09-30,39,40,40,54,,3.96
42754,2016-11-11 00:00:00,200,-,-,-,4,13.422,-,-,-,-,-,12.571,-,-,-,-,14.92,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,37.837,25.951,30.999,-,-,-,-,13.422,12.571,14.92,-,-,-,,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fulke 189,88700532,2016-03-16,34,36,-,53,,0
5011858,2016-10-18 00:00:00,200,45.454,52.086,60.758,-,-,-,-,51.158,60,71.683,-,-,59.782,68.756,79.13,-,-,127.27,129.76,127.56,-,-,82.12,86.05,88.64,-,-,154.07,154.18,154.60,-,-,200,404.5,291.3,346.3,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fulke 189,89550211,2016-03-16,31,32,34,68,,154.6
VN85030801_2,2016-10-16 00:00:00,200,-,-,-,3-6,20.52,-,-,-,-,-,16.41,-,-,-,-,20.24,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,50,2.280,1.815,2.279,-,-,-,-,20.52,16.41,20.24,-,-,-,,Mr. Anusit S,Mr. Teerasak Wanthong,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2016-03-16,23,,,60,,0
VN85030801-2,2016-10-16 00:00:00,-,,20.52,,,,,,,16.41,,,,,20.49,,,,,0.00,,,,,0.00,,,,,0.00,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr. Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2016-03-16,23,,,60,,0
VN85030801_1,2016-10-13 00:00:00,200,-,-,-,3-5,20.6,-,-,-,-,-,16.20,-,-,-,-,20.90,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,50,2.3747,1.8301,2.3531,-,-,-,-,20.6,16.20,20.90,-,-,-,,Mr. Anysit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Varuac/Fulke 189,89550211,2016-03-16,23,,,64,,0
TP70279703,2016-10-09 00:00:00,200,289.970,393.040,498.010,,,,,237.140,323.010,406.180,,,293.530,392.770,497.940,,,98.38,98.47,98.45,,,98.31,98.36,98.35,,,98.19,98.24,98.23,,,200,123.7,176.1,142.8,,,,,,,,,,,,Mr.Aran Phiwphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,2016-03-05,27,42,41,85,,0
54001,2016-09-05 00:00:00,200,1.903,2.440,3.2810,,,,,1.7610,2.1930,2.9600,,,2.656,3.4310,4.608,,,18.11,18.54,15.33,,,30.86,29.69,32.81,,,54.48,50.75,50.23,,,200,12.8,11.9,19.7,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac/ Fluke 189,88700532,2015-09-30,33,36,48,46,,5.9
PTE 1689/03,2016-07-25 00:00:00,20000,202.793,115.584,86.412,,,,,202.810,116.554,91.762,,,199.10,106.344,80.411,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,2000,109.456,82.358,119.072,,,,,,,,,,,,Mr. Anusit  Sara,Mr. Suchat   Monboyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,88700532,2015-03-02,29,36,38,70,,0
PBK1325,2016-06-04 00:00:00,200,,4.702,,,,,,,6.046,,,,,6.264,,,,,37.97,,,,,42.33,,,,,47.74,,,,50,1068.7,820,1031.0,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,88700532,2015-09-30,33,40,,52,,47.74
PTE 1689/01,2016-06-04 00:00:00,-,3.499,3.956,4.507,,,,,3.39,3.814,4.268,,,3.539,3.995,4.602,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,00
PBL1465,2016-06-04 00:00:00,200,,4.995,,,,,,,4.658,,,,,6.550,,,,,49.28,,,,,0.68,,,,,54.48,,,,50,1121,856,1109,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Variac/Fluke 189,99700532,2015-09-30,33,38,,52,,54.48
PTE 1689/01ERRor,2016-06-04 00:00:00,-,3.499,3.956,4.507,,,,,3.39,3.814,4.268,,,3.539,3.995,4.602,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
331000H508_8727I,2016-06-03 00:00:00,200,-,-,-,2-3,24.349,-,-,-,-,-,24.209,-,-,-,-,36.863,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,2459,1775,2325,-,-,-,-,24.349,24.209,36.863,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,2015-09-30,25,-,-,47,,0
9724075,2016-05-19 00:00:00,200,,15.76,,,,,,,22.66,,,,,19.16,,,,,-,,,,,-,,,,,-,,,,200,198.57,159.36,228.14,,,,,,,,,,,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac/Fulke 189,88700532,2016-05-19,28,38,40,52,,-
PTE 1689/04,2016-05-13 00:00:00,200,2.020,2.3590,3.1030,,,,,1.6770,1.9720,2.5390,,,2.0720,2.4170,3.1980,,,58.15,18.32,50.27,,,61.99,28.34,29.08,,,55.16,11.88,66.74,,,200,5.773,4.536,5.823,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 189,88700532,2015-09-30,34,36,38,46,,0
332162H501_8727D,2016-05-07 00:00:00,200,-,-,-,2-3,53.623,-,-,-,-,-,55.45,-,-,-,-,83.29,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4967,3811,4954,-,-,-,-,53.623,55.45,83.29,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fulke 189,88700532,2015-09-03,25,-,-,47,,0
PP0050B01,2016-02-02 00:00:00,200,,0.95,,,,,,,1.5,,,,,1.25,,,,,255.32,,,,,62.11,,,,,142.63,,,,200,62.26,43.972,57.27,,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 289,21070063,,,,,,,1.32
9624007,2015-12-15 00:00:00,200,-,176.91,-,-,-,-,-,-,176.91,-,-,-,-,176.91,-,-,-,-,636.97,-,-,-,-,461.17,-,-,-,-,465.46,-,-,-,200,24.005,31.427,31.192,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Variac/Fulke 189,21070063,,-,-,-,-,,636.97
PBE0579,2015-12-13 00:00:00,200,-,10.565,-,-,-,-,-,-,11.264,-,-,-,-,11.490,-,-,-,-,76.35,-,-,-,-,69.56,-,-,-,-,75.05,-,-,-,50,1.1185,0.9284,1.0962,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,21070063,,-,-,-,-,,76.35
PBE0580,2015-12-12 00:00:00,200,,8.468,,,,,,,10.193,,,,,10.211,,,,,46.20,,,,,41.55,,,,,52.74,,,,50,1.2445,1.0158,1.2978,-,-,-,-,,,,,,,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,21070063,,-,-,-,-,,52.74
243597801,2015-11-06 00:00:00,200,,-,,3-5,112.21,,,,-,,96.86,,,-,,109.68,,,-,,,,,-,,,,,-,,,,50,3.684,2.953,3.458,,,,,,,,,,,-,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,FLUKE 189,8870053,,28,-,-,48,,0
4710343,2015-10-27 00:00:00,200,3.88,4.165,4.49,,-,,-,3.002,3.248,3.559,-,-,3.817,4.313,4.44,-,-,42.42,43.10,43.73,-,-,35.20,35.27,35.54,-,-,31.42,28.71,33.04,-,-,200,59.49,76.3,79.95,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,89830230,,-,-,-,-,,43.73
78140107_2,2015-10-25 00:00:00,200,29.244,32.036,35.205,,-,,-,22.862,24.842,27.492,-,-,27.125,29.236,32.272,-,-,0.67,0.00,0.00,-,-,0.79,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,3.028,2.423,2.984,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,89550211,,-,-,-,-,,0.79
78140107_3,2015-10-24 00:00:00,200,27.467,29.925,32.747,,-,,-,23.353,25.473,27.764,-,-,29.045,31.677,34.756,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,3.125,2.518,3.146,-,-,-,-,-,-,-,-,-,-,,Anusit S.,,TIS,,Variac/Fulke 189,89550211,,-,-,-,-,,0
76460027_1,2015-10-23 00:00:00,200,57.85,63.27,67.81,,-,,-,49.667,53.945,58.17,-,-,58.23,62.79,68.34,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,3.026,2.478,2.969,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Variac/Fulke 189,89550211,,-,-,-,-,,0
243597802,2015-10-09 00:00:00,200,-,-,-,3-5,111.33,-,-,-,-,-,79.45,-,-,-,-,103.54,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,3.678,2.755,3.548,-,-,-,-,111.33,79.45,103.54,-,-,-,-,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,FLUKE 189,88700531,,-,-,-,-,,0
PT3W67000/123,2015-09-15 00:00:00,200,3.880,4.1650,4.490,2,3.995,4,4.268,3.0020,3.2480,3.5590,3.103,3.359,3.8170,4.1310,4.440,3.945,4.297,,,,,,,,,,,,,,,,200,59.49,76.3,79.95,,,,,,,,,,,,,,,,,,,,,,,,30.96
3902641,2015-07-27 00:00:00,200,26.071,28.156,31.116,,-,,-,22.054,23.788,26.8460,-,-,34.826,37.412,41.4330,-,-,0.00,0.01,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,3.032,2.369,3.118,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,88700531,,-,-,-,-,,0.01
3902640,2015-07-25 00:00:00,200,23.425,25.503,28.037,,-,,-,20.002,21.815,24.836,-,-,25.624,28.113,30.591,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2.903,2.376,2.97,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,88700531,,-,-,-,-,,0
3902642,2015-07-24 00:00:00,200,29.14,32.148,34.915,,-,,-,23.982,25.821,28.813,-,-,27.637,29.667,32.315,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,200,3.026,2.478,2.969,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Variac/Fulke 189,8870053,,-,-,-,-,,0
4710344,2015-07-02 00:00:00,200,5.472,5.913,6.421,-,-,-,-,4.187,4.503,4.886,-,-,5.493,5.931,6.431,-,-,26.37,25.67,21.98,-,-,15.60,16.90,11.73,-,-,26.68,26.30,22.71,-,-,200,81,114.47,113.23,-,-,-,-,-,-,-,-,-,-,-,Thanongsak P.,Rapee W.,TIS,GLOW,Variac/Fulke 189,-,2015-03-09,-,-,-,-,,26.68
PBJ1198,2015-06-20 00:00:00,200,-,3.372,-,-,-,-,-,-,4.247,-,-,-,-,4.808,-,-,-,-,12.44,-,-,-,-,20.31,-,-,-,-,24.43,-,-,-,50,1136,839,1118,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,89550211,,-,-,-,-,,24.43
PBJ1200,2015-06-20 00:00:00,200,,3.372,,,,,,,4.247,,,,,4.808,,,,,0.00,,,,,0.00,,,,,0.00,,,,50,1094.0,758.6,1048,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,89550211,,,,,,,0
332162H501_8727B,2015-06-18 00:00:00,200,-,-,-,2-3,39.03,-,-,-,-,-,36.47,-,-,-,-,62.03,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,4.481,3.247,4.417,-,-,-,-,39.03,36.47,62.03,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,,,,,,0
332162H5018727A,2015-06-17 00:00:00,200,-,-,-,2-3,109.17,-,-,-,-,-,140.39,-,-,-,-,144.52,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,4.9042,3.7786,4.9048,-,-,-,-,109.17,140.39,144.52,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,26,-,-,42,,0
332162H501_8727E,2015-06-16 00:00:00,200,-,-,-,2-3,49.13,-,-,-,-,-,49.21,-,-,-,-,60.12,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4.512,3.626,4.421,-,-,-,-,49.13,49.21,60.12,-,-,-,-,Panpong I.,,TIS,,Variac/Fulke 189,88700531,,,,,,,0
4710346,2015-04-29 00:00:00,-,,,,5,3.1876,,,,,,3.1876,,,,,2.2328,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4612314,2015-04-01 00:00:00,200,3.05,3.603,4.348,-,-,-,-,3.852,4.586,5.553,-,-,4.241,5.011,6.047,-,-,42.65,42.20,41.60,-,-,59.12,59.00,59.79,-,-,27.64,27.85,27.37,-,-,200,29.357,20.996,26.703,-,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Variac/Fulke 189,89550211,,-,-,-,-,,59.79
510049,2015-04-01 00:00:00,10000,225.887,127.310,98.744,,,,,218.269,131.152,106.410,,,223.992,126.094,98.627,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,-,,,10000,53.871,44.175,52.802,,,,,,,,,,,,Mr. Thanongsak Pigunkaew,,TIS Engineering and Service Co. Ltd,,DOBLE / M4100,,,,,,,,0
4710347,2015-03-22 00:00:00,200.86,3.77880,4.08250,4.43580,2,3.9304,4,4.2451,3.1340,3.37950,3.66850,3.2478,3.517,4.42950,4.81890,5.23160,4.6235,5.0155,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.26
4710345,2015-02-22 00:00:00,200.19,3.05920,3.3460,3.66250,2,3.2139,4,3.4963,2.71830,2.96760,3.25070,2.8344,3.1018,4.13160,4.51860,4.96980,4.3054,4.7519,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49.92
4710349,2015-02-02 00:00:00,200.6,4.40890,4.73310,5.14530,2,4.5604,4,4.9405,3.29630,3.51680,3.82280,3.3873,3.671,4.13470,4.4920,4.87790,4.3162,4.6874,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,65.49
5011858,2015-01-29 00:00:00,200,20.0,22.670,26.70,1L,22.3,1R,23.15,28.090,32.350,38.0,31.62,32.87,23.530,27.050,31.080,26.53,27.59,,,,,,,,,,,,,,,,200,211.9,177.5,250.2,,,,,,,,,,,,Mr. Sahanon K,Mr. Komsan K,,,,,,30.8,38,38,53,,111.44
VN85030801_1,2015-01-29 00:00:00,200,20.095,21.651,23.541,3-5,20.892,2-6,22.571,15.2840,16.384,17.877,15.871,17.118,19.6360,21.148,22.846,20.332,21.995,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,50,2.176,1.704,2.139,,,,,,,,,,,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Varuac/Fulke 189,8870053,2015-01-29,,,,,,0
VN85030801_2,2015-01-29 00:00:00,200,20.5770,22.2440,23.7550,,,,-,14.8510,16.1870,17.5530,-,-,17.9740,19.6470,21.9390,,,0.00,0.00,0.00,,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,,,50,2.128,1.64,2.056,,,,,,-,,-,-,,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Variac/Fulke 189,8870053,2015-01-29,,,,,,0
4710348,2015-01-11 00:00:00,200.1,4.43260,4.82740,5.2650,2,4.6388,4,5.0501,3.29510,3.56670,3.94020,3.4204,3.7205,4.04440,4.31810,4.70920,4.1609,4.5154,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.18
3011080056,2015-01-10 00:00:00,200,25.454,23.663,22.116,2,22.897,4,24.625,32.227,29.585,27.618,28.704,31.013,32.403,30.023,28.073,29.090,31.186,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,200,215.54,165.33,214.3,-,-,-,-,22.897,28.704,29.090,24.625,31.013,31.186,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter Fluke 189,89820090,,32,,,68,,0
3011080055,2015-01-10 00:00:00,200,13.882,12.678,11.607,2,12.061,4,13.245,18.399,16.826,15.631,16.276,17.624,18.301,37.008,15.135,15.753,17.205,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.44,0.00,200,149.07,109.79,145.82,-,-,-,-,12.061,16.276,15.53,13.245,17.624,17.205,-,Mr.Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Multimeter Fluke 189,89820090,,32,-,-,68,,0
VN85040201_1,2015-01-05 00:00:00,200,-,12.314,-,-,-,-,-,-,16.840,-,-,-,-,13.861,-,-,-,-,9.16,-,-,-,-,17.58,-,-,-,-,2.13,-,-,-,50,2755,2174,2816,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai  Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,56,,17.58
VN85040204_1,2015-01-05 00:00:00,200,-,13.377,-,-,-,-,-,-,15.841,-,-,-,-,15.647,-,-,-,-,20.17,-,-,-,-,13.57,-,-,-,-,3.34,-,-,-,50,2.741,2.116,2.724,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,20.17
VN85040204_2,2015-01-04 00:00:00,200,-,8.982,-,-,-,-,-,-,10.729,-,-,-,-,12.076,-,-,-,-,4.56,-,-,-,-,2.08,-,-,-,-,0.03,-,-,-,50,2.511,1.963,2.433,-,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,4.56
VN85040201_2,2015-01-04 00:00:00,200,-,9.984,-,-,-,-,-,-,12.429,-,-,-,-,13.029,-,-,-,-,3.44,-,-,-,-,14.22,-,-,-,-,0.77,-,-,-,50,2764,2150,2732,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,25,-,-,58,,14.22
VN85040201_4,2015-01-04 00:00:00,200,-,8.993,-,-,-,-,-,-,11.724,-,-,-,-,10.866,-,-,-,-,6.81,-,-,-,-,12.62,-,-,-,-,10.27,-,-,-,50,2.663,2.056,2.697,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,12.62
VN13700701_1,2015-01-03 00:00:00,200,,6.509,-,-,-,-,-,,9.251,-,-,-,,8.608,-,-,-,,10.66,-,-,-,,23.56,-,-,-,,14.88,-,-,-,50,2161,1625,2173,-,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai  Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,51,,23.56
VN13700701_2,2015-01-02 00:00:00,200,-,7.412,-,-,-,-,-,-,10.313,-,-,-,-,9.845,-,-,-,-,16.94,-,-,-,-,6.51,-,-,-,-,6.55,-,-,-,50,2093,1682,2265,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,53,,16.94
243597801,2014-10-21 00:00:00,200,,-,,3-5,110.01,,,,-,,90.68,,,-,,102.05,,,-,-,,,,-,,,,,-,,-,,50,3549,2823,3578,,,,,,,,,,,-,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Variac/Fulke 189,8870053,,30,-,-,62,,-
332162H501_8727D,2014-09-04 00:00:00,200,-,-,-,2-3,48.75,-,-,-,-,-,49.79,-,-,-,-,73.45,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,4683.3,3617.9,4663.1,-,-,-,-,48.75,49.79,73.45,-,-,-,-,Mr.Narongchai Singngoi,,TIS,,Variac/Fulke 189,89820090,,-,-,-,-,,0
PBK1325,2014-09-02 00:00:00,200,-,3.4080,-,-,-,-,-,-,4.3248,-,-,-,-,4.240,-,-,-,-,0.00,-,-,-,-,1.81,-,-,-,-,0.00,-,-,-,50,1051.1,845.3,1044.8,,,,,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,-,,-,-,-,-,,1.81
PBL1465,2014-09-02 00:00:00,200,,3.346,,,,,,,4.690,,,,,4.240,,,,,0.00,,,,,0.00,,,,,0.00,,,,50,1119.8,897.8,1111.6,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,091051542,,,,,,,0
PTE 1689/011,2014-08-31 00:00:00,1000,0.102830,0.1329430,0.2410430,2L,123.572,2R,143.857,0.0978690,0.1246530,0.2201030,116.456,137.245,00.0962420,0.1207860,0.2319270,117.484,137.592,-,-,-,,,-,-,-,,,-,-,-,,,1000,76.531,45.084,72.809,,,,,,,,,,,,,,,,,,,,,,,,97.28
9724075,2014-08-28 00:00:00,200,,,,-,13.049,,,,,,17.316,,,,,17.348,,,,,,,,,,,,,,,,,200,148.00,110.02,147.10,,,,,,,,,,,,Mr. Itsared P,,"TIS Engineering & Service Co.,Ltd",,,,,,,,,,
512033,2014-08-19 00:00:00,200,3.279,3.981,5.156,,,,,2.682,3.397,4.455,,,4.221,5.323,6.899,,,33.50,35.82,36.20,,,26.54,27.12,26.57,,,18.61,18.93,19.90,,,200,20.340,17.670,28.402,,,,,,,,,,,,Mr.Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",,Doble/M2H-D,1654,,,,,,,36.2
4710349,2014-07-19 00:00:00,200,12.1860,13.440,14.910,2,12.702,4,14.115,6.6350,7.2360,7.9790,7.236,7.584,7.3610,8.0130,8.7490,7.71,8.374,,,,,,,,,,,,,,,,200,153.7,165.7,227.6,,,,,,,,,,,,,,,,,,,,,,,,0
PP0286B01,2014-07-19 00:00:00,10000,0.837,0.925,1.105,1,12.483,,,1.285,1.504,1.825,14.901,,1.054,1.236,1.524,14.602,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
VN00408,2014-03-21 00:00:00,200,,10.3930,,,,,,,16.3840,,,,,14.5660,,,,,0.00,,,,,0.00,,,,,0.00,,,,200,246.4,176.80,257.90,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering & Serivce Co.,Ltd.",,Multimeter - Fuke 189,89820090,,,,,,,0
4710348,2014-02-24 00:00:00,200,3.9870,4.260,4.630,2,4.089,4,4.442,3.080,3.3490,3.6020,3.099,3.392,4.180,3.3980,4.9030,4.238,4.689,,,,,,,,,,,,,,,,200,60.96,88.14,80.57,,,,,,,,,,,,,,,,,,,,,,,,29.69
4710347,2014-01-21 00:00:00,200,7.7280,8.3610,9.360,2,8.015,4,8.808,5.7780,6.2130,6.2970,5.962,6.546,7.150,7.6990,8.5880,7.369,8.115,,,,,,,,,,,,,,,,200,198.1,175.66,198,,,,,,,,,,,,,,,,,,,,,,,,166.78
4710346,2013-09-03 00:00:00,200,3.3480,3.6270,3.9740,2,3.473,4,3.795,2.4180,2.6240,2.8660,2.507,2.744,3.5130,3.8160,4.1740,3.657,3.987,,,,,,,,,,,,,,,,200,61.1,93.5,88.65,,,,,,,,,,,,,,,,,,,,,,,,38.89
4710345,2013-07-08 00:00:00,200,7.8650,8.5170,9.4170,2,8.167,4,9.001,5.2970,5.7130,6.4690,5.462,6.054,7.780,8.4680,9.3830,8.118,8.891,,,,,,,,,,,,,,,,200,140.41,201.11,180.79,,,,,,,,,,,,,,,,,,,,,,,,181.99
4710350,2013-06-10 00:00:00,200,3.846,4.093,4.629,2,3.916,4,4.364,2.981,3.239,3.641,3.091,3.392,4.062,4.424,4.062,4.631,4.193,,,,,,,,,,,,,,,,200,57.24,80.02,78.67,,,,,,,,,,,,,,,,,,,,,,,,26.39
VN85042302_1,2013-06-07 00:00:00,200,5.725,6.428,6.812,-,-,-,-,8.291,8.982,9.868,-,-,8.404,9.113,9.957,-,-,0.00,0.00,0.00,-,-,-,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2.265,1.556,2.371,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
3011080055,2013-06-07 00:00:00,200,31.454,34.20,37.2260,-,-,-,-,54.5580,60.310,68.430,-,-,34.010,37.0080,40.670,-,-,126.58,169.76,220.72,-,-,196.53,258.43,337.78,-,-,85.84,0.00,168.71,-,-,200,329.6,278.6,396.5,,,,,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,89820090,,32,-,-,68,,337.78
3011080055,2013-06-07 00:00:00,200,31.454,34.20,37.2260,-,-,-,-,54.5580,60.310,68.430,-,-,34.010,37.0080,40.670,-,-,126.58,169.76,220.72,-,-,196.53,258.43,337.78,-,-,85.84,0.00,168.71,-,-,200,329.6,278.6,396.5,,,,,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,89820090,,32,-,-,68,,337.78
VN85042302_2,2013-06-07 00:00:00,200,5.751,6.479,6.913,-,-,-,-,8.809,9.894,10.563,-,-,8.194,8.893,9.758,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,1.304,1.5,2.334,,,,,-,-,-,-,-,-,,Mr. Anusit S,,TIS,,Variac/Fluke 189,8870053,,,,,,,0
TP70279703,2013-06-03 00:00:00,200,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,200,66.090,86.950,77.26,-,-,-,-,-,-,-,-,-,-,,Mr. Aran P,,"TIS Engineering and Service co., Ltd",,,,,,,,,,0
3011080056,2013-06-01 00:00:00,200,35.293,39.159,41.629,-,-,-,-,59.630,65.820,75.320,-,-,39.850,43.259,46.982,-,-,38.65,65.49,88.23,-,-,85.03,122.48,172.72,-,-,22.98,44.09,67.36,-,-,200,380.1000,245.600,312.3000,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter-Fluke 189,89820090,,32,-,-,68,,172.72
JD 85034202,2013-06-01 00:00:00,200,4.9580,5.3450,5.8060,2,5.152,4,5.565,4.8960,5.3170,5.7990,5.114,5.534,7.4280,7.7010,8.3670,7.428,8.035,,,,,,,,,,,,,,,,50,0.4175,0.5402,0.5357,,,,,,,,,,,,,,,,,,,,,,,,0
JD85034202,2013-06-01 00:00:00,200,4.958,5.152,5.806,,,,,4.896,5.114,5.799,,,7.428,7.428,8.367,,,-,3.61,-,,,-,3.82,-,,,-,3.54,-,,,50,0.4175,0.5402,0.5357,,,,,,,,,,,,Mr. Nipon B,,"TIS Engineering and Service co., Ltd",,Multimeter-Fluke 189,89820090,,,,,,,-
VN85042301_1,2013-05-27 00:00:00,200,13.537,14.637,15.829,-,-,-,-,18.148,19.589,21.371,-,-,18.241,20.010,21.774,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,4.737,3.593,4.675,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN85040202_1,2013-05-27 00:00:00,200,6.056,6.611,7.160,-,-,-,-,7.936,8.650,9.382,-,-,9.040,9.9,10.751,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2.225,1.753,2.237,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040202_2,2013-05-26 00:00:00,200,4.926,5.756,6.213,-,-,-,-,6.173,7.236,7.968,-,-,6.826,7.335,8.012,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,"1,932",1.536,1.943,-,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85042301_2,2013-05-26 00:00:00,200,35.262,33.225,29.867,-,-,-,-,50.680,48.637,46.323,-,-,56.930,47.470,45.892,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,20,5.175,4.026,5.176,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
VN13700701_2,2013-05-25 00:00:00,200,6.785,7.367,8.050,-,-,-,-,8.924,9.683,10.535,-,-,8.973,9.734,10.590,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2503,1921,2450,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,40,,0
VN13700701_1,2013-05-24 00:00:00,200,5.391,5.882,6.404,-,-,-,-,6.492,7.487,8.251,-,-,6.982,7.493,8.274,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2074,1592,2049,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Multimeter-Fluke 189,8870053,,30,-,-,78,,0
VN13700702_1,2013-05-23 00:00:00,200,4.323,4.642,5.106,-,-,-,-,5.577,6.021,6.634,-,-,5.548,5.918,6.492,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,1551,1213,1574,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,29,-,-,79,,0
VN13700702_2,2013-05-22 00:00:00,200,11.369,11.164,11.811,-,-,-,-,15.984,16.560,17.566,-,-,15.895,16.205,17.103,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2029.8,1528.9,2004.6,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN85040201_1,2013-05-21 00:00:00,200,10.461,11.281,12.209,-,-,-,-,13.275,14.322,15.502,-,-,13.107,14.162,15.355,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2698,2305,3006,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN85040204_1,2013-05-21 00:00:00,200,11.121,11.132,13.492,-,-,-,-,12.850,13.948,15.2,-,-,13.686,15.142,16.437,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2.561,2.042,2.551,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040201_3,2013-05-21 00:00:00,200,8.753,9.562,10.434,-,-,-,-,11.069,12.056,13.134,-,-,12.732,13.859,15.183,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2754,2051.6,2668.9,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,29,-,-,43,,0
VN85040201_4,2013-05-20 00:00:00,200,7.91,8.42,9.96,-,-,-,-,9.71,10.41,11.66,-,-,11.21,12.11,13.930,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,3.321,2.571,3.322,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,8870053,-,Variac/Fluke 189,8870053,,-,-,-,-,,0
VN85040201_2,2013-05-20 00:00:00,200,9.590,10.340,11.460,-,-,-,-,13.200,14.490,15.960,-,-,12.180,13.130,14.360,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2800,2190,2770,-,-,-,-,-,-,-,-,-,-,-,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,59,,0
VN85040204_2,2013-05-20 00:00:00,200,7.910,8.59,9.420,-,-,-,-,9.69,10.510,11.440,-,-,11.130,12.08,13.170,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,0.00,0.00,0.00,-,-,50,2.487,1.139,2.421,-,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Variac/Fluke 189,8870053,,,,,,,0
PT3W67000/123,2013-05-16 00:00:00,200,5.4720,5.9130,6.4210,2,5.697,4,6.152,4.1870,4.5030,4.8860,4.356,4.684,5.4930,5.9310,6.4310,5.695,6.176,,,,,,,,,,,,,,,,200,81,114.47,113.23,,,,,,,,,,,,,,,,,,,,,,,,0
PP0286B01,2013-04-29 00:00:00,200,0.837,0.925,1.105,,,,,1.285,1.504,1.825,,,1.054,1.236,1.524,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,200,54.78,39.50,56,,,,,,,,,,,,Mr. Phanupong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Digital Multimeter - Fuke189,,2012-05-21,,,,,,0
VN85040201_3,2013-01-05 00:00:00,200,-,9.824,-,-,-,-,-,-,11.974,-,-,-,-,14.050,-,-,-,-,2.74,-,-,-,-,0.68,-,-,-,-,1.38,-,-,-,50,2745,2061,2665,-,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Variac/Fulke189,8870053,,26,-,-,56,,2.74
57001,2012-10-06 00:00:00,200,2.810,3.556,5.023,,,,,2.232,2.909,4.257,,,3.927,5.007,7.023,,,88.28,128.68,89.98,,,90.31,158.58,101.47,,,82.64,336.15,250.10,,,200,80.12,65.79,108.39,,,,,,,,,,,,Mr.Anusit Sara,Mr.Attaphon Laongjinda,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fulke 189,,2012-05-23,,,,,,336.15
PBJ1200,2012-08-19 00:00:00,200,,2.999,,,,,,,3.530,,,,,3.864,,,,,11.06,,,,,16.88,,,,,19.63,,,,50,848.6,672.7,846.0,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,,2012-05-23,,,,,,19.63
PTE 1689/03,2012-08-18 00:00:00,200,6.1030,6.8410,8.1490,1L,6.726,1R,6.964,4.8570,5.420,6.3250,6.726,6.964,4.8930,5.5210,6.4890,5.463,5.635,,,,,,,,,,,,,,,,200,10.599,10.357,15.393,,,,,,,,,,,,,,,,,,,,,,,,97.61
PTE 1689/03,2012-08-16 00:00:00,200,3.4760,3.9840,5.010,1L,3.979,1R,4.117,3.4480,3.8840,4.770,3.826,3.964,4.9270,5.7350,7.5010,5.636,5.881,,,,,,,,,,,,,,,,200,8.944,8.423,15.082,,,,,,,,,,,,,,,,,,,,,,,,98.3
57011,2012-08-14 00:00:00,200,-,-,-,1,126.73,,-,-,-,-,112.86,-,-,-,-,156.34,-,-,-,-,,-,-,-,-,,-,-,-,-,,-,200,10.264,8.954,12,-,-,-,-,126.73,112.86,156.34,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,-,2012-05-23,-,-,-,-,,0
3710738,2012-07-11 00:00:00,200,3.562,-,-,,-,,-,2.345,-,-,-,-,2.638,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,50,937.6,652.7,950.3,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Variac/Fulke 189,-,2012-05-23,-,-,-,-,,0
3710737,2012-06-14 00:00:00,200,2.796,-,-,-,-,-,-,1.685,-,-,-,-,1.68,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,50,978.9,697.1,976.1,-,-,-,-,-,-,-,-,-,-,-,Nipon B.,,TIS,,Variac/Fulke 189,-,2012-05-23,-,-,-,-,,0
54002,2012-06-14 00:00:00,200,2.294,3.01,4.183,9,2.918,11,3.166,1.973,2.674,3.767,2.582,2.783,4.799,5.872,7.919,5.792,6.129,,,,,,,,,,,,,,,,200,20.426,17.594,35.543,,,,,,,,,,,,,,,,,,,,,,,,33.23
4710343,2012-03-06 00:00:00,200,6.7380,7.320,7.980,2,7.0260,4,7.6760,4.6330,5.0180,5.5210,4.8280,5.2690,5.5660,6.050,6.6310,5.780,6.310,,,,,,,,,,,,,,,,200,123.2,147.2,184.4,,,,,,,,,,,,,,,,,,,,,,,,0
4710346,2012-03-05 00:00:00,200,4.3060,4.6690,5.0980,2,4.479,4,4.868,3.8890,4.2610,4.690,4.078,4.468,4.3430,4.6940,5.1310,4.495,4.909,,,,,,,,,,,,,,,,200,120.45,126.55,124.47,,,,,,,,,,,,,,,,,,,,,,,,0
4710345,2012-03-03 00:00:00,200,3.010,3.3050,3.6130,2,3.151,4,3.457,2.2880,2.4770,2.7150,2.354,2.598,2.7590,3.0140,3.3310,2.88,3.159,,,,,,,,,,,,,,,,200,57.33,79.45,70.7,,,,,,,,,,,,,,,,,,,,,,,,26.28
332162H501_8727D,2012-02-07 00:00:00,200,-,-,-,2-3,52.353,-,-,-,-,-,52.233,-,-,-,-,79.090,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,200,4.932,3.818,4.919,-,-,-,-,52.353,52.233,79.090,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Variac/Fulke 189,-,2012-05-23,-,-,-,-,,0
331000H508_8727I,2012-01-14 00:00:00,200,-,-,-,2-3,17.952,-,-,-,-,-,17.658,-,-,-,-,27.039,-,-,-,-,0.00,-,-,-,-,0.00,-,-,-,-,0.00,-,50,2.188,1.618,2.186,-,-,-,-,17.952,17.658,27.039,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Variac/Fulke 189,-,2012-05-23,-,-,-,-,,0
TP70279703,2010-05-27 00:00:00,200,289.97,393.04,498.01,,,,,237.14,323.01,406.18,,,293.53,392.77,497.94,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,0.00,0.00,0.00,,,,,,,,,,,,,,,,,,Y.C.KIM,,,,Doble-M4100,,,,,,,,0
97.2.4074,2009-01-18 00:00:00,200,184.10,179.20,177.90,1R,177.9,1L,181.8,143.80,139.60,138.60,138.8,141.7,183.60,178.60,177.20,177.5,181.2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0
