Serial_No,Site,Model_Type,Power_Rated,HV_Rated,LV_Rated,Test_Date,TurnRatio_HL1_Tap_Max_HV,TurnRatio_HL1_Tap_Max_LV,TurnRatio_HL1_Tap_Max_Ratio,TurnRatio_HL1_Tap_Cen_HV,TurnRatio_HL1_Tap_Cen_LV,TurnRatio_HL1_Tap_Cen_Ratio,TurnRatio_HL1_Tap_Min_HV,TurnRatio_HL1_Tap_Min_LV,TurnRatio_HL1_Tap_Min_Ratio,TurnRatio_HL2_Tap_Max_HV,TurnRatio_HL2_Tap_Max_LV,TurnRatio_HL2_Tap_Max_Ratio,TurnRatio_HL2_Tap_Cen_HV,TurnRatio_HL2_Tap_Cen_LV,TurnRatio_HL2_Tap_Cen_Ratio,TurnRatio_HL2_Tap_Min_HV,TurnRatio_HL2_Tap_Min_LV,TurnRatio_HL2_Tap_Min_Ratio,Iexc_Max_A,Iexc_Max_B,Iexc_Max_C,Iexc_Cen_A,Iexc_Cen_B,Iexc_Cen_C,Iexc_Min_A,Iexc_Min_B,Iexc_Min_C,PF_C_Main_Tank,PF_C_OLTC,PF_C_Winding_HLHG,PF_C_Winding_HL,PF_C_Winding_HG,PF_C_Winding_LHLG,PF_C_Winding_LH,PF_C_Winding_LG,PF_C_Winding_LTLG,PF_C_Winding_LT,PF_C_Winding_L,PF_C_Winding_TGTH,PF_C_Winding_TH,PF_C_Winding_TG,ShortZ_X_Max,ShortZ_X_Cen,ShortZ_X_Min,ShortZ_Y_Max,ShortZ_Y_Cen,ShortZ_Y_Min,WindResist_Winding_Temp,WindResist_Corrected_Temp,WindResist_A_Tap_Max,WindResist_B_Tap_Max,WindResist_C_Tap_Max,WindResist_A_Tap_Cen,WindResist_B_Tap_Cen,WindResist_C_Tap_Cen,WindResist_A_Tap_Min,WindResist_B_Tap_Min,WindResist_C_Tap_Min,WindResist_LV_A,WindResist_LV_B,WindResist_LV_C,WindResist_TV_A,WindResist_TV_B,WindResist_TV_C,PF_Result,TR_Result,Exci_Result,Short_Result,WR_Result
14231662_1,SITE2,DYHK,1600,6.6,0.4,2018-11-26,6930,400,30.0069,6600,400,28.578,6270,400,27.1491,,,,,,,,,,,,,33.023,20.589,22.909,,,,,,1628.1,1358.6,651.9,7513.2,1362.3,6150.2,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.0,,,,,46,75,,,,262.8543,262.7815,262.5443,,,,227.8979,225.1450,225.9041,,,,,,,,
14231662_2,SITE2,DYHK,1600,6.6,0.400,2019-02-11,6930,400,30.006,6600,400,28.578,6270,400,27.1491,-,-,-,-,-,-,-,-,-,-,-,-,32.365,19.821,22.172,-,-,-,,,1691.4,1367.8,671,10251,1368.5,8882.6,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,6.0,-,-,-,-,30,75,NaN,NaN,NaN,274.9975,274.3668,274.6406,NaN,NaN,NaN,283.9431,285.2818,284.5224,NaN,NaN,NaN,,,,,
14231662_3,SITE2,DYHK,1600,6.6,0.4,2018-11-26,6930,400,30.0069,6600,400,28.578,6270,400,27.1491,,,,,,,,,,,,,15.440,7.583,27.161,,,,,,1644.9,1359.9,273.6,7488.3,1360.6,6127.5,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.0,,,,,50,75,,,,257.2070,257.4866,257.7520,,,,228.0477,224.0149,226.1069,,,,,,,,
14231662_4,SITE2,DYHK,1600,6.6,0.4,2018-11-26,6930,400,30.0069,6600,400,28.578,6270,400,27.1491,,,,,,,,,,,,,38.668,27.713,28.804,,,,,,1665.3,1371.0,274.2,9538.0,1371.0,8166.8,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.0,,,,,40,75,,,,267.2941,269.1094,268.5592,,,,229.9940,227.6353,232.0145,,,,Oldest Test,Factory Test,Oldest Test,Oldest Test,Oldest Test
170709/1,GHECO-ONE,,1170,10.5,0.156,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
170709/2,GHECO-ONE,,1170,10.5,0.156,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
190869,RDF,-,10000,22,6.9,2020-01-05,24200,6900,2.025,22000,6900,1.841,19800,6900,1.656,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",7.72,7.34,7.13,,,,29.6,75,231.7441,232.6934,231.9668,195.6729,195.5792,195.3213,231.7441,232.7871,231.9902,17.6770,17.6395,17.7497,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
1LKR040038TER,SITE3,-,1000,6.9,0.42,2018-02-16,7245,420,17.25,6900,420,16.43,6555,420,15.61,,,,,,,,,,,,,,,,,,,,,1491.3,1286.6,204.7,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.77,,,,,26,75,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,0.3968,0.4004,0.4016,,,,Oldest Test,Factory Test,,Factory Test,Oldest Test
1LKR050450TER,SITE3,-,1000,6.9,0.42,2016-02-03,7245,420,17.25,6900,420,16.428,6555,420,15.607,,,,,,,,,,,,,20.839,13.766,21.875,,,,,,1528.1,1328.5,199.6,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.580,,,,,25,75,NaN,,,441.7680,440.8139,440.6946,,,,0.0005,0.0005,0.0005,,,,Oldest Test,Factory Test,Oldest Test,Factory Test,Oldest Test
1LKR091730,SITE3,-,3325,6.9,0.42,2017-01-24,7245,420,29.877,6900,420,28.454,6555,420,27.031,,,,,,,,,,,,,,,,,,,,,2071.7,1785.6,286.1,5405.3,1742.3,3663.0,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.31,,,,,26,75,,,,,,,,,,0.1284,0.1285,0.1300,,,,,,,,
1LKR091731,SITE3,-,400,6.9,0.42,2015-03-03,,,,6900,420,28.544,,,,,,,,,,,,,,,,5.773,7.149,7.347,,,,,,0.78832,0.59806,0.19026,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,4.00,,,,,26.6,75,,,,1.2698,1.2661,1.2654,,,,1.5297,1.5285,1.5196,,,,Oldest Test,,Oldest Test,Factory Test,Oldest Test
20083122TIC003,SITE3,-,325000,115,20,2010-01-24,126500,20000,3.652,115000,20000,3.32,103500,20000,2.988,,,,,,,,,,284.44,196.95,289.04,337.68,234.44,343.44,406.71,283.12,413.07,,,539135,15127.3,523570,39393.2,15127.3,24194.6,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",14.926,14.121,13.465,,,,36,75,79.9814,80.6691,80.7652,74.3006,75.0763,74.4356,69.3623,70.6152,69.5259,1.9920,1.9689,1.9762,,,,,,,,
20083122TIC008,SITE3,-,175000,115,15.75,2010-01-25,126500,15750,4.6371,115000,15750,4.2156,103500,15750,3.7940,,,,,,,,,,150.53,107.47,150.56,178.18,128.16,178.18,213.63,154.87,213.32,,,304969,12736,292231,29033.71,12437.13,16594.51,,,,,,,14.316,13.559,12.928,,,,30,75,106.0561,111.0058,112.6053,98.8469,97.6534,99.1617,86.2622,85.6315,85.9462,2.1449,2.1313,2.1387,,,,,,,,
225307,SITE3,,8000,11,6.9,2023-05-02,12375,6900,3.106,11000,6900,2.761,10175,6900,2.554,,,,,,,,,,11.16,8.27,11.15,13.65,10.15,13.67,15.63,11.60,15.67,,,6733,4508,2227,8700,4506,4194,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",8.78,8.26,8.08,,,,27.1,75,91.3617,91.3593,91.4776,82.9805,82.9734,83.2006,91.5853,91.6302,91.7012,10.2838,10.2350,10.2767,,,,,,,,
225308,SITE3,,8000,11,6.9,2023-05-05,12375,6900,3.106,11000,6900,2.761,10175,6900,2.554,,,,,,,,,,,,,,,,,,,,,6674,4500,2176,8714,4498,4216,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",8.75,8.23,8.06,,,,27.10,75,91.5640,91.4835,91.4267,83.3627,83.0527,83.0776,91.9769,91.5841,91.7000,10.2795,10.2305,10.3210,,,,,,,,
225309,SITE3,,1500,6.6,0.42,2023-05-03,7245,420,29.88,6900,420,28.46,6555,420,27.03,,,,,,,,,,7.95,6.10,7.86,8.65,6.65,8.51,9.49,7.21,9.38,,,3830,2596,1236,5876,2597,3279,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,7.41,,,,,32.15,75,398.2353,399.1639,399.9764,378.2713,379.1999,380.0124,358.0752,358.8877,359.7002,0.6146,0.6059,0.6099,,,,,,,,
225310,SITE3,,1500,6.6,0.42,2023-05-02,7245,420,29.88,6900,420,28.46,6555,420,27.03,,,,,,,,,,8.00,6.66,7.84,8.81,6.76,8.66,9.66,7.31,9.52,,,3849,2601,1249,5782,2600,3182,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,7.46,,,,,32.25,75,400.7546,401.4508,400.7546,380.6821,381.2622,380.6821,360.2615,360.9576,360.2615,0.6144,0.6109,0.6178,,,,,,,,
243597801,SITE3,VENT,1500/2000,6.9,0.416,2018-08-29,7245,416,17.418,6900,416,16.587,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,1639.4,1419.7,219.7,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5.85,-,,,,32,75,,,,401.5162,402.8134,402.3372,,,,0.9326,0.9419,0.9477,,,,Oldest Test,Oldest Test,Oldest Test,Factory Test,Oldest Test
243597802,SITE3,VENT,1500,6.9,0.416,2015-10-09,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,1643.6,1427.1,216.8,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5.84,-,,,,28,75,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,0.4976,0.4893,0.4858,NaN,NaN,NaN,Oldest Test,Factory Test,,Factory Test,Oldest Test
3011080055,GHECO-ONE,-,60000,23,11,2009-10-10,24150,11000,3.803,23000,11000,3.622,21850,11000,3.44,-,-,-,-,-,-,-,-,-,,,,178.79,45.33,172.39,,,,,,14800,11740,3058,24370,11740,12644,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",16.163,15.593,15.075,,,,32.5,75,34.4275,34.5434,34.5434,32.4569,32.4569,32.4569,30.2545,30.3704,30.2545,3.2724,3.2028,3.2051,,,,,,,,
331000H508_8727I,SITE3,-,1000,6.9,0.416,2017-12-01,7245,416,17.416,6900,416,16.587,6555,416,15.757,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,1529.6,1290,239.6,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.91,,,,,26,75,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,NaN,0.7449,0.7414,0.7521,NaN,NaN,NaN,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
331000H509_8727J,SITE3,-,1000,6.9,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,1550,1280,270,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.94,,,,,66,75,,,,,,,,,,0.6798,0.6365,0.6303,,,,Oldest Test,Factory Test,,Factory Test,Oldest Test
332152H501_8727C,SITE3,-,2162,6.9,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2170,1860,310,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.59,,,,,35,75,,,,,,,,,,0.2435,0.2343,0.2549,,,,,,,,
332162H5018727A,SITE3,-,2882,6.9,0.416,2017-06-09,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2157.6,1831.9,325.7,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.58,,,,,66,75,,,,NaN,NaN,NaN,,,,0.2256,0.2256,0.2214,,,,,,,,Oldest Test
332162H501_8727B,SITE3,-,2162,6.9,0.416,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2136.24,1838.91,297.33,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,26,75,,,,,,,,,,0.2697,0.2602,0.2495,,,,,,,,
332162H501_8727D,SITE3,-,2882,6.9,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2180,1863,317,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.56,,,,,26,75,,,,,,,,,,0.2590,0.2554,0.2566,,,,,,,,
332162H501_8727E,SITE3,-,2162,6.9,0.416,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2153.02,1859.31,293.71,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,27,75,,,,,,,,,,0.2616,0.2710,0.2734,,,,,,,,
332162H502_8727F,SITE3,-,2162,6.9,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2190,1862,327.7,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.49,,,,,66,75,,,,,,,,,,0.2122,0.2173,0.2111,,,,,,,,
332162H502_8727G,SITE3,-,2882,6.9,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2368,1990,378,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.51,,,,,36,75,,,,,,,,,,0.2494,0.2506,0.2494,,,,,,,,
332162H502_8727H,SITE3,-,2882,0.69,0.416,,7245,416,17.416,6900,416,16.586,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,2160,1830,330,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.66,,,,,37,75,,,,,,,,,,0.2348,0.2337,0.2383,,,,Oldest Test,,,Factory Test,Oldest Test
3710737,SITE2,DKLH,315,22,0.4,2012-06-14,23100,400,100.023,22000,400,95.26,20900,400,90.499,,,,,,,,,,15.32,5.408,15.234,,,,,,,,,2662,1212,1450,5484.3,1195.7,4288.6,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",3.325,5.78,,,,,50,75,2582.6116,2571.7329,2542.3603,,,,,,,2.3389,2.3531,2.4303,,,,,,,,
3710738,SITE2,DKLH,315,22,0.4,2012-07-11,23100,400,100.023,22000,400,95.26,20900,400,90.497,,,,,,,,,,16.472,7.273,15.91,,,,,,,,,2714,1226,1488,5468.4,1213,4255.1,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",3.284,5.77,,,,,48,75,2300.7080,2322.6195,2382.8761,,,,,,,2.2503,2.2733,2.3708,,,,,,,,
383204884,SITE2,5344501101,4500,11,6.9,2017-08-01,11550,6900,2.899,11000,6900,2.761,10450,6900,2.623,,,,,,,,,,,,,,,,,,,,,5839.1,4123.5,1715.6,9161.6,4117.7,5043.9,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,3.72,,,,,38,75,,,,,,,,,,26.1684,26.0434,26.2252,,,,,,,,
383204886,SITE2,5344501101,4500,11,6.9,2017-10-10,11550,6900,2.899,11000,6900,2.76,10450,6900,2.623,,,,,,,,,,,,,,,,,,,,,5679.5,3936.7,1742.8,8886.5,3937.3,4949.2,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.82,,,,,35,75,,,,,,,,,,29.3307,29.5949,29.4571,,,,,,,,
3902641,SITE2,DTTH2500/10,2500,66,0.4,2015-07-27,6930,400,30.007,6600,400,28.578,6270,400,27.149,,,,,,,,,,26.071,22.054,34.826,28.158,23.788,37.412,31.116,26.846,41.433,,,1324,1046,277,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.09,,,,,31,75,138.3716,139.0710,136.6230,132.1932,132.4264,130.5612,126.0149,126.3646,125.0823,0.1912,0.1958,0.2028,,,,Oldest Test,Factory Test,Oldest Test,Factory Test,Oldest Test
3902642,SITE2,DTTH2500/10,2500,66,0.4,,6930,400,30.007,6600,400,28.578,6270,400,27.149,,,,,,,,,,29.14,23.982,27.637,32.148,25.821,29.667,34.915,28.813,32.315,,,1314,1033,280,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,31,75,140.7030,140.1202,140.0036,132.1932,132.6595,131.8435,126.1315,126.5977,125.4320,179.5217,186.5160,184.1846,,,,Oldest Test,,Oldest Test,,Oldest Test
3905095,SITE2,5144002206,4000,22,6.6,2017-03-03,23100,6600,6.062,22000,6600,5.773,20900,6600,5.485,,,,,,,,,,,,,,,,,,,,,4928,3750.1,1177.9,7778.4,3749.5,4028.9,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.69,,,,,36,75,,,,,,,,,,39.4627,39.3025,39.3483,,,,Oldest Test,,Factory Test,,
3911888,SITE3,-,500,22000,400,2018-06-20,,-,-,22000,400,95.2628,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,12.714,4.812,13.196,-,-,-,,,2680,1329.1,1349.8,4945.7,1327.5,3618.1,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5.79,-,-,-,-,30,75,NaN,NaN,NaN,4811.5841,4816.2647,4805.7335,NaN,NaN,NaN,1.2081,1.2123,1.2357,NaN,NaN,NaN,,,,,
4010290,SITE3,LH.26,500,22,0.4,,,,,22000,400,95.2628,,,,,,,,,,,,,,,,8.254,2.822,7.624,,,,,,2663.4,1837.7,824.9,4745.4,1837.6,2907.7,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.9,,,,,31,75,,,,9520.4765,9521.6422,9526.3051,,,,1.5854,1.5842,1.6087,,,,,,,,
4010291,SITE3,LH26,500,22,0.4,,23100,400,100.023,22000,400,95.263,20900,400,90.497,,,,,,,,,,,,,8.236,3,7.651,,,,,,2679.2,1857.1,821,4585.1,1857.2,2728,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.9,,,,,36,75,,,,9.4086,9.4097,9.4177,,,,1.5492,1.5607,1.5549,,,,Oldest Test,Factory Test,Oldest Test,Oldest Test,Oldest Test
4010922,SITE3,LH.18,500,22,0.400,2019-03-13,,,,22000,400,95.2628,,,,,,,,,,,,,,,,2.283,1.696,1.788,,,,,,2646.9,1363.4,1282.5,6310.8,1363.1,4947.7,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.91,,,,,40,75,,,,2.2753,2.2843,2.2730,,,,1.2076,1.2290,1.2290,,,,,,,Factory Test,
4011560,SITE3,LH.18,1000,22,0.4,2019-08-08,23100,400,100.023,22000,400,95.263,20900,400,90.497,-,-,-,-,-,-,-,-,-,-,-,-,11.7,5.3,12.4,-,-,-,,,2520,1722,796,6705,1723,4982,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5.97,-,-,-,-,30,75,NaN,NaN,NaN,5.7688,5.7453,5.7571,NaN,NaN,NaN,0.8366,0.8402,0.8390,NaN,NaN,NaN,Oldest Test,Factory Test,Oldest Test,Factory Test,Oldest Test
4104077,SITE3,15FL,1600,6.9,0.416,,7245,416,17.1416,6900,416,16.468,6555,416,15.757,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.32,,,,,,75,,,,,,,,,,,,,,,,,,,,
4104453,SITE3,,1600,6.9,0.416,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
4104758,SITE3,-,6000,22,7.2,,23100,7200,5.557,22000,7200,5.292,20900,7200,5.028,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.27,,,,,,75,,,,,,,,,,,,,,,,,,,,
4104759,SITE3,130TL,6000,22,7.2,,23100,7200,5.557,22000,7200,5.292,20900,7200,5.028,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.27,,,,,,75,,,,,,,,,,,,,,,,,,,,
4202021,SITE3,,500,6.9,0.4,2019-08-20,7245,400,31.372,6900,400,29.878,6555,400,28.384,,,,,,,,,,80.936,33.958,73.735,,,,,,,,,228.23,1575.8,706.5,4357.6,1576.4,2781,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",4.45,4.37,,,,,35,75,1.1599,1.1565,1.1725,,,,,,,1.5079,1.4918,1.5090,,,,,,,,
424758_01,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
424758_02,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,,,,,
424758_03,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
424758_04,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
424759_01,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
424759_02,SITE4,TTG 2510-8,2500,6.6,0.42,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
4612314,SITE3,,2000,11.5,7.2,,12650,7200,3.043,11500,7200,2.766,10350,7200,2.490,,,,,,,,,,5.318,9.423,5.861,6.234,11.185,6.945,7.445,13.81,8.326,,,4930.2,3654.9,1275.3,8126,3655,4471,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",6.66,6.36,6.21,,,,32,75,718.5278,721.3150,717.2503,640.0205,643.3884,644.4336,718.6439,721.3150,718.5278,94.9056,95.1030,94.7895,,,,Lastest Test,Factory Test,Lastest Test,Factory Test,Lastest Test
4700830,SITE5,-,2500,22,0.4,2018-01-31,,,,22000,400,95.262,,,,,,,,,,,,,,,,,,,,,,,,3310,2006,1304,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.98,,,,,35,75,,,,2009.7403,2016.6308,2005.1466,,,,0.3307,0.3216,0.3216,,,,Lastest Test,Lastest Test,,,
4700831,SITE5,-,2500,22,0.4,2018-01-29,,,,22000,400,95.262,,,,,,,,,,,,,,,,,,,,,,,,3427,2102,1325,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.96,,,,,34,75,,,,2022.9888,2014.9199,2012.6145,,,,0.3320,0.3205,0.3181,,,,Lastest Test,Lastest Test,Lastest Test,Factory Test,Lastest Test
4710346,SITE3,PT3W52500/123,50000,123,11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
4710348,SITE2,PT 3W 52 500/123,385/50 MVA,123 kV,11 kV,2005-04-02,129105,11000,6.779,123000,11000,6.456,116850,11000,6.133,,,,,,,,,,3.987,3.08,4.18,46.781,33.798,46.951,4.8274,3.5667,4.3181,,,10166,7456,2710,19309,7455,12514,,,,,,,11.14,10.85,10.61,,,,35.3,75,551.7772,550.6301,550.6301,523.0986,521.9514,523.0986,495.5671,494.4199,495.5671,7.183,7.177,7.161,,,,,,,,
4710349,SITE2,PT 3W 52 500/123,38.5/50 MVA,123 kV,11 kV,2021-07-07,129150,11000,6.779,123000,11000,6.456,116850,11000,6.133,,,,,,,,,,,,,50.275,35.239,50.644,,,,,,10532,7768,2764,20977,7767,13210,,,,,,,11.05,10.80,10.56,,,,33.1,75,548.2730,547.8023,547.5392,520.0248,519.4031,519.3331,491.7187,491.2364,491.0155,7.1234,7.1199,7.0921,,,,,,,,
4711343,SITE3,,2000,11.5,7.2,2016-02-04,12650,7200,3.0431,11500,7200,2.7665,10350,7200,2.4898,,,,,,,,,,38.034,16.020,34.173,45.502,19.856,40.728,57.861,25.166,49.931,,,5003.6,3663.4,1340.2,8065.5,3662.7,4402.8,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",6.83,6.54,6.4,,,,34,75,707.7579,708.5648,709.4870,630.9881,630.8728,631.4492,752.1369,742.8000,741.5320,96.5386,96.5041,96.0545,,,,,,,,
4803167,CUP-1,11FL,2660,6.9,0.4,2023-10-08,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,96,71,95,,,,,,3568,2278,1290,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.3,,,,,32,75,,,,214.8499,213.6886,214.8499,,,,0.3484,0.3484,0.3484,,,,,,,,
4803168,CUP-1,11FL,2660,6.9,0.4,2022-05-28,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,258,109,262,,,,,,3437,2191,1246,8034,2191,5842,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.34,,,,,40,75,,,,208.5883,209.7158,208.5883,,,,0.3495,0.3383,0.3495,,,,,,,,
4803321,CUP-1,160TL,6000,11,6.9,2022-05-28,11550,6900,2.89,11000,6900,2.76,10450,6900,2.62,,,,,,,,,,,,,,,,,,,,,5467,3645,1822,9039,3644,5394,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.35,,,,,32,75,,,,,,,,,,32.9824,32.8662,32.9824,,,,,,,,
4810106,CUSTOMER-BWN,PT 3W 58500/115,55000,115,10.5,2019-05-17,120750,10500,6.639,115000,10500,6.323,109250,10500,6.007,-,-,-,-,-,-,-,-,-,-,-,-,56.325,40.252,56.188,-,-,-,,,10999.9,8070.5,2929.28,19637,8070.3,11564.35,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",11.04,10.78,10.52,-,-,-,44,75,377.3344,379.1569,381.0239,357.4642,358.2199,360.1091,335.7492,337.3939,339.2831,5.2232,5.2443,5.2321,NaN,NaN,NaN,,,,,
4811735,CUP-1,PT 3W 58500/115,55000,115,10.5,2023-10-07,120750,10500,6.64,115000,10500,6.32,109250,10500,6.00,,,,,,,,,,-,-,-,83.19,60.18,86.31,-,-,-,,,10732,7879,2853,19463,7879,11583,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",11.1,10.83,10.57,,,,32,75,NaN,NaN,NaN,368.7289,370.7032,370.0064,NaN,NaN,NaN,5.3074,5.2958,5.3074,NaN,NaN,NaN,,,,,
48310781,SITE3,-,500,22,0.400,2018-11-27,23100,400,57.75,22000,400,55,20900,400,52.25,,,,,,,,,,,,,,,,,,,,,1812.6,1241.1,571.5,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,4.12,,,,,33,75,NaN,,,14.7484,14.7218,14.7299,,,,1.8663,1.8616,1.8929,,,,Lastest Test,Factory Test,,,
4902687,CUP-1,160TL,6000,11,6.9,2023-10-09,11550,6900,2.89,11000,6900,2.76,10450,6900,2.62,,,,,,,,,,,,,,,,,,,,,5843,4010,1833,9017,4010,5005,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.11,,,,,30,75,,,,,,,,,,34.0509,33.8168,33.8168,,,,,,,,
4912019,CUP-2,,55000,117,11,2007-12-08,122850,11000,6.448,117000,11000,6.141,111150,11000,5.834,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,9395.27,6890.86,2795,"19,032.64",6706.64,12326,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,14.62,-,-,-,-,31.3,75,745.2220,742.8932,744.0576,700.9744,702.1388,703.3032,0.6567,0.6591,0.6591,9.4003,9.4375,9.4387,NaN,NaN,NaN,,,,,
4912020,GENERAL,,44000,117,11,2007-08-17,122850,11000,6.448,117000,11000,6.141,111150,11000,5.834,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,9468.77,6701.14,2760.36,18285,6707.41,11614,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,14.62,-,-,-,-,31,75,1479.3051,1479.3051,1480.4708,1395.3729,1395.3729,1396.5386,1310.2750,1307.9435,1310.2750,9.3724,9.3608,9.3724,NaN,NaN,NaN,,,,,
4912021,GENERAL,-,41000,117,11,2007-08-17,122850,11000,6.448,117000,11000,6.141,111150,11000,5.834,-,-,-,-,-,-,-,-,-,-,-,-,3.15,2.34,3.08,-,-,-,,,9533.46,6880.76,2653.83,18544.8,6879.78,11667.89,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",14.09,13.79,13.47,,,,31.8,75,1580.6234,1582.9478,1581.7856,1491.1322,1492.2944,1491.1322,1399.3166,1399.3166,1399.3166,10.0416,9.9695,10.0404,,,,,,,,
4912022,GENERAL,-,8800,11,7,2023-07-13,12320,7000,3.04,11000,7000,2.72,9680,7000,2.39,,,,,,,,,,13.9,10.3,14.2,16.9,12.5,17.2,21.0,15.6,21.4,,,9980,7933,2047,14417,7935,6481,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.97,7.39,6.97,-,-,-,38,75,101.1412,101.3116,101.6523,87.5686,87.6822,87.9094,75.0750,75.1886,75.5294,14.0837,14.1972,14.1972,,,,,,,,
4912023,GENERAL,-,8800,11,7,2017-06-13,12320,7000,3.04,11000,7000,2.72,9680,7000,2.39,,,,,,,,,,14.53,10.85,14.68,17.58,13.07,17.76,21.94,16.12,22.14,,,9926,7864,2062,14627,7864,6763,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.96,7.38,6.97,,,,26,75,106.8221,106.9884,107.5230,92.6480,92.6361,93.0639,79.2225,79.2819,79.9235,14.9701,14.9701,15.0889,,,,,,,,
5000574,GENERAL,10FL,2000,6.9,0.4,2023-08-05,,,,6900,400,29.87,,,,,,,,,,,,,,,,84,38,87,,,,,,3848,2637,1210,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5.02,-,-,-,-,34,75,NaN,NaN,NaN,187.8901,187.8901,187.8901,NaN,NaN,NaN,0.3343,0.3228,0.3228,,,,,,,,
5000575,GENERAL,10FL,2000,6.9,0.4,2023-08-05,,,,6900,400,29.87,,,,,,,,,,,,,,,,83,38,87,,,,,,4144,2899,1244,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,4.95,,,,,34,75,,,,185.5847,185.5847,185.5847,,,,0.3274,0.3285,0.3228,,,,,,,,
5000576,GENERAL,10FL,2000,6.9,0.4,,,,,6900,400,29.97,,,,,,,,,,,,,,,,84,38,87,,,,,,3855,2662,1192,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.02,,,,,34,75,,,,189.0428,189.0428,189.0428,,,,0.3343,0.3308,0.3297,,,,,,,,
5000577,GENERAL,10FL,2000,6.9,0.4,2023-07-23,,,,6900,400,29.87,,,,,,,,,,,,,,,,92,40,88,,,,,,3972,2718,1253,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,5,-,,,,28,75,,,,186.2895,186.2895,186.2895,,,,0.3301,0.3183,0.3183,,,,,,,,
5001700,CUSTOMER-BWN,17FL,1600,6.9,0.4,2022-01-31,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,38,16,38,,,,,,3553,2420,1132,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.47,,,,,34,75,,,,476.0652,480.6760,478.3706,,,,0.5671,0.5637,0.5614,,,,,,,,
5001766,CUP-1,17FL,1600,6.9,0.4,2021-07-16,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,48,21,49,,,,,,3442,2341,1100,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.49,,,,,34,75,,,,473.7598,476.0652,470.3017,,,,0.5717,0.5544,0.5544,,,,,,,,
5001769,CUP-1,160TL,6000,11,6.9,2021-07-15,11550,6900,2.89,11000,6900,2.76,10450,6900,2.62,,,,,,,,,,,,,165,88,178,,,,,,5326,3523,1802,9171,3523,5648,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.42,,,,,45,75,,,,228.1109,228.1109,228.1109,,,,32.7771,32.5556,32.4449,,,,,,,,
5011857,SITE3,PT 5W 161200/118,124/155 MVA,118 kV,15.75 kV,1999-11-17,123900,15750,4.542,118000,15750,4.328,112100,15750,4.109,,,,,,,,,,,,,22.682,16.969,23.121,,,,,,107488.5,25843.9,81718.6,42228.1,25773,16928.33,,,,,,,12.51,12.36,12.25,,,,41,75,147.6805,147.4288,148.2102,141.6083,141.9465,142.3262,133.2269,133.3035,133.0797,3.8050,3.7792,3.7870,,,,,,,,
5011858,SITE3,-,20000,15.7,7.2,2015-01-29,17.325,7.2,4.1677,15.75,7.2,3.7889,14.175,7.2,3.41,-,-,-,-,-,-,-,-,-,347.675,126.483,344.037,405.042,147.437,400.815,477.833,173.77,472.974,,,13399.5,11066.9,2332.6,19568.9,11070.5,8498.4,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",10.31,9.82,9.59,-,-,-,38,75,79.4364,79.3001,79.3797,70.0095,69.9413,69.9300,79.8340,79.6295,79.6863,5.8663,5.8890,5.9117,NaN,NaN,NaN,,,,,
50310092,SITE2,,1600,22,0.4,2019-02-27,23100,400,100.023,22000,400,95.26,20900,400,90.497,,,,,,,,,,,,,,,,,,,,,3234,2195,1038,7928,2195,5733,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.44,,,,,35,75,,,,,,,,,,379.7180,374.5053,377.5280,,,,,,,,
508038,SITE2,ABB,50MVA,113000,23000,2009-02-07,129984,23000,3.263,113000,23000,2.837,96016,23000,2.410,,,,,,,,,,32.592,26.161,33.395,43.141,33.381,43.962,60.950,45.338,61.852,,,9600,5886,3387,13170,6096,7074,,,,,,,19.36,18.17,17.8,,,,30.1,75,691.4038,697.3692,692.8074,600.7528,607.3031,602.8583,694.3280,699.2407,692.5735,45.4343,45.4483,45.5045,NaN,NaN,NaN,,,,,
510049,SITE3,-,120/160/200 MVA,230 kV,115 kV,2011-08-06,253000,121000,2.091,230000,121000,1.901,195500,121000,1.616,253000,11000,13.28,230000,11000,12.07,195500,11000,10.26,16.217,9.312,16.572,18.169,10.030,18.922,24.372,14.342,25.504,,,21520.1,9245,12130,-,-,-,,,,11832.6,9245,2676,16.25,16.6,18.18,,,,33.5,75,483.1896,482.0463,482.9239,442.9546,442.0191,442.6658,482.8085,482.0463,482.4389,214.0054,213.7629,214.5944,98.5319,NaN,NaN,,,,,
5101711,CUP-1,160TL,6000,11,6.9,2022-02-02,11550,6900,2.89,11000,6900,2.76,10450,6900,2.62,,,,,,,,,,,,,63,28,64,,,,,,5506,3706,1796,8884,3710,5173,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.23,,,,,38,75,,,,231.7672,231.8127,231.8467,,,,32.7105,32.5969,32.5969,,,,,,,,
5102852,GENERAL,104TL,10000,22,6.9,2022-03-08,,,,22000,6900,5.522,,,,,,,,,,,,,,,,7.3,5.8,6.7,,,,,,8455,6088,2367,12256,6088,6168,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.54,,,,,32,75,,,,294.9831,294.9831,297.3058,,,,9.8366,9.8366,9.8366,,,,,,,,
5103168,GENERAL,12FL,2000,6.6,0.4,2022-05-22,6930,400,30.001,,,,,,,,,,,,,,,,14,10,14,,,,,,,,,4545,3109,1436,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.2,6.52,,,,,34,75,149.8510,148.6983,149.8510,,,,,,,270.8845,278.9534,267.4264,,,,,,,,
5103169,GENERAL,12FL,2000,6.6,0.4,2022-05-22,6930,400,30.007,,,,,,,,,,,,,,,,18,17,18,,,,,,,,,4473,3060,1413,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.2,6.55,,,,,34,75,151.0037,149.8510,151.0037,,,,,,,271.1612,276.6723,271.6741,,,,,,,,
5103170,GENERAL,12FL,2000,6.6,0.4,2022-05-23,6930,400,30.007,,,,,,,,,,,,,,,,297,131,296,,,,,,,,,4563,3141,1422,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.24,6.54,,,,,34,75,151.0037,149.8510,151.0037,,,,,,,269.7318,284.7169,267.4264,,,,,,,,
5103171,GENERAL,-,2000,6.6,0.4,2022-05-23,6930,400,30.007,,,,,,,,,,,,,,,,247,105,247,,,,,,,,,4605,3114,1490,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.13,6.52,,,,,38,75,148.7872,148.7872,148.7872,,,,,,,0.2612,0.2726,0.2612,,,,,,,,
5103176,GENERAL,104TL,10000,22,6.9,2022-05-14,,,,22000,6900,5.522,,,,,,,,,,,,,,,,7.5,5.9,7.5,,,,,,8255,5993,2262,11960,5993,5966,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,8.5,,,,,50,75,,,,285.0228,285.0228,285.0228,,,,9.4427,9.4645,9.4754,,,,,,,,
5110021,CUP-1,PT 3W 57 900/118,55000,118,11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11981,8843,3137,21756,8843,12912,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,,,,,,34,75,,,,,,,,,,5.2678,5.2678,5.2794,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
5110022,GENERAL,PT 3W 57 900/118,55000,118,11,2023-01-16,123900,11000,6.503,118000,11000,6.193,112100,11000,5.883,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,11764,8626,3138.2,20835,8626,12208,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",13.09,12.75,12.45,,,,35,75,,,,,,,,,,5.1955,5.1840,5.2024,,,,,,,,
5110023,GENERAL,PT 3W 22 100/118,21000,118,11,2022-08-02,123900,11000,6.487,118000,11000,6.193,112100,11000,5.883,,,,,,,,,,,,,28.347,21.641,28.612,,,,,,8365.2,5781,2584.2,14697,5781.1,8916.4,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",10.42,10.14,9.92,,,,30,75,,,,1.2766,1.2778,1.2860,,,,17.1331,17.1179,17.1401,,,,,,,,
512033,SITE3,Trafostar,35/40 MVA,115 kV,23 kV,2012-12-27,129409,23000,3.248,112500,23000,2.824,95591,23000,2.400,,,,,,,,,,44.464,30.000,45.173,57.703,39.462,58.448,76.494,53.530,77.257,,,9420,6167,3250,15800,6168,9635,,,,,,,15.440,14.450,14.150,,,,75,75,509.1000,510.6900,510.6200,439.6800,439.9500,441.2900,509.5000,508.1700,511.2200,33.3400,33.4000,33.3900,,,,,,,,
52-800017,,,,,,,,,,,,,,,,,,,,,,,,,2.894,4.425,3.243,3.365,5.124,3.765,4.014,5.95,4.523,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Oldest Test,,
5200523,CUP-1,17FL,1600,6.9,0.4,2022-10-28,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,54,23,46,,,,,,4420,3024,1395,-,-,-,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.66,,,,,40,75,,,,467.6889,468.0271,467.6889,,,,0.5604,0.5423,0.5468,,,,,,,,
5200524,CUP-1,17FL,1600,6.9,0.4,2023-01-22,7245,400,31.37,6900,400,29.87,6555,400,28.38,,,,,,,,,,,,,10.8,8.2,10.9,,,,,,4582,3077,3077,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,6.65,-,-,-,-,37,75,,,,466.2449,467.3849,466.2449,,,,0.5540,0.5540,0.5517,,,,,,,,
5201090,CUP-1,160TL,6000,11,6.9,2022-10-28,11550,6900,2.89,11000,6900,2.76,10450,6900,2.63,,,,,,,,,,,,,107,54,95,,,,,,7129,4595,2533,11752,4595,7156,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.34,,,,,30,75,,,,228.5268,228.2928,228.4098,,,,32.7637,32.7637,32.7637,,,,,,,,
5201091,CUP-1,160TL,6000,11,6.9,2023-01-22,11550,6900,2.899,11000,6900,2.761,10450,6900,2.623,,,,,,,,,,,,,20.96,8.68,10.996,,,,,,7038,4572,2465,11787,4572,7214,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.34,,,,,28,75,,,,228.3462,228.3815,229.7964,,,,32.6596,32.6596,32.6596,,,,,,,,
5217612,SITE4,KTMP/M 24 HC 4800,4100,21,0.52,2009-01-07,,,,21000,520,46.63,,,,,,,,,,,,,,,,,,,,,,,,8103,203,7900,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.9,,,,,26,75,,,,449.3393,449.5770,449.3393,,,,349.7766,350.1330,356.4299,,,,,,,,
5217613,SITE4,KTMP/M 24 HC 4800,4100,21,0.52,2008-11-25,,,,21000,520,46.633,,,,,,,,,,,,,,,,,,,,,,,,8103,203,7900,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,7.9,,,,,35,75,,,,432.8406,432.9555,432.8406,,,,0.3422,0.3388,0.3445,,,,,,,,
53105200EE,SITE3,-,400,22,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
5310991,SITE2,LH18,315,22,0.4,2020-01-06,23100,400,100.023,22000,400,95.26,20900,400,90.497,,,,,,,,,,-,-,-,13.3,5.4,13.6,-,-,-,,,2692.57,1216.56,1476.01,4763,1182,3581,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,5.7,,,,,33,75,NaN,NaN,NaN,4.6546,4.6546,4.6546,NaN,NaN,NaN,2.0826,2.0826,2.0826,,,,,,,,
54001,SPARE,-,50000,113,23,2020-01-24,129980,23000,3.263,113000,23000,2.837,96016,23000,2.410,-,-,-,-,-,-,-,-,-,23,16,23,31,22,32,44,32,44,,,10746.48,6842.21,3904.35,22895.54,6842,16053.43,,,,,,,20.31,19.01,18.65,-,-,-,36,75,766.5989,767.7431,772.3198,638.4510,637.3068,641.8835,766.5989,767.7431,767.7431,47.5749,47.4376,47.5749,NaN,NaN,NaN,,,,,
54002,,,50000,113000,23000,,129984,23000,3.263,113000,23000,2.837,112100,23000,2.41,,,,,,,,,,25.0,19.1,28.0,32.9,25.6,35.7,46.2,36.9,48.8,,,10396,6940,3450,23250,6970,16280,,,,,,,20.13,18.88,18.42,,,,50,75,692.3,690.9,689.7,576.0,574.8,574.5,692.2,690.3,690.3,42.6,42.5,42.5,,,,,,,,
54110620EE,SITE6,-,2300,11,0.4,2018-07-20,11550,400,50.013,11000,400,47.631,10450,400,45.249,,,,,,,,,,,,,,,,,,,,,3901.7,2579,1322.7,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.77,,,,,30,75,,,,312.0930,311.4986,311.2213,,,,0.2527,0.2434,0.2446,,,,Lastest Test,Factory Test,,Factory Test,Lastest Test
54110621EE,SITE6,,2300,11,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,,,,,
54110640EE,SITE6,-,6250,11,3.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,,,,,
54110641EE,SITE6,-,6250,11,3.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,,,,,
5513053,GHECO-ONE,PT 3W 10 500 / 22,10000,22,11,2012-12-25,23100,11000,3.637,22000,11000,3.464,20900,11000,3.291,,,,,,,,,,29.907,76.396,74.319,32.425,83.097,80.295,35.359,90.859,87.127,,,8504.07,6763.99,1740.08,11697.17,6763.99,4933.18,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",7.95,7.79,7.64,,,,32.8,75,285.3768,286.6528,286.1816,270.2121,271.2982,270.8108,253.7738,254.4361,254.6468,25.7037,25.6875,25.7234,,,,,,,,
5513260,SITE3,LH.20,500,22,0.4,2019-03-04,23100,400,100.023,22000,400,95.26,20900,400,90.497,,,,,,,,,,,,,20.105,15.142,20.211,,,,,,3124,1529,1593,3863,1529,2334,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.41,,,,,45,75,,,,4.9830,4.9830,4.9719,,,,1.3509,1.3399,1.3731,,,,,,,,
56016,SITE6,CP1,50000,115,22,2012-12-15,126500,22000,9.959,115000,22000,9.054,103500,22000,8.148,,,,,,,,,,12.56,5.399,12.54,15.06,6.49,14.93,18.21,7.78,18.15,,,9873.6,6869.4,3004.2,22058.7,6869.1,15189.6,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",13.2,12.67,12.34,,,,38,75,896.8117,903.5128,901.9228,790.5028,792.8879,794.5916,900.2191,900.2191,904.7622,13.5158,13.8565,13.5158,,,,,,,,
56118448EE,SITE2,53420022L3,2000,22,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
57005,SITE3,CP1,54/72/90 MVA,118 kV,11.5 kV,1997-08-26,123900,11500,6.22,118000,11500,5.924,112100,11500,5.628,123900,11500,6.220,118000,11500,5.924,112100,11500,5.628,,,,,,,,,,,,32209.28,18993.76,13296.52,46368.08,30616.53,15751.55,,,,38226.63,19113.81,19112.82,7.1,7.24,7.4,7.15,7.28,7.44,33.58,75,261.2174,261.3352,260.6078,249.2406,248.8884,248.9669,237.0039,236.5525,236.2951,4.6330,4.7439,4.6977,4.8178,4.8235,4.7773,,,,,
57011,SITE3,CP1,215000,118,15.75,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
57012,SITE3,CP1,160/190/215 MVA,118000,15.75 kV,1998-07-23,123000,15750,4.542,118000,15750,4.326,112100,15750,4.109,,,,,,,,,,,,,,,,,,,,,98533.5,11189.8,87339.3,28727.36,11194.5,19617.5,,,,,,,12.93,13.22,13.53,,,,34.33,34.33,94.8970,94.9511,95.0881,89.2660,89.3605,89.4330,83.6455,83.6881,83.8205,5.7484,5.7449,5.7449,,,,Oldest Test,,,,
5710876,SITE5,LH21,630,11,0.4,2014-09-15,11550,400,50.01,11000,400,47.63,10450,400,45.25,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",-,3.97,-,-,-,-,30,75,2047.7316,1941.2495,1837.1078,2047.7316,1941.2495,1837.1078,2047.7316,1941.2495,1837.1078,1.9307,2.0477,1.9892,NaN,NaN,NaN,,Factory Test,,Factory Test,Factory Test
5710877,SITE5,PT 3W 28 350 / 22,20000,22,11,2014-10-17,24750,11000,3.897,22000,11000,3.464,19250,11000,3.031,,,,,,,,,,,,,,,,,,,,,14148.43,11234.8,2913.63,20220.77,11234.8,8985.97,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",10.67,9.88,9.59,,,,32.2,75,48.1263,48.1367,46.9066,39.9832,39.8834,39.8010,48.0833,47.7944,47.4520,79.9629,79.7447,95.7663,,,,Factory Test,Factory Test,,Factory Test,Factory Test
587001,SRC,-,15000,230,6.9,2015-06-22,253000,6900,63.509,230000,6900,57.735,207000,6900,51.962,,,,,,,,,,,,,,,,,,,,,7033,3519,3514,20954,3519,17435,,,,"Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer","Required,Only 3 Windings Transformer",,8.42,,,,,35,75,15.5646,15.4968,15.6300,14.1681,14.0946,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
6012333,MTP1,PT 3W 44 220/115,40000,115,22,2018-07-26,126500,22000,9.959,115000,22000,9.0536,103500,22000,8.148,-,-,-,-,-,-,-,-,-,14.89,5.3,14.65,17.53,6.23,17.36,21.05,7.4,20.84,,,9489.12,6231.71,3257.41,16264.21,6231.71,10032.50,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",13.44,12.78,12.38,-,-,-,30.9,75,1.5533,1.5557,1.5603,1.3796,1.3807,1.3854,1.5533,1.5335,1.5603,17.55,17.55,18.72,NaN,NaN,NaN,,,,,
608107,SITE2,Trafostar,30/50 MVA,115 kV,23 kV,2009-07-10,129980,23000,3.263,114890,23000,2.884,96016,23000,2.837,,,,,,,,,,3.77,3.604,6.399,4.745,4.649,8.104,6.354,6.319,10.722,,,10315.4,6905.4,3410,,,,,,,,,,20.13,18.88,18.42,,,,31.4,75,789.81,788.59,788.82,657.70,654.79,656.95,790.16,788.94,790.16,48.42,47.89,48.66,,,,Factory Test,,Lastest Test,Factory Test,
608108,SITE3,Trafostar,30/50 MVA,115 kV,23 kV,2009-12-14,129980,23000,3.266,113000,23000,2.839,96016,23000,2.412,,,,,,,,,,1.650,1.326,1.768,2.060,1.691,2.264,2.778,2.262,2.983,,,10370,6890,3480,,,,,,,,,,20.31,19.01,18.65,,,,30.2,75,778.07,790.41,789.89,653.20,654.73,654.90,785.73,787.66,787.90,48.40,48.29,48.37,,,,Factory Test,,,Factory Test,
6110201,CUP-4,PT 4W 103 024/115,91000,115,11,2023-04-24,130813,11000,6.866,115000,11000,6.036,103500,11000,5.432,-,-,-,-,-,-,-,-,-,68,44,68,86,57,87,104,70,104,,,13603,9744,3859,23573,9744,13828,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",14.93,13.94,13.13,,,,35,75,290.2065,289.6323,286.0722,251.8492,252.9976,252.7679,221.4160,221.7605,221.4160,3.7898,3.7898,3.7898,,,,,,,,
6110202,GENERAL,PT 4W 57 453/115,52000,115,22,2024-08-19,126500,22000,9.959,115000,22000,9.053,103500,22000,8.148,,,,,,,,,,12,5,12,14,6,14,17,7,18,,,10951,7650,3300,18331,7650,10680,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",14.84,13.97,13.26,,,,40,75,1169.2222,1169.2222,1166.9672,1029.9754,1030.6519,1028.1714,916.4357,916.7740,914.4062,15.5596,15.4468,15.5596,,,,,,,,
6110203,CUP-4,PT 3W 10000/11,10000,11,6.9,2023-04-25,12100,6900,3.037,11000,6900,2.761,9900,6900,2.485,,,,,,,,,,16.27,11.54,16.50,19.2,13.45,19.46,23.11,16.05,23.58,,,6347,4645,1702,9304,4646,4658,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",9.87,9.46,9.28,,,,38,75,92.7591,93.3838,93.4065,81.7534,81.7307,81.8443,95.2351,94.2811,94.6218,12.4095,12.4061,12.4709,,,,,,,,
6110204,CUP-4,LH11,2750,6.6,0.4,2023-03-25,6930,400,30,6600,400,28.578,6270,400,27.149,,,,,,,,,,,,,,,,,,,,,4310,2960,1350,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.79,,,,,36,75,,,,115.5619,115.5619,115.5619,,,,0.2162,0.2174,0.2174,,,,,,,,
6110245,GENERAL,LH18,1000,6.6,0.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,,,,,,,75,,,,,,,,,,,,,,,,Factory Test,Factory Test,Factory Test,Factory Test,Factory Test
6110289,MTP1,-,500,22,0.4,2018-09-15,23100,400,100.03,22000,400,95.263,20900,400,90.5,,,,,,,,,,-,-,-,11,4,11,-,-,-,,,2176,1375,802.3,4518,1373,3144,,,,"Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer","Required,Only 3 Windings Power Transformer",,6.24,,,,,26.3,75,10158.4356,10742.1896,10748.0046,10158.4356,10162.7078,10164.6066,9582.3953,9581.8020,9587.9730,1.4541,1.4475,1.4758,NaN,NaN,NaN,,,,,
