serial,date,test_NO,test_voltage,H_1,H_2,H_3,H_4,H_5,H_6,H_7,H_8,H_9,H_10,H_PI,test_voltage2,L_1,L_2,L_3,L_4,L_5,L_6,L_7,L_8,L_9,L_10,L_PI,test_voltage3,T_1,T_2,T_3,T_4,T_5,T_6,T_7,T_8,T_9,T_10,T_PI,comment,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,ambient_temp,oil_temp,winding_temp,humidity,coregnd,framegnd,coreframe
PP0102B01,2026-07-20 00:00:00,,2500,11720,13530,14860,15900,16810,17570,18270,19070,19690,20300,1.7321,2500,16020,18230,19790,20900,22000,23000,23800,24500,25200,26200,1.6355,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,101710385,2026-06-19,32,34,34,61,1000,1000,1000
PP0084B01,2026-07-16 00:00:00,,2500,2800,3960,4900,5640,6310,6890,7430,7900,8470,8750,3.1250,2500,1942,3050,3970,4760,5420,6010,6510,7060,7460,7860,4.0474,2500,5100,7280,9010,10390,11460,12340,13040,13700,14240,14780,2.8980,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,-,0000-00-00,,,,,1000,1000,1000
PP0016B01,2026-06-28 00:00:00,,2500,4640,5580,6200,6710,6950,7440,7760,8100,8460,8640,1.8621,2500,2920,3820,4520,5090,5590,6110,6580,7020,7380,7740,2.6507,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,0000-00-00,36,44,44,52,1000,1000,1000
PP0181B01,2026-06-11 00:00:00,,2500,16.39,18.05,19.63,20.7,22.1,23.2,24.1,25.1,26.1,27.0,1.6473,2500,9.01,10.60,11.9,12.98,13.9,14.72,15.48,16.20,16.84,17.41,1.9323,,-,,,,,,,,,-,-,,Mr.Methee M.,Mr.Suchat M.,GPSC,GPSC,,,0000-00-00,,34,34,67,1000,1000,1000
PP0158B01,2026-05-31 00:00:00,,-,16570,17990,19040,20100,21500,21900,22800,23700,244100,24700,1.4906,5000,10160,12160,13650,14880,16080,17120,18300,19090,20000,20800,2.0472,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
9640549,2026-05-21 00:00:00,,-,-,-,-,-,-,-,-,-,-,-,-,2500 (X Side),2010,2780,3430,3970,4510,4970,5400,5820,6190,6580,3.2736,2500( Y Side),2040,2700,3240,3700,4120,4470,4820,5130,5410,5700,2.7941,,Mr. Methee M.,,GPSC,,Megger S1-1068,CH158W,0000-00-00,,,,,1000,1000,1000
508038,2026-03-25 00:00:00,,5000,4921,-,-,-,-,-,-,-,-,9940,2.0199,2500,2814,-,-,-,-,-,-,-,-,7260,2.5800,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,,,
TP70279703,2026-01-23 00:00:00,,2500,1610,1696,1851,1926,1982,2070,2060,240,2170,2200,1.3665,2500,1973,2660,2520,2750,2920,3008,3230,3350,3430,3500,1.7739,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,Megger,,0000-00-00,32,36,38,50,280000,253000,277000
JD85034202,2026-01-09 00:00:00,,2500,500000,,,,,,,,,647000,1.2940,500,1,,,,,,,,,800,800.0000,-,-,,,,,,,,,-,-,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,0000-00-00,,,,,1000,1000,1000
6310535,2026-01-07 00:00:00,,5000,124900,138200,147000,151700,155900,160100,162500,165200,167700,170000,1.3611,2500,159900,176700,191800,208000,222000,230000,241000,249000,256000,264000,1.6510,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,-,0000-00-00,,,,,133800,95200,1989
5200523,2025-11-29 00:00:00,,2500,123300,,,,,,,,,140700,1.1411,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,36,40,40,76,1000,1000,1000
5201090,2025-11-29 00:00:00,,2500,219,,,,,,,,,343,1.5662,2500,234,,,,,,,,,927.23,3.9625,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,0000-00-00,40,40,40,75,1000,1000,1000
6310537,2025-11-29 00:00:00,,5000,93500,102200,107500,111100,113000,116000,118500,119100,121200,123200,1.3176,2500,110200,119900,131000,140800,149400,156700,162700,168300,173100,177400,1.6098,,,,,,,,,,,,,,Jirasak S.,,GPSC,,,,0000-00-00,30,30,30,45,1000,1000,1000
5000574,2025-11-20 00:00:00,,2500,3760,,,,,,,,,4360,1.1596,500,2410,,,,,,,,,4790,1.9876,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,0000-00-00,30,36,36,65,1000,1000,1000
5000575,2025-11-15 00:00:00,,2500,3540,,,,,,,,,4460,1.2599,500,2150,,,,,,,,,4280,1.9907,,-,,,,,,,,,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
5000576,2025-11-15 00:00:00,,2500,8220,,,,,,,,,11340,1.3796,500,1,,,,,,,,,2750,2750.0000,-,-,,,,,,,,,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,30,36,36,65,1000,1000,1000
5000577,2025-11-15 00:00:00,,2500,8760,,,,,,,,,11830,1.3505,500,1,,,,,,,,,4870,4870.0000,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,30,36,36,65,1000,1000,1000
5110021,2025-11-03 00:00:00,,5000,14060,17050,18790,20000,20800,21400,22000,22600,23200,23600,1.6785,2500,8960,10580,11610,12450,13070,13660,14220,14700,15170,15600,1.7411,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S-1068,,0000-00-00,,,,,1000,1000,1000
EDP011601,2025-10-07 00:00:00,,5000,4010,4980,5730,6360,6950,7490,7970,8450,8870,9280,2.3142,2500,2130,2710,3120,3530,3800,4060,4320,4560,4700,4970,2.3333,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,33,46,46,61,1000,1000,1000
57011,2025-08-19 00:00:00,,-,-,-,-,-,-,-,-,-,-,-,-,2500,1071,1245,1384,1509,1617,1714,1801,1883,1955,2020,1.8861,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
56016,2025-07-20 00:00:00,,5000,1072,1269,1413,1543,1627,1704,1775,1831,1887,1936,1.8060,2500,726,945,1117,1262,1378,1480,1569,1645,1714,1774,2.4435,,-,-,-,-,-,-,-,-,-,-,-,,,Pimchart P.,Hitachi Energy,GPSC,Megger BM25,,0000-00-00,32,52,52,62,1000,1000,1000
5110023,2025-07-09 00:00:00,,5000,41900,54700,60600,64000,66400,67700,70000,71700,73500,75300,1.7971,2500,16050,20900,24200,26000,27500,28600,29700,30100,31000,31700,1.9751,-,-,,,,,,,,,-,-,,Mr.Methee M.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
PTE 1689/04,2025-07-05 00:00:00,,5000,2710,3100,3350,3440,3700,3830,3890,3980,4040,4130,1.5240,-,-,,,,,,,,,-,-,2500,2240,3170,3780,4240,4630,4920,5160,5410,5580,5760,2.5714,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,-,0000-00-00,,,,,4130,5760,3020
5513053,2025-06-11 00:00:00,,5000,8980,,,,,,,,,13830,1.5401,2500,8260,,,,,,,,,17860,2.1622,,,,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,Megger,,0000-00-00,36.7,40,40,50,1000,1000,1000
6512363,2025-06-03 00:00:00,,5000,170000,193300,199100,202000,204000,206000,210000,211000,212000,216000,1.2706,2500,236000,333000,385000,415000,453000,470000,490000,495000,508000,522000,2.2119,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,82100,88800,83000
PTE 1689/01,2025-06-03 00:00:00,,5000,3820,4930,5880,6660,7450,7760,8460,8940,9340,9630,2.5209,5000,4950,5680,6170,6530,6890,7160,7390,7650,7830,7970,1.6101,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-106,,0000-00-00,,,,,1000,1000,1000
PTE 1689/02,2025-05-22 00:00:00,,5000,3160,3450,3680,3870,4090,4300,4410,4590,4730,4770,1.5095,2500,4380,5200,5680,5950,6250,6500,6670,6850,6990,7100,1.6210,-,-,,,,,,,,,-,-,,Mr. jirasak S.,Mr. Suchat M.,GPSC,GPSC,,,0000-00-00,,,,,1000,1000,1000
EDP008001,2025-05-09 00:00:00,,5000,5600,6670,7430,8060,8610,9110,9590,10030,10450,10800,1.9286,2500,2960,3570,4040,4430,4790,5100,5430,5710,5970,6240,2.1081,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,0000-00-00,,,,,1000,1000,1000
4803168,2025-04-30 00:00:00,,1000,8630,,,,,,,,,10530,1.2202,-,-,,,,,,,,,-,-,-,-,,,,,,,,,-,-,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,0000-00-00,32,30,30,45,1000,1000,1000
4803321,2025-04-30 00:00:00,,2500,2760,,,,,,,,,4830,1.7500,500,2140,,,,,,,,,3980,1.8598,-,-,,,,,,,,,-,-,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,0000-00-00,32,30,30,45,1000,1000,1000
57005,2025-04-27 00:00:00,,-,-,-,-,-,-,-,-,-,-,-,-,2500,611,750,790,852,863,991,1041,1053,1091,1117,1.8282,2500,985,1291,1562,1793,2000,2180,2340,2480,2620,2740,2.7817,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,-,2024-11-11,35,40,40,56,1000,1000,1000
4810106,2025-03-20 00:00:00,,5000,4980,5840,6510,7050,7500,7850,8100,8450,8700,8920,1.7912,2500,2180,2890,3420,3880,4270,4620,4930,5210,5470,5710,2.6193,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
PTE 1689/03,2025-02-26 00:00:00,,2500,6210,7010,7540,8010,8390,8730,9000,9280,9520,9710,1.5636,2500,4120,5510,6650,7680,8590,9480,10140,10780,11370,11910,2.8908,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,33,35,35,61,1000,1000,1000
20083122TIC008,2025-02-21 00:00:00,,-,-,-,-,-,-,-,-,-,-,-,-,2500,5585,6540,6990,7250,7520,7840,8180,8400,8410,8660,1.5506,,-,-,-,-,-,-,-,-,-,-,-,HV side can not test because can not dis connect neutral point of PT,Mr. Jirasak S,,GPSC,,Megger S1-1068,,0000-00-00,31,36,36,62,1000,1000,1000
20083122TIC003,2025-02-12 00:00:00,,2500,3930,4510,5000,5360,5700,5990,6230,6540,6760,6960,1.7710,2500,4440,5170,5780,6270,6680,7080,7390,7710,7980,8230,1.8536,,-,-,-,-,-,-,-,-,-,-,-,6 Year PM Transformer,Mr. Jirasak S,,GPSC,,MEGGER MIT 515,,0000-00-00,31,36,36,62,1000,1000,1000
510049,2025-02-05 00:00:00,,5000,16350,18310,19310,19720,20100,20400,20600,21300,21400,21450,1.3119,2500,42000,43700,44800,45700,46800,48000,49200,50100,51100,51900,1.2357,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,31,30,30,63,1000,1000,1000
VN00408,2025-02-05 00:00:00,,2500,16330,,,,,,,,,23200,1.4207,2500,14460,,,,,,,,,22700,1.5698,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,,,0000-00-00,32,30,30,60,16680,1000,1000
5001700,2025-01-31 00:00:00,,1000,8170,,,,,,,,,9970,1.2203,250,1,,,,,,,,,8030,8030.0000,-,-,,,,,,,,,-,-,,Mr.Polasart T.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,0000-00-00,32,32,32,44,1000,1000,1000
5101711,2025-01-31 00:00:00,,2500,3410,,,,,,,,,6540,1.9179,1000,3330,,,,,,,,,8020,2.4084,-,-,,,,,,,,,-,-,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,0000-00-00,,,,,1000,1000,1000
PP0225B01,2025-01-21 00:00:00,,5000,10810,11920,13300,14420,15440,16380,17250,18030,18800,19580,1.8113,2500,8040,9050,11270,12260,13100,13830,14490,15270,15600,10130,1.2600,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,30,34,34,56,1000,1000,1000
PP0050B01,2024-09-24 00:00:00,,2500,8400,9000,9760,10300,10700,11030,11360,11600,11880,12070,1.4369,2500,2460,3070,3480,3780,4030,4240,4410,4580,4720,4840,1.9675,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,2023-07-18,32,34,34,56,1000,1000,1000
4710348,2024-09-18 00:00:00,,5000,4570,5570,6310,7000,7540,8060,8470,8890,9240,9550,2.0897,2500,2370,2950,3410,3840,4250,4610,4950,5320,5570,5840,2.4641,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,-,0000-00-00,35,36,36,65,1000,1000,1000
383204884,2024-09-17 00:00:00,,2500,957,1188,1315,1399,1459,1518,1542,1572,1597,1618,1.6907,2500,800,877,912,939,953,966,977,989,995,1002,1.2525,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,-,-,-,-,1000,1000,1000
6110202,2024-08-19 00:00:00,,2500,5900,7320,8390,9240,9960,10570,11100,11550,11960,12300,2.0847,2500,4060,5850,7290,8420,9350,10150,10880,11570,12190,12760,3.1429,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,36,38,38,63,1000,1000,1000
9624007,2024-08-17 00:00:00,,5000,11.51,,,,,,,,,14.37,1.2485,5000,6.75,,,,,,,,,9.57,1.4178,,,,,,,,,,,,,3 Year PM Transformer,Mr. Polasart T.,,HITACHI,,MEGGER MIT 515,1800333,0000-00-00,40,44,44,38,6730,1000,1000
9640548,2024-08-15 00:00:00,,-,-,,,,,,,,,-,-,2500,1270,1980,2480,2880,3200,3470,3700,3910,4100,4270,3.3622,2500,1460,2450,3170,3780,4200,4640,4990,5300,5560,5670,3.8836,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,-,2024-01-15,35,40,40,61,1000,1000,1000
ET8712_2,2024-08-11 00:00:00,,5000,590,,,,,,,,,1465,2.4831,2500,507,,,,,,,,,1203,2.3728,-,-,,,,,,,,,-,-,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,31,35,35,50,472,532,545
5011857,2024-08-01 00:00:00,30000039495,-,-,-,-,-,-,-,-,-,-,-,-,2500,1.514,1.968,2.228,2.54,2.76,2.96,3.15,3.33,3.48,3.62,2.3910,,-,-,-,-,-,-,-,-,-,-,-,High voltage winding cannot test because PT cannot disconnect internal grounding,Mr. Methee Meechitti,,GPSC,,MEGGER,101716389,2024-01-05,38,38,38,70,1000,1000,1000
4912020,2024-07-13 00:00:00,,5000,3620,4420,4950,5330,5650,5890,6100,6310,6470,6590,1.8204,5000,2720,3610,4200,4650,5020,5320,5590,5820,6000,6210,2.2831,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,101716389,2021-08-31,,44,44,,1713,1000,1581
PP0174B01,2024-07-04 00:00:00,,5000,2900,3680,4420,4980,5520,6000,6360,7030,7390,7710,2.6586,2500,2870,3980,4710,5330,5810,6310,6720,7240,7530,7960,2.7735,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,101716389,2024-01-15,32,30,30,67,1000,1000,1000
PTE 1689/01,2024-06-20 00:00:00,,5000,2980,3320,3520,3700,3810,3920,4000,40500,4100,4150,1.3926,-,,,,,,,,,,,,2500,2910,3760,4400,4950,5440,5810,6170,6480,6730,6950,2.3883,,Mr. Jirasak S,,GPSC,,Megger S1-1068,,0000-00-00,31,32,32,70,1000,1000,1000
667001,2024-05-09 00:00:00,,5000,4400,5600,6400,7000,7500,8200,8800,9100,9600,9800,2.2273,5000,1800,2300,2600,2800,3000,3200,3500,3600,3600,3700,2.0556,,,,,,,,,,,,,,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,Megger BM5200,101738496,0000-00-00,34.6,31,31,64,1000,1000,1000
667001,2024-05-09 00:00:00,,5000,,,,,,,,,,,,2500,1800,2300,2600,2800,3000,3200,3500,3600,3650,3700,2.0556,2500,4400,5600,6400,7000,7500,8200,8800,9100,9600,9800,2.2273,,,,,,,,0000-00-00,,,,,1000,1000,1000
4912019,2024-03-04 00:00:00,,5000,2400,3030,3450,3740,3960,4150,4300,4450,4550,4640,1.9333,2500,1470,2100,2510,2870,3180,3430,3700,3870,4050,4180,2.8435,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,,0000-00-00,30,33,33,60,1000,1000,1000
4912019,2024-02-22 00:00:00,,5000,1736,2140,2350,2510,2670,2790,2880,2960,3040,3080,1.7742,2500,1770,2140,2420,2500,2670,2870,2990,3120,3230,3320,1.8757,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,37,33,33,54,1000,1000,1000
5513260,2024-02-12 00:00:00,,2500,4560,4940,5060,5120,5200,5250,5300,5320,5350,5385,1.1809,500,7830,8830,9580,10120,10460,11080,11580,11690,11750,11800,1.5070,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,,,0000-00-00,35,35,35,56,1000,1000,1000
512033,2024-02-08 00:00:00,,5000,8200,9130,10010,10600,11180,11620,11990,12390,12820,13120,1.6000,2500,4960,5500,6270,6710,7160,7790,8080,8320,8680,9150,1.8448,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
ET8713/1,2024-02-04 00:00:00,,2500,4250,5010,5620,5700,6000,6320,6600,6790,7010,7120,1.6753,2500,6650,9100,9810,10280,10710,11000,11220,11480,11610,11850,1.7820,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Suchat M.,Hitachi Energy,GPSC,Megger S1-1068,,0000-00-00,34,48,48,57,1000,1000,1000
PP0016B01,2024-01-09 00:00:00,30000024126,2500,9010,10900,11840,12670,13230,14110,14560,14730,15250,15570,1.7281,2500,8060,9400,10150,10800,11340,11970,12300,12750,13080,13390,1.6613,-,-,,,,,,,,,-,-,No core ground measurement.,Mr.Jirasak S.,,GPSC,,Megger S1-1068,,2024-01-05,31,32,32,61,1000,1000,1000
508038,2023-12-24 00:00:00,,5000,4600,5420,6170,6570,7030,7410,7810,8170,8500,8780,1.9087,2500,3390,4330,5140,5840,6450,7000,7480,7930,8340,8720,2.5723,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,0000-00-00,,,,,1000,1000,1000
ET8713/1,2023-11-11 00:00:00,,5000,554,785,890,950,996,1045,1080,1110,1137,1160,2.0939,5000,740,1130,1365,1478,1611,1668,1732,1800,1852,1894,2.5595,-,-,,,,,,,,,-,-,,Mr.Methee M.,Mr.Pimchart P.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
PP0084B01,2023-11-01 00:00:00,,5000,5300,6420,7760,8900,9950,10990,11880,13200,13680,14220,2.6830,5000,3300,5130,6120,7400,8990,10250,11130,11930,12740,12840,3.8909,-,-,,,,,,,,,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
ET8712/1,2023-10-27 00:00:00,,5000,782,-,-,-,-,-,-,-,-,1841,2.3542,2500,612,-,-,-,-,-,-,-,-,1652,2.6993,,,,,,,,,,,,,,Mr.Prawit N.,-,Hitachi,GPSC,,,0000-00-00,,,,,1000,1000,1000
4912021,2023-10-25 00:00:00,,5000,8910,11110,12230,13350,14060,14780,15330,15970,16450,16900,1.8967,2500,6540,8110,9030,9740,10450,11180,11740,12280,12740,13060,1.9969,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,Megger S1-1068,-,0000-00-00,,,,,6400,7620,1000
5000576,2023-10-25 00:00:00,,2500,3210,3790,4110,4330,4490,4610,4720,4800,4880,4950,1.5421,2500,1,,,,,,,,,1193,1193.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,34,34,34,63,1000,1000,1000
5000577,2023-10-23 00:00:00,,2500,3080,4490,4940,5190,5360,5520,5650,5750,5860,5920,1.9221,2500,1,,,,,,,,,1898,1898.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,Megger / MIT515,101343131,2023-03-08,33,32,32,65,1000,1000,1000
9724075,2023-10-17 00:00:00,,5000,1225,-,-,-,-,-,-,-,-,2173,1.7739,5000,1538,-,-,-,-,-,-,-,-,2941,1.9122,,,,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,0000-00-00,,,,,2170,4090,6020
4912023,2023-10-13 00:00:00,,2500,1125,1351,1485,1585,1662,1730,1787,1887,1897,1925,1.7111,2500,1230,1685,1980,2200,2380,2530,2650,2760,2860,2940,2.3902,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,Megger / MIT515,101343131,2023-03-21,32,40,38,66,1203,1079,815
6512363,2023-10-10 00:00:00,,2500,134028,,,,,,,,,186300,1.3900,,124324,,,,,,,,,230000,1.8500,,,,,,,,,,,,,SAT,Mr. PANOM,,TIRATHAI,,MEGGER MIT 515,323-024-BO/2-02,0000-00-00,32.9,40.34,40.34,65.6,89000,75600,13290
4902687,2023-10-09 00:00:00,,-,5640,-,-,-,-,-,-,-,-,10980,1.9468,-,4557,-,-,-,-,-,-,-,-,10710,2.3502,-,-,,,,,,,,,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,0000-00-00,,,,,1000,1000,1000
4803167,2023-10-08 00:00:00,,-,10570,-,-,-,-,-,-,-,-,11610,1.0984,-,1,,,,,,,,,1.25,1.2500,-,-,,,,,,,,,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,0000-00-00,,,,,1000,1000,1000
4912022,2023-10-06 00:00:00,,2500,1040,1279,1423,1534,1625,1700,1772,1840,1885,1926,1.8519,2500,1240,1742,2040,2250,2400,2530,2640,2730,2810,2880,2.3226,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,31,32,32,68,1426,1039,768
5000574,2023-10-05 00:00:00,,2500,3200,3690,3940,4110,4220,4320,4400,4470,4520,4580,1.4312,2500,1,-,-,-,-,-,-,-,-,1426,1426.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,35,34,34,63,1000,1000,1000
5000575,2023-10-05 00:00:00,,2500,3970,4700,5080,5300,5500,5640,5720,5810,5890,5920,1.4912,2500,1,-,-,-,-,-,-,-,-,2390,2390.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,37,35,34,56,1000,1000,1000
4811735,2023-10-02 00:00:00,,5000,5110,6470,7150,7660,8030,8370,8730,8950,9150,9280,1.8160,2500,2100,2760,3250,3630,3940,4200,4420,4610,4780,4930,2.3476,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger MIT515,1716385,0000-00-00,30,32,32,70,1000,1000,1000
5310991,2023-09-14 00:00:00,30000013388,2500,50200,56000,58200,61000,62100,63300,64200,65400,66000,67200,1.3386,500,28600,34500,37800,41000,43400,45600,47500,49700,51200,52500,1.8357,-,-,,,,,,,,,-,-,,Mr.Pimchart P.,,GPSC,,Megger S1-1068,101716389,0000-00-00,32,39,39,70,1000,1000,1000
54001,2023-09-14 00:00:00,30000013388,5000,3120,3540,3970,4260,4500,4720,4920,5080,5230,5390,1.7276,2500,1400,1750,2000,2230,2430,2540,2590,2620,2790,3280,2.3429,-,-,,,,,,,,,-,-,,Mr.Pimchart P.,,GPSC,,Megger S1-1068,101716389,2021-08-27,32,38,38,70,1000,1000,1000
225309,2023-09-11 00:00:00,,2500,43430,,,,,,,,,98600,2.2703,500,14260,,,,,,,,,31500,2.2090,,,,,,,,,,,,,SAT,Mr. Aran P.,,THAI TRAFO,,MEGGER MIT 515,101732695,0000-00-00,32,32,32,51,1000,1000,1000
PTE 1689/01,2023-09-10 00:00:00,,5000,3337,,,,,,,,,4940,1.6746,2500,2987,,,,,,,,,7080,2.3703,,-,-,-,-,-,-,-,-,-,-,-,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,Megger / MIT515,,0000-00-00,29,32,32,56,5820,4060,2650
225307,2023-09-08 00:00:00,,2500,27700,,,,,,,,,65700,2.3718,2500,16620,,,,,,,,,38900,2.3406,,,,,,,,,,,,,SAT,Mr. Aran P.,,THAI TRAFO,,MEGGER MIT 515,101732695,0000-00-00,32,32,32,56,45900,30300,61100
225310,2023-09-08 00:00:00,,2500,43070,,,,,,,,,100800,2.3404,500,13040,,,,,,,,,27000,2.0706,,,,,,,,,,,,,SAT,Mr. Aran P.,,THAI TRAFO,,MEGGER MIT 515,101732695,0000-00-00,34,34,34,53,1000,1000,1000
9640549,2023-08-27 00:00:00,,-,-,,,,,,,,,-,-,2500,2110,2900,3580,4210,4800,5360,5890,6380,6840,7280,3.4502,2500,2070,2770,3330,3830,4280,4700,5090,5440,5780,6080,2.9372,HV ไม่สามารถทดสอบได้ เนื่องจากติด PT ที่ฝั่ง GIS,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,0000-00-00,32,40,40,60,1192,1000,1000
4710349,2023-08-18 00:00:00,,5000,5570,,,,,,,,,8560,1.5368,5000,1361,,,,,,,,,2140,1.5724,,,,,,,,,,,,,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,0000-00-00,,33,33,63,1000,1000,1000
PTE 1689/02,2023-08-16 00:00:00,,5000,2710,,,,,,,,,4560,1.6827,5000,2390,,,,,,,,,6280,2.6276,-,-,,,,,,,,,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,Megger,,0000-00-00,,,,,1027,1270,1202
6012333,2023-08-05 00:00:00,,5000,30900,36000,38600,40200,41500,43000,44400,45400,46200,47300,1.5307,2500,22400,27600,32200,35700,37800,39700,42300,44400,46100,47800,2.1339,-,-,,,,,,,,,-,-,,Mr.Methee M.,,GPSC,,Megger S1-1068,1716385,0000-00-00,,,,,1000,1000,1000
6110289,2023-08-03 00:00:00,,2500,4150,4520,4710,4830,4930,5010,5070,5130,5190,5240,1.2627,500,2843,3100,3250,3420,3490,3530,3580,3620,3630,3640,1.2803,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
20083122TIC008,2023-06-06 00:00:00,030000002043,5000,5130,6360,6950,7450,7780,8190,8390,8540,8860,9000,1.7544,5000,4320,5150,5770,6320,6660,7040,7410,7790,8060,8330,1.9282,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,Megger MIT515,101384824,2023-06-06,35,36,36,59,10690,10370,4670
PP0102B01,2023-05-24 00:00:00,,5000,18040,20500,22200,23800,25500,26600,27600,28700,29700,30500,1.6907,2500,11360,13050,14360,15500,16530,17450,18310,19110,19890,20600,1.8134,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,-,2021-08-27,-,-,-,-,1000,1000,1000
6512362,2023-05-07 00:00:00,,2500,101688,,,,,,,,,156600,1.5400,2500,108910,,,,,,,,,220000,2.0200,,,,,,,,,,,,,SAT,Mr. PANOM,,TIRATHAI,,MEGGER MIT 515,323-024-BO/2-02,0000-00-00,31.3,34,34,71.3,78800,89000,33000
6110203,2023-04-25 00:00:00,,5000,2916,3980,4760,5420,5940,6390,6790,7120,7410,7670,2.6303,2500,2579,3780,4770,5630,6590,7540,8390,9210,10020,10730,4.1605,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,Megger MIT515,101228740,2022-08-31,38,38,38,50,1000,1000,1000
6110201,2023-04-24 00:00:00,,5000,4810,6010,7120,8090,8900,9560,10180,10790,11270,11720,2.4366,2500,2550,3840,5010,6410,6880,7770,8610,9410,10210,10420,4.0863,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,38,38,38,54,5360,10130,5430
PP0158B01,2023-03-28 00:00:00,,5000,16490,17940,21000,22500,23900,24800,25900,26800,27500,28300,1.7162,2500,10870,13270,14650,15960,16970,18080,18940,19460,20300,21000,1.9319,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,101716389,2021-08-18,,,,,1000,1000,1000
6110204,2023-03-25 00:00:00,,2500,970,1056,1108,1150,1180,1206,1230,1250,1267,1283,1.3227,500,1,,,,,,,,,988,988.0000,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,Megger MIT515,101228740,2022-08-03,35,36,36,59,1000,1000,1000
PP0181B01,2023-03-15 00:00:00,82452035011,2500,11760,12400,13110,14350,15300,16200,11560,16520,16650,17310,1.4719,2500,10750,13940,15750,17230,17650,19420,20300,21100,21500,22500,2.0930,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,101716389,2021-08-18,32,34,34,52,1000,1000,1000
TP70279703,2023-02-02 00:00:00,,2500,4330,4920,5540,6370,7000,7520,8000,8290,8720,8910,2.0577,2500,2830,3710,4660,5200,5690,6060,6370,6700,6840,7320,2.5866,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,Megger MIT515,101353295,2022-03-28,30,34,32,59,6090,6610,5790
JD85034202,2023-01-25 00:00:00,,5000,20700,24400,26800,28600,30100,31500,32700,33800,34800,35700,1.7246,1000,6700,7990,9200,10270,11250,12080,12920,13600,14320,15140,2.2597,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,Megger MIT515,101353295,2022-03-29,30,28,30,60,1000,1000,1000
3011080055,2023-01-23 00:00:00,,5000,6680,8260,1530,10630,11570,12450,13260,14000,14700,15410,2.3069,2500,2960,3790,4510,5210,5700,6460,7070,7700,8310,8930,3.0169,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,Megger MIT515,101353295,2022-03-29,32,30,30,42,20400,20900,9130
5200524,2023-01-22 00:00:00,,2500,428,515,566,603,632,657,674,691,706,719,1.6799,500,1,,,,,,,,,957,957.0000,-,-,,,,,,,,,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101353295,2022-03-29,33,37,-,59,1000,1000,1000
5200524,2023-01-22 00:00:00,,2500,428,515,566,503,632,657,674,691,706,719,1.6799,500,1,,,,,,,,,957,957.0000,-,-,,,,,,,,,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,10135395,0000-00-00,33,37,,59,1000,1000,1000
5201091,2023-01-22 00:00:00,,2500,316,409,464,509,531,554,573,590,604,617,1.9525,2500,927,1010,1329,1395,1435,1466,1487,1504,1518,1530,1.6505,-,-,,,,,,,,,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101353295,2022-03-29,37,31,31,60,1000,1000,1000
5110022,2023-01-16 00:00:00,,2500,5660,7450,8370,9360,10160,11060,11610,12330,12770,13400,2.3675,2500,3370,4560,5660,6170,7090,7530,8120,8780,9250,9790,2.9050,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,55,1000,1000,1000
20083122TIC003,2022-12-17 00:00:00,,5000,5170,5760,6180,6330,6720,6990,7120,7330,7510,7830,1.5145,2500,4590,5290,5850,6440,6720,7090,7420,7720,7960,8180,1.7821,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,Megger MIT515,,0000-00-00,31,32,32,66,6540,6510,3620
4011560,2022-12-02 00:00:00,,2500,5770,6210,6470,6660,6840,6960,7100,7190,7290,7380,1.2790,500,1800,1950,2080,2170,2240,2300,2360,2410,2450,2490,1.3833,-,-,,,,,,,,,-,-,,Methee Meejitti,,GPSC,,Megger S1-1068,,0000-00-00,,,,,1000,1000,1000
5200523,2022-10-28 00:00:00,,2500,531,560,622,650,673,692,707,723,737,748,1.4087,2500,1,,,,,,,,,1605,1605.0000,-,-,,,,,,,,,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101228740,2022-08-31,30,40,,60,1000,1000,1000
5201090,2022-10-28 00:00:00,,2500,474,501,578,600,638,658,677,690,707,720,1.5190,2500,889,1200,1385,1526,1636,1730,1810,1879,1940,1997,2.2463,-,-,,,,,,,,,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101228740,2022-03-31,31,28,30,60,1000,1000,1000
5201090,2022-10-28 00:00:00,,2500,474,501,578,600,638,658,677,690,707,720,1.5190,2500,889,1200,1385,152,1636,1730,1810,1879,1940,1997,2.2463,-,-,,,,,,,,,-,-,,Mr. Patchayanon M.,Mr. Aekkarat M.,TIS,GPSC,Megger / MIT515,101228740,2022-03-31,31,28,30,60,1000,1000,1000
5110021,2022-10-25 00:00:00,,2500,11150,12590,13850,15100,15870,16850,17360,17960,18560,19060,1.7094,2500,9430,11170,12560,13070,13870,14440,14930,15380,15800,16180,1.7158,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,60,9960,9000,9000
4710348,2022-08-13 00:00:00,,-,,,,,,,,,,,,2500,4260,4970,5570,6040,6430,6720,7070,7380,7630,8380,1.9671,2500,1830,2450,2890,3260,3580,3850,4110,4330,4540,4720,2.5792,,Mr.Jirasak S.,,GPSC,,Megger / MIT515,S1-1068,0000-00-00,30,30,30,62,1000,1000,1000
5110023,2022-08-02 00:00:00,,2500,50000,57800,64000,67300,67500,71200,79400,80500,80700,81100,1.6220,2500,13500,14960,15650,14110,16500,17860,18900,21200,22000,22200,1.6444,-,-,,,,,,,,,-,-,,Mr.Methee M.,,GPSC,,Megger S1-1068,-,0000-00-00,31,30,30,71,1000,1000,1000
510049,2022-07-16 00:00:00,,5000,12550,13440,13940,14580,14780,15190,15500,15680,15880,15940,1.2701,-,-,,,,,,,,,-,-,2500,14500,15280,16450,17600,17950,18520,19260,19310,19740,19850,1.3690,,Mr.Methee M.,,GPSC,,Megger S1-1068,,0000-00-00,32,34,34,68,1000,1000,1000
6310535,2022-06-01 00:00:00,,2500,51560,,,,,,,,,85600,1.6602,2500,33090,,,,,,,,,77500,2.3421,,,,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Megger BM25,323-021-B0,0000-00-00,31.6,32,32,60,27670,50700,48500
4803168,2022-05-28 00:00:00,,2500,1520,1640,1760,1830,1980,2060,2180,2240,2370,2420,1.5921,500,1,,,,,,,,,1228,1228.0000,-,-,,,,,,,,,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101384824,2022-03-01,30,40,40,71,1000,1000,1000
4803321,2022-05-28 00:00:00,,2500,2850,3250,3870,4200,4300,4450,4750,4880,6610,5230,1.8351,2500,3190,4440,5180,5610,5930,6140,6310,6440,6610,6700,2.1003,-,-,,,,,,,,,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101384824,2022-03-01,30,30,34,58,1000,1000,1000
4810106,2022-05-25 00:00:00,,5000,9990,10650,11250,11580,12040,12340,12680,12940,13300,13460,1.3473,2500,2860,3630,4300,4830,5290,5690,6050,6420,6680,6950,2.4301,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,-,0000-00-00,33,38,38,62,7080,1000,1000
5103170,2022-05-23 00:00:00,,2500,431,547,622,660,690,712,731,747,761,773,1.7935,500,1,,,,,,,,,371,371.0000,-,-,,,,,,,,,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,Megger MIT515,101343008,2022-03-29,53,40,40,65,1000,1000,1000
5103171,2022-05-23 00:00:00,,2500,456,463,480,580,633,690,739,753,788,796,1.7456,500,1,,,,,,,,,430,430.0000,-,-,,,,,,,,,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,Megger MIT515,101343131,2022-03-29,31,41,38,70,1000,1000,1000
5103168,2022-05-22 00:00:00,,2500,1215,1502,1717,1860,1985,2090,2190,2250,2330,2400,1.9753,500,1,,,,,,,,,1159,1159.0000,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,53,1000,1000,1000
5103169,2022-05-22 00:00:00,,2500,1112,1361,1499,1648,1735,1844,1895,1986,2000,2090,1.8795,500,1,,,,,,,,,2390,2390.0000,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,Megger MIT515,,0000-00-00,32,32,36,65,1000,1000,1000
5103176,2022-05-14 00:00:00,,5000,3970,4500,4850,5140,5360,5560,5720,5860,5990,6100,1.5365,2500,1829,2480,3070,3440,3820,4160,4520,4720,4950,5160,2.8212,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,Megger MIT515,101434008,2022-03-29,32,52,50,65,1000,1000,1000
57005,2022-04-06 00:00:00,,-,,,,,,,,,,,-,2500,1162,1510,1829,2080,2360,2520,2710,2890,3030,3160,2.7194,2500,1105,1395,1639,1849,2030,2180,2320,2410,2540,2630,2.3801,,Mr. Chaichaleom W.,,TIS,,MEGGER,101434131,2022-03-29,35,36,36,64,1000,1000,1000
57012,2022-03-19 00:00:00,221004738,-,-,,,,,,,,,-,-,2500,1661,1975,2170,2330,2450,2580,2680,2770,2860,2930,1.7640,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,101716389,0000-00-00,28,34,34,67,1000,1000,1000
PTE 1689/04,2022-03-14 00:00:00,221001532,5000,4340,4700,4980,5180,5380,5480,5690,5810,5950,6060,1.3963,-,-,-,-,-,-,-,-,-,-,-,-,2500,2380,3440,4250,4800,5280,5700,6050,6370,6660,6940,2.9160,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,101716389,0000-00-00,31,30,30,71,1000,1000,1000
5102852,2022-03-08 00:00:00,,5000,5100,6400,7101,7430,7810,8130,8330,8640,8850,9090,1.7824,2500,3990,5360,6230,6950,7500,8000,8490,8800,9200,9480,2.3759,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,Megger MIT515,101343131,2022-03-25,30,32,32,70,1000,1000,1000
EDP008001,2022-02-10 00:00:00,211050239,5000,6450,7350,7920,8130,8820,9230,9910,10400,10670,10850,1.6822,2500,3110,3820,4200,4500,4680,4780,5020,5190,5430,5670,1.8232,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-068,100153610143131,0000-00-00,32,33,33,67,1000,1000,1000
3911888,2022-02-08 00:00:00,211050239,2500,5640,7720,8330,8740,9020,9250,9450,9620,9760,9880,1.7518,500,3970,4530,4850,5020,5230,5350,5420,5550,5640,5710,1.4383,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-068,100153610143131,0000-00-00,32,35,35,70,1000,1000,1000
5001700,2022-01-31 00:00:00,,2500,4750,5570,6000,6240,6420,6560,6660,6750,6830,6890,1.4505,500,1,,,,,,,,,2210,2210.0000,-,-,,,,,,,,,-,-,,Mr.Worapon,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101343131,2021-03-25,32,30,30,60,1000,1000,1000
5101711,2022-01-31 00:00:00,,2500,6060,6300,6910,7000,7120,8030,8790,9900,10000,11090,1.8300,2500,6700,7000,7300,7910,8000,8300,9810,10900,12000,14520,2.1672,-,-,,,,,,,,,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,Megger MIT515,101343131,2021-05-25,32,38,38,60,1000,1000,1000
PP0225B01,2022-01-31 00:00:00,,5000,9430,11660,13420,14820,15900,16840,17620,18370,18960,19570,2.0753,2500,5050,6630,7750,8670,9420,10070,10660,11190,11680,12148,2.4055,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,1716385,0000-00-00,33,33,33,75,1000,1000,1000
PPD0225B01,2022-01-31 00:00:00,,5000,9430,11660,13420,14820,15900,16840,17620,18370,18960,19570,2.0753,2500,5050,6630,7750,8670,9420,10070,10660,11190,11680,12148,2.4055,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,0000-00-00,33,33,33,75,1000,1000,1000
4010290,2022-01-28 00:00:00,221004097,2500,33.7,36.0,37.2,37.9,385,38.9,39.2,39.4,39.9,40.2,1.1929,500,20.8,,,,,,,,,26.64,1.2808,,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,Megger,,0000-00-00,29,-,-,64,1000,1000,1000
4010291,2022-01-25 00:00:00,221004092,2500,28.5,29.8,30.9,31.4,31.9,32.1,32.6,32.9,33.1,33.3,1.1684,500,420,479,455,504,610,670,628,633,510,484,1.1524,,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,Megger,101716389,2021-08-31,29,35,35,64,1000,1000,1000
20083122TIC008,2022-01-12 00:00:00,,-,-,-,-,-,-,-,-,-,-,-,-,2500,6160,7060,7800,8500,9070,9630,10110,10580,11040,11420,1.8539,-,-,-,-,-,-,-,-,-,-,-,-,HV side can not test because voltage withstand between GIS with ground as 1000 V,Mr.Methee M.,,GPSC,,Megger S1-1068,,0000-00-00,34,35,35,58,1000,1000,1000
PP0050B01,2022-01-05 00:00:00,211055129,2500,10140,11460,12600,13310,14040,14620,15120,15600,15940,16280,1.6055,2500,3840,4890,5680,6210,6800,7300,7600,7970,8300,8590,2.2370,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,Megger S1-1068,1003012101716385,0000-00-00,32,34,34,56,1000,1000,1000
6410137,2021-12-14 00:00:00,,2500,1,,,,,,,,,36540,36540.0000,2500,1,,,,,,,,,34340,34340.0000,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,0000-00-00,,,,,19270,29280,1000
6410131,2021-12-13 00:00:00,,2500,1,,,,,,,,,34480,34480.0000,2500,1,,,,,,,,,32100,32100.0000,-,-,,,,,,,,,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,0000-00-00,,,,,22880,29770,32650
56016,2021-12-12 00:00:00,,5000,1350,1648,1849,2020,2150,2200,2360,2440,2520,2580,1.9111,2500,608,818,994,1154,1291,1419,1537,1690,1750,1833,3.0148,-,-,,,,,,,,,-,-,,Mr. Tanasak  Khunnam,Mr. Pitsanuvet  Khantee,"TIS Engineering and Service Co., Ltd",GPSC,Megger / MIT515,101343131,2021-03-25,26,38,38,70,1000,1000,1000
6410130,2021-12-09 00:00:00,,2500,1,,,,,,,,,35471,35471.0000,2500,1,,,,,,,,,29672,29672.0000,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,0000-00-00,,,,,28103,32878,22424
20083122TIC003,2021-08-19 00:00:00,211033257,2500,4810,5840,6450,6750,7100,7300,7360,7970,8000,8490,1.7651,2500,1128,1229,1319,1359,1390,1500,1528,1540,1560,1573,1.3945,,-,-,-,-,-,-,-,-,-,-,-,,Mr. Thanasak K.,Mr. Jirasak S.,TIS,GPSC,Megger MIT515,101353295,2021-03-25,32,30,30,60,1000,1000,1000
9624007,2021-08-11 00:00:00,1003012101716385,2500,10100,11500,12130,12540,12850,13070,13270,13420,13570,13690,1.3554,2500,7090,8230,8750,9120,9430,9650,9840,10010,10150,10260,1.4471,,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,Megger S1-1068,1003012101716385,2019-04-03,36,36,36,60,1000,1000,1000
4010922,2021-08-02 00:00:00,-,2500,7480,8040,8400,8670,8880,9050,9200,9330,9450,9540,1.2754,500,3120,3660,3980,4210,4380,4530,4650,4760,4850,4930,1.5801,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,2018-02-28,32,35,35,62,1000,1000,1000
EDP011601,2021-08-02 00:00:00,,2500,2750,3460,4040,4520,4940,5320,5670,5980,6250,6520,2.3709,2500,1640,2280,2600,2910,3330,3670,3950,4200,4510,5690,3.4695,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,2018-02-28,32,40,40,62,1000,1000,1000
EDP011601,2021-08-02 00:00:00,211028715,2500,2750,3460,4040,4520,4940,5320,5670,5980,6250,6520,2.3709,2500,1640,2280,2600,2910,3330,3670,3950,4200,4510,5690,3.4695,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,2018-02-28,32,40,40,60,1000,1000,1000
512033,2021-07-21 00:00:00,211028412,5000,7890,9690,11300,12380,13310,14060,14720,15230,15680,16090,2.0393,2500,5090,6450,7500,8320,9000,9610,10120,10610,11120,11570,2.2731,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,2018-02-28,33,32,32,60,8270,8560,7370
5001766,2021-07-16 00:00:00,,2500,5600,6300,6700,6900,7160,7350,7500,7620,7660,7740,1.3821,500,1,,,,,,,,,517,517.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,Megger MIT515,101343131,2021-03-25,32,33,33,71,1000,1000,1000
5001769,2021-07-15 00:00:00,,2500,2030,2200,2310,2430,2510,2610,2770,2810,2970,3030,1.4926,2500,2310,2420,2500,2670,2980,3100,3400,3900,4170,4620,2.0000,-,-,,,,,,,,,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,Megger MIT515,101384824,0000-00-00,,,,,1000,1000,1000
383204886,2021-07-10 00:00:00,211023164,5000,3900,4670,5080,5410,5740,6010,6450,6740,6970,7130,1.8282,2500,1560,1901,2210,2420,2630,2720,2850,3000,3140,3160,2.0256,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,35,35,68,1000,1000,1000
4710349,2021-07-07 00:00:00,211023163,5000,2170,2600,2860,3030,3180,3250,3320,3380,3430,3538,1.6304,2500,2340,2820,3130,3340,3510,3670,3790,3900,4000,4080,1.7436,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,Megger S1-068,100153610143131,0000-00-00,31,31,31,74,1000,1000,1000
PTE 1689/01,2021-07-05 00:00:00,201023323,5000,4900,5530,5930,6220,6470,6660,6810,6950,7050,7140,1.4571,-,-,,,,,,,,,-,-,2500,6120,7610,8520,9340,10000,10510,10930,11300,11570,11930,1.9493,,Mr.Jirasak S.,,GPSC,,Megger S1-068,100153610143131,0000-00-00,34,42,42,62,1000,1000,1000
9640549,2021-06-01 00:00:00,211021659,-,-,,,,,,,,,-,-,2500,1511,2060,2840,2940,3330,3620,3870,4130,4330,4560,3.0179,2500,1578,2220,2750,3250,3700,4110,4480,4820,5140,5420,3.4347,,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,33,55,55,62,1000,1000,1000
5011858,2021-05-09 00:00:00,211003692,5000,6190,6890,7190,7970,8460,8770,9370,9770,10110,10270,1.6591,5000,5290,6010,6590,6630,6890,7190,7670,7770,7990,8060,1.5236,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-1068,1003012101716385,2018-02-28,35,34,34,61,1000,1000,1000
5011857,2021-05-08 00:00:00,211003691,-,-,,,,,,,,,-,-,2500,1599,2050,2370,2790,2860,3060,3240,3420,3570,3720,2.3265,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,,,,1000,1000,1000
PP0016B01,2021-02-13 00:00:00,211006132,2500,6450,7350,8470,9440,9800,10290,10930,11240,11650,11960,1.8543,2500,4950,6160,7190,7800,8610,9140,9650,10150,10670,11130,2.2485,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,28,32,32,72,1000,1000,1000
3710737,2021-02-05 00:00:00,201007519,2500,8840,9400,9720,9940,10110,10230,10340,10440,10520,10600,1.1991,500,5150,5590,5820,6000,6130,6240,6340,6420,6520,6560,1.2738,-,-,,,,,,,,,-,-,,Mr.Jirasak Suksakun,,NHT/NRV,,Megger S1-068,101716389,0000-00-00,30,34,34,60,1000,1000,1000
3710737,2021-02-03 00:00:00,201007519,5000,11930,13250,13910,14270,14560,14810,14980,15140,15280,15400,1.2909,500,1,-,-,-,-,-,-,-,-,6920,6920.0000,-,-,,,,,,,,,-,-,Before hot oil purify,Mr.Jirasak Suksakun,,NHT/NRV,,Megger S1-068,101716389,0000-00-00,30,39,39,60,,,
54002,2021-02-03 00:00:00,201007518,5000,1166,1435,1632,1720,1930,2070,2170,2280,2380,2480,2.1269,2500,765,979,1125,1335,1500,1659,1807,1951,2080,2220,2.9020,,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,MEGGER/MIT515,,0000-00-00,29,36,36,62,1000,1000,1000
615007,2020-12-06 00:00:00,,2500,20300,22400,24100,25600,27000,28100,29200,30000,30600,31500,1.5517,2500,9700,11730,13020,14140,15030,15840,16460,17160,17770,18330,1.8897,,-,,,,,,,,,-,-,,Pimchart P.,,GPSC,GPSC,MEGGER/S1-1068,,2019-04-03,30,36,-,62,1000,1000,1000
Suphon Test,2020-11-18 00:00:00,aaaaa,1,1,2,3,4,5,6,7,8,9,10,10.0000,1,11,12,13,14,15,16,17,18,19,20,1.8182,1,21,22,23,24,25,26,27,28,29,30,1.4286,,,,,,,,0000-00-00,,,,,1000,500,300
97.2.4074,2020-11-11 00:00:00,,5000,2820,3250,3580,3700,3930,4070,4200,4320,4350,4380,1.5532,2500,1314,1630,1780,1931,2020,2120,2230,2300,2370,2420,1.8417,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Megger/MIT515,101434008,2020-03-17,28,34,34,65,1000,1000,1000
PTE 1689/03,2020-11-11 00:00:00,2010233456,5000,5520,6170,6640,7020,7370,7630,7890,8140,8320,8500,1.5399,,5520,6170,6640,7020,7370,7630,7890,8140,8320,8500,1.5399,,-,-,-,-,-,-,-,-,-,-,-,,Mr. Methee Meechitti,,GPSC,,Megger S1-1068,101716385,2018-02-28,30,30,30,50,1000,1000,1000
57011,2020-11-09 00:00:00,,-,,,,,,,,,,,,2500,420,525,639,733,835,897,933,982,1029,1062,2.5286,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Megger/MIT515,101434008,2020-03-17,31,36,36,49,1000,1000,1000
97.2.4074,2020-11-09 00:00:00,,5000,2770,3110,3600,3860,4070,5350,4400,4510,4640,4750,1.7148,2500,1630,1710,1820,1940,2050,2190,2240,2400,2660,2760,1.6933,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Megger/MIT515,101434008,2020-03-17,31,30,30,57,1000,1000,1000
96.4.0549,2020-11-01 00:00:00,,5000,1430,1608,1878,2090,2280,2440,2580,2700,2810,3030,2.1189,2500,1720,2420,3110,3630,4100,4660,5120,5580,5940,6300,3.6628,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Megger/MIT515,101384824,2020-08-04,38,45,45,57,1000,1000,1000
9640549,2020-11-01 00:00:00,,5000,1430,1608,1878,2090,2280,2240,2580,2700,2810,3030,2.1189,2500,1720,2420,3110,3630,4100,4660,5120,5580,5940,6300,3.6628,2500,1589,2120,2620,3070,3500,3840,4230,4570,4870,5160,3.2473,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,MEGGER/MIT515,101384824,2020-08-04,35,45,45,65,1000,1000,1000
3710738,2020-10-28 00:00:00,201007512,2500,4150,4520,4710,4830,4930,5010,5070,5130,5190,5240,1.2627,500,2843,3100,3250,3300,3420,3490,3530,3580,3630,3640,1.2803,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,NHT/NRV,,Megger S1-1068,101716385,2018-02-28,26,34,34,70,1000,1000,1000
PTE 1689/02,2020-10-28 00:00:00,201022873,5000,4690,5400,5810,6190,6550,6820,7040,7300,7480,7690,1.6397,-,-,,,,,,,,,-,-,2500,3570,4670,5610,6380,7040,7640,8140,8600,9000,9350,2.6190,,Mr.Jirasak S.,,NHT/NRV,,Megger S1-1068,-,0000-00-00,35,39,39,53,1000,1000,1000
508038,2020-10-08 00:00:00,201007511,5000,11200,13490,14420,15240,15820,16420,16830,17180,17420,17700,1.5804,2500,3260,4220,4920,5540,6070,6560,7010,7400,7780,8120,2.4908,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,NHT/NRV,,Megger S1-1068,101716385,2018-02-28,27,34,34,70,1000,1000,1000
42754,2020-08-21 00:00:00,191044990,2500,6920,8340,9170,9670,10010,10300,10550,10750,10930,11090,1.6026,2500,7510,8700,9500,10130,10690,11130,11550,11920,12250,12550,1.6711,-,-,,,,,,,,,-,-,,Mr.Jirasak S.,,GPSC,,Megger S1-068,100153610143131,0000-00-00,35,35,35,57,1000,1000,1000
4710345,2020-08-21 00:00:00,191044989,2500,7810,9960,11250,12220,13070,13600,14480,15050,15670,16150,2.0679,2500,11200,13490,14420,15240,15820,16420,16830,17180,17620,17700,1.5804,-,-,,,,,,,,,-,-,,Mr.Pimchart P.,,GPSC,,Megger S1-068,100153610143131,0000-00-00,33,34,34,56,1000,1000,1000
4912020,2020-06-26 00:00:00,,2500,10240,-,-,-,-,-,-,-,-,14410,1.4072,2500,5920,-,-,-,-,-,-,-,-,9030,1.5253,-,-,,,,,,,,,-,-,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger MIT520/2,323-014-B0/2-02,0000-00-00,28,30,,95.3,1000,1000,1000
4912019,2020-05-01 00:00:00,,2500,2890,-,-,-,-,-,-,-,-,6550,2.2664,2500,2040,-,-,-,-,-,-,-,-,4200,2.0588,-,-,,,,,,,,,-,-,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Megger MIT520/2,323-016-B0,0000-00-00,,34,34,,1000,1000,1000
54001,2020-01-24 00:00:00,,2500,3720,,,,,,,,,6670,1.7930,2500,3250,,,,,,,,,5290,1.6277,,,,,,,,,,,,,Result test after install at GEN.,Kongsak K.,Jirasak S.,ABB,GLOW,Megger,,0000-00-00,36,36,,,3320,1000,1000
1LKR091729,2019-11-30 00:00:00,191057172,2500,3520000,4900000,7000000,>7500000,>7500000,>7500000,>7500000,>7500000,>7500000,7500000,2.1307,500,840000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,1500000,1.7857,-,-,-,-,-,-,-,-,-,-,-,-,,Mr. Jirasak S.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-03-04,25,-,25,50,1000,1000,1000
K810289,2019-11-28 00:00:00,191057169,2500,49900,52900,65000,70500,71600,69100,72900,75500,76500,78400,1.5711,500,58900,70600,79200,85200,88300,88000,88900,87900,89300,89700,1.5229,,-,-,-,-,-,-,-,-,-,-,-,,Mr. Jirasak S.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-03-04,32,-,32,55,1000,1000,1000
K810290,2019-11-28 00:00:00,191057168,2500,500000,653000,>750000,>750000,>750000,>750000,>750000,>750000,>750000,750000,1.5000,500,100000,>150000,>150000,>150000,>150000,>150000,>150000,>150000,>150000,150000,1.5000,,-,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,33,-,33,47,1000,1000,1000
1LKR091730,2019-11-27 00:00:00,191057171,2500,2540000,4740000,6770000,>7500000,>7500000,>7500000,>7500000,>7500000,>7500000,7500000,2.9528,500,897000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,1500000,1.6722,,--,-,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-03-04,26,-,26,51,1000,1000,1000
20083122TIC003,2019-11-26 00:00:00,191050218,-,-,-,-,-,-,-,-,-,-,-,-,2500,3.83,4.50,5.09,5.63,6.08,6.50,6.88,7.23,7.55,7.85,2.0496,,-,-,-,-,-,-,-,-,-,-,-,HV side can not test because insulation between GIS with ground have withstand voltage as 1000 V,Mr.Methee M.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-04-03,33,33,33,45,1000,1000,1000
20083122TIC008,2019-11-26 00:00:00,191050217,-,-,-,-,-,-,-,-,-,-,-,-,2500,5520,7200,7980,9330,9510,9730,9780,9840,9920,10580,1.9167,,-,-,-,-,-,-,-,-,-,-,-,HV side can not test because voltage withstand between GIS with ground as 1000 V,Mr.Jirasak S.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-03-04,32,33,33,45,1000,1000,1000
K810291,2019-11-23 00:00:00,191057170,2500,2540000,4740000,6770000,>7500000,>7500000,>7500000,>7500000,>7500000,>7500000,7500000,2.9528,500,897000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,>1500000,1500000,1.6722,,-,-,-,-,-,-,-,-,-,-,-,,Mr. Jirasak S.,,CMT-GLOW,GLOW,Meger/MIT515,1003012101716385,2019-03-04,29,-,29,50,1000,1000,1000
5513053,2019-11-06 00:00:00,,2500,8500,11410,13110,13980,14750,15260,15840,16390,16850,17130,2.0153,2500,7240,9300,10900,12120,13170,14090,14810,15440,15990,16630,2.2970,-,-,,,,,,,,,-,-,After OLTC overhaul.,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,Megger/MIT515,101343131,2019-02-27,32,36,35,67,1000,1000,1000
4711343,2019-11-04 00:00:00,181100891,5000,5430,-,-,-,-,-,-,-,-,8910,1.6409,2500,6520,-,-,-,-,-,-,-,-,9060,1.3896,-,-,,,,,,,,,-,-,,Jirasak S.,,GLOW-CMT,,Megger S1-1068,1003012101716385,2018-02-28,31,38,38,64,1000,1000,1000
5513053,2019-11-04 00:00:00,,2500,8080,11200,12440,13340,14060,16740,15300,15640,16100,16470,2.0384,2500,7000,9060,10600,11470,12380,13020,13590,14300,14760,15260,2.1800,-,-,,,,,,,,,-,-,Before OLTC overhaul.,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,Megger/MIT515,101343131,2019-02-27,32,36,35,67,1000,1000,1000
5011858,2019-10-29 00:00:00,191053767,2500,6950,8220,9210,9960,10600,11180,11700,12140,12550,12910,1.8576,2500,4060,5080,5840,6490,7050,7550,8000,8440,8820,9180,2.2611,-,-,,,,,,,,,-,-,Result test after repair leak.,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,Megger S1-1068,1003012101716385,2018-02-26,35,30,30,59,1000,1000,1000
510049,2019-09-01 00:00:00,191036006,5000,4650,5020,5270,5410,5620,5840,6000,6140,6450,6530,1.4043,-,-,-,-,-,-,-,-,-,-,-,-,2500,2140,2180,2210,2280,2440,2660,2690,2720,2830,2940,1.3738,"- After overhaul OLTC
- Auto Transformer
- High humidity",Jirasak S.,,GLOW-CMT,,Megger S1-1068,1003012101716385,2018-02-28,29,39,39,76,1000,1000,1000
510049,2019-08-29 00:00:00,191036006,5000,5130,5450,5680,5650,5840,6040,6170,6220,6300,6330,1.2339,-,-,,,,,,,,,-,-,-,-,,,,,,,,,-,-,Result before OLTC overhaul.,Jirasak S.,,GLOW-CMT,,Megger S1-1068,1003012101716385,2018-02-28,29,39,39,71,,,
383204885,2019-08-27 00:00:00,-,2500,3550,4320,4520,5110,5330,5510,5650,5770,5870,5950,1.6761,2500,2410,3420,4190,4930,5250,5660,5970,6260,6520,6740,2.7967,-,-,,,,,,,,,-,-,,Jirasak S.,,GLOW-CMT,,Megger S1-068,-,0000-00-00,31,30,30,61,1000,1000,1000
4710347,2019-08-27 00:00:00,191045321,5000,8530,9300,9740,10380,10980,11460,11800,12170,12700,12860,1.5076,2500,3980,4730,5380,5990,6480,6950,7410,7960,8260,8640,2.1709,-,-,,,,,,,,,-,-,,Methee M.,,GLOW-CMT,,Megger S1-068,,0000-00-00,31,34,34,61,1000,1000,1000
FC203816,2019-08-25 00:00:00,191043906,2500,12300,17200,20200,22100,23700,25100,26300,27300,28300,29300,2.3821,500,3850,5480,6610,7500,8160,8640,9000,9280,9490,9670,2.5117,,,,,,,,,,,,,,Mr.Methee M.,,Glow,Glow,Megger S1-1068,101716389,2019-04-03,33,36,-,62,1000,1000,1000
4202021,2019-08-20 00:00:00,191043915,2500,5602,7300,8350,8950,9500,9800,10340,10680,10990,11260,2.0100,500,4040,5650,6520,7120,7550,7900,8190,8420,8620,8790,2.1757,-,-,,,,,,,,,-,-,,Mr.Jirasak S,,Glow,Glow,Megger S1-1068,101716389,2019-04-03,34,39,-,55,1000,1000,1000
