Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
3905095,2026-10-16 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,20411,54792,5645,167,7,16,0,16,1,6,1,194,40,56.2,21.9,21.9,0.01,1.5,0.005,0.432,2c,0,0.014,2.2,149,NORMAL
20083122TIC008,2026-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,63,,,2273,65626,824,105,8,2,0,9,0,1,0,124,63,65.4,8.9,33.5,0.01,1.5,0.004,0.483,1a,226,0.0016,1.6,12,NORMAL
5000574,2026-09-18 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,,,,5088,30753,1550,309,4,53,0,13,218,36,222,379,40,84.7,10,26.6,0.07,1.5,0.5,5,1b,0,0.016,4.7,10,NORMAL
54LTYPT10970.3,2026-06-25 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,,,,3956,56008,6364,971,3,22,0,14,3,5,2,1014,64,51,5,50,0.0118,0,0,0,0,0,0,0,13,NORMAL
54LYPT10970.2,2026-06-25 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,,,,6101,32308,6523,987,1,22,0,23,7,16,2,1041,67,40,5,40,0.0093,0,0,0,0,0,0,0,13,NORMAL
54LYPT10970.3,2026-06-25 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,64,,,3956,56008,6364,971,3,22,0,14,3,5,2,1014,64,50,5,40,0.0118,0,0,0,0,0,0,0,13,NORMAL
4810106,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4061,24582,3754,81,0,9,0,2,2,0,1,94,58,67.7,8.6,31.2,0.01,1.5,0.009,0.610,1a,2,0.010,5.2,7,NORMAL
4811735,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,4683,34179,7261,322,2,29,0,3,8,3,5,364,60,78.1,9.5,31.1,0.05,1.5,0.006,1.640,1a,0,0.014,4,17,NORMAL
5001700,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,2556,65459,11504,599,15,12,0,8,4,5,4,638,50,62.6,20.3,21.9,0.06,1.5,0.008,0.775,1a,0,0.014,4.7,9,NORMAL
5110021,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,4324,25605,4879,377,0,14,0,1,4,2,2,396,64,77.7,7,30.5,0.11,1.5,0.001,0.257,1a,23,0.015,1.8,7,NORMAL
PP0084B01,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,2123,25741,4090,127,9,28,0,2,11,5,0,177,50,85.9,7.4,33.2,0.09,1.5,0.021,3.423,3b,0,0.015,9.5,8,NORMAL
PP0102B01,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,2435,19419,5855,381,3,16,0,1,5,2,0,406,50,80.4,4.6,33.0,0.02,0.5,0.0,0.140,1b,136,0.014,2.3,10,NORMAL
PP0174B01,2026-06-21 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4982,26167,3717,217,3,20,0,2,6,3,4,248,58,83.2,5.2,32.2,0.06,1.5,0.020,1.122,3a,2,0.017,10.8,16,NORMAL
T012006,2026-06-08 00:00:00,,Mr. Aekapong Klamchang,,Hitachi Energy,,Hitachi Energy,12M,,,,,,5664,75441,1247,141,11,82,0,7,258,8,163,499,70,74.8,11.1,33.4,0.02,1.0,0.006,0.482,1a,20,0.007,4.4,4,NORMAL
T013001,2026-06-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,25280,127735,643,63,6,86,0,9,402,12,282,562,52,85.9,5.1,35.4,0.01,1.0,0.007,0.455,1a,0,0.010,3.0,3,NORMAL
T013007,2026-06-08 00:00:00,,Mr. Aekapong Klamchang,,Hitachi Energy,,Hitachi Energy,12M,,,50,,,7286,62579,726,75,2,108,0,10,392,12,260,587,50,85.1,5.8,34.6,0.03,1.0,0.004,0.437,1a,0,0.013,3.3,9,NORMAL
190869,2026-06-04 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,56,,,11948,60600,3930,1199,24,13,0,3,2,2,2,876,56,84.4,9.2,37.1,0.01,0.5,0.0,0.029,2e,0,0.011,0.5,3,NORMAL
196057,2026-06-04 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,22415,65086,1875,617,4,4,0,1,0,1,1,626,40,82.2,6.5,42.2,0.0,0.5,0.0,0.03,2e,0,0.014,0.8,0.3,NORMAL
61310601,2026-06-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,24107,70077,1260,219,216,8,0,1,1,1,0,445,40,73.3,8.0,33.4,0.0,0.5,0.001,0.178,2e,0,0.016,1.6,3,NORMAL
3011080055,2026-05-15 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,32,,,12196,38347,1219,146,0,2,0,2,1,1,0,151,32,51.1,17.5,35.0,0.03,1.0,0.002,0.293,2a,0,0.007,1.8,6,NORMAL
3011080056,2026-05-15 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,33,,,5786,46919,2985,1217,5,15,0,12,4,3,2,1253,33,51.4,13.6,35.4,0.06,1.0,0.00,0.250,2a,0,0.016,1.1,9,NORMAL
5513053,2026-05-15 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,8010,49708,1739,1098,3,13,0,12,7,3,4,1133,52,86.6,5.3,30.4,0.05,1.0,0.005,0.565,2a,0,0.013,2.8,31,NORMAL
JD85034202,2026-05-15 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,7822,62464,6721,816,7,11,0,21,3,7,2,858,48,63.5,20.2,36.5,0.06,0.5,0.00,0.208,2a,0,0.014,0.8,3,NORMAL
TP70279703,2026-05-15 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,5197,16495,975,128,11,3,0,1,0,1,0,143,58,53.6,12.9,37.4,0.03,0.5,0.001,0.223,2e,0,0.015,0.6,5,NORMAL
61310601,2026-03-24 00:00:00,,,,"QTC Energy Public Co., Ltd.",GPSC,"QTC Energy Public CO., LTD.",,,,,,,157,115,104,2,21,1,0,0,0,0,0,48,35,,,,,,,,,0,,,,NORMAL
4104758,2025-12-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,54886,171078,2875,105,2,2,0,15,1,1,2,125,50,73.4,12.6,25.2,1a,1.0,0.006,0.366,1a,0,0.014,3.0,56,NORMAL
5710877,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,15628,80424,3394,1085,3,19,0,7,3,3,2,1117,50,53.4,3.8,32.2,0.01,0.5,0.005,0.773,2e,0,0.015,2.5,6,NORMAL
EDP004301,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,30,,,28665,83141,3470,291,8,3,2,34,3,9,9,341,30,75.5,15.8,24.5,0.03,2.0,0.056,1.826,1b,18,0.013,19.3,53,NORMAL
EDP018401,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,6642,77133,3440,356,23,143,0,3,464,12,343,989,38,74.3,7.6,32.9,0.02,1.0,0.007,0.511,1a,41,0.014,4.1,12,NORMAL
PP0041B01,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,7442,55281,5099,435,6,40,0,3,27,6,15,511,34,79.3,5.1,31.7,0.02,1.5,0.042,0.510,1b,7,0.018,2.8,22,NORMAL
PP0091B01,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,34761,88957,1440,165,6,2,0,13,0,3,1,186,40,65.1,6.5,29.4,0.02,1.0,0.007,0.47,1b,41,0.014,2.6,7,NORMAL
4700830,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,27002,97719,12205,622,7,10,0,3,2,3,3,644,30,47.0,6.7,35.5,0.02,0.5,0.012,0.070,2e,0,0.014,1.5,35,NORMAL
4700831,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,29237,78011,4572,189,10,3,0,2,2,6,4,206,52,97.3,15.0,23.3,0.04,2.0,0.035,1.374,1a,0,0.017,9.8,17,NORMAL
ET8712/2,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,55,,,6757,90960,6913,819,5,11,0,11,3,4,2,849,55,76.0,5.3,32.6,0.02,2.0,0.106,3.923,1b,2,0.018,30.2,14,NORMAL
ET8712_2,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,6757,90960,5913,819,5,11,0,11,3,4,2,849,55,76.0,5.3,32.6,0.02,2.0,0.106,3.923,1b,2,0.018,30.2,14,NORMAL
ET8713/1,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,13838,95382,3344,619,5,6,0,5,1,2,1,636,40,71.1,4.9,35.9,0.08,1.0,0.006,0.995,1b,19,0.014,2.8,10,NORMAL
EV9277_1,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,32908,87177,2359,90,9,2,0,2,1,5,2,104,42,74.4,18.7,12.5,0.14,2.5,0.087,2.298,1b,0,0.014,30.7,33,NORMAL
EV9277_2,2025-12-02 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,31770,85061,2917,86,9,2,0,2,1,8,3,100,40,63.5,20.1,13.5,0.18,2.5,0.098,2.142,1a,0,0.017,26.4,19,NORMAL
56016,2025-12-01 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,10947,89856,3767,371,11,147,0,9,485,16,406,1023,62,82.6,15.8,28.8,0.02,3.0,0.054,2.068,1a,19,0.018,17.4,15,T1
ET8712/1,2025-12-01 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,56,,,14492,105613,9373,1023,6,12,0,65,3,5,2,1109,56,58.1,7.0,31.3,0.05,2.0,0.118,4.073,1b,2,0.016,36.9,19,NORMAL
5217612,2025-11-18 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,29416,78911,2173,94,5,1,0,3,1,3,3,104,30,58.1,205.0,21.4,0.24,1.0,0.670,24.640,3a,0,0.015,43.2,10,NORMAL
5217613,2025-11-18 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,19351,44907,1442,59,5,1,0,2,2,2,2,68,30,60.4,205.0,21.4,0.24,1,0.606,25.17,1b,0,0.015,39.2,10,NORMAL
6110201,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4234,35220,5312,728,3,13,0,3,3,1,2,750,58,84.5,6.8,31.4,0.01,1,0.002,0.127,1a,0,0,0.7,6,NORMAL
6110202,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,7654,31869,1567,468,4,4,0,2,1,1,1,479,44,77.7,6.9,38.4,0.01,1.0,0.003,0.588,2e,0,0,1.3,6,NORMAL
6110203,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,7833,44339,1840,664,8,14,0,9,5,3,3,700,38,69.2,5.5,28.7,0.03,1,0.025,0.529,0.03,0,0,6.5,8,NORMAL
6110204,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,38,,,11395,33627,775,68,4,1,0,0,0,0,0,74,38,49.0,12.8,24.9,0.07,1.5,0.028,0.955,1a,0,0,6.9,1,NORMAL
6110245,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,43,,,14433,55411,762,85,4,1,0,1,0,0,0,91,43,73.3,4.8,29.2,0.16,1,0.020,1.627,2e,0,0,8.0,4,NORMAL
T012006,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,99341,520052,1923,152,7,99,0,9,315,9,208,582,58,73.3,6.6,33.3,0.04,1.5,0.007,0.547,1a,18,0.007,3.8,10,NORMAL
T012023,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,102040,463048,1928,76,7,66,0,5,191,4,128,345,64,71.3,7.6,35.6,0.01,1.0,0.004,0.326,1a,41,0.007,2.3,10,NORMAL
T012023,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,102040,463048,1928,76,7,66,0,5,191,4,124,345,64,71.3,7.6,35.6,0.01,1.0,0.004,0.326,1a,41,0.007,2.3,4,NORMAL
T013001,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,10281,491128,966,73,10,99,0,10,433,11,315,625,52,72.6,6.8,34.8,0.02,1.0,0.012,0.592,1a,101,0.007,2.9,3,NORMAL
T013001,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,,Hitachi Energy,,Hitachi Energy,12M,,,,,,10281,491128,966,73,10,99,0,10,433,11,315,625,,83.1,6.8,43.8,0.02,1.0,0.012,0.592,1a,0,0.007,2.9,10,NORMAL
T013007,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,100225,501935,1128,90,6,127,0,11,418,12,286,652,46,75.9,10.3,34.4,0.01,1.0,0.006,0.420,1a,60,0.014,2.8,3,NORMAL
4912019,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,4,62606,6311,601,4,15,0,7,4,2,3,631,42,73.3,7.0,22.8,0.02,2.0,0.018,0.784,1a,6.99,0.013,5.0,23,NORMAL
4912020,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,3611,25564,5056,239,4,10,0,2,2,1,1,257,42,80.5,7.7,27.5,0.01,1.5,0.008,0.430,1a,0,0.014,3.0,12,NORMAL
4912021,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,5867,25423,3716,423,3,7,0,1,1,0,1,435,35,73.8,7.7,30.9,0.02,1.0,0.002,0.207,1a,0,0.014,0.9,26,NORMAL
4912022,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,41,,,,28282,28,5345,280,26,6,0,4,1,1,1,1,,55.8,9.4,27.2,0.03,1.5,0.11,11.096,1a,0,0.008,42.1,6,
4912023,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,5545,29087,3021,333,18,6,0,5,1,1,1,363,42,73.5,7.6,26.3,0.02,1.5,0.111,5.7,1a,0,0.007,35.3,5,NORMAL
5000574,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,9309,7995,2527,496,13,89,1,17,258,37,254,874,42,84.7,10.0,26.6,0.07,1.5,0.023,0.993,1b,0,0.016,4.7,10,NORMAL
5000575,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,41,,,4339,50180,1507,331,11,92,0,8,62,14,61,504,41,69.7,11.5,28.2,0.03,2,0.015,0.698,1b,0,0.013,4.8,6,NORMAL
5000576,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,5212,56482,1571,406,8,70,0,9,40,14,38,533,42,74.5,9.4,28.0,0.03,2.0,0.014,0.660,1b,0,0.008,4.8,7,NORMAL
5000577,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,6812,53719,2202,477,11,23,0,9,13,8,14,533,42,74.4,11.9,28.7,0.03,1.5,0.013,0.762,1b,0,0.015,4.4,6,NORMAL
5102852,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,14161,87411,5963,1231,5,12,0,8,2,4,4,1258,44,77.1,9.7,32.5,0.02,1.0,0.001,0.223,1a,0,0.010,3.6,8,NORMAL
5103168,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15102,82438,3614,1014,9,12,0,23,3,5,3,1061,40,80.7,9.1,25.6,0.02,1.5,0.065,2.825,1a,0,0.017,19.2,4,NORMAL
5103169,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15424,85853,3604,961,6,11,0,24,3,5,2,1005,40,71.0,10.9,24.1,0.01,1.5,0.072,3.351,1a,0,0.005,4.6,5,NORMAL
5103170,2025-11-10 00:00:00,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,2025-11-10,,40,,,18332,57213,1444,276,5,3,0,3,1,1,0,,40,47.4,7.9,28.2,0.01,1.5,0.012,1.127,1a,0,0.018,3.4,9,NORMAL
5103171,2025-11-10 00:00:00,,Mr.Aekapong M.,Mr.Panya L.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,2025-11-10,,40,,,18380,59580,1531,322,8,4,0,1,1,1,0,,40,79.4,8.7,31.4,0.05,1,0.008,0.371,2e,0,0.015,0.4,3,NORMAL
5103176,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,10401,38486,3204,487,3,4,0,5,1,1,2,500,48,80.2,10.5,28.7,0.01,1,0.007,0.812,1a,0,0.008,3,5,NORMAL
5110023,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,8948,38186,2198,526,3,6,0,1,1,0,1,537,42,59.8,6.6,36.9,0.01,1.0,0.002,0.034,2e,0,0.017,0.9,3,NORMAL
PP0158B01,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,13253,69106,2358,1047,10,12,0,3,2,2,1,1074,46,53.5,8.7,35.5,0.01,1.0,0.002,0.177,1a,83.6,0.012,1.0,5,NORMAL
PP0181B01,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,13253,69106,2358,1047,10,12,0,3,2,2,1,1074,46,53.5,8.7,35.5,0.01,1.0,0.002,0.177,1a,83.6,0.012,1.0,5,NORMAL
4810106,2025-11-05 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01066,12M 2025,2025-11-05,,58,,,3215,19668,3561,47,1,6,0,1,2,1,1,,58,76.6,8.8,31.3,0.01,1.5,0.01,0.493,1a,258,,3.9,13,NORMAL
4811735,2025-11-05 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01067,12M 2025,2025-11-05,,60,,,2989,40413,10186,378,3,35,0,3,9,4,5,,60,70.6,10,30.8,0.05,1.5,0.006,0.864,1a,0,0.01,2.6,32,NORMAL
5201090,2025-11-05 00:00:00,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,82511239,12M 2025,,,42,,,20230,74485,1074,36,7,2,0,1,70,1,17,,42,58.9,54.3,20.2,0.08,0.5,0.567,23.67,1a,0,0.017,35.95,8,NORMAL
PP0084B01,2025-11-05 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,3678,42178,5026,175,8,33,0,3,12,5,6,231,46,85.5,5.8,32.9,0.01,1.5,0.021,3.698,3b,0,0.009,7.9,6.7,NORMAL
PP0102B01,2025-11-05 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,48335,8031,551,3,23,0,1,6,3,3,584,46,85.3,6.1,33.2,0.02,0.5,0.004,0.338,1b,76.34,0.014,1.7,17.8,NORMAL
4803321,2025-11-04 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01061,12M 2025,2025-11-04,,46,,,5048,68710,7446,979,4,24,0,14,7,10,6,0,46,78.2,14.6,32.1,0.03,1.5,0.013,3.226,3b,0,0.013,5.1,17,NORMAL
4902687,2025-11-04 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01062,12M 2025,2025-11-04,,46,,,8778,746610,6866,1398,6,17,0,10,4,3,8,,46,81.3,11.4,32.3,0.02,1.5,0.012,0.851,3b,0,0,5.1,10,NORMAL
5001766,2025-11-04 00:00:00,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01065,12M 2025,2025-11-04,,46,,,13063,94445,5891,591,11,6,0,10,1,1,1,,46,58.5,10.9,24.7,0.04,1.5,0.013,1.065,1b,0,0.012,4.7,6,NORMAL
5001769,2025-11-04 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01063,12M 2025,2025-11-04,,58,,,5888,38633,5382,659,8,8,0,8,2,2,2,,58,79.5,21,24.2,0.02,1.5,0.011,0.775,3b,0,0.009,4.6,10,NORMAL
5101711,2025-11-04 00:00:00,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01064,12M 2025,2025-11-04,,40,,,7962,39725,4204,583,3,5,0,6,1,1,2,,40,51.5,10.3,26,0.01,1.5,0.026,0.965,2e,0,0,10.2,10,NORMAL
902687,2025-11-04 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,8778,746610,6866,1398,6,17,0,10,4,3,8,1525,46,81.3,11.4,32.3,0.02,1.5,0.012,0.851,3b,0,0.009,5.1,4.6,NORMAL
PP0225B01,2025-11-04 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,3746,45720,7732,348,8,39,0,2,12,6,6,409,52,83.3,6.9,32.6,0.03,1.5,0.001,0.873,1b,2.6,0.01,3.1,14,NORMAL
5110021,2025-11-03 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,32,,,4796,29031,5226,314,0,13,0,2,4,2,3,333,32,84.5,7.3,28.6,0.01,1.5,0.002,0.337,1a,0,0,1.2,16,NORMAL
5110022,2025-11-03 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,5607,44808,6665,479,2,23,0,2,6,1,3,492,58,83.3,8.2,28.4,0.02,1.5,0.002,0.308,1a,0,0,1.4,49,NORMAL
PP0174B01,2025-11-03 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01072,12M 2025,2025-11-03,,57,,,3900,20679,3830,189,3,18,0,1,6,3,4,,57,76.8,7,33.5,0.01,1.5,0.024,1.779,2e,216,0.01,9.7,31,NORMAL
56016,2025-10-31 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,60,,,4929,79745,4099,410,14,159,0,11,507,16,405,,60,63.8,14.5,24.9,0.01,3,0.072,2.447,2e,7,0,25.3,10,T1
190869,2025-10-27 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,8296,46813,3690,845,15,11,0,3,2,0,2,876,50,70.1,7.7,35.1,0.01,0.5,0.041,0.0,2e,0,0.014,0.2,4,NORMAL
196057,2025-10-27 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,56,,,23162,71671,2021,572,4,4,0,1,0,0,1,626,56,69.3,5.9,41.3,0.01,0.5,0.0,0.036,2e,0,0.014,0.02,3,NORMAL
196058,2025-10-27 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,25161,70125,1843,516,3,4,0,1,0,0,1,524,40,70.5,6.1,42.7,0.01,0.5,0.0,0.037,2e,0,0.019,0.2,4,NORMAL
61310601,2025-10-27 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,22792,65396,1465,129,3491,8,0,1,19,0,12,3711,40,61.9,8,30.7,0.08,0.5,0.011,0.390,2e,0,0.014,4.1,14,PD
3011080056,2025-10-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,5423,52442,6471,1142,2,15,0,13,4,6,1,1175,62,57.2,8.5,35.7,0.03,1.5,0,0.261,2e,0,0.007,1,12,NORMAL
5513053,2025-10-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,9271,56207,3324,958,3,12,0,12,7,5,3,992,44,70.5,5.4,30.7,0.04,1.5,0.006,0.762,2e,0,0.010,3.2,4,NORMAL
JD85034202,2025-10-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,8739,88302,15768,952,8,13,0,22,4,7,1,999,44,62.7,17.0,36.8,0.02,1.0,0,0.250,2e,0,0.009,0.9,19,NORMAL
3011080055,2025-10-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,6044,58658,7448,1287,4,16,0,19,4,6,2,1330,62,66.9,9.2,36.5,0.03,1.5,0.001,0.330,2e,0,0.007,1.1,12,NORMAL
56118448EE,2025-10-16 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,3934,17246,2208,132,23,3,0,0,1,5,0,159,42,72,9.2,36.1,0.01,0.5,0.040,1.429,2e,0,0.014,5.3,3,NORMAL
TP70279703,2025-10-16 00:00:00,,Aekapong K.,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,33,62,,,2838,13787,2717,179,10,5,0,1,1,5,0,196,62,67.6,8.4,35.8,0.01,0.5,0.001,0.298,2e,0,0.015,0.6,8,NORMAL
50310092,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,32983,81099,1843,130,7,2,0,3,0,3,0,142,40,82.9,8.5,33.2,0.02,0.5,0.005,0.409,1b,0,0.010,2.4,6,NORMAL
508038,2025-10-08 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,4392,66620,7136,1027,4,29,0,8,8,6,4,1076,62,83.8,6.1,33.1,0.03,1.5,0.010,1.168,2e,0,0.01,3.4,7,NORMAL
54001,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,25730,73360,3570,282,1,3,0,64,1,6,1,351,42,77.7,9.0,31,0.02,1.5,0.017,0.969,1a,0,0.009,8.3,4,NORMAL
54002,2025-10-08 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,5630,52143,3620,432,2,5,0,48,2,11,1,57,48,73.8,8.9,27.4,0.07,3.0,0.189,6.985,1b,0,0.01,57.8,11,NORMAL
6410130,2025-10-08 00:00:00,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,2025-10-08,,42,,,9933,39671,1564,439,5,5,0,3,1,3,0,,42,71.3,5.8,29.8,0.04,0.5,0.007,0.393,2e,0,0.017,3.2,3,NORMAL
6410130,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,9933,39671,1564,439,5,5,0,3,1,3,0,453,42,71.3,5.8,29.8,0.04,0.5,0.007,0.393,2e,0,0.014,3.2,3,NORMAL
6410131,2025-10-08 00:00:00,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,2025-10-08,,40,,,15899,60485,1578,448,6,5,0,2,1,3,0,,40,66.6,3.9,32,0.001,0.5,0.001,0.115,2e,0,0.017,0.8,3,NORMAL
6410137,2025-10-08 00:00:00,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,225-0995,12M 2025,2025-10-08,,44,,,13817,52660,1843,514,5,5,0,2,1,3,0,,44,81.7,6.5,30.1,0.01,0.5,0.05,0.199,2e,0,0.012,2.2,3,NORMAL
6410137,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,13817,52660,1843,514,5,5,0,2,1,3,0,527,44,81.7,6.5,30.1,0.01,0.5,0.005,0.199,2e,0,0.012,2.2,3,NORMAL
6611059,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,29983,85088,2956,296,17,3,0,2,2,4,1,320,46,74.8,6.9,33.6,0.01,0.5,0.001,0.083,2e,0,0.014,0.6,3,NORMAL
6611060,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,49,,,28903,80342,2733,269,9,3,0,1,1,4,0,283,49,67.8,4.8,34.9,0.02,0.5,0.002,0.082,2e,0,0.014,0.6,3,NORMAL
383204884,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,56,,,2603,29109,2993,67,4,7,0,2,7,4,5,87,56,81.5,12.4,25.1,0.01,1.0,0.116,3.791,1b,0,0.01,40,7,NORMAL
383204886,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,4086,16991,1381,36,3,2,0,0,1,3,1,42,48,88.7,11.0,36.5,0.01,0.5,0.047,1.424,3b,0,0.010,11.8,4,NORMAL
4710348,2025-10-07 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-00982,12M 2025,2025-10-07,,45,,,3286,24216,5960,254,0,17,0,2,8,4,3,,45,68.8,11,30.9,0.02,1.5,0.003,0.365,1a,47,0.009,1.4,22,NORMAL
4710348,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,3286,24216,5960,254,0,17,0,17,8,4,3,281,45,68.8,11.0,30.9,0.02,1.5,0.003,0.365,1a,47,0.009,1.4,22,NORMAL
4710349,2025-10-07 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-00983,12M 2025,2025-10-07,,48,,,7919,35734,5120,308,0,13,0,2,5,3,2,,48,81.1,8.3,30.3,0.03,1,0.003,0.278,1a,51,0.009,1.5,18,NORMAL
6410132,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,42,,,15795,57034,1653,448,5,3,0,1,1,2,0,458,42,83.0,4.3,32.2,0.01,0.5,0.001,0.114,2e,0,0.014,0.7,3,NORMAL
6410134,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,19359,65138,2322,569,5,7,0,2,1,3,1,584,40,75.2,6.8,34.9,0.03,0.5,0.0,0.028,2e,0,0.14,0.2,3,NORMAL
6410135,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,22672,79109,2461,560,5,7,0,3,1,3,1,576,44,76.4,4.7,34.4,0.01,0.5,0.0,0.033,2e,0,0.014,0.2,3,NORMAL
6410136,2025-10-07 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,22706,79478,2367,532,6,6,0,2,1,3,1,547,48,58.3,8.8,36.8,0.01,0.5,0.0,0.015,2e,0,0.014,0.1,3,NORMAL
6310534,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,5434,29595,4057,676,4,7,0,1,2,2,0,690,62,79.2,6.6,39.8,0.01,0.5,0.0,0.009,2e,0,0.014,0.1,4,NORMAL
6310535,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,6336,30421,4556,681,4,7,0,1,2,3,1,704,62,72.7,6.7,38.0,0.01,0.5,0.001,0.017,2e,0,0.014,0.1,4,NORMAL
6310536,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,66,,,5488,33310,4664,775,4,8,0,1,2,2,1,790,66,75.6,7.2,41.1,0.01,0.5,0.001,0.006,2e,0,0.014,0.1,4,NORMAL
6310537,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,5268,34338,6977,756,5,9,0,1,2,2,0,782,60,78.9,10.5,37.8,0.04,0.5,0.0,0.024,2e,0,0.014,0.2,6,NORMAL
225307,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,,,,16434,66722,1183332,332,12,2,0,0,0,0,0,352,38,75.2,5.5,37.9,0.0,0.5,0.001,0.069,2e,0,0.014,0.5,4,NORMAL
225308,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,13066,46840,1022,319,12,5,0,3,1,0,0,340,40,79.8,7.5,36.7,0.01,0.5,0.0,0.029,2e,0,0.014,0.4,5,NORMAL
225309,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,37,,,21910,90085,1558,534,33,5,0,0,0,0,0,573,37,79.2,7.0,37.2,0.01,0.5,0.0,0.043,2e,0,0.014,0.6,4,NORMAL
225310,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,20098,87516,1574,535,67,6,0,1,1,0,0,610,35,63.9,7.6,37.1,0.02,0.5,0.003,0.03,2e,0,0.014,0.4,3,NORMAL
57005,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,21400,54162,2113,131,6,2,0,34,1,4,1,174,62,72.1,9.8,27,0.02,2.0,0.037,3.012,1b,0,0.014,13.3,29,NORMAL
6512362,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,10329,51814,2092,462,2,6,0,1,1,0,0,472,58,74.4,6.3,41,0.04,0.5,0.00,0.017,2e,0,0.014,0.5,5,NORMAL
6512363,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,5749,31799,2326,445,3,6,0,1,1,0,0,456,60,88.2,7.5,40.1,0.04,0.5,0.0,0.008,2e,0,0.014,0.1,4,NORMAL
PBK1325,2025-09-25 00:00:00,,,,,,Hitachi Energy,12M,,,,,,5794,80406,4081,447,5,6,0,,,,,,,,,,,,,,,0,,,,
PBK1325,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,5794,80406,4081,447,5,6,0,30,1,6,0,489,40,65.4,5.2,28.6,0.03,1.5,0.018,1.405,1a,0,0.01,8.1,6,NORMAL
4011560,2025-09-24 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,23285,56418,1635,65,5,1,0,17,0,2,0,88,40,75.2,12.5,30.5,0.02,1.0,0.007,0.552,1b,0,0.013,0,7,NORMAL
4104077,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,TIRATHAI COMPANY,GPSC,Hitachi Energy,12M,,,44,,,38326,119251,3257,339,8,3,0,1,1,1,1,,,75.3,12.2,33.7,0.01,1.0,0.001,0.437,2e,0,1.014,3.8,12,NORMAL
4104453,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,30,,,39108,109779,6922,290,4,4,0,58,2,3,5,358,30,64.8,20.1,24.3,0.04,1.5,0.197,1.974,1a,0,0.009,7.6,137,NORMAL
4104759,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,61141,197757,1387,70,5,1,0,1,0,0,0,77,40,77.2,7.6,42,0.03,0.5,0.006,0.086,2e,0,0.014,0.5,4,NORMAL
57011,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,46816,197051,5269,540,9,13,0,29,14,38,13,605,50,59.5,9.8,29.5,0.02,1.5,0.024,0.983,1b,8,0.009,5.1,219,NORMAL
9724074,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,31541,31541,8012,959,7,10,0,54,5,33,8,1035,45,86,10.2,27.3,0.13,2.0,0.019,2.140,1b,0,0.014,7.5,80,NORMAL
PCL1429,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,20392,174522,6744,426,38,262,0,96,701,84,482,1523,52,66.8,22.8,20.3,0.06,2.0,0.637,10.832,1a,0,0.015,215.0,9,NORMAL
PLC1429,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,20392,174522,6744,426,38,262,0,96,701,84,482,1658,52,66.8,22,20.3,0.06,2,0.637,10.832,1a,0,0.015,215.0,9,NORMAL
57012,2025-09-23 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,14884,100890,2253,256,18,52,0,17,74,23,44,417,62,73.2,7.7,28.6,0.05,1.5,0.012,0.646,1b,13,0.013,4.0,20,NORMAL
9640549,2025-09-23 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,65,,,5387,47333,9907,801,2,23,0,13,7,6,5,846,65,70.5,9.2,29.6,0.02,2,0.01,0.714,2e,0,0.014,4.0,58,NORMAL
9724075,2025-09-23 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,90,,,19972,134355,16798,2137,5,35,0,43,7,7,13,2227,90,53.1,12.5,26,0.04,2.5,0.022,1.249,1b,0,0.014,8.1,20,NORMAL
9724076,2025-09-23 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,28479,146490,7386,1364,5,11,0,3,2,0,3,1385,42,72.9,9.6,30,0.02,1,0.004,0.598,1a,0,0.011,2.1,32,NORMAL
PBJ1198,2025-09-23 00:00:00,,Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,16948,135183,6175,616,5,13,0,24,6,3,4,664,45,80.3,1.5,36,0.01,1.5,0.007,0.924,1a,0,0.014,3.0,7,NORMAL
PBJ1200,2025-09-23 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,22286,135224,5764,684,6,7,0,34,2,5,0,733,42,76,14.1,36.9,0.02,1.5,0.024,1.938,1a,0,0,7.6,0,NORMAL
4612314,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,23505,73461,3156,358,17,3,0,17,1,1,1,395,40,70.2,10.2,25.2,0.02,1.5,0.033,1.740,1a,0,0.014,11.3,6,NORMAL
4711343,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,12258,65063,4362,415,95,4,0,10,2,9,2,633,44,69.1,9.7,25.2,0.01,1.5,0.026,1.320,1a,0,0.014,9,13,NORMAL
48310781,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4102,103057,15155,841,7,32,0,2,3,2,2,885,58,55.6,11.2,35.8,0.01,0.5,0.001,0.164,1a,0,0,2.9,90,NORMAL
5011857,2025-09-22 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,74,,,6918,46379,7215,388,7,36,0,3,12,3,5,446,74,63.0,10.1,30.4,0.0,1.5,0.007,0.389,1a,0,0.014,2.8,18,NORMAL
5011858,2025-09-22 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,6839,98672,11338,970,6,32,0,12,8,4,5,1028,60,60.4,10.5,28.5,0.01,1.5,0.052,0.512,1a,0,0.014,4.1,14,NORMAL
53105200EE,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,30818,93741,2559,296,13,2,0,13,1,2,1,325,45,76.9,5.7,29.7,0.03,1.0,0.004,0.599,1b,0,0.014,1.8,9,NORMAL
PP0016B01,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,4009,39880,4527,324,19,89,0,3,127,7,103,593,62,73.3,9,31.3,0.01,1.5,0.004,0.275,1a,73,0.014,1.5,18,NORMAL
PP0050B01,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,3165,28540,6947,361,3,31,0,2,9,4,4,397,64,61.3,9.5,29.2,0.01,1.5,0.003,0.420,1b,35,0.0019,1.6,49,NORMAL
6012333,2025-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,6043,71097,5173,717,2,13,0,2,3,1,1,737,36,80.2,5.5,41.1,0.01,1.0,0.0,0.033,2e,0,0.014,0.4,5,NORMAL
6110289,2025-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,21726,72060,3234,378,6,4,0,21,1,2,1,410,40,75.2,6.1,28.2,0.01,1,0.016,1.957,1a,0,0.014,0,6,NORMAL
VN00408,2025-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,7200,81283,5473,1018,4,17,0,3,3,1,2,1045,45,75.1,9.9,31.8,0.01,0.5,0.003,0.206,1a,0,0.014,1.7,10,NORMAL
20083122TIC003,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,68,,,6857,36720,5025,482,7,11,0,3,2,3,5,505,68,82.6,5.8,34.2,0.01,1.5,0.001,0.221,2e,241,0.0019,0.9,15,NORMAL
3911888,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,17681,73865,4332,442,9,4,0,18,0,2,0,473,38,69.3,11.9,33.1,0.08,1.5,0.004,1.399,1a,0,0.014,2.2,20,NORMAL
4010922,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15887,79316,6150,786,10,5,0,48,1,4,1,850,40,74.1,9.7,30.7,0.01,1.5,0.021,1.303,1a,0,0.014,1.7,11,NORMAL
512033,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,8065,56714,3417,864,5,16,0,11,5,4,3,901,46,68.6,4.8,30.4,0.01,1.5,0.001,0.241,2e,54,0.014,0.8,6,NORMAL
5513260,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,21067,60314,6508,306,6,3,0,15,2,3,2,332,50,65.7,5.1,36.5,0.01,0.5,0.0,0.124,1a,0,0.014,0.2,6,NORMAL
EDP008001,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,54,,,12993,72868,3775,325,2,15,0,3,4,5,5,349,54,80.0,5.4,33.7,0.02,2,0.005,0.524,3b,0,0.009,2.4,14,NORMAL
EDP011601,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,3624,33589,6329,754,0,11,0,5,2,4,7,772,64,73.1,5.9,29.8,0.02,2.0,0.009,0.735,1a,0,0.019,3.2,15,NORMAL
4010290,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,32473,80222,2369,70,4,2,0,19,1,2,1,96,40,55.1,14.9,23.9,0.02,1.5,0.003,0.214,1a,0,0.014,1.7,74,NORMAL
4010291,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,32645,81054,2560,66,2,2,0,17,1,2,1,88,50,61.8,15.7,24.0,0.02,1.5,0.003,0.216,1a,0,0.014,1.6,107,NORMAL
PTE 1689/02,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,6005,19983,1661,208,6,2,0,1,1,1,2,218,50,76.1,5.3,32.0,0.02,1.5,0.003,0.401,1b,119,0.012,1.8,6,NORMAL
PTE 1689/04,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,3377,13764,1945,216,3,3,0,1,2,1,4,225,46,77.7,5.0,29.8,0.02,1.5,0.006,0.650,1b,106,0.010,2.6,20,NORMAL
PTE1689/02,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,6005,19983,1661,208,6,2,0,1,1,1,2,218,50,76.1,5.3,32.0,0.02,1.5,0.003,0.401,1b,119,0.012,1.8,6,NORMAL
510049,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,3390,35584,5829,832,10,17,0,3,4,1,2,866,44,81.1,14.4,38,0.01,0.5,0.001,0.119,1a,97,0.0019,0.03,12,NORMAL
PTE 1689/01,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,1097,39685,1218,152,7,2,0,0,1,1,1,162,48,79.6,6.4,32.6,0.01,1.5,0.005,0.487,1b,110,0.012,2.2,6,NORMAL
PTE 1689/03,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,54177,3808,878,9,8,0,6,2,2,6,903,46,81.4,5.1,33.8,0.01,1.5,0.005,0.821,1a,0,0.014,2.2,13,NORMAL
PTE1689/03,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,54177,3808,878,9,8,0,6,2,2,6,897,46,81.4,5.1,33.8,0.01,1.5,0.005,0.821,1a,23,0.014,2.2,13,NORMAL
9624007,2025-09-01 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,11259,83209,9131,1604,6,18,1,4,5,19,19,1638,50,60.6,11.9,29.7,0.02,1.0,0.005,1.311,1a,0,1.010,1.6,27,NORMAL
5110021,2025-06-11 00:00:00,,,,,,,,,,,,,4796,29031,5226,314,0,13,0,2,4,2,3,,50,84.5,7.3,28.6,0.015,1.5,0.0017,0.3367,2C,268,0.016,1.23,10,NORMAL
196058,2025-06-04 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,23016,62032,1699,583,3,4,0,1,0,1,1,591,40,86.1,7.3,46.5,0.01,0.5,0.0,0.203,2e,0,0.019,0.8,3,NORMAL
4912019,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,50,,,4134,20296,2943,338,3,5,0,3,1,0,0,350,50,73.3,5.9,28.2,0.02,1,0.018,0.873,2e,242,0,15.3,10,
4912020,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,60,,,8540,35723,3812,206,2,8,0,1,1,0,0,218,60,66.1,8.4,26.4,0,1.5,0.006,0.536,2e,289,0,4.1,10,NORMAL
4912021,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,62,,,2325,53123,5363,658,4,16,0,8,3,1,0,689,62,77.2,7.7,36.9,0.02,1,0.001,0.284,2e,269,0,201,10,NORMAL
6110201,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,64,,,3489,36037,3489,799,2,13,0,5,3,0,0,802,64,80.9,9.1,42,0.01,1.0,0.004,0.386,3a,177,0,0,10,NORMAL
6110202,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,60,,,7824,33392,1688,598,4,5,0,0,1,0,0,607,60,82.3,7.6,37.2,0,0.5,0.013,0.539,3b,182,0,0,10,NORMAL
PP0158B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,53,,,7608,84439,3408,1441,9,17,0,16,6,2,8,1489,53,71.3,4.4,30.7,0.05,1,0.003,0.210,2e,203,0,4.3,10,NORMAL
PP0181B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,53,,,7608,84439,3408,1441,9,17,0,16,6,2,0,1489,,71.3,4.4,30.7,0.05,1,0.003,0.210,2e,203,0,4.3,5,NORMAL
PP0181B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,49,,,4402,40552,2136,943,10,11,0,14,6,0,0,984,49,75.3,4.8,36.2,0.04,0.5,0.003,0.233,2e,205,0,1.3,10,NORMAL
T012006,2025-05-25 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,3399,85831,941,128,11,81,0,7,282,5,189,509,58,71.5,6.8,36.6,0.01,1,0.007,0.452,2e,8,0,2.4,10,NORMAL
4810106,2025-05-19 00:00:00,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,HITACHI 2025-00564,6M 2025,2025-05-19,,54,,,3263,2542,1,39,1,5,0,0,0,0,0,45,54,78,6.8,30.7,0.01,1.5,0.009,0.686,2c,258,0,4.37,10,NORMAL
4811735,2025-05-19 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,3,46838,8075,438,3,36,0,4,9,4,0,490,62,83.5,8.3,28.6,0.01,1.5,0.022,1.316,2c,258,0,3.4,0.02,NORMAL
5110022,2025-05-19 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,60,,,5616,40358,4762,407,2,19,0,2,5,2,0,435,60,76.0,7.3,26.6,0.07,1.5,0.002,0.404,2C,264,0,2.6,0.01,NORMAL
PP0084B01,2025-05-19 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,53,,,13354,83388,3996,203,8,32,0,3,11,4,6,257,53,80.9,6.3,33.1,0.01,1.5,0.049,4.737,3b,0,,,10,NORMAL
PP0102B01,2025-05-19 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,55,,,15759,86709,6330,551,3,23,0,1,6,2,0,542,55,79.9,7.5,39,0.01,0.5,0.003,0.258,2c,0,0,1.3,103,NORMAL
PP0225B01,2025-05-19 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,2025-05-19,,64,,,4752,47498,5829,343,5,35,0,2,11,4,0,391,0,79.4,6,27.4,0.02,1.5,0.009,1.954,2c,207,0.01,4.04,20,NORMAL
T012023,2025-05-09 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,2306,29582,1051,73,9,63,0,5,186,3,117,336,58,68.7,3,34.3,0.01,0.5,0.003,0.315,2e,17,0,3.1,10,NORMAL
56016,2025-05-08 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2025-00535,6M 2025,2025-05-08,,60,,,2487,76648,2866,403,11,174,0,11,526,375,0,0,60,79,12.1,24.9,0.01,3,0.072,2.44,2e,7,0,19.2,25,T1
EDP004301,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,27120,79546,2720,351,10,3,0,43,4,7,0,411,48,77.9,7.1,24.6,0.02,2.0,0.067,1.856,2e,288,0,0,90,NORMAL
EDP018401,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,62,,,3975,71373,3033,390,24,140,0,3,456,294,0,1013,62,84.4,4.6,29.4,0,1,0.016,0.495,2e,12,0,0,21,NORMAL
ET8712/1,2025-05-08 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00527,6M 2025,2025-05-08,,60,,,13298,91762,2446,527,6,5,0,5,1,0,0,544,60,74.1,6.3,28.3,0.03,2.5,0.103,2.94,2e,11,0,6.8,20,NORMAL
ET8712/1,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,,,,13298,91762,2446,527,6,5,0,5,1,0,0,543,60,47,6.3,28.3,0.03,2.5,0.103,2.94,2e,11,0,6.8,35,NORMAL
ET8712_2,2025-05-08 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00528,6M 2025,2025-05-08,,63,,,4760,82371,3939,776,7,10,0,9,3,1,0,805,63,55.7,7.8,30.1,0.02,2.5,0.087,2.961,2e,8,0,3.5,20,NORMAL
PP0041B01,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,1505,43418,4151,440,6,41,0,3,28,12,0,518,48,,,,,,,,,0,,,,NORMAL
T013001,2025-05-06 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,,,,2982,55317,600,66,7,90,0,10,418,9,299,591,50,72.6,1.8,36.9,0.01,0.5,0.003,0.311,2e,0,0,2.5,10,NORMAL
T013007,2025-05-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,50,,,6511,77757,676,78,2,114,0,11,401,9,272,606,50,75.9,7.9,38.7,0.01,1.0,0.003,0.369,2e,0,0,0,10,NORMAL
225307,2025-04-17 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00447,6M,2025-04-17,,50,,,8413,3327,626,240,15,4,0,2,0,0,0,261,50,67.9,4.2,36.9,0.03,0.5,0,0.042,2c,0,0.016,3.9,0,NORMAL
57005,2025-04-08 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00391,6M,2025-04-08,,64,,,26403,69516,2782,279,13,3,0,49,1,4,2,345,62,67,8.5,33.6,0.03,2.5,0.041,2.992,2c,129,0,12.6,0,NORMAL
4710348,2025-03-25 00:00:00,,,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,46,,,6389,52973,7412,546,2,32,0,2,9,1,5,582,46,74.3,4.7,33.3,0.03,1.5,0.003,0.430,2C,242,0,1.5,0.19,NORMAL
4710349,2025-03-25 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,56,,,6389,52973,7412,546,2,32,0,2,9,1,5,582,46,74.3,4.7,33.3,0.03,1.5,0.003,0.430,2c,242,0,1.5,0.19,NORMAL
54001,2025-03-25 00:00:00,,,,,,,,,,44,,,29419,84521,,,,,,,,,,,,,,,,,,,,0,,,,
54001,2025-03-25 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,44,,,28419,84521,32.0,304,6,4,0,70,1,4,1,381,44,81.4,4.4,33.5,0.08,1.5,0.016,1.027,2c,142,0,4.7,10,NORMAL
6410130,2025-03-25 00:00:00,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,2025-03-25,,42,,,9037,36645,1151,370,6,5,0,4,1,1,1,,42,83.7,2.2,31.3,0.03,0.5,0.015,0.45,2c,0,0.017,2.5,3,NORMAL
6410131,2025-03-25 00:00:00,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,2025-03-25,,,,,12487,46084,1165,391,7,5,0,2,1,1,1,,38,80.2,2.4,34.1,0.02,0.5,0.145,0.001,2c,0,0.017,1.4,3,NORMAL
6410137,2025-03-25 00:00:00,,,,,,2025-00434,6M 2025,2025-03-25,,,,,10611,40446,1333,409,5,4,0,2,1,1,4,,42,69.9,4.4,33.8,0.01,0.5,0.002,0.153,2c,0,,1.6,,NORMAL
6310534,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,4496,24753,2919,564,4,6,0,1,1,1,1,576,48,81.7,6.1,42.3,0,0.5,0.001,0.014,2c,167,0,0.9,10,NORMAL
6310535,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,66,,,14017,57689,3133,501,4,6,0,1,1,1,1,513,66,80.4,5.3,39.2,0.01,0.5,0,0.016,2c,178,0,0.6,10,NORMAL
6310536,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,52,,,3943,27640,3540,685,5,7,0,1,1,0,1,699,52,77.0,4.3,42.2,0.02,0.5,0.014,0,2c,177,0,0.7,10,NORMAL
6310537,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,58,,,3506,22097,4246,511,4,6,0,0,2,0,1,523,58,55,4.8,40.9,0.03,0.5,0,0.045,2c,176,0,0.8,0,NORMAL
5011857,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00392,6M,2025-03-13,,70,,,4198,29573,6171,395,6,37,0,3,10,3,5,451,70,67.6,0.37,31.9,0.05,1.5,0.004,0.456,2c,220,0.015,1.8,0.02,NORMAL
5011858,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00397,6M,2025-03-13,,54,,,30915,154277,6890,980,4,30,0,11,7,4,5,1032,54,57.7,4.1,33.4,0.05,1.5,0.007,0.617,2c,0,0.012,2.8,0.04,NORMAL
57012,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00394,6M,2025-03-13,,64,,,3477,53897,2264,239,25,56,0,19,72,19,44,411,64,59.2,0.12,30.9,0.06,1.5,0.012,0.764,2c,73,0.016,4.9,0.04,NORMAL
9724075,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00400,6M,2025-03-13,,52,,,6910,85641,14878,2038,3,34,0,40,7,5,14,2122,52,63.5,0.24,26.5,0.01,2.5,0.022,1.331,2c,156,0.014,9.2,0.02,NORMAL
9724076,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00399,6M,2025-03-13,,52,,,14616,95071,6979,1246,6,11,0,3,2,1,4,1268,52,67.4,8.5,34,0.07,1,0.005,0.622,2c,202,0.013,2,0.02,NORMAL
225308,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00402,6M,2025-03-12,,50,,,11093,34858,684,250,50,4,0,3,0,0,0,307,50,61.2,5.9,43.1,0.03,0.5,0,0.077,2c,0,0.019,3.4,0,NORMAL
57011,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00393,6M,2025-03-12,,54,,,17238,73819,5883,574,15,16,0,31,14,33,19,650,54,66,0.22,35.9,0.06,1.5,0.015,0.895,2c,115,0.018,5.8,0,
6512362,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00395,6M,2025-03-12,,62,,,4695,22098,1493,399,3,2,0,1,1,1,0,406,62,78.6,2.8,40.3,0.07,0.5,0.001,0.020,2c,169,0.019,2.8,0.03,NORMAL
6512363,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00396,6M,2025-03-12,,64,,,6402,26965,1635,356,4,5,0,1,1,0,0,367,64,74.6,0.66,56.5,0.04,0.5,0,0.020,2c,169,0.019,2.8,0.03,NORMAL
6512363,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00396,6M,2025-03-12,,64,,,6402,26965,1635,356,4,5,0,1,1,0,0,367,64,74.6,0.66,56.5,0.04,0.5,0,0.021,2c,174,0.017,8,0,NORMAL
9640548,2025-03-12 00:00:00,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,็Hitachi Lab.,12M 2025,2025-09-19,,,,,3251,39155,9963,207,0,31,0,3,11,11,14,,60,79.2,7.7,32,0.0014,2.5,0.02,1.14,1a,222,,7.2,60,NORMAL
9640548,2025-03-12 00:00:00,,Chayaporn S.,,HITACHI,,HITACHI,,,,65,,,8845,67200,12051,350,2,44,0,5,12,36,25,,65,62.3,7.2,33.1,0.01,2.5,0.036,1.827,2c,222,,15,60,NORMAL
9640548,2025-03-12 00:00:00,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,็Hitachi Lab.,12M 2025,2025-09-19,,,,,3251,39155,9963,207,0,31,0,3,11,11,14,,60,79.2,7.7,32,0.0014,2.5,0.02,1.14,1a,222,,7.2,60,NORMAL
9640549,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00390,6M,2025-03-12,,62,,,4875,42622,8714,828,0,26,0,12,6,6,6,872,62,74.7,6,36.7,0.03,2.5,0.017,0.940,2c,426,0,2,0,NORMAL
9724074,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00398,6M,2025-03-12,,62,,,39883,142067,6583,1113,10,12,0,57,6,30,10,1198,62,64.7,0.37,32.8,0.09,2.5,0.021,1.575,2c,206,0.017,5.9,0.08,NORMAL
20083122TIC003,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,52,,,4748,25733,4389,528,9,10,0,2,2,14,6,551,52,76.1,5.5,47.7,0.01,1.5,0.002,0.374,2c,241,0,1.1,270,NORMAL
20083122TIC008,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,36,,,11125,50077,4847,921,9,12,0,8,2,12,6,952,36,82.2,3.9,45.1,0.02,1.5,0.004,0.531,2c,226,0,2.0,270,NORMAL
512033,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,52,,,8065,47220,3686,1129,7,18,0,12,4,11,3,1170,52,77.0,3.7,36.0,0.03,1.5,0.0013,0.280,2e,206,0.013,1.8,0.00,NORMAL
EDP008001,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,54,,,3619,29499,3686,367,3,14,0,3,3,17,9,390,54,80.4,3.6,51.1,0.01,2.0,0.006,0.572,3b,177,0.011,2.9,11,NORMAL
