Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
EDP011601,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,64,,,2570,29447,4574,374,24,92,0,4,143,21,99,637,64,81.6,4.8,32.4,0.03,2.0,0.010,0.830,2e,198,0.012,3.9,0.00,NORMAL
PP0016B01,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,62,,,4187,29274,5605,761,2,10,0,4,2,13,6,779,62,75.0,5.3,33.7,0.01,1.5,0.004,0.311,3b,22,0,2.7,22,NORMAL
PP0050B01,2025-03-11 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00311,6M 2025,2025-03-11,,66,,,7043,50527,8793,694,5,50,0,3,10,14,5,712,66,82.3,9.1,41.7,0.01,1.5,0.006,0.427,2e,47,0,2,0.320,NORMAL
PP0050B01,2025-03-11 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00311,6M 2025,2025-03-11,,66,,,7043,50527,8793,694,5,50,0,3,10,14,5,712,66,82.3,9.1,41.7,0.01,1.5,0.006,0.427,2e,47,0,2,0.320,NORMAL
PTE 1689/04,2025-03-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,50,,,380,28095,4576,902,11,11,0,2,4,11,8,,50,83.8,4.3,27.1,0.02,1.5,0.010,0.743,2e,211,0,3.2,10,NORMAL
VN00408,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,42,,,9359,54436,5828,1350,4,20,0,3,3,,,,42,,,,,,,,,0,,,,NORMAL
VN00408,2025-03-11 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,42,,,9359,54436,5828,1350,4,20,0,3,3,10,2,1380,42,63.0,4.7,35.7,0.01,0.5,0.001,0.271,2c,0,0,1.1,,NORMAL
510049,2025-03-10 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-10,,46,,,3562,28386,5243,826,11,15,0,3,4,11,2,859,46,68.7,4.9,38.6,0.02,0.5,0.006,0.168,2e,223,0.012,3.1,5,NORMAL
PTE 1689/01,2025-03-10 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-10,,50,,,5558,17655,1645,216,5,2,0,0,0,0,0,223,50,82.7,4.7,34.7,0.01,1.5,0.004,0.435,2e,210,0.015,2.3,5,NORMAL
PTE 1689/02,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,52,,,5152,16164,1776,225,7,2,0,0,0,0,0,,52,73.1,4.3,33.6,0.02,1.5,0.006,0.545,2e,205,,2.7,5,NORMAL
PTE 1689/02,2025-03-10 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-10,,52,,,5152,16164,1776,225,7,2,0,0,0,0,0,234,52,57.8,9.9,33.6,0.02,1.5,0.006,0.545,2e,205,0.016,2.7,0.00,NORMAL
PTE 1689/03,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,46,,,5893,51144,4113,1114,13,8,0,6,2,10,5,,46,78.6,2.5,44.1,0.01,1.5,0.006,0.896,2e,209,,2.8,6,NORMAL
PTE 1689/03,2025-03-10 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-10,,46,,,5893,51144,4113,1114,13,8,0,6,2,10,5,1143,46,78.6,2.5,44.1,0.01,1.5,0.006,0.896,2e,209,0.015,2.8,0.00,NORMAL
PTE 1689/04,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,3080,28095,4576,902,11,11,0,2,4,11,8,,50,83.8,4.3,,,,,,,0,,,,NORMAL
PTE 1689/04,2025-03-10 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-10,,50,,,3080,28095,4576,902,11,11,0,2,4,11,8,902,50,83.8,4.3,27.1,0.02,1.5,0.010,0.743,2e,211,0.012,3.2,0.00,NORMAL
PP0174B01,2025-02-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,3252,16279,2707,189,4,16,0,2,5,3,4,211,60,55,6.8,32,0.02,1.5,0.03,1.322,2c,216,0.01,12,31,NORMAL
56016,2024-12-01 00:00:00,,Mr. Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,10947,89856,3767,371,11,147,0,2,485,16,406,1023,62,82.6,15.8,28.8,0.02,3.0,0.054,2.068,1a,19,0.018,17.4,15,T1
56016,2024-11-27 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,9185,65610,2903,326,5,157,0,15,463,17,356,520,60,78.5,18,24.9,0.01,3,0.072,2.447,2e,7,,,,T1
ET8712/1,2024-11-26 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00180,12M 2024,2024-11-26,,60,,,13956,70522,5611,757,4,8,0,54,2,1,1,826,60,62.6,11.5,28.3,0.03,2.5,0.103,2.94,2e,11,0,6.8,20,NORMAL
ET8712_2,2024-11-26 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00181,12M 2024,2024-11-26,,60,,,12553,71890,3948,574,4,8,0,9,3,3,1,598,60,66.6,9.5,30.1,0.02,2.5,0.087,2.961,2e,8,0,35,20,NORMAL
ET8713/1,2024-11-26 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,60,,,15635,72997,1859,369,4,3,0,4,0,2,0,380,60,57.8,8.5,33.2,0.01,2,0.006,0.168,2e,266,0,0,0,NORMAL
EDP018401,2024-11-25 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,6776,57628,3026,339,22,131,0,4,411,10,300,907,54,87.7,3.5,29.4,0.00,1.0,0.016,0.495,2e,12,0.014,4,10,NORMAL
5201090,2024-11-24 00:00:00,,Mr.Aekapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,82411408,12M 2024,,,,,,5515,27301,1363,55,6,4,0,1,103,1,17,,,58.9,51.2,20.2,0.08,0.5,0.567,23.62,1a,0,0.019,35.48,8,NORMAL
T013001,2024-11-20 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,,,,1728,43962,489,70,8,70,0,11,395,15,295,581,50,79.0,6.0,36.9,0.01,0.5,0.003,0.311,2e,0,0,2.5,10,NORMAL
T013007,2024-11-20 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,2036,52107,586,79,3,117,0,11,370,15,263,580,50,78.5,6.3,38.7,0.01,1.0,0.003,0.369,2e,0,0,0,10,NORMAL
5000574,2024-11-16 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1797,47695,1349,565,6,9,0,1,1,0,1,581,40,64.2,12.1,28.8,0.06,1.5,0.020,0.867,2e,0,0,0,40,NORMAL
4912019,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,2479,23878,2892,266,2,8,0,5,3,2,2,281,48,51.7,8.1,28.2,0.02,1,0.018,0.873,2e,242,0.010,4.9,0.22,NORMAL
4912020,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,52,,,1149,8703,2507,122,1,5,0,1,1,1,3,129,52,69,8.3,26.4,0,1.5,0.006,0.536,2e,249,0,4.1,49,NORMAL
4912021,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,2458,10908,2103,262,2,5,0,2,1,1,1,271,50,74,2.2,36.9,0.02,1,0.001,0.284,2e,269,0.01,2.1,34,NORMAL
4912022,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,42,,,7565,37035,1892,248,33,5,0,3,2,1,1,289,42,69.4,6.7,33.1,0.01,1.5,0.161,3.514,2e,0,0,0,20,NORMAL
4912023,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,43,,,2389,16027,1980,291,21,5,0,4,1,1,1,321,43,74.8,7.9,26.8,0.01,1.5,0.136,3.716,2e,0,0,0,8,NORMAL
5000575,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1524,33395,1034,302,10,78,0,8,49,12,55,398,40,72.6,10.0,37.6,0.04,1.5,0.013,0.707,2e,0,0,0,132,NORMAL
5000575,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1524,33395,1034,302,10,78,0,8,49,12,55,398,40,72.6,10.0,37.6,0.04,1.5,0.013,0.707,2e,0,0,0,132,NORMAL
5000576,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,,,,2001,7,1015,358,7,64,0,8,37,12,36,437,40,71.6,8.5,26.4,0.06,1.5,0.014,0.69,2e,0,0,0,8,NORMAL
5000577,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,42,,,1359,32353,1354,395,9,22,0,8,12,7,14,434,42,77.1,9.4,27.8,0.03,1.5,0.008,0.729,2e,0,0,0,12,NORMAL
5103168,2024-11-15 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,38,,,9941,59273,2663,1046,8,11,0,23,3,4,2,1088,38,74.4,6.3,32.3,0.01,1.5,0.05,2.636,3a,0,0,21.0,3,NORMAL
PP0158B01,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,6248,61657,2572,1348,9,17,0,6,3,3,3,1380,50,76.2,3.6,30.7,0.05,1.0,0.003,0.210,2e,203,0.011,2.15,0,NORMAL
5102852,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,9437,62209,4314,1262,5,12,0,10,3,3,3,1289,46,75.4,8.5,30.4,0.038,0.5,0.001,0.176,3a,0,0.010,1.47,0,NORMAL
5103169,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,9549,59488,2658,961,6,11,0,23,3,4,2,1001,40,73.2,5.1,23.5,0.03,1.5,0.07,3.548,3a,0,0,30.2,11,NORMAL
5103170,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,7841,20149,877,183,5,2,0,3,0,0,1,190,40,76.4,8.6,32.7,0.04,1,0.008,0.806,3a,0,0,2.7,13,NORMAL
5103171,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,8204,24629,855,200,7,2,0,1,1,1,1,210,40,78.1,5,37.9,0.03,1,0.004,0.415,3a,0,0,1.3,3,NORMAL
5103176,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,5803,22733,2200,427,4,3,0,4,1,1,1,438,46,77.2,7.1,28.5,0.04,1,0.005,0.629,3a,0,0,3.03,15,NORMAL
5110023,2024-11-14 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,60,,,4066,22265,1826,520,3,5,0,1,1,1,1,529,60,82.3,5.2,40,0.04,0.5,0.002,0.205,3a,176,0.014,1.75,0,NORMAL
PP0181B01,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,3932,30322,1536,1015,0,11,0,3,2,1,1,1029,46,74,3,36.2,0.04,0.5,0.003,0.233,2e,205,0.014,1.79,7,NORMAL
41BAT01,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,7336,58506,1053,557,4,5,0,2,1,2,0,568,50,69.8,2.8,37.2,0,0.5,0.013,0.539,3b,182,0.013,2.3,6,NORMAL
6110201,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,53,,,2055,25289,3413,769,3,13,0,3,2,2,1,788,53,74.3,3.9,42.4,0.01,1,0.004,0.386,3a,177,0.013,,6,NORMAL
6110202,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,14471,58506,1053,557,4,5,0,2,1,2,0,568,50,59.8,2.8,37.2,0,0.5,0.013,0.539,3b,182,0.013,1.3,6,NORMAL
6110203,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,,,,4922,28272,1105,584,9,13,0,9,4,4,2,615,44,68,3.5,31.2,0.01,1,0.07,1.739,3b,0,0.014,10.7,8,NORMAL
6110204,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,48,,,4248,43235,1467,620,9,8,0,13,2,4,1,650,48,73.0,6,25.9,0.01,1.5,0.421,6.692,3a,0,0.016,12,1,NORMAL
6110245,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,7023,55748,4858,930,21,12,0,26,3,4,2,989,50,71.0,5.3,30.8,0.03,1.5,0.283,5.18,3a,0,0.014,8,3,NORMAL
4810106,2024-11-12 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,56,,,4258,13977,1738,22,0,3,0,2,1,1,1,29,56,59.1,6.8,30.7,0,1.5,0.0686,0.009,1a,258,0,4.37,10,NORMAL
5001766,2024-11-12 00:00:00,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2024-01167,12M 2024,2024-11-12,,46,,,10305,74009,3632,522,11,5,0,8,2,1,1,,46,62.1,9.1,29,0.02,1.5,0.016,1.209,2c,0,0.012,4.5,10,NORMAL
5101711,2024-11-12 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,2024-11-12,,40,,,5000,27531,2727,484,3,5,0,5,1,1,2,498,40,61.2,9.9,25.5,0,1.5,0.024,1.074,2c,0,0.013,10.3,10,NORMAL
4803321,2024-11-11 00:00:00,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,,,,2836,54207,5230,1054,5,24,0,13,6,8,5,1096,44,66.4,11.4,33.7,0.08,1.5,0.046,2.414,3b,0,0.013,20.1,0.01,NORMAL
4811735,2024-11-11 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,2184,24035,5737,248,2,24,0,24,7,4,5,277,62,62.8,7,33.3,0.01,1.5,0.022,1.316,2C,258,0.014,3.4,0.02,NORMAL
4902687,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,5769,61298,4835,1516,8,17,0,11,5,3,7,1552,50,62.4,6.6,30.4,0.02,1.5,0.014,1.071,3b,0,0.014,6.19,0.01,NORMAL
5001769,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,8931,32530,2466,425,3,5,0,7,2,2,2,440,58,64,12.4,26.4,0,1.5,0.01,0.906,3b,0,0.009,5,10,NORMAL
5001769,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,8931,32530,2466,425,3,5,0,7,2,2,2,440,58,64,12.4,26.4,0,1.5,0.01,0.906,3b,0,0.009,5,10,NORMAL
5110021,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,2529,20335,3583,297,0,13,0,3,4,2,3,313,62,56.4,5.3,31.9,0.07,1.5,0.003,0.343,2C,268,0.016,1.96,0.01,NORMAL
5110022,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,35,,,5012,39844,4095,430,3,21,0,3,6,2,3,457,35,66.7,4,26.6,0.07,1.5,0.002,0.0404,2C,264,0.010,2.6,0.01,NORMAL
PP0084B01,2024-11-11 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,4837,37411,3400,200,2,29,0,3,11,5,7,234,50,66.9,2.9,33.1,0.01,1.5,0.049,2.2,3b,35,0.01,10.6,20,NORMAL
PP0102B01,2024-11-11 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,3324,31332,5485,502,4,22,0,1,5,3,3,529,50,55,2.7,39,0.01,0.5,0.003,0.258,2C,212,0.010,1.3,10,NORMAL
PP0174B01,2024-11-11 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,3252,16279,2707,189,4,16,0,2,5,4,4,211,60,57.4,2.0,32,0.02,1.5,0.03,1.322,2C,216,0.010,12,0.01,NORMAL
PP0225B01,2024-11-11 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-01160,12M 2024,2024-11-11,,62,,,4508,41407,5418,358,14,38,0,2,11,6,6,423,62,64.1,4.6,27.4,0.02,1.5,0.009,1.954,2c,207,0.01,4.04,20,NORMAL
631049,2024-11-08 00:00:00,,,,Fuji Tusco,,,,,,,,,9940,143859,1932,654,171,95,0,2,14,,,,,88.6,8.8,0,0,0,0,0,0,0,0,0,0,NORMAL
383204884,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,40,,,1105,25233,2342,82,5,8,0,2,7,12,9,0.21,35,60.2,7.4,27.3,0.041,1.0,0.138,3.687,2c,0,0,60.5,0.02,NORMAL
383204886,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,40,,,1292,7076,1022,31,3,1,0,0,1,13,5,0.08,35,56.5,4.5,39.0,0.027,0.5,0.045,0.996,3b,0,0,14.8,0.02,NORMAL
3905095,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,45,,,20505,61507,4167,254,8,4,0,15,1,7,1,0.67,40,30.0,26.3,31.2,0.028,1.0,0.265,0.611,3b,0,0,60.8,1.61,NORMAL
4710348,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-24,,50,,,7130,48259,4954,484,0,29,0,2,9,4,4,9.71,45,73.7,6.4,33.3,0.034,1.5,0.003,0.430,2c,241.6,0,1.53,0.19,NORMAL
4710349,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,44,,,2965,21214,3627,407,3,15,0,3,5,5,2,7.99,38,70.9,6.1,34.6,0.020,1.0,0.003,0.368,2c,235.0,0,2.00,0.27,NORMAL
50310092,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,38,,,26431,59962,1378,95,4,4,0,3,0,12,0,0.11,33,66.2,12.1,33.0,0.021,1.0,0.005,0.376,2c,6.42,0,0,0,NORMAL
508038,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21,,64,,,1163,69940,6523,1651,7,36,0,9,7,3,3,23.26,59,61.1,4.8,36.5,0.008,1.5,0.020,2.079,2c,213.5,0,9.26,0.32,NORMAL
5310991,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21,,42,,,15321,61700,3241,803,27,5,0,7,1,3,0,1.12,37,62.4,7.3,33.3,0.005,0.5,0.012,1.522,2c,0,0,4.78,0,NORMAL
54001,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21,,42,,,22728,60738,2734,300,2,3,0,59,1,8,1,4.50,38,63.0,4.8,33.5,0.076,1.5,0.016,1.700,2c,142.4,0,4.66,0.02,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21,,50,,,5616,55238,3241,609,3,6,0,50,1,7,1,9.09,45,55.9,10.0,28.5,0.110,3.0,0.138,5.524,2e,105.0,0,58.0,0.32,NORMAL
6310534,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21,,56,,,3160,17972,2300,539,5,5,0,0,1,4,0,10.23,51,68.8,6.4,42.3,0.003,0.5,0.001,0.014,2c,167.4,0,0.92,0,NORMAL
6310535,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-25,,54,,,4570,16620,2081,456,4,5,0,1,1,4,0,8.67,49,66.8,6.4,39.2,0.008,0.5,0.000,0.016,2c,178.1,0,0.57,0,NORMAL
6310536,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-22,,59,,,3587,22135,2451,674,4,6,0,0,1,3,0,12.74,54,64.7,6.6,42.2,0.019,0.5,0.000,0.014,2c,176.6,0,0.70,0,NORMAL
6310537,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-22,,66,,,10143,40772,3532,573,5,6,0,0,2,4,0,10.89,61,62.0,9.8,40.9,0.032,0.5,0.000,0.045,2c,175.9,0,0.82,0,NORMAL
6410130,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-24,,38,,,8803,32722,964,334,6,4,0,3,1,5,0,1.18,33,73.2,7.3,31.3,0.030,0.5,0.015,0.450,2c,0,0,6.42,0,NORMAL
6611059,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21,,47,,,26253,73756,1678,371,101,3,0,1,2,4,0,0.64,42,63.0,7.0,41.1,0.006,0.5,0.003,0.137,2c,0,0,1.60,0,NORMAL
6611060,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21,,50,,,25069,69724,1548,344,20,3,0,1,0,4,0,0.49,45,61.2,8.1,43.4,0.008,0.5,0.003,0.299,2c,0,0,1.91,0,NORMAL
6410137,2024-10-24 00:00:00,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2024-01098,12M 2024,2024-10-24,,38,,,8829,31852,829,230,3,2,0,2,0,14,0,,38,51.5,7.1,33.8,0.01,0.5,0.002,0.153,2c,0,,1.6,0,NORMAL
EDP011601,2024-10-09 00:00:00,,Chayaporn S.,,HITACHI,,,,,,66,,,2720,37170,5440,1285,0,20,0,5,3,1,8,,66,68,5.9,32.4,0.03,2.0,0.010,0.830,2e,198,,3.9,19,NORMAL
9724076,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25,,50,,,13212,73527,5257,1060,6,10,0,3,3,0,4,0,50,23.4,9.4,34.0,0.07,1.0,0.005,0.622,2c,0,0,2.0,20,NORMAL
225307,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,38,,,29689,72722,565,217,11,4,0,1,0,0,0,0,38,61.3,5.2,36.9,0.03,0.5,0.000,0.042,2c,0,0,3.9,0.00,NORMAL
225308,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,42,,,9107,26789,441,200,28,3,0,3,0,0,0,0,42,62.4,10.2,43.1,0.03,0.5,0.000,0.036,2c,0,0,3.4,0.00,NORMAL
225309,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,42,,,15486,57667,754,378,66,1,0,0,0,0,0,0,42,59.2,2.7,41.6,0.04,0.5,0.002,0.081,2c,0,0,1.2,0.00,NORMAL
225310,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,40,,,15033,58917,748,345,79,4,0,1,0,0,0,0,40,62.3,7.1,43.3,0.03,0.5,0.001,0.056,2c,0,0,7.3,0.00,NORMAL
6512363,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,55,,,3544,15801,847,232,6,3,0,1,1,0,0,0,55,57.4,1.8,56.5,0.04,0.5,0.000,0.021,2c,0,0,8.0,0.00,NORMAL
9724074,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,50,,,10634,65652,7954,1217,13,12,0,59,6,27,9,0,50,70.3,12.4,32.8,0.09,2.5,0.021,1.575,2c,0,0,5.9,80,NORMAL
9724075,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23,,58,,,4472,68113,13024,2203,41,37,0,37,7,4,12,0,58,56.8,11.1,26.5,0.01,2.5,0.022,1.331,0.24,0,0,2c,20,NORMAL
5011858,2024-09-19 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,0024-09-12,,56,,,4008,77704,8019,941,10,33,0,12,7,3,5,0,56,57.7,6.2,33.4,0.05,1.5,0.007,0.617,2c,0,0,2.75,20,NORMAL
57011,2024-09-19 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-19,,52,,,8837,63816,5369,741,23,18,0,33,15,33,19,0,52,58.2,8.0,26.7,0.06,1.5,0.015,0.895,2c,115,0,5.8,0,NORMAL
57012,2024-09-19 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-19,,55,,,2612,50821,1900,235,27,56,0,20,68,19,42,0,55,64.3,9.7,29.9,0.06,1.5,0.012,0.764,2c,73,0,4.9,40,NORMAL
6512362,2024-09-19 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-19,,46,,,4610,18179,745,259,4,3,0,1,1,0,0,0,46,61.6,3.0,40.3,0.07,0.5,0.001,0.020,2c,0,0,2.8,30,NORMAL
4612314,2024-09-17 00:00:00,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,2025-03-11,,40,,,24909,73111,3511,483,23,4,0,18,0,15,2,528,40,77.9,4.4,30.2,0.05,1.5,0.032,1.861,2c,0,0,12.8,0.00,NORMAL
4710348,2024-09-17 00:00:00,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger OTS80AF,Before energized,,32,36,36,56,0,0,0,0,0,0,0,0,0,0,0,0,0,58.1,10,32.2,0,0,0,0,0,0,0,0,10,NORMAL
4711343,2024-09-17 00:00:00,,Chayaporn S.,Mr.Plmchart P.,HITACHI,GPSC,,6M,2025-03-11,,66,,,13500,71518,4724,666,144,4,0,12,2,20,2,828,66,81.3,9.6,21.1,0.06,1.5,0.027,1.464,2c,0,0,10.6,0.00,NORMAL
383204884,2024-09-16 00:00:00,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger OTS80PB,,,32,34,34,56,0,0,0,0,0,0,0,0,0,0,0,0,0,50.2,18.1,32,0,0,0,0,0,0,0,0,14,NORMAL
9640548,2024-09-16 00:00:00,,Chayaporn S.,Mr.Jirasak S.,HITACHI,GPSC,HITACHI 2024-00967,12M 2024,2024-09-16,,70,,,1613,33635,9119,261,3,37,0,4,11,12,13,0,70,53.4,10.5,33.1,0.01,2.5,0.036,1.827,2c,222,0,10.5,60,NORMAL
PTE 1689/02,2024-09-13 00:00:00,,Chayaporn S.,,HITACHI,,,,,,52,,,3993,11440,902,152,1,3,0,1,1,1,1,,52,67.1,6.2,33.6,0.02,1.5,0.006,0.545,2e,205,,2.7,5,NORMAL
4010290,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,40,,,28334,64910,1801,73,4,2,0,16,1,2,1,,40,52.0,12.5,30.1,0.03,1.5,0.020,0.342,2c,0,,1.5,1.18,NORMAL
4010291,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,42,,,27510,62770,1825,63,2,2,0,13,1,1,1,,42,82.2,16.5,24.7,0.02,1.5,0.007,0.195,2c,0,,1.5,1.68,NORMAL
4010922,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,19502,72985,3871,743,5,5,0,47,2,1,1,,40,62.8,13.8,33.3,0.04,1.5,0.025,1.691,,0,,1.7,14,NORMAL
512033,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,6775,39441,2362,914,6,18,0,12,4,0,2,,52,52.5,2.0,36,0.03,1.5,0.003,0.280,2e,206,,1.8,5,NORMAL
5513260,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,50,,,21449,59709,4942,438,9,4,0,16,2,0,2,,50,80.7,6.2,48.3,0.02,0.5,0.003,0.209,2c,0,,8.7,0.36,NORMAL
6512363,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,10973,41209,2612,379,9,4,0,14,0,0,0,,40,63.3,18.7,44.1,0.02,1.5,0.004,0.859,,0,,5.3,1,NORMAL
PTE 1689/03,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,45,,,8448,57170,2551,910,12,8,0,6,2,0,5,,45,68.1,2.9,44.1,0.01,1.5,0.006,0.896,2e,209,,2.8,6,NORMAL
PTE 1689/04,2024-09-11 00:00:00,,Chayaporn S.,,HITACHI,,,,,,60,,,5713,28248,2666,607,7,9,0,2,3,0,7,,60,71.1,7.6,27.1,0.02,1.5,0.010,0.743,2e,211,,3.2,3.2,NORMAL
3911888,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,40,,,10973,41209,2612,379,9,4,0,14,0,0,0,,40,63.3,18.7,44.1,0.02,1.5,0.004,0.859,,0,,5.3,0.36,NORMAL
4010922,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,19502,72985,3871,743,5,5,0,47,2,1,1,,40,62.8,13.8,33.3,0.04,1.5,0.025,1.691,,0,,1.7,14,
512033,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,6775,39441,2362,914,6,18,0,12,4,0,2,,52,52.5,2.0,36,0.03,1.5,0.003,0.28,2e,206,,1.8,0,NORMAL
EDP008001,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,58,,,3779,28903,2383,314,2,13,0,4,4,2,4,,58,66,8,51.1,0.01,2.0,0.006,0.572,3b,177,,2.9,11,NORMAL
4104453,2024-09-09 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,19884,58698,4974,368,7,5,0,55,2,3,6,437,46,79.7,27.8,32.5,0.04,1.5,0.019,3.480,3b,0,0,7.7,137,NORMAL
5011857,2024-09-09 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-09,,70,,,2111,19334,4740,339,5,32,0,4,10,3,5,0,70,67.2,8.5,31.9,0.05,1.5,0.004,0.456,2c,0,0,1.75,20,NORMAL
PCL1429,2024-09-09 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,2056,69705,3477,362,58,362,0,97,484,63,336,1183,50,70,19,26.2,0.08,1.5,0.634,9.678,3b,0,0.015,286.0,9,NORMAL
ET8712/1,2024-06-27 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00688,6M 2024,2024-02-12,,70,,,5456,36376,5021,527,5,5,0,0,0,0,0,59,64,42.9,9.6,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
ET8712_2,2024-06-27 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00689,6M 2024,2024-06-27,,60,,,2241,29477,3620,423,6,5,0,0,0,0,0,434,60,59.8,6.7,30.4,0.01,2.5,0.079,3.503,2e,12,0,35,20,NORMAL
56016,2024-06-26 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,1979,51073,3011,372,11,2,0,0,0,307,0,385,59,60,14,,,,,,,0,,,,T1
4912019,2024-06-16 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,2275,36154,4360,526,4,14,0,7,3,2,2,0,62,66.8,3.2,32.4,0,2,0.038,2.002,3a,247,0,0,36,NORMAL
4912020,2024-06-14 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M,,,,,,1722,10198,2606,132,1722,5,0,0,0,0,0,0,64,53.8,4.2,35.7,0,1.5,0.009,0.59,3a,284,0,0,49,NORMAL
T012006,2024-06-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00672,12M 2024,2024-01-29,,,,,1499,54397,958,119,14,75,0,10,265,162,0,483,56,62.6,6.8,32.9,0.02,1,0.002,0.567,2a,8,0.016,2.4,12,NORMAL
T013001,2024-06-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,,,,1769,40077,422,67,6,88,0,9,388,256,0,558,50,71.6,6.7,33.1,0.03,1.0,0.005,0.521,1b,0,0,2.5,10,
T013007,2024-06-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,,,,3298,52770,511,79,2,110,0,11,369,277,0,571,50,82.3,3.7,33.2,0.03,1.0,0.003,0.432,2a,0,0,0,10,
5110023,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,50,,,22383,65177,1503,192,0,3,0,1,1,1,4,0.00,45,74.0,11.3,37.4,0.02,0.5,0.011,0.075,3a,175,0,0,18,NORMAL
6110201,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,52,,,5966,30455,1092,622,12,14,0,10,4,3,2,,35,70.0,17.6,38.5,0.004,0.5,0.011,0.100,3a,165,0,0,6,NORMAL
6110202,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,40,,,7336,30370,1060,635,5,5,0,1,1,1,0,647,35,80.6,12.2,40.2,0.01,0.5,0.004,0.519,3a,168,0,0,6,NORMAL
6110203,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,42,,,2986,26783,3338,803,3,13,0,4,2,1,1,0.00,36,73.9,19.8,29.3,0.09,1.0,0.041,2.105,3a,0,0,0,8,NORMAL
PP0158B01,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,53,,,10830,50919,2312,748,6,11,0,5,2,5,3,0.00,45,75.6,12.6,30.8,0.03,1.0,0.002,0.220,2e,0,0,0,5,NORMAL
PP0181B01,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10,,46,,,5985,38862,1850,986,9,11,0,3,2,2,1,0.00,39,84.7,5.8,35.8,0.08,0.5,0.005,0.193,2e,203,0,0,7,NORMAL
4912021,2024-05-08 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M,,,,,,1996,14997,3413,214,3,8,0,1,2,1,1,0,46,58.8,18.3,31,0.01,1.5,0.003,0.466,3a,262,0,0,34,NORMAL
4803321,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,50,,,2507,41101,4710,804,4,19,0,12,9,10,6,2.38,45,76.1,13.4,33.1,0.03,1.5,0.039,3.775,3b,0,0,0,17,
4810106,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,50,,,1904,10313,2204,36,0,4,0,1,1,5,8,0.00,45,78.1,5.3,35.9,0.03,1.5,0.006,0.435,2e,258,0,0,13,NORMAL
4811735,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,65,,,1923,21733,5949,278,3,24,0,3,7,7,10,0.00,60,73.7,9.3,33.3,0.02,1.5,0.723,0.101,2e,258,0,0,32,NORMAL
5001769,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,54,,,4503,20731,2374,449,2,5,0,5,1,2,2,1.28,49,79.7,14.9,25.7,0.01,1.5,0.012,0.534,3b,0,0,0,18,
5101711,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,2024-05-02,,40,,,3949,22294,2642,459,5,4,0,4,1,1,1,,40,76.6,12.6,24.9,0.01,1.5,0.027,0.853,2c,0,0.013,10.3,18,NORMAL
5110021,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,60,,,1918,9322,2261,122,0,6,0,1,7,5,7,0.00,55,83.6,3.3,29.8,0.03,1.5,0.015,0.340,0.24,268,0,0,16,NORMAL
PP0225B01,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00605,6M,2024-05-02,,60,,,2488,33978,5398,370,4,38,0,2,10,9,10,424,60,77.7,2.4,34.8,0.01,1.5,0.011,1.118,2e,207,0.01,0.6,10,NORMAL
PPD0225B01,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02,,60,,,2488,33978,5398,370,4,36,0,2,10,9,10,0.00,55,77.7,4.6,34.8,0.01,1.5,0.011,1.118,2e,207,0,0,33,NORMAL
5110022,2024-04-30 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-30,,69,,,1556,15908,3415,247,3,13,0,1,4,2,3,0.00,64,66.1,5.3,29.3,0.00,1.5,0.004,0.281,2e,264,0,0,49,NORMAL
PP0084B01,2024-04-30 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-30,,58,,,2667,28296,3660,287,13,30,0,3,11,7,10,0.00,53,87.3,3.7,35.8,0.02,1.5,0.026,1.561,3b,35,0,0,42,NORMAL
PP0102B01,2024-04-30 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-30,,54,,,3072,30573,5956,529,7,23,0,1,5,5,5,0.00,49,81.5,2.2,33.7,0.03,0.5,0.002,0.230,2c,207,0,0,103,NORMAL
PP0174B01,2024-04-30 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-30,,62,,,2441,14135,2799,207,7,16,0,1,5,7,11,0.00,58,64.9,4.2,31.9,0.03,1.5,0.028,0.792,2c,216,0,0,31,NORMAL
20083122TIC003,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10,,70,,,16184,44618,1153,202,58,11,53,14,1,3,1,0.00,65,85.9,7.2,36,0.017,1.0,0.002,0.28,3a,0,0,0.1,19,NORMAL
667001,2024-04-10 00:00:00,,Aekapong K.,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,LR24I0466,After Factory Accept Test,2024-04-10,,,,,5287,13522,94,4,0,0,0,0,0,0,0,4,25,66.4,6.1,0,0,0,0,0,0,0,0,0,0,NORMAL
9624007,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10,,55,,,4639,30528,5220,811,5,9,1,3,4,2,16,0.00,50,60.8,14.9,35,0.007,1.0,0.051,0.58,1b,0,0,0.2,0,NORMAL
PTE 1689/01,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10,,54,,,5295,20480,482,182,7,2,0,0,0,4,1,0.00,48,74.6,9.8,33.4,0.09,0.5,0.007,0.664,2e,13,0,0.6,5,NORMAL
PTE 1689/02,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10,,50,,,7778,31307,694,308,10,3,0,1,1,4,2,0.00,45,72.8,6.2,31.9,0.09,1.5,0.006,0.922,2e,0,0,0,12,NORMAL
667001,2024-04-09 00:00:00,,Aekapong K.,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,LR24I0459,Before Factory Accept Test,2024-04-09,,,,,7861,22284,113,6,0,0,0,0,0,0,0,6,26,65,5.7,0,0,0,0,0,0,0,0,0,0,NORMAL
4710348,2024-04-03 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-03,,35,,,6638,52685,2447,502,0,30,0,2,26,15,17,10.38,30,67.5,4.2,33.9,0.01,1.5,0.003,0.748,2e,258,0,0,44,NORMAL
4710349,2024-04-03 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-03,,50,,,22878,88226,1752,369,2,14,0,2,19,14,15,7.51,45,71.3,7.7,40.6,0.02,1.0,0.004,0.547,2e,259,0,0,35,NORMAL
6410130,2024-04-03 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-03,,42,,,9231,33479,441,286,10,3,0,3,16,29,0,1.07,37,78.1,4.1,28.8,0.04,0.5,0.006,0.152,2c,0,0,0,0.00,NORMAL
6410131,2024-04-03 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-03,,40,,,12502,37602,415,272,13,3,0,2,18,27,0,1.04,35,68.2,4.3,31.2,0.04,0.5,0.002,0.065,2c,0,0,0,0.00,NORMAL
6410132,2024-04-03 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-03,,42,,,11185,32250,439,270,7,2,0,1,0,27,0,0.95,37,76.8,3.2,33.8,0.04,0.5,0.002,0.040,2c,0,0,0,0.00,NORMAL
508038,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-02,,74,,,4696,98246,3310,1664,3,31,0,9,15,15,13,23.42,68,65.2,6.5,30.8,0.00,1.5,0.006,1.302,2c,237,0,0,11,NORMAL
54001,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-02,,44,,,31374,84297,1730,352,6,3,0,51,8,17,11,5.44,39,76.2,5.7,31.4,0.02,2.0,0.016,1.027,2C,156,0,0,15,NORMAL
54002,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,55,,,8429,68403,1614,540,3,5,0,41,5,20,13,8.15,50,64.3,18,31,0.014,2.5,0.100,3.70,1b,0,0,4.0,18,NORMAL
6410137,2024-04-02 00:00:00,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,Hitachi Energy Lab.,6M 2024,2024-04-02,,44,,,9485,28987,501,249,7,2,0,1,0,29,0,,44,63,2.3,32.2,0.05,0.5,0.005,0.151,2c,0,,2,,NORMAL
6611059,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-02,,55,,,26657,77326,502,316,149,2,0,1,7,30,0,0.66,50,75.2,3.1,34.6,0.00,0.5,0.004,0.492,2e,0,0,0,34,NORMAL
6310534,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01,,60,,,20486,74792,941,454,4,4,0,1,5,28,0,8.68,55,74.8,3.8,42.5,0.00,0.5,0.003,0.038,2e,174,0,0,7,NORMAL
6310535,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01,,59,,,5406,17694,845,313,4,3,0,1,0,30,0,5.95,54,58.3,2.4,39.3,0.03,0.5,0.004,0.016,2c,193,0,0,0.01,NORMAL
6310536,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01,,66,,,7071,29649,1070,505,6,4,0,1,5,30,0,9.67,59,80.3,19.2,40.3,0.02,0.5,0.000,0.011,2c0,190,0,0,0.00,NORMAL
6310537,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01,,65,,,6098,26097,1047,446,6,4,0,1,0,28,0,8.48,60,67.7,7.6,38.8,0.19,0.5,0.00,0.024,2c,194,0,0,0.01,NORMAL
5101711,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-03-07,,58,,,5729,28463,1296,344,4,3,0,3,1,2,1,1.08,54,26.8,14.1,24.9,0.01,1.5,0.027,0.853,2c,0,0,0,18,NORMAL
5110021,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-03-07,,69,,,2062,14866,1418,128,0,7,0,1,3,1,2,0.00,64,71.2,37.5,29.8,0.03,1.5,0.015,0.340,2e,268,0,0,16,NORMAL
6110204,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-03-07,,49,,,6797,52691,763,537,9,7,0,9,1,2,1,0.00,44,55.5,17.9,25.6,0.02,1.5,0.415,7.944,3a,0,0,0,1,NORMAL
6110245,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-03-07,,53,,,19472,79479,846,592,14,8,0,15,2,2,2,0.00,48,57.2,14.4,25.4,0.03,1.5,0.224,6.189,3a,0,0,0,4,NORMAL
PP0225B01,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-03-07,,60,,,1996,30710,2647,255,4,1,0,1,8,5,5,0.00,55,75.6,34.6,34.8,0.01,1.5,0.011,1.118,2e,207,0,0,33,NORMAL
PPD0225B01,2024-03-07 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-03-07,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,0.00,55,75.6,34.6,34.8,0.01,1.5,0.011,1.118,0.01,207,0,0,33,NORMAL
4104077,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,50,,,31767,89273,1005,252,11,2,0,13,0,7,1,0.00,45,62.4,10.5,34,0.017,0.5,0.010,0.72,3b,0,0,0.5,12,NORMAL
4104758,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,50,,,44871,101296,1440,131,3,2,0,11,1,7,1,0.00,45,79.3,13.8,28,0.000,0.5,0.020,0.63,3b,0,0,1.0,68,NORMAL
5011857,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,75,,,9473,44252,2676,406,5,28,0,3,8,7,4,0.00,50,71.6,12.6,33,0.009,0.5,0.003,0.51,1b,0,0,0.9,16,NORMAL
5011858,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,55,,,7796,105372,4936,30,12,30,0,10,6,6,4,0.00,50,63.1,5.9,30,0.002,1.0,0.005,0.38,2c,0,0,0.2,0,NORMAL
57005,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,50,,,35295,97399,1835,472,19,5,0,45,6,6,5,0.0,45,85.0,11.4,30,0.00,2.0,0.031,2.42,1b,4,0,1.3,30,NORMAL
57012,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,55,,,4891,76259,1091,293,31,53,0,19,59,1,35,0.00,50,61.4,9.0,30,0.012,1.5,0.027,0.71,2c,18,0,0.5,23,NORMAL
PBL1465,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19,,40,,,25405,61946,1064,118,0,1,0,0,0,0,0,0.00,35,53,13.99,30.9,0.0427,0.5,0.099,1.356,0,0,0,3.93,142.145,NORMAL
54LTYPT10970.3,2024-02-15 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,,,,0,0,3481,685,3,22,0,7,2,7,3,709,62,36,13,0,0.0116,0,0,0,0,0,0,0,12,NORMAL
54LYPT10970.2,2024-02-15 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,60,,,5335,19250,4026,781,1,14,0,6,2,2,1,805,60,46,9,0,0.0095,0,0,0,0,0,0,0,12,NORMAL
54LYPT10970.3,2024-02-15 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,GPSC,,,,,62,,,5359,55390,3481,685,2,12,0,7,2,7,3,709,62,35,13,0,0.0116,0,0,0,0,0,0,0,12,NORMAL
57011,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14,,55,,,11334,85129,3021,866,47,20,12,33,16,0,20,0.00,45,64.3,18.5,33,0.000,1.0,0.012,0.74,2c,23,0,0.9,219,NORMAL
9640549,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14,,90,,,22245,96357,4327,802,23,24,8,15,7,5,5,0.00,50,55.4,12.9,31,0.001,1.5,0.011,0.99,1b,0,0,0.5,91,NORMAL
9724074,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14,,55,,,19875,96683,3877,1320,24,10,2,44,5,0,7,0.00,45,36.5,28.4,1.5,0.024,1.5,0.014,1.03,1b,0,0,1.4,637,NORMAL
9724075,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-02-14,,70,,,6395,89888,8129,2208,6,32,0,34,6,5,11,0.00,50,44.8,21.8,27,0.087,2.0,0.019,1.01,1b,0,0,0.9,267,NORMAL
9724076,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14,,50,,,19444,94987,2856,1057,5,8,0,2,2,6,3,0.00,45,49.8,9.2,30,0.000,0.5,0.005,0.66,1b,42,0,0.9,32,NORMAL
ET8712/1,2024-02-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00206,6M 2024,2024-02-12,,70,,,5606,24774,540,63,0,2,0,0,0,2,63,65,62,64.5,10.5,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
9640548,2024-02-09 00:00:00,,Chayaporn S.,Pimchart P.,HITACHI,GPSC,HITACHI,6M,,,,,,3762,65203,5453,381,4,42,0,4,11,2,12,,,53.4,12.4,33.1,0.01,2.5,0.036,1.827,2C,222,,12.4,60,NORMAL
PP0050B01,2024-02-09 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2024,2024-02-23,,,,,4923,27394,2509,269,2,2,0,2,7,5,4,304,62,80,8.6,32,0.027,1,0.004,0.32,1b,35,0,0.2,5,NORMAL
PTE 1689/03,2024-02-09 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00265,6M 2024,2024-02-09,,58,,,6994,74645,1638,1029,18,8,0,5,2,4,4,1062,58,64.9,10.7,32,0.007,1,0.005,0.37,1b,28,0,0.2,6,NORMAL
PTE 1689/04,2024-02-09 00:00:00,,Boontarik T.,Mr.Jirasak S.,IEC,GPSC,2024-00276,6M 2024,2024-02-09,,,,,3079,34063,1731,838,13,10,0,2,3,4,7,886,60,63.6,7.1,30,0.034,1,0.006,0.5,1b,152,0,0.3,5,NORMAL
T012006,2024-01-29 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI,2024-00210,2024-01-29,,,,,23471,82018,926,85,11,60,0,0,205,121,0,361,60,52.5,,32.9,0.02,1,0.002,0.567,2a,8,0.016,2.4,12,NORMAL
T013001,2024-01-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,7849,62407,541,60,3,82,0,2,344,215,0,491,41,71.6,6.7,33.1,0.03,1.0,0.005,0.521,1b,0,0,2.5,10,NORMAL
T013007,2024-01-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,5801,63895,626,74,2,101,0,3,316,185,0,496,42,75.3,9.1,33.2,0.03,1.0,0.003,0.432,2a,0,0,0,10,NORMAL
TP70279703,2023-12-26 00:00:00,,Steve Eeckhoudt,Mr.Jirasak S.,LABORELEC,GPSC,LABORELEC,,2023-12-26,,,,,9200,26000,850,54,5,1.98,0,1,1,0,0,63,0,80,3,42.2,0.01,0.5,0.0002,0.001,1a,5,0.004,0,10,NORMAL
6410137,2023-12-20 00:00:00,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,Hitachi Energy Lab.,12M 2024,2023-12-20,,38,,,8846,25640,496,175,7,2,0,1,0,0,2,,38,85.3,5.8,32.2,0.05,0.5,0.005,0.151,2c,0,,2,0,NORMAL
ET8713/1,2023-12-12 00:00:00,,Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GPSC,82312234,,2023-12-14,,,,,6426,19842,151,3,4,1,0,0,0,31,16,8,40,80,10.7,42.2,0.01,1,0.007,0.176,1b,133.74,,,4,NORMAL
56016,2023-11-21 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,1496,49988,1794,258,10,113,0,8,353,13,303,1125,60,59,12.9,22,0.16,3,0.044,1.784,2e,0,0,19.2,4,T1
ET8712/1,2023-11-20 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2023-11-20,12M 2023,2023-11-20,,70,,,7291,59004,2450,575,5,6,0,36,1,1,6,623,34,61,7.7,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
ET8712_2,2023-11-20 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00105,12M 2023,2023-11-20,,62,,,31445,87128,1179,144,0,4,0,4,0,1,1,304,62,30.2,17.7,30.4,0.01,2.5,0.079,3.503,2e,12,0,35,20,NORMAL
4912019,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00037,12M,2023-11-15,,45,,,2574,36943,2249,399,3,11,0,5,3,2,2,0.00,40,24.4,13.0,22.4,0.001,2.0,0.038,2.002,3a,247,0,15.3,36,NORMAL
4912019,2023-11-15 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00037,,2023-11-15,,45,,,2574,36943,2249,399,3,11,0,5,3,2,2,0.00,40,24.4,13.0,22.4,0.00,2.0,0.038,2.002,3a,247,0,15.3,36,NORMAL
4912020,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,2023-11-15,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0.00,60,43.9,11.0,25.7,0.001,1.5,0.009,0.590,3a,284,0,4.1,49,NORMAL
4912020,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,2023-11-15,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0.00,60,43.9,11.0,25.7,0.001,1.5,0.009,0.590,3a,284,0,4.1,49,NORMAL
4912020,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,2023-11-15,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0.00,60,43.9,11.0,25.7,0.001,1.5,0.009,0.590,3a,284,0,4.1,49,NORMAL
4912021,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00317,12M,2023-11-15,,42,,,4453,17537,1314,263,3,5,0,2,1,3,2,0.00,37,27.7,17.5,30.3,0.01,1.5,0.003,0.466,3a,262,0,2.1,34,NORMAL
4912021,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00317,12M,2023-11-15,,42,,,4453,17537,1314,263,3,5,0,2,1,3,2,0.00,37,27.7,17.5,30.3,0.01,1.5,0.003,0.466,3a,262,0,2.1,34,NORMAL
4912022,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00318,12M,2023-11-15,,40,,,10999,33628,947,154,39,4,0,3,1,1,1,0.00,35,55.8,15.9,35.8,0.01,1.5,0.134,3.7,3a,262,0,7.79,20,NORMAL
4912022,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00318,12M,2023-11-15,,40,,,10999,33628,947,154,39,4,0,3,1,1,1,0.00,35,55.8,15.9,35.8,0.01,1.5,0.134,3.7,3a,262,0,7.79,20,NORMAL
4912023,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00320,12M,2023-11-15,,41,,,5000,20121,1232,289,3,5,0,1,1,3,1,0.00,34,60.4,10.9,36,0.001,1.5,0.138,4.38,3a,262,0,64.3,8,NORMAL
5000574,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00322,12M,2023-11-15,,40,,,2670,35945,502,150,8,59,0,11,190,28,216,0.00,35,52.0,9.2,34.6,0.01,1.5,0.029,0.988,2e,0,0,12.9,40,NORMAL
5000575,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00323,12M,2023-11-15,,40,,,2796,29290,457,179,7,44,0,5,35,8,43,0.00,35,42.0,15.3,26.2,0.01,1.5,0.026,1.077,2e,0,0,12.1,132,NORMAL
5000576,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00324,12M,2023-11-15,,40,,,5923,44005,440,247,5,48,0,5,28,9,29,0.00,35,47.6,15.7,25.5,0.02,1.5,0.026,1.236,2e,0,0,12.1,8,NORMAL
5000577,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00325,12M,2023-11-15,,40,,,4573,35617,582,269,6,17,0,4,9,5,10,0.00,35,58.7,5.1,37.2,0.00,1.5,0.018,0.892,3b,0,0,8.6,12,NORMAL
6110203,2023-11-15 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,43,,,7160,35602,575,511,3,13,0,6,4,2,2,546,43,52.8,19.8,29.3,0.09,1.0,0.041,2.105,3a,0,0,16.7,0,NORMAL
6110204,2023-11-15 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,43,,,6797,52691,763,537,9,7,0,9,1,2,1,563,43,55.5,17.9,25.6,0.02,1.5,0.415,7.994,3a,0,0,169,0,NORMAL
4803321,2023-11-13 00:00:00,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy,GPSC,2023-00221,12M 2023,2023-11-13,,50,,,3893,46178,2453,673,5,15,0,10,5,5,4,,50,59.9,13.4,33.1,0.03,1.5,0.039,3.775,3b,0,,13.5,17,NORMAL
4810106,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300219,,2023-11-13,,38,,,2909,17566,1154,32,0,4,0,1,1,1,1,0.00,33,65.0,10.0,35.9,0.03,1.5,0.006,0.435,2e,258,0,0,13,NORMAL
4810106,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,38,,,2909,17566,1154,32,0,4,0,1,1,1,1,0.00,33,65.0,10.0,35.9,0.03,1.5,0.006,0.435,2e,258,0,0,13,NORMAL
4811735,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311467,,2023-11-13,,58,,,1382,17537,2218,157,0,14,0,1,6,2,3,0.00,54,47.7,11.4,33.3,0.02,1.5,0.010,0.723,2e,258,0.007,3.4,32,NORMAL
4811735,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,58,,,1382,17537,2218,157,0,14,0,1,6,2,3,0.00,53,47.7,11.4,33.3,0.02,1.5,0.723,0.010,2e,258,0,0,32,NORMAL
4902687,2023-11-13 00:00:00,,Ms.Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00235,12M,2023-11-13,,52,,,8250,81002,2908,1519,8,16,0,7,3,3,6,1553,52,70.6,11,33.4,0.04,1.5,0.016,0.854,3b,0,0.011,0,35,NORMAL
5001700,2023-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,5914,65459,4037,365,12,6,0,6,3,4,3,394,43,34.1,17.6,22.9,0.13,1.5,0.008,0.760,2e,0,0,3.4,18,NORMAL
5001766,2023-11-13 00:00:00,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2023-00225,12M 2023,2023-11-13,,43,,,15827,97304,1844,428,11,4,0,4,1,2,1,,43,58.7,8,25.3,0.09,1.5,0.025,0.95,2c,0,0.010,4.5,12,NORMAL
5001769,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00231,12M,2023-11-13,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,186,49,56,13.3,25.7,0.01,1.5,0.012,0.534,3b,0,0.012,13.2,18,NORMAL
5001769,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00231,12M,2023-11-13,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,186,49,56,13.3,25.7,0.01,1.5,0.012,0.534,3b,0,0.012,13.2,18,NORMAL
5001769,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,0.51,44,56.0,13.3,25.7,0.01,1.5,0.012,0.534,3b,0,0,0,18,NORMAL
5101711,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00224,,2023-11-13,,40,,,5729,28463,1296,344,4,3,0,3,1,2,1,1.08,45,38.6,14.1,24.9,0.01,1.5,0.027,0.853,2c,0,0.009,10.9,18,NORMAL
5110021,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300218,,2023-11-13,,50,,,2062,14866,1418,128,0,7,0,1,3,1,2,0.00,45,15.4,37.5,29.8,0.03,1.5,0.015,0.340,2e,268,0,0,16,NORMAL
5110022,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311466,,2023-11-13,,56,,,7593,47474,2388,392,3,18,0,2,4,1,3,0.00,51,67.4,4.5,29.3,0.00,1.5,0.004,0.281,2e,264,0.018,0,49,NORMAL
5110022,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,56,,,7593,47474,2388,392,3,18,0,2,4,1,3,0.00,51,67.4,4.5,29.3,0.00,1.5,0.004,0.281,2e,264,0,0,49,NORMAL
5200523,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00222,,2023-11-13,,43,,,1602,46861,466,28,11,2,0,1,96,2,7,0.13,38,49.4,52.1,17.2,0.14,0.5,0.659,11.783,2e,0,0.071,460.0,7,NORMAL
5200523,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,43,,,1602,46861,466,28,11,2,0,1,96,2,7,0.13,38,49.4,52.1,17.2,0.14,0.5,0.659,11.783,2c,0,0,4.6,7,NORMAL
5200524,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00223,,2023-11-13,,44,,,1931,58880,628,628,6,2,0,1,88,2,8,0.12,39,47.3,68.9,15.6,0.18,00.5,0.479,11.384,2e,0,0.062,422.0,18,NORMAL
5200524,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,44,,,1931,58880,628,36,6,2,0,1,88,2,8,0.12,39,47.3,68.9,17.2,0.183,0.5,0.475,11.384,2c,0,0,4.22,6,NORMAL
5201091,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300230,,2023-11-13,,46,,,1754,13435,380,19,3,1,0,1,46,1,11,0.23,41,59.2,56.6,16.5,0.13,0.5,0.757,11.488,2e,0,0.062,484.0,3,NORMAL
5201091,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,46,,,1754,13435,380,19,3,1,0,1,46,1,11,0.23,41,59.2,56.6,16.5,0.13,0.5,0.757,11.488,0,0,0,4.84,31,NORMAL
PP0084B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300226,,2023-11-13,,38,,,7243,49915,2112,444,14,32,0,2,10,3,5,0.00,34,48.7,10.5,35.8,0.02,1.5,0.026,1.561,3b,35,0,0,42,NORMAL
PP0084B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,38,,,7243,49915,2112,444,14,32,0,2,10,3,5,0.00,33,48.7,10.5,35.8,0.02,1.5,0.026,1.561,3b,35,0,0,42,NORMAL
PP0102B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00228,,2023-11-13,,65,,,5053,40944,3372,461,7,22,0,1,5,2,2,0.00,60,51.8,11.3,33.7,0.03,0.5,0.002,0.230,2c,207,0.014,8.9,103,NORMAL
PP0102B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,65,,,5053,40944,3372,461,7,22,0,1,5,2,2,0.00,60,51.8,11.3,33.7,0.03,0.5,0.002,0.230,2c,207,0,0,103,NORMAL
PP0174B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311465,,2023-11-13,,70,,,3998,20894,1543,194,5,14,0,1,4,2,3,0.00,65,55.0,2.3,31.9,0.03,1.5,0.028,0.792,2c,216,0.014,12.0,31,NORMAL
PP0174B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13,,70,,,3998,20894,1543,194,5,14,0,1,4,2,3,0.00,65,55.0,2.3,31.9,0.03,1.5,0.028,0.792,2c,216,0,0,31,NORMAL
