Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
PP0225B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00217,12M 2023,2023-11-13,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,294,60,75.6,4.6,34.8,0.01,1.5,0.011,1.118,2e,207,0.01,0.6,10,NORMAL
PPD0225B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300217,,2023-11-13,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,0.00,55,22.2,34.6,34.8,0.01,1.5,0.011,1.118,2E,207,0,0,33,NORMAL
4010290,2023-10-29 00:00:00,-,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GPSC,81611222,"12M_71,72,73",,,30,,,23278,51007,1615,47,0,1,0,3,0,13,3,51,30,71.9,13.3,26.63,0.028,1,0.001,0.179,2E,0,0.014,0.02,43,NORMAL
6512363,2023-09-14 00:00:00,,Mr. Danrongsak S.,,TIRATHAI,,MEGGER Foster 80/100,331-005-BO,,,36,,,15253,51414,190,15,0,0,0,0,0,,,9,,79.8,4.78,,,,,,,0,,,,NORMAL
631049,2023-07-08 00:00:00,,,,Fuji Tusco,,,,,,,,,13305,116062,1405,426,64,2,0,2,2,0,0,,24,,,,,,,,,0,,,,NORMAL
631049,2023-07-08 00:00:00,,,,Fuji Tusco,,,,,,,,,13305,116062,1405,426,64,2,0,2,2,0,0,,24,,,,,,,,,0,,,,NORMAL
54LTYPT10970.3,2023-06-29 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,,,,0,0,3847,673,3,18,0,7,2,3,2,705,55,43,8,0,0.0087,0,0,0,0,0,0,0,12,NORMAL
54LYPT10970.2,2023-06-29 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,68,,,3606,19041,3864,684,1,16,0,5,2,4,1,710,68,47,8,0,0.0068,0,0,0,0,0,0,0,12,NORMAL
54LYPT10970.3,2023-06-29 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,,,,4737,51215,3847,673,3,18,0,7,2,4,2,705,55,43,7,0,0.0087,0,0,0,0,0,0,0,12,NORMAL
EDP018401,2023-06-27 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-27,,62,,,3057,39668,1865,212,17,83,0,2,291,8,207,817,62,77,16,34,0.006,0.5,0.014,0.002,1b,32,0,0.4,14,NORMAL
4700831,2023-06-21 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-27,,,,,7475,37053,1963,115,13,2,0,1,2,4,2,136,40,52,31,25,0.006,2,0.029,1.23,1b,87,0,1.1,4,NORMAL
5710877,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,48,,,2683,21531,1322,508,4,10,0,4,2,2,2,528,48,71,7,37,0.017,0.5,0.011,0.48,1b,5,0.014,0.6,10,NORMAL
EDP004301,2023-06-21 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,50,,,6243,32618,1400,131,6,2,0,19,2,4,5,167,50,67,19,27,0.021,1.5,0.061,1.77,3b,46,0,1.8,58,NORMAL
ET8712_2,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,58,,,6674,56866,1966,217,6,4,0,3,2,2,1,231,58,76,14,34,0.027,2,0.085,2.71,1b,5,0.011,3.6,12,NORMAL
EV9277_1,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,44,,,14552,73329,1348,65,11,2,0,2,1,6,3,85,44,34,29,16,0.12,2.5,0.103,2.93,2c,5,0.014,4,30,NORMAL
EV9277_2,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,2023-06-21,,46,,,15866,79086,1236,57,10,2,0,1,1,6,3,76,46,67,30,16,0.125,2.5,0.098,2.25,2c,5,0.013,3.8,29,NORMAL
O61539,2023-06-21 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,55,,,8066,35232,660,61,4,1,0,8,0,1,1,74,55,79,10,31,0.033,0.5,0.038,0.87,1b,0,0,1.7,21,NORMAL
PP0041B01,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,52,,,2855,28651,2794,199,19,22,0,2,18,3,9,269,52,69,18,36,0.021,1.5,0.004,0.43,1d,5,0.014,0.2,30,NORMAL
PP0091B01,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21,,40,,,9551,46179,649,82,5,1,0,7,0,1,1,95,40,83,10,34,0.032,1,0.008,0.408,1b,29,0.013,0.3,10,NORMAL
T012006,2023-06-12 00:00:00,,,,,,,,,,,,,2407,48723,,,,,,,,,,,,,,,,,,,,0,,,,
T012006,2023-06-12 00:00:00,,Boontarik Tangon,Pimchart P.,IEC,GPSC,,,,,,,,2407,48723,799,93,8,58,0,6,193,7,7,369,50,,,,,,,,,0,,,,T1
57011,2023-06-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,4407,50515,3321,468,18,12,0,12,12,20,14,522,70,59,18,33,0.000,1.0,0.012,0.74,2c,23,0,0.9,219,NORMAL
9724074,2023-06-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,6189,47342,3909,576,12,7,0,31,5,27,7,631,70,41,30,1.5,0.024,1.5,0.014,1.03,1b,0,0,1.4,637,NORMAL
5001700,2023-06-03 00:00:00,,Thidarat S.,Pimchart P.,IEC,GPSC,IEC,12M,,,,,,8797,68039,5070,272,9,6,0,5,3,4,3,295,44,76,13.0,29,0.051,1,0.009,0.670,1b,0,1,1,10,NORMAL
4810106,2023-05-24 00:00:00,,Mr.wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-24,,,,,8361,28621,1153,85,0,9,0,1,1,1,1,97,60,86,13,38,0.022,0.5,0.006,0.42,1b,0,0,0,13,NORMAL
6110201,2023-05-03 00:00:00,,Waraporn D.,,IEC,,,,,,,,,3848,29886,1658,339,130,130,0,130,130,0,0,1120,40,96,1.85,40,0.018,0.5,0.002,0.170,1B,0,0,0,10,NORMAL
6110202,2023-05-03 00:00:00,,Waraporn D.,,IEC,,,,,,,,,3429,18890,538,270,130,130,0,130,130,0,0,1120,42,87,13,40,0.018,0.5,0.004,0.510,1B,0,,,5,NORMAL
4912019,2023-04-23 00:00:00,,Mr.Wachirawit T.,Mr.Jirasak S.,IEC,GPSC,IEC230121,6M,,,52,,,1672,11221,1059,116,0,3,0,1,1,1,1,121,52,96,12,26,0.008,1.5,0.03,1.25,1b,0,0,0.9,10,NORMAL
4912020,2023-04-23 00:00:00,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,1881,13478,1583,88,0,4,0,1,1,1,1,94,0,88,14,32,0.029,1,0.01,0.52,1b,0,0,0,10,NORMAL
4912021,2023-04-23 00:00:00,,Mr.Wachirawit T.,Mr.Jirasak S.,IEC,GPSC,IEC230121,4M#1,2023-04-24,,50,,,1950,26928,2431,292,4,7,0,5,2,2,2,310,50,89,15,37,0.023,0.5,0.004,0.23,1b,0,0,0.1,10,NORMAL
5110023,2023-04-23 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,2023-04-23,,,,,4751,33613,1193,368,5,4,0,1,1,1,1,379,50,97,9,41,0.021,0.5,0.002,0.04,1b,0,0,0.5,10,NORMAL
PP0158B01,2023-04-23 00:00:00,,Mr.Wachirawit T.,Mr.Jirasak S.,GPSC,GPSC,IEC230122,4M#1,,,42,,,5323,53154,1395,832,17,12,0,5,2,4,2,868,42,98,5,35,0.025,0.5,0.022,0.39,1b,0,0,0.2,10,NORMAL
PP0181B01,2023-04-23 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,2023-04-24,,42,,,7090,59850,1262,797,9,10,0,3,2,2,1,821,42,94,5,39,0.025,0.5,0.007,0.16,1b,0,0,0.2,10,NORMAL
5110021,2023-04-21 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-21,,48,,,4765,35564,2111,151,4,8,0,2,3,2,2,168,48,80,5,34,0.026,1,0.006,0.310,1b,0,0,0.2,16,NORMAL
4803321,2023-04-19 00:00:00,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,-,6M,2023-04-19,,,,,1616,28002,2840,495,3,11,0,7,4,6,4,520,50,75,11,37,0.029,1.5,0.157,2.11,3b,0,0,0.5,10,NORMAL
5200523,2023-04-19 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,6M,2023-04-19,,42,,,1947,34809,712,27,6,2,0,1,83,1,6,119,42,77,0,0,0.075,0.5,0,0,1b,0,0,0,9,NORMAL
5200524,2023-04-19 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,6M,2023-04-19,,,,,5691,64392,835,17,8,2,0,1,65,1,6,93,42,63,0,0,0.082,0.5,0,0,1b,0,0,0,10,NORMAL
5201090,2023-04-19 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,-,6M,2023-04-19,,42,,,1230,17383,667,33,4,2,0,1,57,1,8,97,42,75,36,22,0.066,0.5,0.606,9.41,1b,0,0,0,10,NORMAL
5201091,2023-04-19 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230124-1,6M,2023-04-19,,46,,,4985,43641,615,27,0,2,0,1,44,1,8,74,46,69,0,0,0.068,0.5,0,0,1b,0,0,37.8,5,NORMAL
4811735,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-18,,60,,,5329,47990,3563,172,0,15,0,2,5,3,3,194,60,94,5,38,0.025,1,0.006,0.65,1b,0,0,0.2,32,NORMAL
5110022,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-18,,56,,,4030,37474,3122,252,4,15,0,2,4,2,2,277,56,94,5,33,0.008,1,0.009,0.32,1b,0,0,0.3,49,NORMAL
PP0084B01,2023-04-18 00:00:00,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,IEC230120,4M#1,2023-04-18,,66,,,4622,41419,2185,239,11,16,0,2,6,4,4,274,66,83,8,38,0.022,1,0.024,1.4,4a,0,0,1.2,42,NORMAL
PP0102B01,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-18,,46,,,3303,22592,1649,105,4,8,0,1,3,3,3,121,46,93,7,37,0.021,0.5,0.001,0.16,3a,0,0,0,103,NORMAL
PP0174B01,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC,4M#1,2023-04-18,,,,,3303,22592,1649,105,4,8,0,1,3,3,3,121,60,98,5,36,0.023,1,0.021,0.790,1b,0,0,0.7,31,NORMAL
PP0225B01,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,3494,33851,3350,213,0,22,0,2,8,5,4,245,0,100,7,37,0.023,1,0.007,0.39,1b,0,0,0,33,NORMAL
20083122TIC003,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,7220,68792,958,8,8,22,0,4,4,3,8,996,64,86,10,36,0.017,1.0,0.002,0.28,3a,0,0,0.1,19,NORMAL
20083122TIC008,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,6712,55825,3624,1061,7,18,0,9,3,3,7,1098,59,76,7,35,0.020,1.0,0.002,0.25,3a,0,0,0.1,12,NORMAL
3911888,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4006,1953,623,50,0,1,0,5,0,1,0,56,49,45,17,38,0.054,1.0,0.006,1.01,2e,0,0,0.5,31,NORMAL
4010290,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,14328,75978,1153,47,3,2,0,10,1,2,1,63,,53,21,25,0.001,1.0,0.018,0.45,3b,0,0,0.4,169,NORMAL
4010291,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,10257,44925,1109,38,0,1,0,7,1,2,1,47,,63,20,25,0.031,1.0,0.014,0.34,3b,0,0,0.5,,NORMAL
4010922,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5233,38996,2519,425,7,3,0,27,1,2,1,463,50,78,17,34,0.014,2.0,0.032,0.85,1d,0,0,0.0,14,NORMAL
4011560,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12053,65408,459,47,6,1,0,6,0,1,1,60,0,59,18,37,0.013,1.0,0.010,0.56,1b,27,0,0.6,5,NORMAL
4612314,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12071,72309,1441,232,13,3,0,10,1,1,1,259.1,46,87,9,29,0.000,1.5,0.026,1.50,1b,48,0,0.0,4,NORMAL
4711343,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,7357,64301,2356,399,98,3,0,13,2,7,2,515,46,88,12,26,0.003,1.5,0.028,1.20,1b,19,0,0.0,6,NORMAL
5011857,2023-04-11 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,64,,,5110,38299,2301,217,4,17,0,2,6,2,3,246,42,68,9,33,0.009,0.5,0.003,0.51,1b,0,0,0.9,16,NORMAL
5011858,2023-04-11 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,,,,6025,68193,5396,554,6,22,0,8,6,4,4,596,42,79,11,30,0.002,1.0,0.005,0.38,2c,0,0,0.2,0,NORMAL
512033,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,6657,54475,1558,590,5,11,0,7,3,2,2,616,0,81,9,32,0.007,0.5,0.003,0.48,1b,0,0,0.2,10,NORMAL
53105200EE,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12550,71562,1206,253,11,2,0,13,1,2,1,280,52,85,14,33,0.026,0.5,0.005,0.64,1b,0,0,0.2,10,NORMAL
5513260,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,18653,76609,3287,272,6,3,0,11,2,1,2,294,49,78,11,34,0.014,0.5,0,0.06,1b,0,0,0.1,0,NORMAL
57012,2023-04-11 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,64,,,3398,42261,1077,149,18,30,0,14,38,14,22,249,64,86,11,30,0.012,1.5,0.027,0.71,2c,18,0,0.5,23,NORMAL
6012333,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5283,42682,4270,542,5,10,0,1,3,2,2,561,74,87,15,38,0.010,0.5,0.000,0.4,1b,0,0,0.0,10,NORMAL
6110289,2023-04-11 00:00:00,,Mr.Waraporn D.,,IEC,,,,,,,,,15283,50164,1821,353,8,6,0,9,1,2,1,377,0,69,12,34,0.008,0.5,0.030,1.00,1a,0,0,1.4,0,NORMAL
6210508,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,1468,69312,2977,492,10,5,0,36,3,3,2,546,52,66,20,22,0.009,1.0,0.034,3.74,1a,0,0,6.0,10,NORMAL
6210509,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12234,77844,4153,656,8,6,0,41,4,9,3,715,68,27,40,17,0.000,1.0,0.148,4.20,1a,0,0,0.4,23,NORMAL
9624007,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3365,34266,4226,830,5,10,0,3,3,2,13,851.3,42,72,15,35,0.007,1.0,0.015,0.58,1b,0,0,0.2,0,NORMAL
9640548,2023-04-11 00:00:00,,Ms.Kladnatee P.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,1665,22242,4647,155,0,18,0,3,7,7,7,183,45,74,15,34,0.002,2.5,0.027,2.83,1b,0,0,0,71,NORMAL
9724075,2023-04-11 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,3418,46610,8634,1164,5,17,0,23,4,4,8,1213,0,58,20,27,0.087,2.0,0.019,1.01,1b,0,0,0.9,267,NORMAL
EDP008001,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4648,40089,1125,535,0,8,0,3,2,2,5,548,63,81,8,43,0.003,0.5,0.001,0.04,3a,0,0,0.0,0,NORMAL
EDP011601,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4648,40089,2734,535,0,8,0,3,2,2,5,548,63,86,7,31,0.014,1.5,0.008,0.79,1b,0,0,0.4,19,NORMAL
PP0016B01,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4327,33595,2015,187,17,50,0,3,84,5,50,341,68,87,9,30,0.000,1.0,0.004,0.25,1b,94,0,0.2,22,NORMAL
PP0050B01,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5544,49887,348,950,410,0,0,7,3,4,4,389,62,86,11,32,0.027,1.0,0.004,0.32,1b,35,0,0.2,5,NORMAL
PTE 1689/01,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3827,20571,993,189,12,3,0,1,1,1,2,206,49,86,9,31,0.009,0.5,0.016,0.50,1b,13,0,0.6,5,NORMAL
PTE 1689/02,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3673,23463,414,13,4,0,1,2,1,1,3,434.2,52,93,9,33,0.006,1.0,0.004,0.41,1b,0,0,0.2,4,NORMAL
PTE 1689/03,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12268,76845,2091,636,13,6,0,4,2,2,3,661,50,64,6,32,0.007,1.0,0.005,0.37,1b,28,0,0.2,6,NORMAL
PTE 1689/04,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3098,26843,624,10,8,8,0,3,2,2,5,647.1,58,86,12,28,0.034,1.0,0.006,0.50,1b,152,0,0.3,0,NORMAL
VN00408,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3628,33888,2903,892,4,14,0,2,3,1,2,915,52,89,6,34,0.014,0.5,0.001,0.14,1b,0,0,0.1,11,NORMAL
4104077,2023-04-05 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,45,,,4422,24997,401,40,4,1,0,3,1,1,1,49,45,91,14,34,0.017,0.5,0.010,0.72,3b,0,0,0.5,12,NORMAL
4104453,2023-04-05 00:00:00,,,M.Pimchart P.,IEC,GPSC,,,,,,,,7103,35006,2220,166,7,2,0,24,1,3,5,200,0,50,20,28,0.024,1.0,0.019,1.10,2c,0,0,0.8,143,NORMAL
4104758,2023-04-05 00:00:00,,,,,,,,,,50,,,7234,33972,1114,44,0,1,0,6,1,1,2,52,50,54,12,28,0.000,0.5,0.020,0.63,3b,0,0,1.0,68,
57005,2023-04-04 00:00:00,,,M.Pimchart P.,IEC,GPSC,,,,,70,,,8958,52229,2175,297,14,4,0,34,2,4,2,351,70,84,15,30,0.00,2.0,0.031,2.42,1b,4,0,1.3,30,NORMAL
9640549,2023-04-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,75,,,3675,33496,4742,401,4,12,0,7,4,5,4,428,75,84,13,31,0.011,1.5,0.011,0.99,1b,0,0,0.5,91,NORMAL
9724076,2023-04-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,50,,,8486,70740,3511,737,6,7,0,2,2,1,3,754,50,66,11,30,0.000,0.5,0.005,0.66,1b,42,0,0.9,32,NORMAL
3710737,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,40,,,8398,42016,1180,129,105,2,0,3,1,1,0,240,40,36,18,37,13,1.0,0.006,0.33,1b,0,0,0.3,13,NORMAL
3710738,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,52,,,9702,52613,1094,118,129,2,0,1,1,1,0,251,52,39,19,37,0.003,1.0,0.002,0.14,2e,0,0,0.1,7,NORMAL
4710348,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,48,,,6966,42844,440,96,5,2,0,1,1,1,0,105,54,78,10,30,0.023,1.0,0.006,0.36,1b,65,0,0.2,42,NORMAL
4710349,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,50,,,3547,23352,2916,233,4,11,0,2,4,1,2,225,50,57,12,30,0.000,1.0,0.008,0.44,1b,81,0,0.4,29,NORMAL
508038,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,4165,58319,3411,1094,3,0,0,7,5,4,3,1132,66,81,10,34,0.013,1.5,0.008,0.88,1b,0,0,0.5,7,NORMAL
5310991,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,7461,52613,1094,118,129,2,0,1,1,1,0,251,52,62,8,33,0.009,0.5,0.002,0.41,1b,0,0,0.1,4,NORMAL
54001,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,10580,55078,1906,233,0,3,0,33,1,2,1,270,44,69,10,34,0.006,1.0,0.018,0.48,1b,0,0,0.8,10,NORMAL
54002,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,5357,48867,1465,338,4,4,0,21,1,4,1,368,44,67,18,31,0.014,2.5,0.100,3.70,1b,0,0,4.0,18,NORMAL
6310534,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,3085,15137,464,116,5,2,0,1,1,1,0,125,54,79,10,0,0,0,0,0,0,0,0,0,0,NORMAL
6310535,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,2782,15688,491,119,5,2,0,1,1,1,1,128,66,78,11,0,0,0,0,0,0,0,0,0,0,NORMAL
6310536,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,6966,42844,440,96,5,2,0,1,1,1,0,105,54,76,14,0,0,0,0,0,0,0,0,0,0,NORMAL
6310537,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,2667,13798,445,89,4,1,0,1,1,1,0,96,54,73,10,0,0,0,0,0,0,0,0,0,0,NORMAL
4700830,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,18961,73151,2918,517,13,5,0,1,1,1,1,537,50,67,13,40,0.019,0.5,0.000,0.080,2e,05,0.014,0.1,6,NORMAL
ET8712/1,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,15144,74373,4437,902,7,9,0,39,2,2,1,959,54,60,11,32,0.029,1.5,0.076,3.750,1b,05,0.012,3.4,15,NORMAL
ET8712_2,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,9737,72618,3263,535,14,9,0,4,2,2,1,564,50,72,8,34,0.027,2.0,0.085,2.710,1b,05,0.011,3.6,12,NORMAL
ET8713/1,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,12137,74005,3641,1053,7,11,0,10,2,3,2,1083,54,65,9,34,0.023,2.5,0.116,3.840,1b,05,0.016,5.1,8,NORMAL
EV9277_1,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,42,,,18827,70383,1864,118,12,2,0,2,1,6,3,135,42,65,23,16,0.121,2.5,0.103,2.930,2c,05,0.014,4.0,30,NORMAL
EV9277_2,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,45,,,22353,74186,2122,135,14,2,0,2,1,7,3,154,45,44,29,16,0.125,2.5,0.098,2.250,2c,05,0.013,3.8,29,NORMAL
5710877,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,46,,,12729,67430,2152,13116,6,21,0,6,3,2,2,1352,46,81,5,37,0.017,0.5,0.011,0.480,1b,05,0.014,0.6,ND,NORMAL
EDP004301,2023-02-08 00:00:00,,Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,3M#1,2023-02-08,,,,,18452,65167,2543,366,11,4,0,27,4,4,5,412,44,64,12,29,0.006,1.5,0.06,2.09,3B,26,0.012,1.8,51,NORMAL
EDP004301,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,44,,,18452,65167,2543,366,11,4,0,27,4,4,5,412,44,73,12,29,0.006,1.5,0.120,2.090,3b,26,0.012,1.8,51,NORMAL
EDP018401,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,13588,63888,2962,450,25,162,0,3,387,9,218,1027,54,78,5,34,0.006,0.006,0.006,0.620,1d,28,0.009,0.3,7,NORMAL
o61539,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,22424,76469,974,123,10,2,0,10,1,1,1,146,50,79,10,31,0.033,0.5,0.038,0.870,1b,05,0.010,1.7,21,NORMAL
PP0041B01,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,10949,60780,4348,439,34,44,0,3,24,4,10,544,54,70,5,36,0.021,1.5,0.004,0.430,1d,05,0.014,0.2,30,NORMAL
PP0091B01,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,40,,,22146,72246,938,178,7,2,0,10,1,1,1,198,40,78,5,34,0.032,1.0,0.008,0.408,1b,29,0.013,0.3,05,NORMAL
20083122TIC003,2022-12-14 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,Emergency after Power cable fault,2022-12-14,,36,,,1998,28897,3649,736,6,17,0,3,4,8,6,766,36,78,8,40,0.026,1,0.002,0.36,1a,0,0,0.1,14,NORMAL
6110203,2022-12-02 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3353,19232,481,229,10,8,0,4,3,2,2,254,44,95,9,33,0.025,0.5,0.018,1.41,1B,0,0,0,5,NORMAL
6110245,2022-12-02 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,4349,36064,989,419,18,7,0,9,2,3,1,455,44,98,10,29,0.024,1,0.213,5.33,1B,0,0,0,0,NORMAL
6110201,2022-12-01 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,1795,13393,1231,251,0,5,0,1,1,1,1,258,62,88,8,41,0.022,0.5,0.001,0.28,1B,0,,,5,NORMAL
6110202,2022-12-01 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2732,13853,370,193,0,2,0,1,1,0,0,197,46,93,9,41,0.02,0.5,0.004,0.65,1B,0,,,5,NORMAL
6110204,2022-12-01 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,3554,28889,782,308,8,5,0,5,1,2,1,327,42,86,10,29,0.023,0.5,0.212,4.420,1B,0,0,0,0,NORMAL
5110023,2022-11-30 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,5225,27637,885,276,0,4,0,1,1,1,1,282,44,86,12,37,0.021,0.5,0.001,0.080,1B,0,0,0,0,NORMAL
PP0181B01,2022-11-30 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3500,36106,1166,655,15,10,0,4,2,4,2,686,42,92,10,41,0.021,0.5,0.003,0.210,1B,0,0,0,10,NORMAL
T012006,2022-11-30 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-30,,,,,1964,31486,535,59,4,36,0,4,135,6,98,238,52,68,9,35,0.022,0.5,0.015,0.43,2c,20,0,0.6,5,NORMAL
4912020,2022-11-22 00:00:00,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,3646,19355,2004,117,0,5,0,1,2,1,1,125,0,71,12,32,0.029,1,0.01,0.52,1b,0,0,0,10,NORMAL
4912021,2022-11-22 00:00:00,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,4089,19959,1633,193,0,4,0,1,1,1,1,199,0,93,8,37,0.023,0.5,0.004,0.23,1b,0,0,0,10,NORMAL
4803321,2022-11-21 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,2022-11-21,,,,,4682,33781,4490,887,0,27,0,12,5,6,4,931,50,79,23,37,0.033,0.5,0.012,2.89,3b,0,0,0.5,10,NORMAL
5110021,2022-11-21 00:00:00,,Mr.wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2023-11-21,,,,,3271,18321,2560,267,0,12,0,2,3,2,2,209,58,86,14,35,0.007,0.5,0.005,0.32,1b,0,0,0,10,NORMAL
5110022,2022-11-21 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,12M,2022-11-21,,56,,,3543,28870,3282,373,0,23,0,0,5,2,3,403,56,85,7,36,0.025,0.5,0.005,0.67,1b,0,0,0,10,NORMAL
5200523,2022-11-21 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,2022-11-21,,,,,3374,38857,981,61,20,4,0,2,114,1,7,201,42,78,0,0,0.075,0.5,0,0,1b,0,0,0,9,NORMAL
5200524,2022-11-21 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,,,,,,3717,38095,1135,44,15,3,0,2,99,1,6,163,40,78,0,0,0.082,0.5,0,0,1b,0,0,0,10,NORMAL
5201090,2022-11-21 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230124-1,12M,2022-11-21,,42,,,3592,23590,914,74,5,0,0,2,79,1,8,160,42,75,0,0,0.066,0.5,0,0,1b,0,0,27.1,10,NORMAL
PP0084B01,2022-11-21 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-21,,,,,3401,24855,3113,656,24,34,0,3,8,4,4,725,64,81,9,39,0.029,0.5,0.027,1.32,4A,0,0,0,10,NORMAL
PP0102B01,2022-11-21 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-21,,,,,3510,33860,5697,642,5,32,0,1,6,3,3,686,54,85,7,38,0.023,0.5,0.001,0.19,3a,0,0,0,10,NORMAL
PP0174B01,2022-11-21 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-21,,,,,3315,22227,2174,205,6,14,0,1,4,2,2,230,54,70,6,36,0.027,0.5,0.022,0.74,1b,0,0,0,10,NORMAL
PP0225B01,2022-11-21 00:00:00,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,3267,27191,4143,364,0,35,0,2,9,5,4,410,0,90,6,38,0.026,0.5,0.007,0.52,1b,0,0,0,10,NORMAL
4010922,2022-11-04 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,12590,69834,2533,443,5,3,0,27,1,2,1,479,40,76,11,34,0.014,2,0.032,0.85,1B,5,0,0,14,NORMAL
510049,2022-10-18 00:00:00,,Tidarat S,Methee M.,IEC,GPSC,,,,,48,,,2822,22276,2171,483,9,9,0,2,3,1,0,,,82,6,100,0,0,0.001,0,,0,,0.1,0,NORMAL
4010291,2022-10-17 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,7527,33413,1886,67,0,1,0,5,1,1,1,74,40,69,19,25,0.031,1,0.014,0.34,3B,5,0,0.5,93,NORMAL
4010290,2022-10-10 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,7952,34935,1974,96,0,1,0,7,1,1,1,105,40,53,15,24,0.001,1,0.018,0.45,3B,5,0,0.4,169,NORMAL
5513260,2022-10-10 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,13435,70500,3586,340,5,4,0,13,2,1,2,364,40,63,6,34,0.014,0.5,0,0.060,1B,5,0,0.1,0,NORMAL
9624007,2022-10-10 00:00:00,,Waraporn Dabut,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,,50,,,5595,55409,5229,1219,8,13,0,3,4,2,13,1247,50,68,13,34,0,0.5,0.004,0.3,1b,44,0,0.5,46,NORMAL
20083122TIC008,2022-10-05 00:00:00,,Hatsachari Chanthakhun,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,33,60,70,55,8193,30365,3632,1052,7,18,0,9,3,3,3,1089,60,85,12,31,0.020,,0.010,0.330,3a,5,0,0.1,12,NORMAL
9640548,2022-10-05 00:00:00,,Hatsachari Chanthakhun,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,,50,,,6358,27377,4324,152,10,18,0,3,6,7,7,189,50,74,7,28,0.002,2.5,0.027,2.830,1b,5,0,0,71,NORMAL
3911888,2022-10-04 00:00:00,,Boontarik T.,,IEC,,,,,,,,,8365,55521,3347,1150,9,6,0,22,1,1,1,511,40,53,14,38,0.054,1,0.006,1.010,2E,5,0,0.5,31,NORMAL
PTE 1689/01,2022-10-03 00:00:00,,Mr.Kittisak S.,Mr.Jirasak S.,TIS,GPSC,,,,,,,,3044,14638,1731,218,8,2,0,1,1,1,2,230,50,82,8,37,0.008,0.5,0.004,0.4,1b,107,0,0.2,5,NORMAL
4710348,2022-09-29 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2404,22678,4041,346,3,16,0,2,6,2,3,373,64,56,16,30,0.023,1,0.006,0.36,1B,65,0.02,0.2,42,NORMAL
3905095,2022-09-23 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,8372,50832,1310,122,6,2,0,4,1,1,1,135,40,49,25,32,0.013,1,0.013,0.59,3B,5,0.02,0.4,172,NORMAL
50310092,2022-09-23 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,13130,64120,948,104,6,2,0,2,1,1,1,115,40,69,12,31,0,0.5,0.009,0.47,1B,60,0.02,0.3,7,NORMAL
508038,2022-09-23 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3293,53094,3344,301,0,23,0,7,5,3,3,336,56,71,7,33,0.013,0.5,0.008,0.88,1B,5,0.02,0.5,7,NORMAL
3710737,2022-09-22 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,4689,23629,606,155,46,1,0,2,0,1,0,204,40,37,25,37,0.006,1,0.006,0.33,1B,5,0.02,0.3,13,NORMAL
3710738,2022-09-22 00:00:00,,Mr.Puriwat K.,Mr.Pimchart P.,"TIS Engineering and Service Co., Ltd",GPSC,,,,30,40,,55,6228,44471,972,159,79,2,0.1,4,1,0,0,121,42,20,20,31,0.003,1,0.002,0.14,2e,0,0,0.1,7,NORMAL
3710738,2022-09-22 00:00:00,,Hasachari C.,,IEC,,,,,,,,,3988,22508,566,55,64,1,0,1,0,1,0,121.1,42,44,20,37,0.003,1,0.002,0.14,2E,5,0.02,0.1,7,NORMAL
383204884,2022-09-22 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1849,19487,1410,52,5,5,0,2,5,3,4,69,40,67,16,30,0.047,0.5,0.107,3.42,1B,14,0.02,3.9,14,NORMAL
383204886,2022-09-22 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2130,11022,492,32,0,1,0,1,1,1,1,35,40,85,9,38,0.006,0.5,0.036,1.140,4A,5,0.02,1.7,5,NORMAL
4710349,2022-09-22 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2334,16260,2729,206,4,9,0,2,4,1,2,225,50,70,12,30,0,1,0.008,0.44,1B,81,0.01,0.4,29,NORMAL
5310991,2022-09-22 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,6390,42358,1650,478,20,4,0,3,1,1,1,506,42,73,8,33,0.011,1.5,0.002,0.41,1B,5,0,0.1,5,NORMAL
54001,2022-09-22 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,9881,52765,1900,261,0,3,0,31,1,2,1,296,44,73,7,31,0.011,1.5,0.012,0.67,1B,5,0.02,0.6,6,NORMAL
56118448EE,2022-09-22 00:00:00,,Boontarik T.,Hasachari C.,IEC,IEC,,,,,,,,2954,17829,1167,154,26,4,0,1,1,1,1,186,40,68,12,33,0.006,0.5,0.015,1.36,3A,5,0.01,0.7,5,NORMAL
3710737,2022-09-20 00:00:00,,,Mr.Pimchart P.,"TIS Engineering and Service Co., Ltd",GPSC,,,,30,40,,55,2130,11022,492,32,0,1,0,1,1,1,1,35,40,20,25,30,0.006,1,0.006,0.33,1b,5,0,0.3,13,NORMAL
54002,2022-09-19 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,5028,48030,1616,380,4,4,0,21,1,3,1,410,50,67,11,31,0.014,2.5,0.1,3.7,1B,5,0.02,4,18,NORMAL
54LTYPT10970.3,2022-09-19 00:00:00,,Mrs.Amonrat T.,Mr.Vixal C.,EGAT,"Nam Lik1 Power Co.,Ltd",,,,,70,,,0,0,3470,650,2.9,17.2,0,6.3,2.3,4.1,0.8,678.7,70,47.1,10.6,0,0.0081,0,0,0,0,0,0,0,11,NORMAL
4912020,2022-08-24 00:00:00,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,3961,20609,2246,137,0,6,0,1,2,1,1,146,0,91,5,31,0.014,1,0.007,0.43,1b,0,0,0,0,NORMAL
4912021,2022-08-24 00:00:00,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,4082,19554,1911,217,0,4,0,1,1,1,1,223,0,95,15,37,0.07,0.5,0.003,0.22,1b,0,0,0,10,NORMAL
6110201,2022-08-24 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1720,11015,1112,218,0,5,0,1,2,1,1,226,54,87,9,,0.006,0.5,0,0.070,1B,0,,,5,NORMAL
6110202,2022-08-24 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1922,9921,360,170,0,2,0,1,1,1,1,174,50,92,7,41,0.005,0.5,0.007,0.26,1B,0,,,5,NORMAL
PP0158B01,2022-08-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2184,18529,812,399,8,7,0,3,2,4,3,419,44,79,5,37,0.008,0.5,0.003,0.25,1b,0,0,0,10,NORMAL
PP0181B01,2022-08-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1900,14073,781,423,4,6,0,2,1,2,1,436,44,85,4,41,0.007,0.5,0.003,0.19,1b,0,0,0,10,NORMAL
PP0225B01,2022-08-17 00:00:00,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,2680,26225,4599,290,4,30,0,2,9,5,5,335,0,95,14,35,0,1,0.008,0.48,1b,0,0,0,10,NORMAL
5710877,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5415,36769,1895,502,0,15,0,6,3,2,2,526,42,90,8,,,,,,,0,,,,NORMAL
EDP004301,2022-06-30 00:00:00,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,,2022-06-30,,,,,5881,28798,1598,176,0,2,0,19,3,4,5,200,40,80,18,27,0.021,1.5,0.061,1.77,3B,46,0,1.8,58,NORMAL
EDP018401,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2702,29348,2279,233,18,91,0,3,323,9,226,668,70,62,20,,,,,,,0,,,,NORMAL
ET8712/1,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5453,51160,4441,667,6,8,0,46,2,3,1,729,52,75,10,,,,,,,0,,,,NORMAL
ET8712_2,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4130,27195,2971,304,13,7,0,3,2,2,1,329,52,74,18,,,,,,,0,,,,NORMAL
ET8713/1,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4117,56770,4061,770,0,10,0,10,3,4,2,793,52,71,16,,,,,,,0,,,,NORMAL
EV9277_1,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10758,50494,1996,133,16,2,0,2,1,7,4,154,40,56,27,,,,,,,0,,,,NORMAL
EV9277_2,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12845,65469,1672,86,10,2,0,2,1,8,4,101,40,69,29,,,,,,,0,,,,NORMAL
PP0041B01,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2727,21271,3348,242,16,27,0,2,21,4,12,308,50,78,19,,,,,,,0,,,,NORMAL
PP0091B01,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8014,35751,743,106,0,2,0,8,0,2,1,116,50,85,19,,,,,,,0,,,,NORMAL
4803167,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1795,29136,3754,422,7,8,0,15,3,5,4,455,,54,27,35,0.01,1.5,0.018,1.26,3b,0,0,0,0,NORMAL
54110620EE,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5042,27766,995,244,0,3,0,5,1,1,1,253,45,70,11,,,,,,,0,,,,NORMAL
54110621EE,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6799,53285,2566,865,4,9,0,33,2,2,1,913,48,71,14,,,,,,,0,,,,NORMAL
54110640EE,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4212,35339,2291,675,0,8,0,15,2,1,2,700,42,70,8,,,,,,,0,,,,NORMAL
54110641EE,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2722,25277,2356,559,0,7,0,11,2,1,2,579,,59,10,,,,,,,0,,,,NORMAL
56016,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1094,20018,1919,178,7,78,0,6,257,10,202,526,54,75,17,,,,,,,0,,,,NORMAL
PP0284B01,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1728,21603,3800,353,0,11,0,3,3,3,4,370,60,69,10,,,,,,,0,,,,NORMAL
PP0285B01,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10356,46609,711,66,0,2,0,34,3,5,1,105,72,73,8,,,,,,,0,,,,NORMAL
5217612,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8111,35176,1246,49,0,2,0,3,1,4,3,55,40,76,115,,,,,,,0,,,,NORMAL
5217613,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8976,37929,1413,61,12,2,0,2,1,4,3,78,40,72,127,,,,,,,0,,,,NORMAL
T012006,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2509,36251,599,84,6,46,0,5,158,7,107,299,52,74,10,,,,,,,0,,,,NORMAL
T012023,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2953,18991,560,42,0,32,0,3,103,4,68,180,52,66,10,,,,,,,0,,,,NORMAL
T013001,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2617,26582,339,44,0,59,0,7,276,9,194,386,50,80,5,,,,,,,0,,,,NORMAL
T013007,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2650,30542,426,54,0,76,0,7,266,10,172,403,30,81,6,,,,,,,0,,,,NORMAL
4912022,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2512,12360,844,92,21,2,0,2,1,2,0,118,42,80,9,,,,,,,0,,,,NORMAL
4912023,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2674,13960,969,109,19,2,0,2,1,2,0,133,46,76,12,,,,,,,0,,,,NORMAL
5000574,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3103,35081,807,182,0,76,0,16,195,34,201,469,44,81,13,,,,,,,0,,,,NORMAL
5000575,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4109,30302,627,142,0,30,0,4,30,8,37,206,44,87,15,,,,,,,0,,,,NORMAL
5000576,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3731,35128,632,197,4,33,0,5,25,9,27,264.2,42,97,12,,,,,,,0,,,,NORMAL
5000577,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4323,31792,746,193,4,12,0,3,9,5,11,221,44,100,14,,,,,,,0,,,,NORMAL
5102852,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4259,34163,2511,688,0,8,0,4,2,3,3,702,46,91,14,,,,,,,0,,,,NORMAL
5103168,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4652,38142,1585,691,0,8,0,18,2,5,2,719,46,95,10,,,,,,,0,,,,NORMAL
5103169,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4282,36039,1578,611,0,8,0,19,2,5,2,640,44,93,13,,,,,,,0,,,,NORMAL
5103170,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4277,39537,1506,640,0,9,0,14,3,6,2,666,50,94,13,,,,,,,0,,,,NORMAL
5103171,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3959,39671,888,200,0,25,0,7,18,10,8,250,40,99,12,,,,,,,0,,,,NORMAL
5103176,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3314,13713,266,23,0,0,0,0,0,0,0,23,46,90,11,,,,,,,0,,,,NORMAL
5110023,2022-05-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5996,28410,830,254,0,4,0,1,1,0,0,260,42,89,11,39,0.011,0.5,0.033,0.49,1a,0,0,0,10,NORMAL
6110203,2022-05-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1871,11456,356,169,7,6,0,4,3,2,2,189,44,97,13,,,,,,,0,,,,NORMAL
6110204,2022-05-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2505,18670,611,228,5,4,0,4,1,2,0,242,40,93,12,,,,,,,0,,,,NORMAL
6110245,2022-05-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3175,27511,793,460,18,7,0,7,2,3,1,494,42,95,11,,,,,,,0,,,,NORMAL
4803168,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3915,55356,7001,650,9,19,0,20,6,6,5,704,44,88,17,33,0,1.5,0.028,2.94,0,0,0,0,0,NORMAL
4803321,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3135,35281,3790,763,0,17,0,11,5,7,4,796,46,100,14,,,,,,,0,,,,NORMAL
4902687,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3941,39707,3531,1111,6,13,0,7,4,3,6,1141,48,78,11,,,,,,,0,,,,NORMAL
5001700,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5394,57818,5180,364,11,9,0,6,4,4,3,394,40,96,15,,,,,,,0,,,,NORMAL
5001766,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6137,57065,1865,254,6,3,0,3,1,0,0,267,46,73,13,,,,,,,0,,,,NORMAL
5001769,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4152,19359,1186,183,0,3,0,2,1,2,1,189,50,66,14,,,,,,,0,,,,NORMAL
5101711,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4801,20764,888,90,0,1,0,1,0,1,1,92,42,97,13,,,,,,,0,,,,NORMAL
5200523,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2745,29260,568,33,0,2,0,1,61,1,6,97,44,97,47,,,,,,,0,,,,NORMAL
5200524,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2803,42624,890,49,0,3,0,2,76,1,6,130,42,97,54,,,,,,,0,,,,NORMAL
5201090,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1837,15181,616,39,0,2,0,1,50,1,8,92,48,91,0,0,0.073,0.5,0,0,1b,0,0,0,4,NORMAL
5201091,2022-05-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2186,21837,830,58,0,3,0,1,60,1,9,122,40,99,35,,,,,,,0,,,,NORMAL
5103176,2022-05-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.4,0,NORMAL
4811735,2022-05-06 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3048,24694,4591,224,0,21,0,3,6,4,4,254,52,86,12,37,0.009,1,0.005,0.36,1a,0,0,0.2,19,NORMAL
51310409,2022-04-29 00:00:00,,Mr.Sonthaya J.,,EGAT,,EGAT Lab.,,2022-04-29,,,,,2867,19072,1482,130,27927,2317,0,1,496,1,170,31042,45,58.3,18,0,0,0,0,0,0,0,0,0,10,PD
6110201,2022-04-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1781,10924,1129,220,0,5,0,1,1,2,0,227,54,91,9,38,0,0.5,0,0.070,,0,,,5,NORMAL
6110202,2022-04-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2488,12170,382,180,0,2,0,1,1,1,1,184,52,78,6,,,,,,,0,,,,NORMAL
4912019,2022-04-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2657,23657,2473,308,0,7,0,5,2,2,2,322,42,59,13,27,0.015,1.5,0.026,1.07,1a,0,0,0.909,10,NORMAL
4912020,2022-04-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3472,15970,1766,94,0,4,0,1,1,0,0,100,52,81,5,31,0.015,1,0.007,0.76,1a,0,0,0.4,10,NORMAL
4912021,2022-04-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3680,16563,1431,138,0,3,0,1,1,0,0,143,58,77,11,,,,,,,0,,,,NORMAL
PP0158B01,2022-04-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3532,30495,1197,646,13,11,0.0,4,2,4,3,676,,51,10,37,0.008,0.5,0.003,0.25,1b,0,0,0,,NORMAL
PP0181B01,2022-04-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1142,25978,1142,684,5,9,0.0,3,2,3,0,703,,68,9,41,0.007,0.5,0.003,0.19,1b,0,0,0,0,NORMAL
4810106,2022-04-26 00:00:00,,Mr.Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,4M,2022-04-26,,,,,2445,13403,1498,38,0,4,0,1,1,1,1,44,40,92,11,40,0.011,1,0.006,0.33,1a,0,0,0.3,10,NORMAL
4810106,2022-04-26 00:00:00,,Kladnatee P.,,IEC,GPSC,,,,,,,,2445,13403,1498,38,0,4,0,1,1,1,1,44,52,92,11,,,,,,,0,,,,NORMAL
5110021,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2886,22683,2509,204,0,9,0,2,3,3,2,218,54,99,11,38,0.018,1,0.004,0.37,1B,0,0,0,10,NORMAL
5110022,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,-,-,,,,,,3185,30034,3149,265,0,17,0,2,4,3,3,288,52,94,11,36,0.012,1,0.005,0.33,1a,0,0,0.3,10,NORMAL
PP0084B01,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2553,22308,1706,268,13,17,0,3,6,4,4,307,48,96,5,39,0.01,1,0.34,1.89,3b,0,0,0.2,10,NORMAL
PP0102B01,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2477,24019,5159,349,4,19,0,2,5,4,3,379,70,91,9,38,0.012,0.5,0.002,0.44,3a,0,,,10,NORMAL
PP0174B01,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2882,19254,1739,117,4,9,0,2,3,3,3,135,60,94,8,37,0.013,1.5,0.007,0.42,1a,0,0,0.7,15,NORMAL
PP0225B01,2022-04-26 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,2459,30028,4375,313,4,29,0,3,8,6,5,357,,90,10,38,0.01,1,0.01,0.41,1b,0,0,0,10,NORMAL
3011080055,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7511,59630,4782,885,0,15,0,14,3,3,2,917,60,57,14,37,0.017,1,0,0.21,1b,5,0,0.1,10,NORMAL
3011080056,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5959,40030,3540,954,0,12,0,9,3,2,2,978,60,73,8,,,,,,,0,,,,NORMAL
5513053,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5595,37590,1835,425,0,12,0,8,6,2,4,451,42,62,5,,,,,,,0,,,,NORMAL
JD85034202,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6245,58737,9100,871,7,12,0,16,3,4,2,909,54,60,16,,,,,,,0,,,,NORMAL
TP70279703,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5014,21013,779,41,7,0,0,0,0,0,0,48,58,57,12,42,0.008,0.5,0,0.4,1b,5,0,0.1,10,NORMAL
56016,2022-04-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,3b,40,0,0,0,NORMAL
4104077,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7988,47520,2818,331,9,4,0,36,5,4,10,385,40,59,19,,,,,,,0,,,,NORMAL
4104758,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10292,49950,1532,114,0,2,0,7,1,1,1,124,44,42,16,,,,,,,0,,,,NORMAL
5011857,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3962,27109,3586,373,5,27,0,3,7,3,3,415,54,78,13,,,,,,,0,,,,NORMAL
5011858,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5242,62373,7478,616,6,31,0,10,6,4,4,669,42,81,6,,,,,,,0,,,,NORMAL
57005,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9444,51777,3120,333,13,5,0,48,2,4,2,401,62,64,15,,,,,,,0,,,,NORMAL
57011,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5047,43834,2904,318,21,16,0,6,14,16,16,375,70,61,20,,,,,,,0,,,,NORMAL
57012,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5726,48593,1396,248,15,46,0,21,39,17,23,369,54,78,12,,,,,,,0,,,,NORMAL
9640549,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3928,28283,5291,512,0,12,0,5,3,3,3,532,68,78,12,,,,,,,0,,,,NORMAL
9724074,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6328,47530,6333,1042,7,11,0,38,5,13,7,1103,70,43,26,,,,,,,0,,,,NORMAL
9724075,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5061,59664,6189,1073,5,21,0,31,4,4,8,1134,80,44,25,,,,,,,0,,,,NORMAL
9724076,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9042,61598,3432,436,0,8,0,2,2,1,3,448,42,86,13,,,,,,,0,,,,NORMAL
20083122TIC003,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6233,23922,5411,1417,7,32,0,4,5,3,9,1465,66,74,7,,,,,,,0,,,,NORMAL
20083122TIC008,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9871,21841,4364,1518,5,26,0,10,4,4,7,1563,64,73,12,40,0.01,1,0.003,0.36,,0,,,10,NORMAL
3911888,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10232,22953,2856,366,8,5,0,17,1,0,1,397,,50,19,,,,,,,0,,,,NORMAL
4010290,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21398,32647,1698,88,0,3,0,11,1,0,2,103,,50,20,,,,,,,0,,,,NORMAL
4010291,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20617,32220,1659,67,0,3,0,7,1,0,2,78,,62,22,,,,,,,0,,,,NORMAL
4010922,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8930,24491,3568,559,7,4,0,33,2,3,2,605,,70,14,,,,,,,0,,,,NORMAL
4612314,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11185,28415,1956,408,23,4,,12,0,0,1,447,42,84,12,,,,,,,0,,,,NORMAL
4711343,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5717,53571,3009,593,104,5,0,22,2,8,8,726,44,71,13,,,,,,,0,,,,NORMAL
510049,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12479,34398,3470,900,16,17,0,4,3,0,2,940,,63,18,,,,,,,0,,,,NORMAL
512033,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4716,35451,1986,806,5,16,0,9,4,3,2,843,52,62,7,,,,,,,0,,,,NORMAL
53105200EE,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7310,36697,1222,254,8,2,0,14,1,3,1,276,44,73,6,,,,,,,0,,,,NORMAL
5513260,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20578,33158,4396,452,8,5,0,14,2,2,2,481,,75,9,,,,,,,0,,,,NORMAL
6012333,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3014,20121,3000,393,0,8,0,1,2,0,2,404,78,76,9,,,,,,,0,,,,NORMAL
9624007,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6324,32033,5073,1204,7,14,0,3,4,3,16,1232.4,,80,13,,,,,,,0,,,,NORMAL
9640548,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6736,18758,5683,198,0,22,0,3,7,8,9,230,70,69,11,,,,,,,0,,,,NORMAL
EDP008001,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4154,23985,1670,218,0,8,0,2,2,2,3,230,,80,9,,,,,,,0,,,,NORMAL
EDP011601,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3931,28391,2832,833,0,12,0,4,2,3,6,851,60,78,9,,,,,,,0,,,,NORMAL
PP0016B01,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4176,31145,2690,297,18,76,0,4,87,5,53,482,68,78,10,,,,,,,0,,,,NORMAL
PP0050B01,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3386,28693,5415,510,5,42,0,3,8,3,4,568,64,73,11,40,,,,,,0,,,,NORMAL
PTE 1689/01,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13601,26099,1167,209,10,4,0,1,1,0,2,225,0,73,13,38,0.013,1,0.046,0.7,1b,0,0,2.1,10,NORMAL
PTE 1689/02,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13591,22709,1659,427,11,5,0,1,2,1,3,446.3,,81,12,,,,,,,0,,,,NORMAL
PTE 1689/03,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15268,26532,1113,192,6,4,0,1,1,1,3,204,,79,11,,,,,,,0,,,,
PTE 1689/04,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3828,24599,1987,509,11,8,0,2,3,2,6,533.1,,80,10,,,,,,,0,,,,NORMAL
VN00408,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6110,20829,3688,1449,5,22,0,3,3,1,2,1482,0,62,7,,,,,,,0,,,,NORMAL
5001700,2022-03-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,1a,75,0,0,0,NORMAL
4710349,2022-03-04 00:00:00,,Ms. Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,3143,20041,3253,269,0,12,0,3,4,1,2,288,50,70,12,30,0,1,0.008,0.44,1b,81,0.01,0.4,38,NORMAL
56016,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,2903,30235,1317,165,2,67,0,5,220,8,175,463,56,77,16,28,0.004,2,0.033,1.55,3B,46,,1.2,10,NORMAL
PP0284B01,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,4740,31447,3073,231,0,10,0,2,5,3,6,248,58,73,11,37,0.008,0.5,0.014,0.76,1B,05,,0.6,0,NORMAL
PP0285B01,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,2946,21486,3647,185,0,24,0,2,8,3,6,219,50,50,12,39,0.008,1.0,0.006,0.41,1B,05,,0.2,0,NORMAL
5710877,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3846,24709,1308,418,0,10,0.0,4,2,0,2,434,,87,9,37,0.003,0.5,0.005,0.48,1b,0,0.00,0.5,0,NORMAL
EDP004301,2022-02-04 00:00:00,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,5651,30796,1235,189,5,2,0,14,2,4,5,212,40,63,18,30,0.001,1.5,0.127,2.54,4A,65,0,4.7,3,NORMAL
EDP004301,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5651,30796,1235,189,5,2,0.0,14,2,4,5,212,,63,18,30,0.001,1.5,0.127,2.54,4a,65,0.00,4.7,3,NORMAL
EDP018401,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6960,50522,2014,252,16,99,0.0,3,327,12,222,697,,71,16,34,0.000,34,0.016,0.46,1b,52,0.00,0.7,,NORMAL
ET8712/1,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4524,32359,2976,366,0,4,0.0,22,1,0,2,393,,75,16,34,0.028,1.5,0.075,2.03,1b,6,0.00,2.6,0,NORMAL
ET8712_2,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3009,18495,1775,171,8,4,0.0,2,2,0,2,187,,79,15,35,0.010,1.5,0.066,2.02,1b,5,0.00,2.9,0,NORMAL
ET8713/1,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3485,39518,2524,464,0,6,0.0,7,2,4,2,479,,61,14,35,0.000,2.0,0.086,3.06,1b,8,0.00,5.6,0,NORMAL
EV9277_1,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5992,32542,1346,69,7,2,0.0,2,1,7,4,81,,61,26,16,0.119,2.5,0.099,2.74,2c,0,0.00,3.5,25,NORMAL
EV9277_2,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6649,39857,1678,102,11,2,0.0,2,1,9,4,118,,46,33,15,0.113,2.5,0.089,2.27,2c,0,0.00,3.6,0,NORMAL
PP0041B01,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3320,19953,2278,240,5,16,0.0,2,15,3,3,278,,70,9,34,0.015,1.5,0.013,0.47,1b,52,0.00,0.5,2,NORMAL
PP0091B01,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7999,38126,1683,96,0,2,0.0,8,0,0,2,106,,79,11,31,0.000,0.5,0.015,0.44,1b,60,0.00,0.6,0,NORMAL
5001700,2022-02-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.5,0,NORMAL
5101711,2022-02-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.1,0,NORMAL
54110620EE,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7120,38162,2125,302,0,3,0.0,5,0,0,0,310,,64,8,35,0.005,0.5,0.006,0.60,0,0,0.00,0.4,0,NORMAL
54110621EE,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7559,57367,2707,538,3,9,0.0,34,2,0,1,586,,50,14,35,0.007,0.5,0.014,1.37,1b,0,0.00,0.6,0,NORMAL
54110640EE,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5968,44174,2221,410,0,8,0.0,13,2,0,2,433,,82,8,36,0.007,1.0,0.010,1.56,1b,0,0.00,0.5,0,NORMAL
54110641EE,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3749,31582,2452,432,0,8,0.0,11,2,1,2,453,,81,13,31,0.009,1.0,0.008,1.19,1b,0,0.00,0.4,0,NORMAL
56016,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2903,30235,1317,165,6,67,0.0,5,220,8,175,463,,77,16,28,0.001,2.0,0.033,1.55,3b,46,0.00,1.2,0,NORMAL
PP0284B01,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4740,31447,3037,231,0,10,0.0,2,5,3,6,248,,73,11,37,0.008,0.5,0.014,0.76,1b,0,0.00,0.6,0,NORMAL
PP0285B01,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2946,21486,3647,185,0,24,0.0,2,8,3,6,219,,50,12,39,0.008,1.0,0.006,0.41,1b,0,0.00,0.2,0,NORMAL
211016346,2021-12-24 00:00:00,,,Mr.Pimchart P.,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,29,35,35,64,1450,29962,1239,127,0,0,0,2,0,0,0,129,32,50,4,35,0.042,1,0.020,0.52,2B,0,0,0.4,122,NORMAL
4010291,2021-12-24 00:00:00,221004092,,Mr.Pimchart P.,IEC,GPSC,,,,29,30,30,64,1450,29962,1239,127,0,0,0,2,0,0,0,129,32,50,4,35,0.042,1,0.020,0.52,2B,5,0,0.4,12,NORMAL
4010290,2021-12-21 00:00:00,221004097,,Mr.Pimchart P.,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,29,35,35,64,1501,30298,1263,112,0,0,0,0,1,0,0,114,32,78,19,36,0,1,0.019,0.68,2B,05,0,0.4,92,NORMAL
T012006,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4340,30364,793,169,10,35,0.0,2,47,1,15,263,,54,6,32,0.008,1.0,0.007,0.52,2c,24,No sludge,0.3,0,NORMAL
