Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
T012023,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3553,11345,1496,139,8,24,0.0,1,30,1,9,202,,67,5,36,0.001,1.0,0.004,0.27,1b,50,No sludge,0.1,0,NORMAL
T013001,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4968,23384,1392,152,5,41,0.0,3,75,2,24,276,,60,7,38,0.000,0.5,0.011,0.23,1b,126,No sludge,0.5,0,NORMAL
T013007,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4675,27678,1460,142,0,48,0.0,3,67,2,21,260,,73,5,38,0.000,0.5,0.011,0.21,1b,73,No sludge,0.5,0,NORMAL
500576,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5659,23138,1497,187,0,12,0.0,2,7,2,4,208,,95,18,32,0.032,1.0,0.028,1.05,1a,0,0,0,0,NORMAL
6110201,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3079,9362,1785,357,0,2,0.0,1,1,1,1,361,,99,5,40,0.020,0.5,0.003,0.08,1a,0,0,0,0,NORMAL
6110202,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4797,11247,1261,257,0,1,0.0,1,1,1,0,260,,99,3,42,0.000,0.5,0.006,0.32,1a,0,0,0,0,NORMAL
6110204,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5253,18612,1540,270,7,2,0.0,1,1,1,1,281,,82,18,31,0.023,0.5,0.084,3.73,1a,0,0,0,0,NORMAL
ุ6110245,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6831,22504,1672,425,13,3,0.0,0,1,1,1,442,,89,9,31,0.026,1.0,0.299,6.95,1a,0,0,0,0,NORMAL
ุุ6110203,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5725,14104,1328,178,8,3,0.0,1,1,1,1,191,,96,5,35,0.000,0.5,0.022,1.31,0,0,0,0,0,NORMAL
5103168,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10757,38974,1492,338,0,4,0.0,6,1,1,1,349,,95,8,29,0.029,1.0,0.150,5.51,1a,0,0,0,0,NORMAL
5103169,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10934,39716,1450,403,0,4,0.0,6,1,1,1,414,,100,10,28,0.033,1.0,0.171,5.45,1a,0,0,0,0,NORMAL
5103170,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8308,40384,1454,348,0,5,0.0,4,1,1,1,358,,96,11,25,0.033,1.5,0.590,11.91,1a,0,0,0,0,NORMAL
5103171,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12812,56038,1534,154,0,12,0.0,2,5,2,1,173,,99,14,22,0.022,1.5,0.467,8.75,1a,0,0,0,0,NORMAL
5103176,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8867,36463,2555,589,0,5,0.0,3,1,1,1,598,,98,6,33,0.018,0.5,0.006,0.42,1a,0,0,0,0,NORMAL
5110023,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11550,26099,1674,158,0,2,0.0,1,1,1,1,162,,98,6,39,0.011,0.5,0.033,0.49,1a,0,0,0,0,NORMAL
PP0158B01,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8373,30954,1615,251,14,5,0.0,2,1,1,1,273,,82,3,37,0.009,0.5,0.005,0.99,1b,0,0,0,0,NORMAL
PP0181B01,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7069,22315,1605,331,0,4,0.0,1,1,1,1,337,,92,3,40,0.012,0.5,0.005,0.48,1b,0,0,0,0,NORMAL
4912019,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2420,12721,1889,209,0,2,0.0,1,1,1,1,213,,89,17,27,0.030,1.5,0.022,1.05,1a,0,0,0,0,NORMAL
4912020,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3881,9890,505,57,0,1,0.0,1,1,1,1,60,,89,18,32,0.013,1.0,0.008,0.55,1a,0,0,0,0,NORMAL
4912021,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4237,9364,524,84,0,1,0.0,1,1,1,1,87,,91,20,39,0.015,1.0,0.004,0.21,1a,0,0,0,0,NORMAL
4912022,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4511,10501,1019,113,13,1,0.0,1,1,1,1,129,,86,17,33,0.000,1.0,0.086,2.10,1a,0,0,0,0,NORMAL
4912023,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5237,11664,1268,108,15,1,0.0,1,1,1,1,126,,100,15,32,0.023,1.5,0.057,1.41,1a,0,0,0,0,NORMAL
5000574,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4275,28800,1711,207,0,33,0.0,5,48,5,23,293,,91,23,32,0.028,1.0,0.034,1.24,1a,0,0,0,0,NORMAL
5000575,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4863,19470,1543,165,0,13,0.0,1,8,1,5,187,,98,18,33,0.022,1.0,0.026,0.89,1a,0,0,0,0,NORMAL
5000577,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5320,18579,1585,192,0,5,0.0,1,3,1,2,201,,83,15,33,0.028,1.0,0.024,0.98,1a,0,0,0,0,NORMAL
4803167,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6901,39702,4082,571,8,6,0.0,8,1,1,1,594,,67,15,35,0.010,1.5,0.018,1.26,1a,0,0,0,0,NORMAL
4803168,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4727,35987,3164,507,0,8,0.0,6,2,1,1,523,,74,19,33,0.000,1.5,0.028,2.94,3b,0,0,0,0,NORMAL
4803321,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3873,17472,1196,336,0,7,0.0,0,1,1,1,344,,88,16,37,0.012,1.5,0.010,0.98,1a,0,0,0,0,NORMAL
4810106,2021-12-13 00:00:00,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,2021-12-13,,,,,2571,12823,831,38,0,0,0,0,0,0,0,38,40,97,10,39,0.017,1,0.012,0.43,1a,0,0,0.3,10,NORMAL
4810106,2021-12-13 00:00:00,,Mr.Kittisak S.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,2571,12823,831,38,0,0,0,0,0,0,0,38,0,97,10,39,0.017,1,0.12,0.43,1a,0,0,0,0,NORMAL
4811735,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2648,17621,2892,185,0,10,0.0,1,2,1,1,198,,94,5,38,0.013,1.0,0.007,0.40,1a,0,0,0,0,NORMAL
4902687,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4397,18646,2119,358,0,6,0.0,2,0,1,1,366,,94,10,37,0.018,1.0,0.011,0.59,1a,0,0,0,0,NORMAL
5001700,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5846,45537,5687,573,10,5,0.0,2,1,1,1,591,,63,19,29,0.020,1.0,0.016,0.68,1a,0,0,0,0,NORMAL
5001766,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11903,41566,1144,118,0,0,0.0,0,0,0,0,118,,88,11,29,0.019,1.0,0.039,1.04,1a,0,0,0,0,NORMAL
5001769,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3479,8498,358,67,0,0,0.0,0,0,0,0,67,,92,13,28,0.000,1.5,0.019,0.79,1a,0,0,0,0,NORMAL
5101711,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4545,26668,2340,667,0,5,0.0,2,0,1,1,674,,90,9,29,0.017,1.0,0.014,0.43,1a,0,0,0,0,NORMAL
5102852,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8798,35487,2577,324,0,4,0.0,2,1,1,1,331,,81,8,39,0.015,0.5,0.004,0.23,1a,0,0,0,0,NORMAL
5110021,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5501,15775,1042,155,0,3,0.0,0,0,1,0,158,,67,16,35,0.011,1.0,0.006,0.37,1a,0,0,0,0,NORMAL
5110022,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6873,20472,1296,196,0,7,0.0,0,1,1,1,204,,94,10,36,0.010,1.0,0.008,0.37,1a,0,0,0,0,NORMAL
5200523,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4616,32593,774,41,0,2,0.0,0,26,0,1,69,,0,47,21,0.052,0.5,0.575,7.72,1a,0,0,0,0,NORMAL
5200524,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5708,36224,464,36,0,0,0.0,0,24,0,1,60,,0,60,21,0.063,0.5,0.516,7.34,1a,0,0,0,0,NORMAL
5201090,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2381,9722,0,35,0,2,0.0,1,21,0,2,59,,0,45,23,0.001,0.5,0.480,8.05,1a,0,0,0,0,NORMAL
5201091,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2692,11773,522,36,0,2,0.0,1,20,0,2,59,,0,46,21,0.052,0.5,0.598,8.03,1a,0,0,0,0,NORMAL
PP0084B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3858,22902,2683,233,10,7,0.0,1,2,1,1,253,,90,5,37,0.015,0.5,0.049,1.65,1a,0,0,0,0,NORMAL
PP0102B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3723,18710,2716,2716,0,7,0.0,0,1,1,1,254,,98,5,36,0.002,36,0.006,0.27,1a,0,0,0,0,NORMAL
PP0174B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2816,7269,514,48,0,3,0.0,0,0,1,1,51,,95,10,37,0.016,1.5,0.020,0.59,1a,0,0,0,0,NORMAL
PP0225B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4776,20101,1811,183,0,10,0.0,0,2,1,1,195,,94,13,36,0.026,1.0,0.012,0.48,1a,0,0,0,0,NORMAL
4011560,2021-11-10 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,12M,,,,,,21183,42547,449,55,0,0,0,6,0,1,1,61,40,75,11,37,0.013,1,0.01,0.56,1a,27,0,0.6,5,NORMAL
PP0050B01,2021-11-01 00:00:00,-,Ms.Kladnatee P.,"Mr,Jirasak S.",IEC,GPSC,-,-,,,64,,,6582,21649,2410,223,0,13,0,1,2,1,1,239,64,80,13,31,0.019,1,0.004,0.43,1b,12,No sludge,0.2,48,NORMAL
6110201,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5861,15656,1857,367,0,3,0.0,0,0,0,0,370,,86,7,38,0.011,0.5,0.006,0.11,1a,0,0,0,0,NORMAL
6110202,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7253,16106,1347,268,0,2,0.0,0,0,0,0,270,,88,4,42,0.004,0.5,0.011,1.13,1a,0,0,0,0,NORMAL
6110204,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6739,20063,1540,269,7,2,0.0,1,0,1,0,279,,100,11,30,0.012,1.0,0.121,2.72,1a,0,0,0,0,NORMAL
ุ6110245,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7653,25528,1690,454,13,3,0.0,2,0,1,1,472,,95,7,31,0.014,1.0,0.312,6.02,1a,0,0,0,0,NORMAL
ุุ6110203,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5287,13455,1323,187,9,3,0.0,1,1,1,1,201,,92,7,32,0.016,1.0,0.018,0.88,1a,0,0,0,0,NORMAL
5102852,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13061,45018,1920,309,0,3,0.0,1,1,1,1,314,,85,12,36,0.010,0.5,0.002,0.15,1a,0,0,0,0,NORMAL
5103168,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9041,37728,1132,323,0,3,0.0,4,1,1,1,331,,95,9,28,0.000,1.0,0.174,4.86,1a,0,0,0,0,NORMAL
5103169,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10097,47163,1339,386,0,4,0.0,5,0,1,1,395,,97,9,29,0.024,1.0,0.168,4.71,1a,0,0,0,0,NORMAL
5103170,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8975,45804,1157,302,0,4,0.0,3,1,1,1,310,,95,14,24,0.000,1.0,0.630,11.64,1a,0,0,0,0,NORMAL
5103171,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8254,42793,1407,149,0,10,0.0,2,4,1,1,165,,92,13,23,0.005,1.5,0.466,8.73,1a,0,0,0,0,NORMAL
5103176,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2115,38146,2115,451,0,3,0.0,2,1,1,1,457,,91,7,32,0.013,0.5,0.005,0.35,1a,0,0,0,0,NORMAL
5110023,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11898,29070,1319,128,0,0,0.0,1,0,0,0,129,,100,6,40,0.003,0.5,0.001,0.04,1a,0,0,0,0,NORMAL
PP0158B01,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10738,40034,1603,243,11,5,0.0,1,1,1,1,261,,89,12,35,0.007,0.5,0.004,1.25,1b,0,0,0,0,NORMAL
PP0181B01,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8212,28554,1519,314,0,4,0.0,1,0,1,0,319,,100,7,40,0.007,0.5,0.003,0.28,1b,0,0,0,0,NORMAL
4912019,2021-08-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2676,12622,1638,175,0,1,0.0,1,1,1,1,178,,82,17,27,0.007,1.5,0.025,1.53,1a,0,0,0,0,NORMAL
4912020,2021-08-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3568,8428,469,50,0,1,0.0,1,1,1,1,53,,83,16,33,0.025,1.0,0.008,0.88,1a,0,0,0,0,NORMAL
4912021,2021-08-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4267,9625,377,70,0,1,0.0,1,1,1,1,73,,90,12,38,0.010,1.0,0.005,0.31,1a,0,0,0,0,NORMAL
4912022,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4818,10,1229,122,10,1,0.0,1,1,1,1,135,,86,15,34,0.014,1.0,0.105,5.36,1a,0,0,0,0,NORMAL
4912023,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5295,12313,1251,128,10,1,0.0,1,1,1,1,141,,90,8,32,0.012,1.5,0.088,7.60,1a,0,0,0,0,NORMAL
5000574,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5188,28612,1362,179,0,22,0.0,3,33,4,17,237,,89,18,31,0.018,1.0,0.041,1.80,3b,0,0,0,0,NORMAL
5000575,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4848,17264,1266,134,0,9,0.0,1,6,1,4,150,,81,13,33,0.013,1.0,0.028,1.22,1a,0,0,0,0,NORMAL
5000577,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4635,15297,1271,145,0,4,0.0,1,2,1,2,152,,90,19,35,0.014,1.0,0.024,1.32,1a,0,0,0,0,NORMAL
500576,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6586,22804,1224,131,0,7,0.0,1,4,1,3,143,,88,13,34,0.000,1.0,0.029,1.28,1a,0,0,0,0,NORMAL
4803167,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5299,35334,4254,585,6,4,0.0,4,1,1,1,600,,74,16,34,0.000,1.5,0.013,2.27,3b,0,0,0,0,NORMAL
4803168,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4811,35406,3333,507,7,5,0.0,4,1,1,1,524,,87,17,33,0.000,1.5,0.015,3.54,3b,0,0,0,0,NORMAL
4803321,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3601,16084,1187,355,0,3,0.0,2,1,1,1,361,,87,13,36,0.012,1.5,0.013,3.05,1a,0,0,0,0,NORMAL
4810106,2021-08-23 00:00:00,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,2021-08-23,,,,,2471,16605,750,31,0,1,0,1,1,1,1,34,40,80,10,36,0,1,0.011,0.53,1a,0,0,0.3,10,NORMAL
4810106,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2471,16605,750,31,0,1,0.0,1,1,1,1,34,,80,10,36,0.000,1.0,0.011,0.53,1a,0,0,0,0,NORMAL
4811735,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2512,17777,2772,152,0,5,0.0,1,1,1,1,159,,82,13,37,0.022,1.0,0.008,0.56,1a,0,0,0,0,NORMAL
4902687,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4160,18904,1960,389,0,3,0.0,1,1,1,1,394,,63,11,37,0.023,1.0,0.013,1.13,1a,0,0,0,0,NORMAL
5001700,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5627,45679,5626,540,9,4,0.0,2,1,1,1,556,,70,14,29,0.018,1.0,0.018,0.86,3b,0,0,0,0,NORMAL
5001766,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10424,41589,869,110,0,1,0.0,1,1,1,0,113,,90,9,29,0.014,1.0,0.015,0.85,1a,0,0,0,0,NORMAL
5001769,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3784,8806,316,76,0,1,0.0,1,1,1,1,79,,76,17,28,0.000,1.5,0.031,1.58,1a,0,0,0,0,NORMAL
5101711,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4245,22989,2376,727,0,3,0.0,2,1,1,1,733,,83,7,29,0.000,1.0,0.010,0.68,1a,0,0,0,0,NORMAL
5110021,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5181,14231,990,150,0,3,0.0,1,1,1,1,155,,92,5,35,0.008,1.0,0.004,0.46,1a,0,0,0,0,NORMAL
5110022,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6653,20077,20077,203,0,6,0.0,1,1,1,1,211,,54,4,35,0.009,1.0,0.007,0.74,1a,0,0,0,0,NORMAL
5200523,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5487,36334,643,36,5,1,0.0,1,15,1,1,58,,0,49,22,0.048,0.5,0.570,8.44,1a,0,0,0,0,NORMAL
5200524,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5297,34620,453,24,0,1,0.0,1,14,1,1,40,,0,58,21,0.056,0.5,0.547,8.28,1a,0,0,0,0,NORMAL
5201090,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2199,8733,270,23,0,1,0.0,1,8,1,1,33,,0,38,23,0.041,0.5,0.544,8.69,1a,0,0,0,0,NORMAL
5201091,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2344,9955,447,24,0,1,0.0,1,7,1,1,33,,0,43,22,0.043,0.5,0.670,9.63,1a,0,0,0,0,NORMAL
5710877,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7346,28121,1268,302,0,6,0.0,1,1,1,1,310,,51,11,37,0.002,0.5,0.010,0.76,1b,0,0.00,0.7,0,NORMAL
EDP004301,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11595,29550,1243,205,7,1,0.0,3,1,1,1,217,,56,13,30,0.023,1.5,0.039,1.34,4a,52,0.00,1.5,37,NORMAL
EDP018401,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5094,26057,1626,237,21,28,0.0,1,50,1,19,337,,62,11,34,0.013,0.5,0.009,0.43,1b,40,0.00,0.3,0,NORMAL
ET8712/1,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8930,44868,3168,494,5,3,0.0,9,1,1,1,512,,71,13,33,0.030,33,0.055,4.70,1b,0,0.00,2.4,15,NORMAL
ET8712_2,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7275,24167,1501,212,10,3,0.0,1,1,1,1,227,,54,14,35,0.021,2.0,0.065,3.21,1b,0,0.00,3.2,12,NORMAL
ET8713/1,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7241,45768,2828,489,4,3,0.0,2,1,1,1,499,,57,17,34,0.014,2.0,0.074,3.48,1b,0,0.00,3.2,0,NORMAL
EV9277_1,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18640,43932,1654,82,9,1,0.0,1,1,1,1,94,,48,25,16,0.114,2.5,0.100,2.85,2c,0,0.00,3.6,28,NORMAL
EV9277_2,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20659,49416,1579,86,8,1,0.0,1,1,1,1,97,,49,29,16,0.115,2.5,0.088,2.42,2c,0,0.00,3.3,26,NORMAL
PP0041B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4928,18122,2395,265,8,8,0.0,1,4,1,1,286,,53,13,0.4,0.015,1.5,0.006,0.58,1b,9,0.00,0.4,34,NORMAL
PP0084B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3566,23199,2787,237,7,4,0.0,1,1,1,1,250,,86,3,29,0.016,0.5,0.026,2.43,1a,0,0,0,0,NORMAL
PP0091B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15587,33434,1309,100,4,1,0.0,2,0,1,1,107,,72,10,34,0.014,0.5,0.012,0.41,1b,43,0.00,0.3,0,NORMAL
PP0102B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3282,17749,2134,232,0,5,0.0,1,1,1,1,239,,85,7,37,0.014,0.5,0.007,0.34,1a,0,0,0,0,NORMAL
PP0225B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4355,19627,1790,173,0,9,0.0,1,2,1,1,185,,89,3,37,0.015,1.0,0.006,0.46,1a,0,0,0,0,NORMAL
54110620EE,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13517,35835,2992,338,0,0,0.0,1,1,0,0,340,,83,9,36,0.007,0.5,0.006,0.42,2a,0,0.00,0.3,0,NORMAL
54110621EE,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9311,38171,2365,419,0,3,0.0,7,1,1,1,430,,80,5,35,0.009,0.5,0.013,1.64,1b,0,0.00,0.6,0,NORMAL
54110640EE,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7012,30338,2239,328,0,3,0.0,3,1,1,1,335,,79,5,36,0.000,1.0,0.013,1.27,1b,0,0.00,0.4,0,NORMAL
54110641EE,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8387,33819,2485,383,0,1,0.0,3,1,1,1,390,,70,15,36,0.008,1.0,0.006,1.71,2a,0,0.00,0.3,7,NORMAL
56016,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4508,25131,1907,193,4,27,0.0,2,42,1,16,268,,69,20,29,0.000,2.0,0.042,1.75,4a,14,0.00,1.9,6,NORMAL
PP0284B01,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3369,14250,2470,174,0,7,0.0,1,2,1,1,184,,68,15,39,0.000,1.0,0.005,0.19,1b,0,0.00,0.1,9,NORMAL
PP0285B01,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4560,16285,2320,142,0,8,0.0,1,2,1,1,153,,83,8,38,0.018,0.5,0.004,0.14,1b,0,0.00,0.2,7,NORMAL
20083122TIC003,2021-08-17 00:00:00,211033257,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,-,-,2021-08-17,31,32,32,63,5929,15992,1099,218,0,5,0,0,0,1,1,223,70,71,11,40.3,0.01,0.5,0.007,0.299,3A,0,0.01,0.22,19.2,NORMAL
PP0174B01,2021-08-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2952,6413,461,46,0,2,0.0,1,1,1,1,50,,85,4,36,0.012,1.5,0.015,0.77,1a,0,0,0,0,NORMAL
4810106,2021-07-16 00:00:00,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,2021-07-16,,,,,5752,26929,782,34,0,0,0,0,0,0,0,34,40,86,11,40,0.011,1,0.004,0.32,1a,0,0,0.3,1,NORMAL
4810106,2021-07-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5752,26929,782,34,0,0,0.0,0,0,0,0,34,,86,0,0,0,0,0,0,0,0,0,0,0,NORMAL
5001769,2021-07-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,1.9,0,NORMAL
PP0174B01,2021-07-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.7,0,NORMAL
5217612,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9655,22093,1499,197,0,0,0.0,1,0,1,1,198,,0,114,0,0.135,1.0,0.763,25.48,1b,9,0,0,8,NORMAL
5217613,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8663,18902,1669,151,0,0,0.0,1,0,1,0,152,,0,137,0,0.157,1.0,0.721,25.55,1b,9,0,0,9,NORMAL
T012006,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4019,23889,1377,171,6,13,0.0,1,25,2,11,216,,68,6,36,0.000,1.0,0.006,0.71,1b,21,No sludge,0.3,0,NORMAL
T012023,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3511,11213,1335,133,5,9,0.0,1,16,1,6,164,,69,7,38,0.010,1.0,0.005,0.39,1b,41,No sludge,0.2,0,NORMAL
T013001,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4998,19575,1199,137,0,17,0.0,2,43,2,18,199,,65,5,38,0.018,0.5,0.004,0.32,1b,98,No sludge,0.2,0,NORMAL
T013007,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4839,24922,1252,144,0,22,0.0,2,41,2,16,209,,67,5,37,0.013,0.5,0.007,0.49,1b,59,No sludge,0.5,0,NORMAL
4710349,2021-07-07 00:00:00,211023163,Mr. Thanasak K.,,TIS,,Onsite Test,After repair oil leak,,33,32,32,60,,,,,,,,,,,,,,64.8,4,34,0.015,1,0.004,0.35,0,0,0,0.2,38,NORMAL
PTE 1689/01,2021-07-05 00:00:00,201022875,,Mr.Pimchart P.,TIS,GPSC,,,,,,,,8765,10461,1015,291,10,3,0,0,0,0,0,303,60,69.4,13,38,0.013,1.0,0.046,0.7,1b,0,0,2.1,10,NORMAL
4710349,2021-06-25 00:00:00,,,GPSC,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",Pimchart P.,,,,29,60,68,56,5088,11679,1958,184,0,4,0,1,1,0,1,190,60,71,15,34,0.015,1,0.004,0.35,0,0,0,0.2,0,NORMAL
512033,2021-06-21 00:00:00,211028412,Ketsara Appamatho,,IEC,,IEC - 0019,6 M,,33,54,54,,6934,18346,1564,247,0,5,0,2,0,1,0,254,54,74,18,34.8,0.003,0.5,0.027,0.757,3A,0,0.004,0.29,10.2,NORMAL
20083122TIC008,2021-06-14 00:00:00,-,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,-,-,,,,,,11202,28765,2131,341,0,6,0,2,0,1,1,349,60,71,10,38,0.006,1,0.004,0.3,1a,0,0,0.4,11,NORMAL
3911888,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,5860,14570,671,99,4,2,0,3,0,0,0,108,40,,,,,,,,,0,,,,NORMAL
4010290,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,12650,22636,1379,123,0,0,0,2,1,0,0,126,50,,,,,,,,,0,,,,NORMAL
4010291,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,1107,19840,1333,116,4,0,0,1,1,0,0,122,50,50,4,34,0.015,1,0.025,0.52,2B,05,0,0.4,122,NORMAL
4010922,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,5815,16100,876,155,0,0,0,6,0,1,0,161,50,,,,,,,,,0,,,,NORMAL
4011560,2021-06-14 00:00:00,,Wachirawit Th.,,IEC,,IEC Lab,6M,,,,,,23360,44460,410,54,5,0,0.2,5,1,1,1,66,40,66,13,37,0.013,1,0.01,0.56,1a,27,0,0.6,21,NORMAL
4711343,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,3585,11034,1439,170,21,0,0,3,0,1,0,194,43,,,,,,,,,0,,,,NORMAL
510049,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6411,13741,1404,110,4,2,0,1,1,0,1,118,41,71,12,37,0.004,0.5,0.003,0.15,1a,0,0,0.1,4,NORMAL
512033,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6934,18346,1564,247,0,5,0,2,0,1,0,254,54,,,,,,,,,0,,,,NORMAL
5513260,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,9792,19423,1058,113,4,0,0,3,0,0,0,120,50,,,,,,,,,0,,,,NORMAL
9624007,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,4794,14429,950,235,0,3,0,0,0,1,2,238,55,,,,,,,,,0,,,,NORMAL
9640548,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,3465,12190,1304,154,0,5,0,1,1,1,1,161,60,,,,,,,,,0,,,,NORMAL
EDP008001,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6628,16218,454,64,0,2,0,0,0,1,1,66,56,75,9,35,0.006,1.5,0.009,0.51,1a,0,0,0.3,14,NORMAL
EDP011601,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,4086,12484,1085,265,0,3,0,1,0,1,1,269,62,64,5,35,0.009,1.5,0.014,0.68,1a,1,0,0.7,20,NORMAL
PP0050B01,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6244,16112,1662,165,0,5,0,0,1,1,1,171,58,63,9,32,0.012,1.5,0.011,0.55,1a,20,0,0.6,44,NORMAL
PTE 1689/01,2021-06-14 00:00:00,211016364,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6411,13741,1404,110,4,2,0,1,1,0,1,118,41,,,,,,,,,0,,,,NORMAL
PTE 1689/02,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,6518,12889,1413,119,5,2,0,1,1,0,1,126,59,63,7,35,0.024,1,0.026,0.54,1a,92,0,1.2,4,NORMAL
PTE 1689/04,2021-06-14 00:00:00,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",2021-06-14,,,,,5794,14819,1745,210,4,3,0,1,1,0,1,219,62,,,,,,,,,0,,,,NORMAL
57005,2021-06-09 00:00:00,,Mr.Puriwat K.,,IEC,,-,-,,,,,,10034,25726,1124,184,8,2,0,9,0,1,0,203,74,59,15,30,0.018,1.5,0.068,2.5,1a,6,0,2.1,24,NORMAL
57012,2021-06-09 00:00:00,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,4677,22661,1001,193,12,13,0,5,7,2,2,230,70,73,12,30,0.008,2,0.026,0.84,1a,13,0,1,25,NORMAL
9640549,2021-06-01 00:00:00,211021659,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,33,50,50,62,3395,8661,708,55,0,2,0,0,0,0,0,57,50,65,10,32,0.001,2,0.017,1.18,์1a,6,0,0.7,59,NORMAL
4810106,2021-05-21 00:00:00,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,2021-05-21,,,,,4181,11005,2072,66,0,4,0,1,1,1,1,68,40,94,11,40,0.011,1,0.004,0.32,1a,0,0,0.3,1,NORMAL
4810106,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4181,11005,2072,66,0,2,0.0,0,0,0,0,68,,94,11,40,0.011,1.0,0.004,0.32,1a,0,0,0,0,NORMAL
4811735,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5677,27350,2826,207,0,14,0.0,1,2,1,1,224,,84,13,37,0.022,1.0,0.274,0.50,1a,0,0,0,0,NORMAL
5110021,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5502,16580,1051,140,0,4,0.0,0,0,1,0,144,,97,5,36,0.007,1.0,0.004,0.25,1a,0,0,0,0,NORMAL
5110022,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4112,18048,1447,163,0,8,0.0,0,1,0,1,172,,98,7,35,0.008,1.0,0.008,0.34,1a,0,0,0,0,NORMAL
PP0084B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4081,21380,2764,254,19,11,0.0,1,2,1,1,287,,83,5,40,0.010,0.5,0.032,0.90,1a,0,0,0,0,NORMAL
PP0102B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3527,17644,2323,272,0,9,0.0,0,1,1,1,282,,95,9,37,0.010,0.5,0.003,0.30,1a,0,0,0,0,NORMAL
PP0174B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4379,22802,1491,202,0,14,0.0,1,2,1,1,219,,91,6,35,0.013,1.5,0.019,0.67,1a,0,0,0,0,NORMAL
PP0225B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4590,20289,1998,163,0,15,0.0,0,2,1,1,180,,92,5,38,0.012,1.0,0.013,0.35,1a,0,0,0,0,NORMAL
6110201,2021-05-20 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2948,10541,1529,151,4,3,0.0,0,0,0,0,158,,64,9,41,0.012,0.5,0.002,0.19,1a,0,0,0,0,NORMAL
6110202,2021-05-20 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4186,9624,1134,108,0,0,0.0,0,0,0,0,108,,78,8,42,0.002,0.5,0.124,0.47,1a,0,0,0,0,NORMAL
PP0158B01,2021-05-19 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1451,8378,1948,285,12,3,0.0,1,0,1,0,301,,76,8,36,0.013,0.5,0.006,0.24,1b,0,0,0,0,NORMAL
PP0181B01,2021-05-19 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1627,7118,1814,391,5,2,0.0,0,0,1,0,398,,98,7,41,0.009,0.5,0.003,0.18,1b,0,0,0,0,NORMAL
4912019,2021-05-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1570,7350,1226,143,0,1,0.0,1,0,0,0,145,,43,14,30,0.016,1.5,0.021,1.18,1a,0,0,0,0,NORMAL
4912020,2021-05-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1469,3620,373,15,0,0,0.0,0,0,0,0,15,,46,18,30,0.010,1.0,0.006,0.48,1a,0,0,0,0,NORMAL
4912021,2021-05-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1924,4698,297,24,0,0,0.0,0,0,0,0,24,,75,11,35,0.009,1.0,0.006,0.21,1a,0,0,0,0,NORMAL
4912019,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.9,0,NORMAL
6110201,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11237,33493,1462,102,0,2,0.0,0,0,0,0,104,,85,5,40,0.013,0.5,0.003,0.08,1a,0,0,0.1,0,NORMAL
6110202,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11254,32603,1093,153,0,0,0.0,0,0,0,0,153,,86,2,41,0.012,0.5,0.002,0.62,1a,0,0,0.4,0,NORMAL
6110204,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12361,36854,1296,120,12,2,0.0,1,0,1,0,135,,80,6,31,0.000,0.5,0.053,2.12,1a,0,0,2.7,0,NORMAL
ุ6110245,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12791,28405,1345,194,20,3,0.0,2,0,1,0,219,,83,5,30,0.001,1.0,0.261,4.74,1a,0,0,14.1,0,NORMAL
ุุ6110203,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11533,33660,1161,183,13,3,0.0,1,0,1,0,200,,85,4,33,0.000,0.5,0.014,0.83,1a,0,0,0.7,0,NORMAL
4803167,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5062,29659,4056,418,13,8,0.0,8,2,1,1,449,,85,11,31,0.000,1.5,0.020,0.64,3b,0,0,0.7,0,NORMAL
4803168,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13944,31118,3063,397,15,11,0.0,7,2,2,1,432,,70,15,28,0.000,1.5,0.017,1.36,3b,0,0,0.7,9,NORMAL
4803321,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4260,19860,2614,328,0,10,0.0,4,2,2,1,344,,80,12,36,0.000,1.5,0.028,1.03,1a,0,0,1.0,0,NORMAL
4810106,2021-03-08 00:00:00,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,2021-03-08,,,,,11954,24857,1008,128,0,2,0,0,0,0,0,130,40,85,9,36,0.013,1,0.006,0.38,1a,0,0,0.3,0,NORMAL
4810106,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11954,954 24857,1008,128,0,2,0.0,0,0,0,0,130,,85,9,36,0.013,1.0,0.006,0.38,1a,0,0,0.3,,NORMAL
4811735,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12251,31129,3682,207,0,14,0.0,1,2,3,3,224,,83,9,35,0.000,1.0,0.007,0.31,1a,0,0,0.2,19,NORMAL
4902687,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5620,22478,2444,363,10,8,0.0,2,1,1,1,384,,82,15,35,0.000,1.0,0.015,0.41,1a,0,0,0.5,0,NORMAL
5001700,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14151,33067,4816,497,19,8,0.0,3,2,1,1,529,,74,18,28,0.000,1.0,0.021,0.94,3b,0,0,1.0,0,NORMAL
5001766,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14043,29522,3763,337,9,11,0.0,3,2,2,3,362,,84,9,30,0.000,1.0,0.018,0.77,3b,0,0,0.8,0,NORMAL
5001769,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13442,20797,2590,391,0,10,0.0,2,2,1,1,408,,83,11,27,0.000,1.5,0.035,1.58,1a,0,0,1.5,9,NORMAL
5101711,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4762,24972,2972,462,0,9,0.0,3,2,1,2,476,,86,8,29,0.022,1.0,0.015,0.67,1a,0,0,0.7,0,NORMAL
5110021,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12206,26085,1268,121,0,3,0.0,0,0,1,0,124,,87,4,34,0.000,1.0,0.008,0.22,1a,0,0,0.2,0,NORMAL
5110022,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12705,28995,1839,153,0,8,0.0,0,1,0,1,162,,83,3,33,0.000,1.0,0.008,0.54,1a,0,0,0.3,0,NORMAL
5200523,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3323,22846,538,19,6,0,0.0,0,26,0,1,51,,84,45,25,45,0.5,0.476,8.24,1a,0,0,0,9,NORMAL
5200524,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3213,23466,503,24,0,2,0.0,0,26,0,1,52,,85,53,22,0.000,0.5,85,0.431,1a,0,0,0,10,NORMAL
5201090,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12922,29109,1462,129,0,0,0.0,0,19,0,2,148,,77,42,35,0.000,0.5,0.459,6.36,1a,0,0,0,4,NORMAL
5201091,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3144,11342,547,33,0,2,0.0,0,19,0,2,54,,93,43,23,0.000,0.5,0.420,8.37,1a,0,0,0,5,NORMAL
PP0084B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12396,30272,1536,239,23,11,0.0,1,2,1,1,276,,89,6,36,0.000,0.5,0.028,1.25,1a,0,0,1.2,0,NORMAL
PP0102B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7307,23286,2406,221,6,8,0.0,0,0,1,1,235,,85,5,37,0.000,0.5,0.007,0.21,1a,0,0,0.2,0,NORMAL
PP0174B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11979,29766,1939,194,0,14,0.0,0,3,3,4,211,,85,3,36,0.000,1.5,0.020,0.54,1a,0,0,0.6,15,NORMAL
PP0225B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4256,13781,2624,169,5,15,0.0,0,3,3,3,192,,88,4,33,0.000,1.0,0.007,0.25,1a,0,0,0.2,1,NORMAL
5102852,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5693,21740,2169,321,0,6,0.0,2,0,1,1,329,,83,6,38,0.008,0.5,0.004,0.16,1a,0,0,0.1,0,NORMAL
5103168,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6219,33020,1282,308,0,6,0.0,7,0,1,0,321,,86,5,29,0.000,1.0,0.162,4.28,1a,0,0,6.3,0,NORMAL
5103169,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6042,33471,1256,368,0,6,0.0,7,0,1,0,381,,88,5,28,0.000,1.5,0.136,3.56,1a,0,0,6.9,0,NORMAL
5103170,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5129,24867,1164,290,0,6,0.0,5,0,1,0,301,,89,8,24,0.000,1.5,0.571,10.75,1a,0,0,25.9,0,NORMAL
5103171,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18764,44834,1604,146,0,14,0.0,3,5,2,1,168,,89,6,25,0.000,1.5,0.481,4.75,1a,0,0,19.9,0,NORMAL
5103176,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4873,20403,2104,402,0,6,0.0,3,0,1,2,411,,87,6,34,0.013,0.5,0.009,0.30,1a,0,0,0.4,0,NORMAL
5110023,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4453,19952,1435,145,5,2,0.0,0,0,0,0,152,,85,6,32,0.006,0.5,0.003,0.08,1a,0,0,0.5,0,NORMAL
PP0158B01,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3992,15924,1986,307,25,8,0.0,2,0,1,2,342,,85,3,36,0.009,0.5,0.005,0.24,1a,0,0,0.2,0,NORMAL
PP0181B01,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4559,24249,1747,384,9,5,0.0,1,0,1,0,399,,86,2,41,0.005,0.5,0.006,0.21,1a,0,0,0.2,0,NORMAL
4912019,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11262,25303,1689,184,0,0,0.0,1,0,0,0,185,,87,8,32,0.000,1.5,0.033,2.51,1a,0,0,1.1,1,NORMAL
4912020,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11062,32229,1519,119,0,0,0.0,0,0,0,0,119,,84,10,32,0.011,1.0,0.031,0.57,1a,0,,0.4,0,NORMAL
4912021,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12473,35801,1350,125,0,0,0.0,0,0,0,0,125,,89,7,38,0.006,1.0,0.007,0.27,1a,0,0,0.1,0,NORMAL
4912022,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11652,33443,1330,128,9,0,0.0,0,0,0,0,137,,83,8,31,0.011,1.0,0.072,4.25,1a,0,0,2.7,0,NORMAL
4912023,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1442,34956,1442,141,10,0,0.0,0,0,0,0,151,,89,8,33,0.007,1.5,0.071,2.12,1a,0,0,2.2,0,NORMAL
5000574,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11436,31573,1446,110,0,32,0.0,5,47,6,26,194,,85,10,33,0.000,1.0,0.039,1.38,3b,0,0,1.5,0,NORMAL
5000575,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12233,27062,1267,162,0,9,0.0,1,9,2,7,181,,70,12,32,0.000,1.0,0.024,0.85,1a,0,0,1.0,0,NORMAL
5000577,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12476,26575,1261,151,0,4,0.0,0,3,1,1,158,,85,10,33,0.000,1.0,0.019,0.71,1a,0,0,0.8,o,NORMAL
500576,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12493,39210,1287,174,0,9,0.0,1,7,3,6,191,,80,10,34,0.000,1.0,0.030,1.04,1a,0,0,1.1,0,NORMAL
54110620EE,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9430,22810,2661,362,0,4,0.0,4,0,0,0,370,,61,3,35,0.000,0.5,0.007,0.34,1a,0,0.0,0.2,4,NORMAL
54110621EE,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9838,30064,2217,376,0,4,0.0,4,0,0,0,384,,89,6,34,0.000,0.5,0.019,1.67,1b,0,0.00,0.7,0,NORMAL
54110640EE,2021-02-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9838,30064,2217,376,0,4,0.0,4,0,0,0,384,,57,5,34,0.001,1.0,0.010,1.18,1b,0,0.00,0.3,0,NORMAL
54110641EE,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9430,12810,2661,362,0,4,0.0,4,0,0,0,370,,59,6,34,0.000,1.0,0.008,1.79,1a,0,0.00,0.3,8,NORMAL
56016,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6121,27158,1913,188,5,30,0.0,2,49,3,24,274,,54,16,31,0.013,2.0,0.030,1.39,4a,12,0.00,1.2,0,NORMAL
PP0284B01,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8230,14430,1957,148,0,7,0.0,0,2,1,1,157,,69,5,37,0.008,0.5,0.003,0.39,1b,0,0.00,0.1,8,NORMAL
PP0285B01,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10206,24842,2259,183,0,8,0.0,0,2,1,1,193,,74,5,39,0.004,1.0,0.004,0.17,1b,0,0.00,0.2,1,NORMAL
PTE 1689/03,2021-02-24 00:00:00,201023345,Ekkarach W.,Mr. Methee M.,IEC,GPSC,IEC - 0019,12 M,,50,50,50,60,9728,11801,734,241,8,3,0,0,0,0,1,251,50,86,6,37,0.011,1.0,0.033,0.66,1A,26,0,1.7,5.05,NORMAL
5710877,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6930,16895,1941,339,0,8,0.0,2,0,0,0,349,,77,4,37,0.005,0.5,0.010,0.49,1b,0,0.00,0.4,0,NORMAL
EDP004301,2021-02-23 00:00:00,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,9864,21277,1157,210,16,2,0,4,0,1,1,232,40,68,12,,0.014,,0.046,2.02,4A,54,0,1.6,32,NORMAL
EDP004301,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9864,21277,1157,210,16,2,0.0,4,0,1,1,232,,68,12,28,0.014,1.5,0.046,2.02,4a,54,0.00,1.6,32,NORMAL
EDP018401,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13916,47918,1341,205,34,58,0.0,1,84,2,29,382,,72,4,33,0.010,0.5,0.015,0.59,1b,38,0.00,0.7,9,NORMAL
ET8712/1,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4655,27010,2691,469,11,5,0.0,15,0,1,0,500,,47,9,30,0.017,30,0.057,4.62,1b,0,0.00,2.5,14,NORMAL
ET8712_2,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9046,20197,1705,208,22,4,0.0,1,0,0,0,235,,48,7,33,0.012,2.0,0.077,4.34,1b,0,0.00,3.1,11,NORMAL
ET8713/1,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9257,22498,2246,455,5,5,0.0,3,0,1,0,468,,67,8,32,0.016,32,0.069,4.39,1b,0,0.00,2.9,9,NORMAL
EV9277_1,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15605,27719,1234,74,14,0,0.0,1,0,2,1,89,,67,18,26,0.108,2.0,0.103,0.45,2c,0,0.00,3.6,25,NORMAL
EV9277_2,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15837,27490,1235,78,13,0,0.0,1,0,3,3,92,,61,23,26,0.108,2.0,0.094,2.20,2c,0,0.00,3.5,25,NORMAL
PP0041B01,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3410,23112,2524,289,33,19,0.0,1,6,1,2,348,,68,5,34,0.010,1.5,0.008,0.33,1b,8,0.00,0.3,2,NORMAL
PP0091B01,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,29963,72780,1032,94,0,0,0.0,4,0,0,0,98,,69,6,34,0.000,1.0,0.013,0.36,1b,37,0.00,0.6,0,NORMAL
57011,2021-02-10 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,9991,18390,1976,211,5,12,0,4,1,4,13,250,40,59.4,13,40.3,0.008,1,0.016,0.464,1B,48,0.01,2.58,236.00,NORMAL
3710737,2021-02-05 00:00:00,201007518,Mr.Chaichaleom W.,,TIS,,,,,29,30,30,62,19868,21910,2243,288,9,2,0,14,0,1,0,312,30,57.8,13,36,0.018,1,0.008,0.49,3b,0,0.01,2.1,10,NORMAL
5200524,2021-01-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
9640549,2020-12-20 00:00:00,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,70,70,55,14463,29301,1015,173,2,0,0,0,0,0,0,175,40,93,10,35,0.001,2,0.017,1.180,1b,6,0.01,0.7,59,NORMAL
PP0084B01,2020-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,1.8,0,
3710738,2020-12-10 00:00:00,,Eakgarak S.,,"Insulation Engineering and Consultant Co.,Ltd.",,,,,30,48,48,56,8399,18479,430,64,50,0,0,2,0,0,0,115,48,65,18,36,0.013,1,0.012,0.5,2C,0,0,0.7,10,NORMAL
383204886,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,2020-12-10,,60,,,9536,16810,334,22,2,0,0,0,0,0,0,23,60,62,19,43,0.008,0.5,0.023,0.63,3B,0,0,0.7,0,NORMAL
4710345,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,2021-03-20,,,,,9663,17119,1688,172,2,3,0,0,0,0,0,175,66,72,12,30,0.013,1,0.002,0.17,1B,10,0,0.1,11,NORMAL
4710347,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,,68,,,9776,11777,3503,385,2,8,0,0,1,0,1,395,68,71,10,30,0.014,1.0,0.003,0.220,1B,3,0,0.1,10,NORMAL
4710348,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,,60,,,9507,11574,3328,242,2,13,0,0,2,0,1,258,60,49,10,34,0.018,1.0,0.005,0.33,1a,0,0,0.2,10,NORMAL
4710349,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,,60,,,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.35,1a,0,0,0.2,38,NORMAL
4710349,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,,60,,,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.35,1a,0,0,0.2,38,NORMAL
4710349,2020-12-10 00:00:00,,Eakgarak S.,"Pimchart P,","Insulation Engineering and Consultant Co.,Ltd.",GPSC,,,,30,60,68,56,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.035,1b,0,0,0.2,1,NORMAL
4710350,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,,56,,,9899,5728,2796,216,2,5,0,0,0,0,0,222,56,65,7,42,0.015,1,0.001,0.09,1a,0,0,0.2,11,NORMAL
54001,2020-12-10 00:00:00,,Eakgarak S.,,"Insulation Engineering and Consultant Co.,Ltd.",,,,,30,45,45,55,9620,12284,509,195,15,2,0,0,0,0,0,211,45,72,5,37,0.01,1.5,0.009,0.29,1b,0,0,0.5,10,NORMAL
54002,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,2020-12-10,,42,,,11768,14966,1529,380,3,13,0,5,2,2,2,404,42,65,7,35,0.03,1.0,0.051,2.95,1a,0,0,2.3,19,NORMAL
615007,2020-12-10 00:00:00,,Ketsara Appamatho,Mr. Pimchart P.,IEC,GPSC,,12M,,30,65,,60,8066,11444,448,100,3,2,0,1,0,0,0,104,60,79,6,36,0.019,1.0,0.002,0.23,1a (A),0,,0.1,10,NORMAL
20083122TIC008,2020-12-02 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,,,,10365,33103,2603,1139,6,14,0,3,1,1,2,1164,38,75,7,38,0.006,1,0.004,0.3,1a,0,0,0.4,11,NORMAL
5011857,2020-12-02 00:00:00,,Andaman K.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,29,70,70,62,15537,16165,1939,237,7,11,0,0,0,0,0,254,70,82,8,33,0.004,1,0.007,0.32,1b,0,0.01,0.4,14,NORMAL
9624007,2020-12-02 00:00:00,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,29,70,70,55,9482,21100,4413,277,3,17,0,2,2,1,2,300,70,74,11,36,0.021,1,0.011,0.064,1b,41,0,0.8,38,NORMAL
9640548,2020-12-02 00:00:00,,Andaman K.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,70,70,62,9482,21100,4413,277,3,17,0,2,2,1,2,300,70,80,21,37,0.019,2,0.032,2.94,1a,0,0,1.2,65,NORMAL
PP0050B01,2020-12-01 00:00:00,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,60,60,62,8517,16506,2693,381,7,19,0,1,2,1,1,409,60,78,9,34,0.009,1,0.008,0.038,1b,13,0.01,0.4,16,NORMAL
4011560,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,14045,24775,662,172,8,2,0,5,0,2,0,187,40,73,11,37,0.013,1,0.010,0.56,1a,27,0,0.6,5,NORMAL
5011858,2020-11-23 00:00:00,211003692,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,2020-11-23,,60,,,17679,36750,4943,575,8,17,0,3,0,0,0,601,60,77,9,33,0.005,1.5,0.007,0.3,1B,0,0,0.3,13,NORMAL
57012,2020-11-23 00:00:00,,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,13996,19623,894,179,23,22,0,8,9,3,3,243,64,73,12,30,0.08,2,0.026,0.84,1a,13,0,1,25,NORMAL
6012333,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,8988,13047,313,238,3,2,0,0,0,0,0,242,40,69,10,41,0.006,0.5,0.003,0.11,1a,0,0,0.1,0,NORMAL
6110289,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,11479,24480,881,249,12,3,0,0,0,0,0,263,40,80,7,34,0.008,0.5,0.030,1,1a,0,0,1.4,0,NORMAL
PP0016B01,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,2020-11-23,,,,,6384,15568,1370,179,20,35,0,1,21,1,6,261,50,78,8,34,0.009,1,0.008,0.38,1a,13,0,,16,NORMAL
PTE 1689/01,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Methee M.,IEC,GPSC,-,-,2020-11-23,,,,,9765,10461,1015,291,10,3,0,0,0,0,0,303,53,87,4,38,0.013,1,0.046,0.7,1B,39,0,2.1,50,NORMAL
Suphon Test,2020-11-18 00:00:00,aaaaa,,,,,,,,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,50,50,50,50,50,50,50,50,50,50,50,50,NORMAL
TP70279703,2020-11-04 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,84,,,,,,,,0,,,,
4803167,2020-10-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.6,0,NORMAL
4811735,2020-10-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.2,0,NORMAL
54110620EE,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16834,36278,1583,129,0,1,0.0,1,0,0,0,131,,79,4,35,0.007,0.5,0.006,0.26,1a,0,0.00,0.4,0,NORMAL
54110621EE,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9789,34186,2461,521,0,4,0.0,8,0,0,0,533,,67,7,32,0.006,0.5,0.016,1.61,1a,0,0.00,0.9,0,NORMAL
54110640EE,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13921,35470,2559,532,0,5,0.0,4,0,0,0,541,,81,7,29,0.007,1.0,0.005,0.72,1a,0,0.00,0.4,0,NORMAL
54110641EE,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13173,33234,2764,538,0,5,0.0,4,0,0,0,547,,69,10,35,0.008,1.0,0.006,0.48,1a,0,0.00,0.4,0,NORMAL
56016,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7213,38446,1082,127,9,42,0.0,2,54,2,21,234,,51,19,32,0.002,2.0,0.028,1.83,4b,13,0.00,1.3,0,NORMAL
5710877,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4415,10997,1762,385,0,6,0.0,1,0,0,0,392,,50,8,34,0.009,0.5,0.058,0.85,1b,0,0.00,0.4,0,NORMAL
EDP004301,2020-09-29 00:00:00,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,17362,47328,1938,162,12,2,0,2,0,1,1,178,40,53,18,32,0.001,2,0.035,1.61,1B,53,0,1.8,2,NORMAL
EDP004301,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17362,47328,1938,162,12,2,0.0,2,0,1,1,178,,53,18,32,0.001,2.0,0.035,1.61,1b,53,0.00,1.8,2,NORMAL
EDP018401,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2933,28027,2335,216,33,121,0.0,1,178,2,127,549,,90,7,38,0.000,0.5,0.013,0.55,1b,0,0.02,0.6,0,NORMAL
ET8712/1,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4984,39022,3376,278,10,5,0.0,23,0,1,0,316,,55,15,33,0.005,2.0,0.064,1.56,1b,0,0.00,3.4,1,NORMAL
ET8712_2,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15568,47266,2533,198,15,4,0.0,2,0,1,0,219,,51,11,34,0.007,34,0.082,3.49,1b,0,0.00,4.6,0,NORMAL
ET8713/1,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12754,29799,2838,362,5,4,0.0,3,0,1,0,374,,61,12,34,0.000,2.0,0.064,2.56,1b,0,0.00,3.5,0,NORMAL
EV9277_1,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8224,15795,1101,76,10,0,0.0,1,0,1,1,87,,74,24,26,0.109,2.5,0.101,2.72,3b,34,0.00,4.7,3,NORMAL
EV9277_2,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6610,17558,1228,93,14,1,0.0,1,0,2,1,109,,44,24,29,0.119,2.5,0.093,2.38,3b,0,0.00,3.5,3,NORMAL
PP0041B01,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4952,29801,2265,237,16,16,0.0,1,15,1,2,285,,55,9,32,0.011,2.0,0.171,0.49,1b,9,0.00,0.8,2,NORMAL
PP0091B01,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9908,17818,1498,106,6,0,0.0,4,0,0,0,116,,53,7,34,0.003,1.0,0.016,0.51,1b,39,0.00,0.9,0,NORMAL
PP0284B01,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8347,29171,3387,122,6,14,0.0,1,3,1,1,146,,75,7,35,0.011,0.5,0.003,0.34,1b,0,0.00,0.2,0,NORMAL
PP0285B01,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16119,33634,2854,178,5,10,0.0,0,2,1,1,195,,77,7,37,0.009,1.0,0.003,0.33,1b,0,0.00,0.3,2,NORMAL
PP0284B01,2020-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8966,43566,8446,226,4,27,0.0,1,10,10,1,268,,51,10,39,0.010,1.0,0.026,1.01,1a,0,0.00,0.4,14,NORMAL
3710737,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,10780,23206,2314,333,169,2,0,11,0,1,0,514,40,31,,,,,,,,0,,,,NORMAL
3710738,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,8494,23469,2538,316,209,3,0,11,2,1,1,539,50,50,4.3,39.7,0.01,1.5,0.011,0.585,2E,0,0.01,0.35,6.6,
3905095,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,10518,23040,2507,276,60,3,0,1,0,0,0,339,42,29,,,,,,,,0,,,,NORMAL
4710345,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,3239,13385,1804,199,5,2,0,0,0,0,0,206,61,44,,,,,,,,0,,,,NORMAL
4710347,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,4340,17593,2640,315,11,5,0,0,0,0,0,331,62,44,,,,,,,,0,,,,NORMAL
4710348,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,5749,18908,2750,246,15,8,0,0,2,0,1,271,60,31,,,,,,,,0,,,,NORMAL
4710349,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,3292,13817,1989,195,0,4,0,1,1,0,0,201,50,37,,,,,,,,0,,,,
4710350,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,3040,14098,2353,231,6,3,0,0,0,0,0,240,50,39,,,,,,,,0,,,,NORMAL
508038,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,4626,25253,2591,450,20,12,0,3,2,1,1,486,42,48,4.3,39.7,0.01,1.5,0.011,0.585,2E,0,0.01,0.35,6.6,NORMAL
5310991,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,6125,16539,1229,205,11,1,0,0,0,0,0,217,40,48,,,,,,,,0,,,,NORMAL
53310092,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,14261,23050,1409,165,6,1,0,0,0,0,0,172,40,35,,,,,,,,0,,,,NORMAL
54001,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,12503,2186,1281,168,8,1,0,0,0,0,0,177,42,46,,,,,,,,0,,,,NORMAL
54002,2020-06-23 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,2020-06-23,,50,,,6664,24768,2378,392,34,17,0,6,2,2,1,451,50,46,8,32,0.01,3,0.066,2.32,1a,0,0,2.4,0,NORMAL
615007,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23,,,,,4519,15655,2035,219,13,6,0,1,1,1,1,239,53,44,,,,,,,,0,,,,
20083122TIC003,2020-05-20 00:00:00,201017125,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,NHT/NRV,-,"6M 71,72",,,50,,,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,10,40.3,0.01,0.5,0.007,0.299,3A,0,0.01,0.22,19.2,NORMAL
3911888,2020-05-20 00:00:00,,,,IEC,,,,,,,,,8601,17335,793,193,6,1,0,0,0,0,0,200,,,15,,,,,,,0,,,,
4010290,2020-05-20 00:00:00,,,,IEC,,,,,,,,,14459,25857,661,64,0,1,0,0,0,0,0,65,,,19,,,,,,,0,,,,
