Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
4010291,2020-05-20 00:00:00,,,,IEC,,,,,,,,,12822,23325,704,58,0,1,0,0,0,0,0,59,,,19,,,,,,,0,,,,
4010922,2020-05-20 00:00:00,,,,IEC,,,,,,,,,8338,24210,2334,678,10,3,0,0,0,0,0,703,,,12,,,,,,,0,,,,
4011560,2020-05-20 00:00:00,,,,IEC,,,,,,,,,14957,27142,509,90,13,1,0,0,0,0,0,104,,,11,,,,,,,0,,,,
4104077,2020-05-20 00:00:00,,,,IEC,,,,,,,,,9515,19069,1563,247,8,2,0,10,1,0,0,268,,,13,,,,,,,0,,,,
4612314,2020-05-20 00:00:00,,,,IEC,,,,,,,,,7831,14293,654,153,14,1,0,2,0,0,0,170,,,8,,,,,,,0,,,,
4711343,2020-05-20 00:00:00,,,,IEC,,,,,,,,,3628,15613,1391,333,85,2,0,9,0,0,0,429,,,14,,,,,,,0,,,,
5011857,2020-05-20 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-05-20,,,,,4792,0,1218,179,3,7,0,0,0,0,0,189,,50,,31,,,,,,0,,,,NORMAL
5011858,2020-05-20 00:00:00,,,,IEC,,,,,,,,,4059,20782,3601,508,6,14,0,2,1,0,0,531,,,8,,,,,,,0,,,,
512033,2020-05-20 00:00:00,,,,IEC,,,,,,,,,6346,16676,857,535,5,8,0,0,0,0,0,548,,,5,,,,,,,0,,,,
53105200EE,2020-05-20 00:00:00,,,,IEC,,,,,,,,,31608,87130,646,160,0,1,0,0,0,0,0,164,,,8,,,,,,,0,,,,
5513260,2020-05-20 00:00:00,,,,IEC,,,,,,,,,11656,22028,1820,318,7,2,0,3,0,0,0,330,,,6,,,,,,,0,,,,
57011,2020-05-20 00:00:00,,,,IEC,,,,,,,,,2991,18390,976,211,33,63,0,1,41,4,13,366,,73.4,16.7,36.7,,,,,,0,,,,
57012,2020-05-20 00:00:00,,,,IEC,,,,,,,,,3454,14184,632,144,18,16,0,6,6,1,1,192,,,10,,,,,,,0,,,,
6110289,2020-05-20 00:00:00,,,,IEC,,,,,,,,,6352,12408,225,214,0,1,0,0,0,0,0,215,,,5,,,,,,,0,,,,
6110289,2020-05-20 00:00:00,,,,IEC,,,,,,,,,12481,26408,628,270,17,2,0,0,0,0,0,289,,,7,,,,,,,0,,,,
9624007,2020-05-20 00:00:00,,,,IEC,,,,,,,,,6399,23144,3203,1233,7,9,0,9,0,0,0,1258,,,12,,,,,,,0,,,,
9640548,2020-05-20 00:00:00,,,,IEC,,,,,,,,,3963,15978,2620,237,0,12,0,1,0,0,0,250,,,6,,,,,,,0,,,,
9640549,2020-05-20 00:00:00,,,,IEC,,,,,,,,,5783,16504,2400,349,0,8,0,1,0,0,0,358,,,12,,,,,,,0,,,,
9724074,2020-05-20 00:00:00,,,,IEC,,,,,,,,,5272,18435,3307,887,7,5,0,6,0,0,0,905,,,19,,,,,,,0,,,,
9724075,2020-05-20 00:00:00,,,,IEC,,,,,,,,,3807,19222,4043,1168,6,5,0,8,0,0,0,1187,,,24,,,,,,,0,,,,
9724076,2020-05-20 00:00:00,,,,IEC,,,,,,,,,6679,18670,1718,495,0,3,0,0,0,0,0,498,,,13,,,,,,,0,,,,
EDP011601,2020-05-20 00:00:00,,,,IEC,,,,,,,,,5143,11654,1629,532,0,5,0,0,0,0,0,537,,,6,,,,,,,0,,,,
K757926,2020-05-20 00:00:00,,,,IEC,,,,,,,,,12201,21191,997,84,0,1,0,0,0,0,0,85,,,14,,,,,,,0,,,,
K757927,2020-05-20 00:00:00,,,,IEC,,,,,,,,,14134,24109,499,61,4,0,0,0,0,0,0,65,,,11,,,,,,,0,,,,
PP0050B01,2020-05-20 00:00:00,,,,IEC,,,,,,,,,2232,0,1877,267,4,12,0,0,0,0,0,283,,,13,,,,,,,0,,,,
PTE 1689/01,2020-05-20 00:00:00,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,6M 2020,,,50,,,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,57,7,39.25,0.007,1,0.038,0.584,3B,41.32,0.003,0.19,11.85,NORMAL
PTE 1689/03,2020-05-20 00:00:00,,,,IEC,,,,,,,,,5867,13793,640,239,6,2,0,0,0,0,0,247,,,6,,,,,,,0,,,,
PTE 1689/04,2020-05-20 00:00:00,,,,IEC,,,,,,,,,6653,15963,1036,322,0,3,0,0,0,0,0,325,,,8,,,,,,,0,,,,
VN00408,2020-05-20 00:00:00,,,,IEC,,,,,,,,,8054,14829,1509,725,0,8,0,0,0,0,0,733,,,9,,,,,,,0,,,,
20083122TIC003,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,,,,,,,,0,,,,NORMAL
20083122TIC008,2020-05-18 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,2020-05-18,,,,,5832,39585,3777,681,10,19,0,2,0,2,10,724,66,32,8,31.31,0.01,1,0.004,0.236,1a,0,0.1,0.13,13.78,NORMAL
3911888,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,0,,,,NORMAL
4010290,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,14459,50857,1661,164,2,3,0,8,0,2,0,179,42,33,,,,,,,,0,,,,NORMAL
4010291,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,12822,43325,1704,58,2,4,0,7,0,2,0,73,42,34,,,,,,,,0,,,,NORMAL
4010922,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,8338,44210,5334,678,22,8,0,25,0,3,0,736,42,33,,,,,,,,0,,,,NORMAL
4011560,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,14957,47142,1509,190,28,4,0,13,0,10,3,248,42,30,,,,,,,,0,,,,NORMAL
4612314,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,7831,34293,2654,253,28,2,0,4,1,7,26,321,52,43,,,,,,,,0,,,,NORMAL
4711343,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,3628,35613,3391,433,85,4,0,27,5,0,5,559,42,27,,,,,,,,0,,,,
510049,2020-05-18 00:00:00,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,GPSC,-,6M 2020,,,40,,,5878,17099,1460,634,9,8,0,0,0,0,0,651,40,63.9,11,36.2,0.01,0.5,0.008,0.257,3A,0,0.01,0.52,3.8,NORMAL
512033,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,1263456,36676,2857,535,51,16,0,0,0,2,14,618,50,41,,,,,,,,0,,,,NORMAL
5513260,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,11656,42028,3820,418,16,6,0,14,2,6,18,480,42,34,,,,,,,,0,,,,
57005,2020-05-18 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,11758,23538,1159,310,10,2,0,9,0,0,0,331,40,60.00,10,32.72,0.0100,1.5,0.024,2.027,2E,13.8,0.00,0.68,24.87,NORMAL
6012333,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,6352,32408,1225,314,12,3,0,0,0,0,0,329,45,42,,,,,,,,0,,,,NORMAL
6110289,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,12481,46408,1628,270,34,6,0,4,0,0,0,314,50,33,,,,,,,,0,,,,NORMAL
9624007,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,6399,53144,7203,1233,14,18,0,9,0,0,15,1289,42,48,,,,,,,,0,,,,NORMAL
9640548,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,6963,35978,5620,337,10,24,0,2,10,2,12,397,55,63,,,,,,,,0,,,,NORMAL
PP0016B01,2020-05-18 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,2020-05-18,,,,,3273,39035,3021,227,32,50,0,2,45,5,32,393,50,42,11,32.12,0.01,1,0.005,0.398,3B,22.63,0.01,0.15,21.42,NORMAL
PP0050B01,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18,,,,,2232,30834,3877,267,8,24,0,2,8,0,3,312,50,38,,,,,,,,0,,,,NORMAL
PTE 1689/02,2020-05-18 00:00:00,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,"6M_71,72",,,50,,,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,58.8,4,36.01,0.015,1,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
VN00408,2020-05-16 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-16,,,,,8054,34829,3509,725,2,18,0,0,2,0,5,752,50,42,,,,,,,,0,,,,
3011080055,2020-05-13 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,6794,19484,1947,396,1,6,0,3,0,0,0,406,40,51,6.0,36,0.0150,1.0,0.011,0.180,1A,0,0,0.30,13.67,NORMAL
5513053,2020-05-13 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,6366,27416,1824,397,5,6,0,2,2,0,0,412,40,33.00,4,33.00,0.0100,1.0,0.078,0.360,1A,0.000,0,0.20,10.84,NORMAL
5513053,2020-05-13 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,,40,,,6794,19484,1947,396,1,6,0,3,0,0,0,406,40,51,6.0,36,0.0150,1.0,0.011,0.180,1A,0,0,0.30,13.67,NORMAL
5217612,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8116,16024,1420,117,18,5,0.0,0,0,0,0,140,,0,91,0,0.004,1.0,0.069,2.37,1a,15,0,0,0,NORMAL
5217613,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9729,15755,1370,117,1,1,0.0,0,0,0,0,119,,0,103,0,0.122,1.0,0.085,2.76,1a,14,0,0,0,NORMAL
T012006,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8053,28650,1248,142,7,18,0.0,1,31,1,12,199,,0,9,33,0.004,1.0,0.010,0.32,2c,26,No sludge,0.5,0,NORMAL
T012023,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7003,15504,1276,128,6,16,0.0,1,23,0,8,174,,45,6,0.6,0.002,1.0,0.034,0.71,1a,41,No sludge,0.6,0,NORMAL
T013001,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9130,15998,1128,121,4,23,0.0,2,53,2,22,203,,41,4,37,0.018,1.0,0.008,0.24,1b,15,0,0.4,0,NORMAL
T013007,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8440,19803,1194,133,12,37,0.0,2,58,1,20,242,,48,3,32,0.150,1.0,0.007,0.32,1a,59,0,0.6,0,NORMAL
20083122TIC003,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,,,,,,,,0,,,,
3911888,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,0,,,,NORMAL
3911888,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,0,,,,NORMAL
4010290,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,14459,50857,1661,164,2,3,0,8,0,2,0,179,42,33,,,,,,,,0,,,,
4010291,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,12822,43325,1704,58,2,4,0,7,0,2,0,73,42,34,,,,,,,,0,,,,
4010922,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,8338,44210,5334,678,22,8,0,25,0,3,0,736,42,33,,,,,,,,0,,,,NORMAL
4104077,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,9515,19069,1563,247,8,2,0,10,1,0,1,269,40,38,,,,,,,,0,,,,NORMAL
4104758,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,14134,24109,1620,161,4,0,0,0,0,0,0,165,40,43,,,,,,,,0,,,,NORMAL
4104758,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,14134,24109,1620,161,4,0,0,0,0,0,0,165,40,43,,,,,,,,0,,,,NORMAL
4104759,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12201,21191,1997,184,5,1,0,0,0,0,0,190,40,40,,,,,,,,0,,,,NORMAL
4104759,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12201,21191,1997,184,5,1,0,0,0,0,0,190,40,40,,,,,,,,0,,,,NORMAL
4612314,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,7831,34293,2654,253,28,2,0,4,1,7,26,321,52,43,,,,,,,,0,,,,NORMAL
4711343,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,3628,35613,3391,433,85,4,0,27,5,0,5,559,42,27,,,,,,,,0,,,,NORMAL
5011857,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9792,19875,1218,179,3,7,0,0,0,0,0,189,40,38,,,,,,,,0,,,,NORMAL
5011857,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,9792,19875,1218,179,3,7,0,0,0,0,0,189,40,38,,,,,,,,0,,,,NORMAL
5011858,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9059,20782,1901,208,6,5,0,2,1,0,0,222,40,46,,,,,,,,0,,,,
5011858,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9059,20782,1901,208,6,5,0,2,1,0,0,222,40,46,,,,,,,,0,,,,NORMAL
510049,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,10878,37099,2460,634,9,8,0,0,0,0,0,651,40,43,,,,,,,,0,,,,PD
510049,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,10878,37099,2460,634,9,8,0,0,0,0,0,651,40,43,,,,,,,,0,,,,NORMAL
512033,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,126346,36676,2857,535,51,16,0,0,0,0,2,14,618,41,,,,,,,,0,,,,NORMAL
512033,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,126346,36676,2857,535,51,16,0,0,0,2,14,618,50,35,,,,,,,,0,,,,NORMAL
53105200EE,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,11608,27130,1646,160,3,1,0,3,0,0,0,167,40,46,,,,,,,,0,,,,NORMAL
5513260,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,11656,42028,3820,418,16,6,0,14,2,6,18,480,42,34,,,,,,,,0,,,,
57005,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,11758,23538,1159,110,10,2,0,9,0,0,0,131,40,43,,,,,,,,0,,,,NORMAL
57011,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9991,18390,1976,211,5,12,0,1,4,4,13,250,40,62,,,,,,,,0,,,,
57011,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9991,18390,1976,211,5,12,0,1,4,4,13,250,40,62,,,,,,,,0,,,,
57012,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,8454,14184,1632,144,8,6,0,6,6,1,1,172,40,46,,,,,,,,0,,,,NORMAL
57012,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,8454,14184,1632,144,8,6,0,6,6,1,1,172,40,46,,,,,,,,0,,,,NORMAL
6012333,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,6352,32408,1225,314,12,3,0,0,0,0,0,329,45,42,,,,,,,,0,,,,NORMAL
6110289,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12481,46408,1628,270,34,6,0,4,0,0,0,314,50,33,,,,,,,,0,,,,NORMAL
9724074,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9272,18435,1307,152,7,5,0,6,0,0,0,170,40,25,,,,,,,,0,,,,NORMAL
9724074,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9272,18435,1307,152,7,5,0,6,0,0,0,170,40,25,,,,,,,,0,,,,
9724075,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9807,19222,4043,268,6,5,0,8,0,0,0,287,40,40,,,,,,,,0,,,,NORMAL
9724075,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9807,19222,4043,268,6,5,0,8,0,0,0,287,40,37,,,,,,,,0,,,,NORMAL
9724076,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,0,,,,NORMAL
9724076,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,0,,,,
9724076,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,0,,,,
EDP008001,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,10491,31642,2757,244,14,5,0,0,0,1,5,269,52,46,,,,,,,,0,,,,NORMAL
EDP008001,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,10491,31642,2757,244,14,5,0,0,0,1,5,269,52,46,,,,,,,,0,,,,NORMAL
EDP011601,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,5143,21654,3629,532,10,6,0,0,0,2,8,558,62,35,,,,,,,,0,,,,NORMAL
EDP011601,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,5143,21654,3629,532,10,6,0,0,0,2,8,558,62,35,,,,,,,,0,,,,NORMAL
PP0050B01,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,2232,30834,3877,267,8,24,0,2,8,0,3,312,50,38,,,,,,,,0,,,,
PTE 1689/01,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,42,,,,,,,,0,,,,NORMAL
PTE 1689/01,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,2020-04-18,,,,,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,42,,,,,,,,0,,,,NORMAL
PTE 1689/02,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,33,,,,,,,,0,,,,NORMAL
PTE 1689/02,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,33,,,,,,,,0,,,,NORMAL
PTE 1689/03,2020-04-18 00:00:00,,,,,,-,-,2020-04-18,,,,,10867,33793,2640,339,16,4,0,0,0,0,0,359,50,38,,,,,,,,0,,,,
PTE 1689/03,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,10867,33793,2640,339,16,4,0,0,0,0,0,359,50,38,,,,,,,,0,,,,NORMAL
PTE 1689/04,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,0,,,,NORMAL
PTE 1689/04,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,0,,,,NORMAL
PTE 1689/04,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,0,,,,NORMAL
PTE 1689/04,2020-04-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-18,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,0,,,,NORMAL
VN00408,2020-04-16 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-04-16,,,,,8054,34829,3509,725,2,18,0,0,2,0,5,752,50,42,,,,,,,,0,,,,
54110620EE,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20507,57586,3420,223,0,8,0.0,4,0,0,0,235,,37,5,38,0.010,0.5,0.009,0.47,2e,0,0.00,0.4,0,NORMAL
54110621EE,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21073,66414,3351,784,0,15,0.0,16,0,0,0,815,,29,5,37,0.012,2.0,0.015,1.80,2e,0,0.00,0.6,0,NORMAL
54110640EE,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12856,60278,3450,891,0,12,0.0,13,0,0,1,916,,40,4,36,0.013,1.0,0.010,0.49,2b,0,0.00,0.4,0,NORMAL
54110641EE,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16047,62569,3656,875,0,12,0.0,13,0,0,1,900,,33,7,36,0.012,0.5,0.010,0.88,2a,0,0.08,0.4,0,NORMAL
56016,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8458,48147,3003,254,12,96,0.0,15,145,7,140,522,,37,15,30,0.018,2.0,0.032,1.54,4a,0,0.00,1.2,0,NORMAL
5710877,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10220,34580,1475,440,0,4,0.0,6,0,1,0,450,,46,7,38,0.008,1.0,0.016,0.76,1a,0,0.00,0.7,0,NORMAL
EDP004301,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19634,41408,1974,176,17,2,0,1,0,1,1,196,50,49,17,30,0.015,1.5,0.063,1.76,3B,70,0,2.4,0,NORMAL
EDP004301,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19634,41408,1974,176,17,2,0.0,1,0,1,1,196,,45,17,30,0.015,1.5,0.063,1.76,3b,70,0.00,2.4,0,NORMAL
EDP018401,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2982,37720,2935,324,17,138,0.0,5,157,8,119,641,,42,13,33,0.012,1.0,0.019,0.89,3a,41,0.01,0.8,0,NORMAL
ET8712/1,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4460,34174,3488,249,15,2,0.0,39,0,1,0,305,,46,14,34,0.016,2.0,0.053,1.99,1b,0,0.02,2.7,0,NORMAL
ET8712_2,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13041,55368,2769,175,8,2,0.0,5,0,1,0,190,,45,17,35,0.016,2.0,0.096,4.12,1b,0,0.00,4.0,0,NORMAL
ET8713/1,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11164,29800,3873,318,7,2,0.0,2,0,1,1,329,,46,12,34,0.017,2.0,0.053,1.99,1a,0,0.02,2.8,0,NORMAL
EV9277_1,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16176,36231,1532,125,0,1,0.0,0,0,7,3,126,,54,32,27,0.124,3.0,0.102,2.31,3b,0,0.00,3.9,0,NORMAL
EV9277_2,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18730,37232,1738,131,9,1,0.0,0,0,9,6,141,,26,31,27,0.123,2.5,0.094,2.30,3b,0,0.00,3.4,0,NORMAL
PP0041B01,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4243,30298,3682,354,12,19,0.0,0,19,3,8,404,,42,15,35,0.013,1.5,0.009,0.39,1b,13,0.00,0.4,1,NORMAL
PP0091B01,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19309,43599,1375,165,0,1,0.0,12,0,0,0,178,,44,13,35,0.015,1.5,0.012,0.47,1a,46,0.00,0.5,0,NORMAL
PP0284B01,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8171,37950,9213,358,14,26,0.0,6,17,3,5,421,,47,7,34,0.031,0.5,0.020,0.98,1a,0,0.01,0.8,0,NORMAL
PP0285B01,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16631,52926,9050,406,0,30,0.0,0,11,2,3,447,,43,5,38,0.022,1.0,0.004,0.34,1b,0,0.00,0.2,0,NORMAL
5110022,2020-01-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.4,0,NORMAL
5201091,2020-01-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
3905095,2019-12-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912052,"12M_71,72,73",,31.5,40,,50.1,20725,64979,4997,272,10,4,0,2,2,3,3,290,35,42.5,22.10,37.2,0.01,1.0,0.008,0.344,3B,0.00,0.01,0.26,124.6,NORMAL
50310092,2019-12-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912054,"12M_71,72,73",,31.7,40,45,50.5,21880,47191,1394,115,5,4,0,1,0,1,0,125,33,45.8,6.50,36.1,0.01,0.5,0.008,0.234,2B,55.82,0.01,0.22,7.7,NORMAL
3710737,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912046,"12M_71,72,73",,31.8,40,,49.1,17805,52731,3899,341,155,7,0,27,1,1,0,531,33,41.0,19.80,38.1,0.01,1.0,0.012,0.530,3B,0.00,0.01,0.44,30.6,NORMAL
3710738,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912047,"12M_71,72,73",,32.1,30,,57.6,19295,70725,4608,399,252,4,0,32,6,17,10,693,34,47.9,20.60,39.7,0.01,1.0,0.015,0.525,3B,0.00,0.01,0.51,19.1,NORMAL
383203723,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912039,"12M_71,72,73",,31.3,,,53.1,3337,21576,1093,150,4,1,0,2,1,2,0,158,33,64.1,4.70,39.1,0.01,1.0,0.015,0.583,3B,0.00,0.01,0.47,3.3,NORMAL
383204884,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,8192043,"12M_71,72,73",,32.5,45,,38.4,10724,49817,2398,72,5,6,0,2,6,18,6,91,34,42.9,9.10,29.4,0.01,1.0,0.141,4.184,3A,20.88,0.01,4.53,12.4,NORMAL
383204885,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912041,"12M_71,72,73",,32.2,50,,64.6,12553,45238,892,71,3,3,0,0,1,18,5,78,33,61.3,8.60,45.1,0.01,1.0,0.032,0.984,3B,0.00,0.01,0.77,6.7,NORMAL
383204886,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912045,"12M_71,72,73",,32.1,50,,42.1,17528,58165,714,43,2,2,0,0,1,20,7,48,33,55.5,7.90,46.6,0.01,0.5,0.044,1.446,3B,0.00,0.00,1.17,2.2,NORMAL
42754,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912037,"12M_71,72,73",,32,55,,52,6551,29545,5564,185,6,7,0,2,22,31,6,222,33,42.8,8.30,25.3,0.01,1,0.019,0.511,2B,0.00,0.01,0.70,28.4,NORMAL
42755,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912035,"12M_71,72,73",,32.6,58,,46.8,15287,59958,2769,125,6,7,0,10,8,13,11,156,32,46.8,10.40,26.1,0.01,1.0,0.020,0.521,2B,0.00,0.01,0.76,18.9,NORMAL
4710345,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,8192036,"12M_71,72,73",,31.6,49,49,47.5,3689,12177,4064,272,2,4,0,1,1,1,0,280,33,60.3,5.40,40.8,0.01,0.5,0.007,0.238,1B,22.79,0.00,0.21,13.7,NORMAL
4710347,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912040,"12M_71,72,73",,33.2,60,77,40,3584,25943,7605,615,2,13,0,1,4,3,0,328,46,52.3,11.30,38.8,0.01,1.0,0.007,0.248,1B,12.37,0.00,0.31,20,NORMAL
4710348,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912042,"12M_71,72,73",,32.3,56,65,39,8002,40927,7449,325,2,21,0,2,8,5,0,358,37,52.4,10.00,34.9,0.01,1.0,0.010,0.450,2D,0.00,0.01,0.41,50.9,NORMAL
4710349,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912044,"12M_71,72,73",,32.7,61,67,41.8,5363,16069,3929,173,2,8,0,2,4,4,0,189,42,56.2,12.20,35.9,0.01,1.0,0.012,0.530,3A,0.00,0.01,0.57,37.6,NORMAL
4710350,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912034,"12M_71,72,73",,33,66,75,46,3413,16483,7440,402,2,10,0,1,2,2,0,417,43,48.3,10.30,43.5,0.01,0.5,0.003,0.041,3A,0,0.01,0.07,14.6,NORMAL
508038,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912049,"12M_71,72,73",,32,48,57,57,7005,58944,5408,1173,2,23,0,7,6,4,1,1211,37,57.0,3.40,36.7,0.01,1.5,0.011,0.585,2E,0.00,0.01,0.35,6.6,NORMAL
54002,2019-12-11 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2019-12-11,,35,,,7683,72292,5353,894,3,36,0,18,9,5,6,960,35,62.9,5,32.2,0.01,3,0.066,2.316,2A,0,0.01,2.4,18.94,NORMAL
615007,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912038,"12M_71,72,73",,31,61,,51,11014,51388,5124,329,15,15,0,4,5,4,1,368,37,55,6.30,46.1,0.01,0.5,0.005,0.200,1B,63.67,0.00,0.11,24,NORMAL
56118448EE,2019-11-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912053,"12M_71,72,73",,32,44,,55,10446,36766,1903,177,36,6,0,1,1,1,0,221,31,56.6,8.50,35.2,0.01,0.5,0.065,1.622,3A,0.00,0.01,1.15,0.0,NORMAL
5200523,2019-10-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
5201090,2019-10-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
20083122TIC003,2019-10-15 00:00:00,-,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,NHT/NRV,-,"12M 71,7273",,33.5,62,89,52,8556,45957,5441,768,11,18,0,3,5,1,14,805,52,57.2,9.3,40.3,0.01,0.5,0.07,0.299,3A,0,0.01,0.22,19.2,NORMAL
20083122TIC008,2019-10-15 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,,,,,,,,8221,47699,4434,1008,6,16,0,6,3,4,15,1039,38,49.8,8,31.31,0.01,1,0.004,0.236,1a,0,0.01,0.13,13.78,NORMAL
510049,2019-10-09 00:00:00,,Mr.Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,31.4,48,52,63.4,7792,44333,4311,805,12,14,0,3,3,54,14,837,36,63.9,9.7,36.2,0.01,0.5,0.008,0.257,3A,0,0.01,0.52,3.8,NORMAL
PTE 1689/04,2019-10-09 00:00:00,,Mr.Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,33.9,55,58,62.3,3581,19437,3342,513,5,5,0,1,2,12,0,526,38,70,5.6,34,0.01,1,0.011,0.628,3A,92.61,0.01,0.34,8.7,NORMAL
TP70279703,2019-10-07 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,82,,,,,,,,0,,,,
T013001,2019-08-30 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,,30,,,5267,42773,497,51,7,75,0,7,297,318,6,437,30,55.1,6.7,39.49,0.01,0.5,0.003,0.442,3B,97.34,0.01,0.19,2.43,NORMAL
T012006,2019-08-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,30.6,53,55,63,5288,74977,1135,131,17,68,0,6,192,188,3,414,35,52.2,5.8,37.2,0.01,1,0.006,0.659,3B,24.36,0.01,0.29,4.2,NORMAL
T012006,2019-08-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5288,74977,1135,131,17,68,0.0,6,192,188,3,414,,52,6,37,0.010,1.0,0.006,0.66,3b,25,No sludge,0.3,5,NORMAL
T012023,2019-08-29 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,30,56,54,65.4,17711,73736,1028,62,11,43,0,3,117,116,2,236,36,52,6.2,40.9,0.01,0.5,0.003,0.38,3B,19.51,0,0.22,3.3,NORMAL
T012023,2019-08-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17711,73736,1028,62,11,43,0.0,3,117,116,2,236,,52,7,40,0.010,0.5,0.003,0.38,3b,20,No sludge,0.2,4,NORMAL
T013001,2019-08-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5267,42773,497,51,7,75,0.0,7,297,318,6,437,,55,7,39,0.010,0.5,0.003,0.44,3b,98,No sludge,0.2,3,NORMAL
T013007,2019-08-29 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,30,47,44,63,9990,71384,656,70,3,97,0,8,297,298,6,475,30,56,7.9,39.7,0.01,0.5,0.004,0.405,3B,59.18,0.01,0.17,0,NORMAL
T013007,2019-08-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9990,71384,656,70,3,97,0.0,8,297,298,6,475,,56,8,39,0.010,0.5,0.004,0.41,3b,60,No sludge,0.2,0,NORMAL
54110620EE,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8253,23884,563,102,3,0,0.0,1,0,43,0,105,,49,9,37,0.010,0.5,0.008,0.23,3a,0,0.02,0.5,0,NORMAL
54110621EE,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10175,50420,2715,559,5,5,0.0,13,1,6,0,583,,48,10,36,0.010,0.5,0.017,1.19,2e,0,0.01,0.7,0,NORMAL
54110640EE,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6652,50103,3561,801,4,9,0.0,10,1,4,0,825,,56,7,36,0.010,1.0,0.008,0.44,3a,0,0.02,0.4,2,NORMAL
54110641EE,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6708,50972,4178,819,5,8,0.0,9,2,6,0,843,,47,9,36,0.010,1.0,0.008,0.32,3a,0,0.01,0.3,7,NORMAL
56016,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5318,42735,2568,178,12,78,0.0,5,203,232,3,476,,54,11,28,0.010,2.0,0.030,1.72,3b,20,0.00,1.0,8,NORMAL
5710876,2019-08-28 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,,,,,25786,57889,1673,104,4,3,0,18,0,5,6,129,36,52.1,9.7,33.76,0.01,1,0.042,0.503,3B,0,0.01,1.45,8.1,NORMAL
EDP004301,2019-08-28 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,30.6,46,,62.9,19095,54137,1583,154,14,1,0,1,2,8,1,172,37,48.7,12,33.22,0.01,1.5,0.032,1.015,3A,73.16,0.02,1.18,27.6,NORMAL
PP0285B01,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15338,68383,7562,251,3,23,0.0,1,7,9,1,285,,57,8,41,0.010,1.0,0.020,1.36,3a,0,0.01,0.3,16,NORMAL
4700830,2019-08-27 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,34.3,44,,53.4,18752,56819,2333,145,22,1,0,1,3,8,1,172,35,57.2,13,27,0.03,1.5,0.029,0.942,3B,47.19,0.01,0.63,17.3,NORMAL
4700831,2019-08-27 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,,,,35.1,80,,53.4,16476,54944,9816,345,44,5,0,8,4,10,8,406,43,35.5,36.2,28.1,0.02,2,0.021,1.18,3B,90.61,0.01,0.74,29.3,NORMAL
5710877,2019-08-27 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,32.8,44,47,55,8088,28981,1679,466,4,9,0,3,2,5,0,484,31,49,9.7,38.5,0.01,0.5,0.013,0.72,3A,0,0,0.52,1.8,NORMAL
5710877,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8088,28981,1679,466,4,9,0.0,3,2,5,0,484,,49,10,38,0.010,0.5,0.013,0.72,3a,0,0.00,0.5,0,NORMAL
EDP004301,2019-08-27 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"6M_71,72",,,38,,,19095,54137,1583,154,14,1,0,1,2,8,1,172,37,48.7,12,33.22,0.01,1.5,0.032,1.015,3A,73.16,0.02,1.18,27.6,NORMAL
EDP004301,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19095,54137,1583,154,14,1,0.0,1,2,8,1,172,,49,12,33,0.010,1.5,0.032,1.02,3a,74,0.02,1.2,28,NORMAL
EDP018401,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2185,41047,3518,310,37,124,0.0,2,358,390,5,831,,73,10,35,0.010,0.5,0.006,0.43,3b,44,0.02,0.2,13,NORMAL
ET8712/1,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5748,62805,4445,604,14,6,0.0,23,1,2,0,648,,56,11,35,0.010,1.5,0.085,2.12,3a,0,0,2.2,15,NORMAL
ET8712_2,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9323,43172,3426,244,17,4,0.0,3,1,3,0,269,,47,11,35,0.010,2.0,0.095,3.51,3a,0,0.02,3.3,11,NORMAL
ET8713/1,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8949,59069,4069,379,6,4,0.0,6,2,4,1,397,,47,10,35,0.010,1.5,0.076,3.51,3b,0,0,2.3,10,NORMAL
EV9277_1,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23544,61907,2698,129,16,3,0.0,2,1,56,14,151,,42,23,16,0.130,2.5,0.096,2.47,3b,0,0.02,3.4,33,NORMAL
EV9277_2,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22375,57810,3225,132,17,1,0.0,2,1,49,15,156,,43,24,16,0.130,2.5,0.086,2.31,3b,0,0.02,3.1,42,NORMAL
PP0041B01,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7544,41338,5918,372,16,25,0.0,2,16,15,1,431,,73,10,35,0.010,1.5,0.005,0.41,3b,13,0,0.2,46,NORMAL
PP0091B01,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19341,45158,972,112,5,0,0.0,8,0,0,4,125,,62,8,35,0.010,1.0,0.006,0.41,3b,48,0.00,0.3,5,NORMAL
4011560,2019-08-07 00:00:00,191040125,IEC,Mr. Pimchart P.,TIS,CMT-GLOW,IEC190240,Special (After regeneration),,35,38,40,70,0,0,0,0,0,0,0,0,0,0,0,0,38,76,12,43,0.0111,0.5,0.03,0.3226,3A,4.21,0,0,21,NORMAL
57011,2019-07-09 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,Glow,22005,,,,,,,3249,48499,1973,197,38,80,0,4,121,116,8,440,45,51,15.6,25.28,0.010,2,0.065,2.38,3B,8.28,0.006,2.3,146,NORMAL
383203723,2019-06-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906124,"6M_71,72",,34.7,50,,60.2,4428,30296,961,180,5,5,0,2,0,2,0,192,35,51.3,7.4,46.4,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.01,NORMAL
383203723,2019-06-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906124,"6M_71,72",,34.7,50,,60.2,4428,30296,961,180,5,5,0,2,0,2,0,192,35,51.3,7.4,46.4,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.01,NORMAL
383204884,2019-06-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906126,"6M_71,72",2019-06-26,32.9,50,,64.5,5964,37351,2324,71,6,6,0,2,6,9,2,91,35,53,11.3,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204884,2019-06-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906126,"6M_71,72",2019-06-26,32.9,50,,64.5,5964,37351,2324,71,6,6,0,2,6,9,2,91,35,53,11.3,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204886,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906128,"6M_71,72",,33.5,50,,62.4,4244,13447,589,54,4,0,0,0,0,31,5,58,35,52,9.9,47.3,0.003,0.5,0.050,1.788,3B,0,0.014,1.7,0,NORMAL
383204886,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906128,"6M_71,72",,33.5,50,,62.4,4244,13447,589,54,4,0,0,0,0,31,5,58,35,52,9.9,47.3,0.003,0.5,0.050,1.788,3B,0,0.014,1.7,0,NORMAL
3905095,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906129,"6M_71, 72",,33.4,42,,63.4,18123,61894,3912,525,13,2,0,1,1,5,2,269,36,43,24,39.7,0.01,1,0.063,0.387,3B,0,0.014,0.23,63.3,NORMAL
3905095,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906129,"6M_71, 72",,33.4,42,,63.4,18123,61894,3912,525,13,2,0,1,1,5,2,269,36,43,24,39.7,0.01,1,0.063,0.387,3B,0,0.014,0.23,63.3,NORMAL
4710348,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906125,"6M_71, 72",,24.6,57,66,63.5,4539,33766,7805,308,2,22,0,3,7,9,1,342,40,56.9,11.3,38.7,0.006,1.0,0.007,0.491,3A,4.99,0.003,0.23,43.8,NORMAL
4710348,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906125,"6M_71, 72",,24.6,57,66,63.5,4539,33766,7805,308,2,22,0,3,7,9,1,342,40,56.9,11.3,38.7,0.006,1.0,0.007,0.491,3A,4.99,0.003,0.23,43.8,NORMAL
4710349,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906127,"6M_71, 72",,36.1,59,66,56.5,13692,52618,3583,145,3,11,0,2,4,8,0,165,40,57.0,8.20,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.020,0.23,28.6,NORMAL
4710349,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906127,"6M_71, 72",,36.1,59,66,56.5,13692,52618,3583,145,3,11,0,2,4,8,0,165,40,57.0,8.20,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.020,0.23,28.6,NORMAL
50310092,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906131,"6M_71, 72",,34.1,40,46,63.3,18639,47718,879,79,4,4,0,0,0,75,0,87,36,54,9.6,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,10.4,NORMAL
50310092,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906131,"6M_71, 72",,34.1,40,46,63.3,18639,47718,879,79,4,4,0,0,0,75,0,87,36,54,9.6,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,10.4,NORMAL
56118448EE,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906130,"6M_71, 72",,33.6,46,,65.2,8468,35996,1702,152,41,4,0,4,1,7,0,199,35,42,9.8,37.7,0.006,0.5,0.056,2.846,3A,0,0.019,1.77,12,NORMAL
56118448EE,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906130,"6M_71, 72",,33.6,46,,65.2,8468,35996,1702,152,41,4,0,4,1,7,0,199,35,42,9.8,37.7,0.006,0.5,0.056,2.846,3A,0,0.019,1.77,12,NORMAL
615007,2019-06-26 00:00:00,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,,,,34.8,67,,59.6,7166,46078,4980,381,17,15,0,4,4,6,1,421,42,56.0,8.8,39.6,0.009,0.5,0.003,0.222,3A,62.6,0.003,0.1,19.6,NORMAL
3710737,2019-06-18 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906066,"6M_71,72",2019-06-18,37,40,,54.7,13583,45148,3443,287,144,8,0,19,1,1,1,459,35,42,21.6,41.34,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.63,NORMAL
3710737,2019-06-18 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906066,"6M_71,72",2019-06-18,37,40,,54.7,13583,45148,3443,287,144,8,0,19,1,1,1,459,35,42,21.6,41.34,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.63,NORMAL
3710738,2019-06-18 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906067,"6M_71,72",2019-06-18,36.2,50,,53.5,10262,46974,4145,344,256,9,0,23,6,8,1,638,35,41.9,22,42.07,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
3710738,2019-06-18 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906067,"6M_71,72",2019-06-18,36.2,50,,53.5,10262,46974,4145,344,256,9,0,23,6,8,1,638,35,41.9,22,42.07,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
383204885,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,81906065,"6M_71, 72",,32.2,50,,64.6,7754,30568,756,76,3,0,0,0,0,38,0,79,33,55,11,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
383204885,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,81906065,"6M_71, 72",,32.2,50,,64.6,7754,30568,756,76,3,0,0,0,0,38,0,79,33,55,11,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
42754,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906063,"6M_71, 72",,33.3,55,,61.2,6389,32509,5626,169,6,8,0,2,21,41,5,206,35,49.0,12.9,25.4,0.01,1.5,0.017,0.605,3B,0,0.005,0.65,11.7,NORMAL
42754,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906063,"6M_71, 72",,33.3,55,,61.2,6389,32509,5626,169,6,8,0,2,21,41,5,206,35,49.0,12.9,25.4,0.01,1.5,0.017,0.605,3B,0,0.005,0.65,11.7,NORMAL
42755,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81808173,"6M_71,72",,34.9,,,55.5,5754,29345,2692,121,8,8,0,10,7,18,6,154,34,48,34,26.2,0.011,1.0,0.022,0.755,3B,0,0.020,0.85,10.3,NORMAL
4710343,2019-06-18 00:00:00,,Ekkarach W.,Phimchart P.,FOCUS LAB,GLOW,81906060,"6M_71,72",,34.7,60,70,54.6,24739,4886,6982,346,3,10,0,1,2,7,0,362,31,51,10.20,43.1,0.002,0.5,0.001,0.207,3A,0,0.02,0.01,7.8,NORMAL
4710345,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906062,"6M_71, 72",,34.4,63,67,59.7,9072,25473,3274,242,2,9,0,0,1,3,0,254,42,53,12.20,41.7,0.005,0.5,0.005,0.36,1B,22.42,0.016,0.14,10.7,NORMAL
4710345,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906062,"6M_71, 72",,34.4,63,67,59.7,9072,25473,3274,242,2,9,0,0,1,3,0,254,42,53,12.20,41.7,0.005,0.5,0.005,0.36,1B,22.42,0.016,0.14,10.7,NORMAL
4710347,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906064,"6M_71, 72",,34.6,66,73,64.4,3925,29900,7189,501,4,12,0,1,3,7,0,521,42,48,12.4,40.7,0.003,1.0,0.004,0.278,3A,11.83,0.003,0.14,16.8,NORMAL
4710347,2019-06-18 00:00:00,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906064,"6M_71, 72",,34.6,66,73,64.4,3925,29900,7189,501,4,12,0,1,3,7,0,521,42,48,12.4,40.7,0.003,1.0,0.004,0.278,3A,11.83,0.003,0.14,16.8,NORMAL
4710350,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,81906060,"6M_71, 72",,34.7,60,70,54.6,4886,24739,6982,346,3,10,0,1,2,7,0,362,31,51,10.20,43.1,0.002,0.5,0.001,0.207,3A,0,0.020,0.1,7.8,NORMAL
4710350,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,81906060,"6M_71, 72",,34.7,60,70,54.6,4886,24739,6982,346,3,10,0,1,2,7,0,362,31,51,10.20,43.1,0.002,0.5,0.001,0.207,3A,0,0.020,0.1,7.8,NORMAL
508038,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906069,"6M_71,72",,32.8,50,60,62.5,4724,59608,5864,1062,4,24,0,6,5,7,2,1101,38,57,5.5,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
508038,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906069,"6M_71,72",,32.8,50,60,62.5,4724,59608,5864,1062,4,24,0,6,5,7,2,1101,38,57,5.5,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
54002,2019-06-18 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2019-06-18,,35,,,3785,74172,6240,945,5,54,0,18,9,7,5,1031,35,66,7,35.09,0.01,2.5,0.052,3.155,3A,0,0.01,1.97,18.29,NORMAL
4803168,2019-05-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.7,0,
4803321,2019-05-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.8,0,NORMAL
4810106,2019-05-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.3,0,NORMAL
4011560,2019-05-11 00:00:00,,Ekkarach W.,Mr. Pimchart P.,FOCUS LAB,GLOW,81905122,"6M_71, 72",,34.6,,,59.2,17054,48137,2037,165,7,0,0,44,4,24,19,67511,35,45,14.6,27,0.031,2,0.082,3.068,3A,4.21,0.018,3.06,21,NORMAL
3011080055,2019-05-10 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81905124,"12M_71,71,73",2019-05-10,35.5,64,63,59.1,9393,49457,4892,788,2,9,0,7,2,0,0,808,36,59,8.2,34.8,0.002,1,0.003,0.29,2E,0,0.004,0.19,10.8,NORMAL
3011080056,2019-05-10 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810141,"6M_71,72",2018-10-08,34.5,54,54,61.3,10795,43942,3525,529,8,6,0,3,2,15,16,548,33,63,7.9,41.3,0.004,1,0.047,0.23,2E,0,0.001,0.14,11.6,NORMAL
5513053,2019-05-10 00:00:00,,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81905127,"12M_71,72,73",,37,47,48,50.1,9448,46063,2093,610,6,9,0,5,7,10,1,637,36,45,18.1,35.3,0.001,1,0.005,0.415,2E,0.00,0.004,0.27,1.8,NORMAL
JD85034202,2019-05-10 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81905126,"12M_71,72,73",2019-05-10,35.9,57,62,58.3,5197,57525,11033,763,11,10,0,10,2,6,3,796,38,56.7,18.1,40.4,0.002,0.5,0.003,0.246,2E,0,0.007,0.17,17.8,NORMAL
TP70279703,2019-05-09 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,80,,,,,,,,0,,,,
4104077,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905110,"6M_71, 72",,36.2,44,,56.1,11801,40539,3740,282,11,2,0,22,6,23,2,323,37,49.4,15.1,39.5,0.004,1,0.017,0.863,3B,0,0.009,0.71,12.6,NORMAL
4104758,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905108,"6M_71, 72",,36.1,42,,55.7,16920,41935,1003,58,5,0,0,0,0,0,0,63,35,48,7.7,44.9,0.005,0.5,0.001,0.895,2E,0,0.017,0.09,0,NORMAL
4104759,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905109,"6M_71, 72",,36.2,48,,56.1,19436,50405,2421,99,2,2,0,1,1,3,1,105,38,43,14.8,29.3,0.001,0.5,0.006,0.376,2E,0,0.006,0.22,20.9,NORMAL
57005,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905105,"6M_71, 72",,36.1,70,84,54.5,18446,55558,3363,335,10,3,0,24,1,9,4,373,43,64,12.2,32.9,0.009,1.5,0.021,2.198,3A,18.5,0.009,0.59,24.8,
57011,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905113,"6M_71, 72",,35.5,70,74,56,3115,45339,1619,215,35,80,0,4,116,147,10,450,45,46,22.3,25.3,0.01,2,0.065,2.380,3B,8.28,0.006,2.3,146,
9640549,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905103,"6M_71, 72",,35,80,85,55.9,6783,28866,4425,222,3,7,0,2,2,5,1,236,41,63.4,10.2,48,0.007,1.5,0.005,0.419,3A,94.58,0.004,,5.3,NORMAL
9724074,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905112,"6M_71, 72",,35.7,70,70,54.9,8172,45215,7210,780,6,7,0,12,3,10,3,808,42,58.9,21.3,34.8,0.009,1,0.008,0.675,1B,5.2,0.009,0.35,179,
9724075,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905115,"6M_71, 72",,35.6,60,80,58.2,10129,50432,7453,788,10,5,0,21,1,11,3,825,44,51,18.2,30.6,0.006,1.5,0.018,1.084,3B,5.78,0.004,0.63,139.3,
9724076,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905114,"6M_71, 72",,35.5,48,46,57.4,10992,43184,3452,354,4,4,0,1,1,2,0,364,37,60,10.6,33.9,0.01,1,0.004,0.373,2B,37.45,0.005,0.22,38.8,
FC203816,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905117,"6M_71, 72",,34,44,,64.1,4151,49805,6205,1161,8,7,0,1,1,0,0,1178,38,45.3,7.1,40.3,0.005,0.5,0.019,0.264,2C,0,0.018,0.71,0,
PBJ1200,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905104,"6M_71, 72",,36.3,44,,53.3,9856,42897,1988,190,6,2,0,11,0,0,0,179,37,63.8,9.4,,,,,,,0,,,,NORMAL
PBK1325,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905106,"6M_71, 72",,38.7,45,,50.4,8294,52767,1587,152,2,2,0,10,0,0,0,166,41,57,7.1,,,,,,,0,,,,
PBL1465,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905107,"6M_71, 72",,37.5,48,,49.1,2533,60493,5241,341,85,16,0,7,17,21,8,366,43,51,24,,,,,,,0,,,,
PCL1429,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905111,"6M_71, 72",,34.9,52,65,55.6,2413,56683,2287,158,2,32,0,5,31,26,4,228,42,62.3,7,25,0.007,1.5,0.165,3.124,3B,0,0.017,4.75,0,
4612314,2019-04-30 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905007,"6M_71,72",,33.8,44,46,62.5,12223,35031,1363,140,15,0,0,4,0,9,0,159,35,55,7.1,29.9,0.016,1.5,0.062,1.802,1A,36.47,0.004,1.27,11.7,NORMAL
4711343,2019-04-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905005,"6M_71,72",,30.1,46,43,62.1,8392,59665,4130,480,71,3,0,37,1,6,6,592,36,59,10,"31,94",0.015,1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
5011857,2019-04-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905017,"6M_71, 72",,37.5,48,,54.8,15041,57664,2586,115,4,6,0,1,2,6,0,128,45,47.5,9.4,33.8,0.003,0.5,0.006,0.459,3A,0,0.012,0.21,19.8,
5011858,2019-04-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905019,"6M_71, 72",,37.7,50,70,51.3,6301,54535,9833,453,6,19,0,6,4,8,2,488,43,62.7,8.4,31.2,0.002,0.5,0.005,0.383,3A,0,0.006,0.31,18.3,
PP0016B01,2019-04-30 00:00:00,-,Ekkarach W.,,FOCUS LAB,GLOW,81905006,"6M_71,72",,33.8,68,84,60.2,12314,54358,2521,121,14,35,0,2,49,57,2,221,47,49.0,5.2,34.5,0.010,1.0,0.036,0.597,3B,19.48,0.002,0.17,23.3,NORMAL
PP0050B01,2019-04-30 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905004,"6M_71,72",,36,69,80,60.3,4327,23114,4527,295,5,17,0,2,4,8,2,323,48,49.5,9.4,33.1,0.013,1.0,0.048,0.627,3B,25.71,0.008,0.13,69.5,NORMAL
20083122TIC008,2019-04-29 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,-,,,,,,8160,47742,5347,909,5,16,0,6,3,2,12,939,42,54.4,7.7,40.72,0,1,0.047,0.471,1a,0,0,0.14,14,NORMAL
9624007,2019-04-29 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905002,"6M_71,72",,35.6,55,50,55.5,9361,56099,9487,1178,6,14,0,3,4,26,1,1205,40,45,9.8,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,49,NORMAL
9624007,2019-04-29 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905002,"6M_71, 72",,36.6,55,50,55.5,9361,56099,9487,1178,6,14,0,3,4,26,1,1205,40,45,9.8,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,49,
9640548,2019-04-29 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905001,"6M_71,72",,42.3,47,90,37.9,1494,28083,8580,208,3,21,0,2,6,16,5,240,47,49.4,10.4,37.75,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,107.9,NORMAL
9640548,2019-04-29 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905001,"6M_71, 72",,42.3,75,90,37.9,1494,28083,8508,208,3,21,0,2,6,16,5,240,47,49.4,10.4,37.8,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,79.4,
VN00408,2019-04-29 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905012,"6M_71,72",,34.4,45,50,63.4,11798,58548,4189,754,4,12,0,1,2,5,0,773,36,54,6.7,38.3,0.004,0.5,0.049,0.609,3A,0.00,0.004,0.22,18.3,NORMAL
3911888,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904136,"6M_71,72",,36.5,35,,62,9551,29397,1246,130,3,2,0,2,0,0,1,137,37,46,16.8,43.32,0.002,1.5,0.045,3.814,3B,0,0.004,0.98,12.13,NORMAL
3911888,2019-04-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904136,"6M_71, 72",,36.5,35,,62,9551,29387,1246,130,3,2,0,2,0,13,0,137,37,35,16.8,43.3,0.002,1.5,0.045,"3,814",3B,0,2,0.80,5.5,
4010922,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904137,"6M_71,72",,37.4,48,,55.3,11589,56946,6568,679,9,4,0,34,1,4,3,727,41,52,14.5,37.55,0.003,1,0.019,2.007,2E,0,0.006,0.95,19.11,NORMAL
4010922,2019-04-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904137,"6M_71, 72",,37.4,48,,55.3,11589,56946,6568,679,9,4,0,34,1,4,3,727,41,52,14.5,37.6,0.003,1,0.019,2.007,2E,0,0.006,0.948,13.4,
512033,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904135,"6M_71,72",2018-10-24,38.2,45,52,54.8,6121,30156,2373,579,6,13,0,5,3,5,1,606,38,54.2,5.1,34.8,0.003,0.5,0.027,0.757,3A,0.00,0.004,0.29,10.2,NORMAL
EDP008001,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904133,"6M_71,72",,34.7,52,54,64.1,3627,17412,2209,171,2,4,0,1,1,9,1,179,40,56,6.2,38.12,0.003,1.5,0.044,0.575,3B,0.0,0.004,0.2,19.39,NORMAL
EDP011601,2019-04-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904134,"6M_71,72",,36.8,52,60,59.7,4487,20958,3662,437,2,6,0,2,1,11,1,448,38,54,6.9,35,0.006,1.5,0.036,0.794,3A,3.73,0.006,0.25,18.6,NORMAL
EDP011601,2019-04-26 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904134,"6M_71,72",,36.8,52,60,59.7,4487,20958,3662,437,2,6,0,2,1,11,1,448,38,54,6.9,35,0.006,1.5,0.036,0.794,3A,3.73,0.006,0.25,18.6,NORMAL
PTE 1689/02,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904130,"6M_71,72",,35.9,52,55,61.5,5333,20577,1582,214,9,1,0,1,1,8,0,226,37,58.8,6.5,36.01,0.015,1.0,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
PTE 1689/02,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904130,"6M_71,72",,35.9,52,55,61.5,5333,20577,1582,214,9,1,0,1,1,8,0,226,37,58.8,6.5,36.01,0.015,1.0,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
6012333,2019-04-25 00:00:00,-,Ekkarach W.,Jirasak C.,FOCUS LAB,GLOW,81904158,"6M_71,72",,36.9,60,56,60.9,10438,40859,246,72,5,0,0,1,0,8,0,78,38,55,4.7,46.06,0.002,0.5,0.002,0.073,2C,0.00,0.019,0.93,10.33,NORMAL
6110289,2019-04-25 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904157,"6M_71,72",,32.2,48,,64,7879,24393,782,136,55,0,0,0,0,11,0,191,38,50,8.9,36,0.03,0.5,0.016,0.485,2,0.00,0.004,0.79,9.4,NORMAL
PTE 1689/03,2019-04-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904131,"6M_71,72",,35.5,48,51,61.1,7238,30683,1643,237,6,3,0,1,1,9,1,248,38,72,5.3,37.45,0.006,1.0,0.031,0.651,3B,27.23,0.001,0.25,5.05,NORMAL
PTE 1689/03,2019-04-25 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904131,"6M_71, 72",,35.5,48,51,61.1,7238,30683,1643,237,6,3,0,1,1,9,1,248,38,72,5.3,37.5,0.006,1,0.031,0.651,3B,27.23,0.001,0.25,5.1,
