Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
PTE 1689/04,2019-04-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904132,"6M_71,72",,35.2,54,56,63,5092,24111,3281,436,5,6,0,1,2,12,1,450,38,58.00,6.70,32.88,0.012,1.0,0.03,0.969,3A,96.56,0.004,0.36,9.7,NORMAL
PTE 1689/04,2019-04-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904132,"6M_71,72",,35.2,54,56,63,5092,24111,3281,436,5,6,0,1,2,12,1,450,38,58.00,6.70,32.88,0.012,1.0,0.03,0.969,3A,96.56,0.004,0.36,9.7,NORMAL
4010290,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904139,"6M_71,72",,40,,,49,22409,66436,1012,88,7,1,0,1,1,0,1,98,40,55,17.9,26.01,0.024,1,0.031,0.363,3A,0,0.005,0.1,94.8,NORMAL
4010290,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904139,"6M_71, 72",,40,,,49,22409,66436,1012,88,7,1,0,1,1,0,1,98,40,55,17.9,26,0.024,1,0.031,0.363,3A,0,0.005,0.103,87,
4010291,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904138,"6M_71,72",,36.8,,,57.7,19635,55882,1039,102,6,3,0,1,1,0,1,113,39,56.9,15.9,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.1,159.81,NORMAL
4010291,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904138,"6M_71, 72",,36.8,,,57.7,19635,55882,1039,102,6,3,0,1,1,0,1,113,39,56.9,15.9,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,
510049,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904128,"6M_71,72",,34.4,53,54,63.4,14479,70788,4131,627,9,12,0,2,3,4,0,653,39,59,5.10,38.31,0.002,0.5,0.031,0.407,2E,0,0.001,0.27,12.61,NORMAL
510049,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904128,"6M_71, 72",,34.4,53,54,63.4,14479,70788,41331,627,9,12,0,2,3,4,0,653,39,59,5.1,38.3,0.002,0.5,0.031,0.407,2E,0,0.001,0.27,5.7,
5513260,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904140,"6M_71,72",,38.3,50,,56.2,19759,58858,5038,365,6,3,0,7,1,3,1,382,40,50,6.6,38.33,0.001,0.5,0.011,0.218,3A,0,0.011,0.03,11.23,NORMAL
5513260,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904140,"6M_71, 72",,38.3,50,,56.2,19759,58858,5038,365,6,3,0,7,1,3,1,382,40,50,6.6,38.3,0.001,0.5,0.011,0.218,3A,0,0.011,0.026,4.8,
PTE 1689/01,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904129,"6M_71,72",,33.4,52,54,63.7,12289,52052,2092,274,5,4,0,1,2,9,1,286,37,57,5.7,39.25,0.007,1.0,0.038,0.584,3B,41.32,0.003,0.19,11.85,NORMAL
PTE 1689/01,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904129,"6M_71, 72",,33.4,52,54,63.7,12289,52052,2092,274,5,4,0,1,2,9,1,286,37,57,5.7,39.3,0.007,1,0.038,0.584,3B,41.32,0.003,0.19,4.8,
20083122TIC003,2019-03-29 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905010,"6M_71,72",2019-03-29,34.1,58,74,62,5469,44085,7966,1011,18,22,0,2,4,25,1,1057,50,56.1,8.2,41.13,0.005,0.5,0.048,0.738,3A,0,0.004,0.24,19.48,NORMAL
4202021,2019-03-04 00:00:00,,,Mr.Pimchart P.,Focuslab Ltd.,Glow,,,,39,41,41,52,8171,58154,2805,359,9,11,0,5,7,12,4,427,41,56.7,9.4,25,0.005,1,0.007,2.796,1A,0,0.002,4.44,12.6,NORMAL
T012006,2019-02-28 00:00:00,-,Ekkarach W.,,FOCUS LAB,,,,,,,,,5592,70321,1193,124,17,69,0,5,186,195,10,401,34,55,5.5,36.78,0,1,0.007,0.495,3B,22,0,0.25,6.5,NORMAL
T012006,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5592,70321,1193,124,17,69,0.0,5,186,195,10,401,,57,6,0,0,0,0,0,0,0,0,0,0,NORMAL
T012023,2019-02-28 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,"6M_71,72",,32.6,57,55,54,12327,53491,993,59,13,43,0,2,103,114,5,217,35,55,6,40.1,0.01,0.5,0.004,0.387,3B,40.81,0,0.17,5.2,NORMAL
T012023,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12327,53491,993,59,13,40,0.0,2,103,114,5,217,,55,6,0,0,0,0,0,0,0,0,0,0,NORMAL
T013001,2019-02-28 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,"6M_71,72",,,28,,,523,55887,523,56,9,82,0,7,300,329,9,454,28,45,5.3,39.87,0.01,0.5,0.003,0.431,3B,95.92,0,0.17,4.44,NORMAL
T013001,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,07967,55887,523,56,9,82,0.0,7,300,329,9,454,,45,6,0,0,0,0,0,0,0,0,0,0,NORMAL
T013007,2019-02-28 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,29,,,6422,53659,595,66,4,93,0,7,257,273,9,427,29,63.8,5.1,40.23,0.01,0.5,0.003,0.362,3B,52.83,0,0.16,0.01,NORMAL
T013007,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6422,53659,595,66,4,93,0.0,7,257,273,9,427,,64,6,0,0,0,0,0,0,0,0,0,0,NORMAL
54110620EE,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20239,86051,2827,720,8,7,0.0,4,0,0,0,739,,51,5,0,0,0,0,0,0,0,0,0,0,NORMAL
54110621EE,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12091,64586,3538,771,8,6,0.0,13,1,21,1,799,,51,7,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10629,61562,3614,770,5,7,0.0,8,1,4,1,791,,56,6,0,0,0,0,0,0,0,0,0,0,NORMAL
54110641EE,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9801,60262,4471,863,6,8,0.0,7,1,0,3,885,,48,8,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4008,32674,2120,134,17,58,0.0,3,151,187,10,363,,50,10,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0284B01,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11376,54559,8956,216,6,25,0.0,1,8,8,6,256,,65,6,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0285B01,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13090,65233,8101,269,6,23,0.0,1,5,6,7,304,,48,5,0,0,0,0,0,0,0,0,0,0,NORMAL
4700830,2019-02-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,,32,,,19136,68191,2030,82,18,1,0,1,2,7,3,104,32,56.2,11.4,26.17,0.03,1.5,0.016,0.971,3B,47.62,0,0.59,13.03,NORMAL
4700831,2019-02-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,32.9,66,,54,17965,61855,12403,254,25,5,0,8,4,10,11,379,38,41.2,26.6,28.5,0.02,2,0.017,1.14,3B,124.84,0.01,0.61,16.8,NORMAL
5710877,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8950,36570,1641,424,7,8,0.0,5,1,0,9,445,,56,6,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP004301,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6846,24239,778,65,11,1,0.0,3,1,18,7,81,,62,12,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13338,78322,3988,283,23,120,0.0,2,349,404,15,777,,67,9,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712/1,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7189,43538,4036,500,15,6,0.0,15,5,12,13,541,,52,10,0,0,0,0,0,0,0,0.02,0,0,NORMAL
ET8712_2,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2114,15828,3350,225,14,4,0.0,2,1,2,4,246,,50,9,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8713/1,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8902,51074,4031,282,6,3,0.0,5,1,3,7,297,,47,9,0,0,0,0,0,0,0,0.02,0,0,NORMAL
EV9277_1,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18493,50675,2788,90,16,1,0.0,2,1,8,7,110,,48,17,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18521,51909,3625,98,15,1,0.0,2,1,8,7,117,,68,23,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2019-02-26 00:00:00,,Kittisak S.,,IEC,GPSC,,,,,,,,8967,46023,5460,286,16,19,0.0,1,10,11,7,332,,57,10,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0091B01,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22779,63075,1261,111,5,1,0.0,9,0,1,3,126,,64,6,0,0,0,0,0,0,0,0,0,0,NORMAL
5710876,2019-02-25 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,37,,,22982,56305,1793,61,4,2,0,16,0,4,3,83,37,72.2,8.1,34.79,0.02,1,0.035,0.664,3B,0,0.01,1.5,11.73,NORMAL
5710877,2019-02-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"6M_71,72",,,36,,,8950,36570,1792,424,7,8,0,5,1,0,9,445,36,56.2,5.8,39.5,0,0.5,0.017,1.462,3A,0,0,0.8,4.5,NORMAL
EDP004301,2019-02-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,,34,,,6846,24239,778,65,11,1,0,3,24,18,7,81,38,62,12.3,18.3,0.14,4.5,0.449,9.493,3B,74.54,0.01,13.79,251.07,NORMAL
4010290,2019-02-05 00:00:00,191001488,Thanongsak P.,Jirasak S.,TIS,GLOW-CMT,-,-,,35,60,,50,0,0,0,0,0,0,0,0,0,0,0,0,60,83.8,9,25,0.06,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010291,2019-01-29 00:00:00,191001485,Thanonsak P.,Pimchart P.,"TIS Engineering & Service Co.,Ltd.",GLOW-CMT,-,-,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,30,59.2,8,0,0,0,0.015,0.4,0,0,0,0,0,NORMAL
16266510,2019-01-25 00:00:00,,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,,,,30,38,38,55,10784,32760,235,6,0,0,0,0,0,19,2,6,38,72.9,10.30,48.4,0.001,1.0,0.002,0.311,1a,0.00,0.003,0.12,0,NORMAL
16276521,2019-01-25 00:00:00,191005129,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81901087,After oil regeneration,,33,34,34,36,32670,10784,235,6,0,0,0,0,0,19,2,6,34,72.9,10.30,48.4,0.001,1.0,0.002,0.311,1a,0.00,0.003,0.12,1,NORMAL
5001700,2019-01-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,1.2,0,NORMAL
5101711,2019-01-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.3,0,NORMAL
PP0225B01,2019-01-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0.6,0,NORMAL
6110289,2018-11-16 00:00:00,181087144,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810194,"12M_71,72,73",,32.2,35,,64,3715,9610,277,42,64,0,0,0,0,0,1,106,35,61.3,12,36,0.003,0.5,0.016,0.485,2E,0,0.004,0.79,9.4,NORMAL
9640549,2018-11-12 00:00:00,1/84087174,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81811063,"12M_71,72,73",2018-11-12,,,,,14199,35736,369,11,0,0,0,0,0,0,0,11,,71,8,48,0.007,1.5,0.005,0.419,3A,94.58,0.004,2.93,12.8,NORMAL
EDP004301,2018-10-24 00:00:00,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,35,,,8591,43362,2305,428,36,4,0,3,24,181,20,495,34,64,15.8,18.3,0.14,4.5,0.449,9.493,3B,74.54,0.01,13.79,251.07,NORMAL
48310781,2018-10-19 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810217,"12M_71, 72, 73",,31,48,,61,4605,20582,6871,110,6,13,0,1,2,3,2,32454,35,50.0,10.8,37.6,0.005,0.5,0.003,0.189,1A,0.00,0.014,0.100,21.2,NORMAL
510049,2018-10-19 00:00:00,,Mr. Ekkarach W.,Mr.Jarin S.,FOCUS LAB,CMT-GLOW,81810156,"12M_71, 72, 73",,31,35,51,65,11562,49884,3433,536,9,2,0,2,4,19,0,561,35,61.6,5.3,38.3,0.002,0.5,0.031,0.407,1a,0.00,0.001,0.27,5.7,NORMAL
4104077,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810208,"12M_71, 72, 73",,39,45,,51.6,19456,59895,4595,369,15,4,0,25,13,20,7,426,37,67.2,12.20,39.5,0.004,1.5,0.017,0.863,3B,0.00,0.009,0.71,27.4,NORMAL
4104453,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81612057,"12M_71, 72, 73",,259,30,,366,1587,52022,1587,93,2,1,0,5,2,9,4,103,32,44.5,19.20,28.4,0.024,1.0,0.019,1.100,2C,0.00,0.009,0.80,184.0,NORMAL
4104758,2018-10-18 00:00:00,,Mr. Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810206,-,,38,49,,38,19958,48148,1402,62,7,1,0,1,1,13,5,72,38,67.2,14.2,29.3,0.001,0.5,0.006,0.376,2E,0,0.006,0.22,20.9,NORMAL
4104758,2018-10-18 00:00:00,,Mr. Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810206,-,,40,49,,38,19958,48148,1402,62,7,1,0,1,1,13,5,72,38,67.2,14.20,29.3,0.001,0.5,0.006,0.376,2E,0.00,0.006,0.22,36.6,NORMAL
4104759,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,่่่้้ี้ี้ี้focuslab,GLOW,81810207,"12M_71, 72, 73",,35.3,41,,57.8,25377,56091,1130,53,5,1,0,5,0,15,3,64,35,51.5,6.00,44.9,0.005,0.5,0.001,0.895,2E,0.00,0.017,0.09,15.5,NORMAL
5011857,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810197,"12M_71, 72, 73",,32,75,82,63,3619,10758,1939,90,8,4,0,4,2,1,5,108,42,57.7,11.50,33.8,0.003,0.5,0.006,0.459,3A,0.00,0.012,0.21,19.79,NORMAL
5011858,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810198,"12M_71, 72, 73",,31,60,68,63,5338,55406,11316,533,10,22,0,6,8,5,7,579,39,53.7,8.60,31.2,0.002,0.5,0.005,0.383,3A,0.00,0.006,0.31,29.5,NORMAL
53105200EE,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810216,"12M_71, 72, 73",,35.5,,,57,20092,51653,1850,266,11,2,0,10,1,1,6,0,37,57.0,6.50,34.5,0.007,0.5,0.009,0.622,1A,0.00,0.008,0.40,9.4,NORMAL
57005,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810202,"12M_71, 72, 73",,34,66,75,62,17705,47257,2460,250,11,3,0,15,1,0,7,280,37,73.7,8.10,32.9,0.009,1.5,0.021,2.198,3A,18.50,0.009,0.59,51.8,NORMAL
9640549,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81811063,"12M_71, 72, 73",,,,,,14199,35736,369,11,0,0,0,0,0,0,0,11,41,71.00,8.00,30.9,0.010,3.5,0.005,0.419,2C,94.58,0.004,2.93,12.8,NORMAL
FC203816,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810215,"12M_71, 72, 73",,35.1,44,,60.2,7549,65935,6330,1309,11,8,0,1,1,2,0,1330,37,68.3,6.50,40.3,0.005,0.5,0.019,0.264,2C,0.00,0.018,0.71,9.4,NORMAL
PBK1325,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810204,"6M_71, 72",,35.2,40,,59.5,14958,73201,1427,112,4,1,0,8,1,0,4,126,36,67.4,5.9,34.7,0.023,0.5,0.112,1.694,1A,0,0,0,0,NORMAL
PBL1465,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810205,"6M_71, 72",,34.3,42,,57.4,4797,74033,4212,305,83,4,0,3,2,0,6,83510,37,75.0,19.50,0,0,0,0,0,0,0,0,0,0,NORMAL
PCL1429,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810209,"12M_71, 72, 73",,34,50,55,58.5,4103,67111,2244,157,2,32,0,5,49,23,6,245,41,51.5,7.30,25.0,0.007,1.5,0.165,3.124,3B,0.00,0.017,4.75,13.0,NORMAL
57011,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810211,"12M_71, 72, 73",,33,72,74,51,2784,41020,1619,170,37,66,0,3,153,97,7,429,46,74.0,15.00,25.3,0.010,2.0,0.065,2.380,3B,8.28,0.006,2.30,146,NORMAL
57012,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810214,"12M_71, 72, 73",,34,65,75,61.6,12649,61018,1440,142,21,17,0,13,27,19,10,75394,38,70.7,8.10,32.5,0.003,1.5,0.008,0.640,3B,18.83,0.003,0.34,25.9,NORMAL
9724074,2018-10-17 00:00:00,,Ekkarach W.,Jirasak  Suksakun,FOCUS LAB,Glow,81810210,12 Months,,34.3,70,70,60,14266,63149,7738,898,8,8,0,9,4,6,8,927,41,67.4,16.2,34.8,0.009,1.0,0.008,0.675,1A,5.21,0.009,0.35,245.9,NORMAL
9724074,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810210,"12M_71, 72, 73",,34.3,70,70,60.2,14266,63149,7738,898,8,8,0,9,4,6,8,927,41,67.4,16.20,34.8,0.009,1.0,0.008,0.675,1B,5.20,0.009,0.35,245.9,NORMAL
9724075,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810213,"12M_71, 72, 73",,33.4,60,65,61.3,15670,60451,6202,667,13,4,0,16,2,6,6,702,40,62.3,14.3,30.6,0.006,1.5,0.018,1.084,3B,5.78,0.004,0.63,178.0,NORMAL
9724076,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810212,"12M_71, 72, 73",,34,46,42,60,16342,55230,3808,411,6,4,0,1,2,4,0,424,36,71.4,11.00,33.9,0.010,1.0,0.004,0.373,2B,37.45,0.005,0.22,46.1,NORMAL
9724076,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810212,"12M_71, 72, 73",,34,46,42,60,16342,55230,3808,411,6,4,0,1,2,4,0,424,36,71.4,11.00,33.9,0.010,1.0,0.004,0.373,2B,37.45,0.005,0.22,46.1,NORMAL
PBJ1200,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810203,"6M_71, 72",,34,46,,60,14986,57499,1970,151,4,2,0,10,1,0,5,168,37,66.9,7.30,35.6,0.05,0.5,0.132,2.026,1A,0,0,0,0,NORMAL
6012333,2018-10-16 00:00:00,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81810195,"12M_71, 72, 73",,33.6,55,52,63.8,9009,30284,79,11,0,0,0,0,0,0,0,11,36,54.5,7.10,46.1,0.002,0.5,0.002,0.073,2C,0.00,0.019,0.93,10.3,NORMAL
6110289,2018-10-16 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810194,"12M_71, 72, 73",2018-08-16,32.2,45,,64,3715,9610,277,42,64,0,0,0,0,0,1,106,35,61.3,12,36.0,0.003,0.5,0.016,0.485,2E,0.00,0.004,0.79,9.4,NORMAL
20083122TIC003,2018-10-11 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810152,"12M_71,72,73",2018-10-11,32.8,59,84,55.7,10761,62832,8869,1152,23,24,0,2,7,107,28,1208,49,62,9.2,41.13,0.005,0.5,0.048,0.738,3A,0,0.004,0.24,19.48,NORMAL
20083122TIC008,2018-10-11 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,,"12M_71,72,73",,,,,,10562,63902,7317,1390,11,22,0,6,6,39,46,1435,37,57.1,6.6,40.72,0,1,0.047,0.471,1a,0,0,0.14,14,NORMAL
9624007,2018-10-11 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810170,"12M_71, 72, 73",,32.8,44,44,60.4,11540,62174,10595,1389,11,15,0,3,7,72,23,85877,35,53.0,10.30,34.6,0.010,0.5,0.070,0.495,3A,42.59,0.002,0.18,57.1,NORMAL
9624007,2018-10-11 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,8180170,"6M_71,72",,35.6,55,50,55.5,11540,62174,10595,1389,11,15,0,3,7,72,23,1425,35,53,10.3,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,57.14,NORMAL
VN00408,2018-10-11 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810154,"12M_71, 72, 73",,33.4,48,52,58.5,7588,41401,4296,848,5,12,0,1,4,22,0,54190,35,62.7,,38.3,0.004,0.5,0.049,0.609,3A,0.00,0.004,0.22,18.3,NORMAL
3911888,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810164,"12M_71, 72, 73",,32.8,35,,62.5,858,21555,858,41,4,0,0,1,0,1,4,62637,37,66.1,14.60,43.3,0.002,1.5,0.045,3.814,3B,0.00,0.004,0.980,12.1,NORMAL
4010922,2018-10-10 00:00:00,191013291,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81810165,"12M_71, 72, 73",,33,37,37,61,15372,64013,6677,678,10,4,0,32,3,23,18,727,37,61.2,10.5,37.6,0.003,1.0,0.019,2.007,1a,0.00,0.006,0.948,13.4,NORMAL
4010922,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810165,"12M_71, 72, 73",,33,44,,61,15372,64013,6677,678,10,4,0,32,3,23,18,86946,37,61.2,10.50,37.6,0.003,1.0,0.019,2.007,2E,0.00,0.006,0.948,19.1,NORMAL
4612314,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810149,"12M_71, 72, 73",,34.4,47,45,59,19663,57845,1124,80,10,0,0,6,0,0,3,96,34,69.8,7.60,29.9,0.016,1.5,0.062,1.802,1A,36.47,0.004,1.27,5,NORMAL
4711343,2018-10-10 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810147,12M,,,35,,,9959,61142,4761,541,70,5,0,46,6,0,14,668,35,54.6,9.4,31.4,0.017,1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
4711343,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810147,"12M_71, 72, 73",,35.2,47,49,55,9959,61142,4761,541,70,5,0,46,6,0,14,76722,35,54.6,9.40,31.4,0.017,1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
512033,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810163,"12_71, 72, 73",,33.9,53,54,60,16951,63014,2225,511,8,13,0,5,0,25,13,542,35,67,5.3,34.8,0.003,0.5,0.027,0.757,1a,0.00,0.004,0.29,10.2,NORMAL
512033,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810163,"12M_71, 72, 73",,33.9,53,54,60,16951,63014,2225,511,8,13,0,5,5,25,13,82897,35,67.4,5.30,34.8,0.003,0.5,0.027,0.757,3A,0.00,0.004,0.29,16.2,NORMAL
5513260,2018-10-10 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810168,12M,2018-10-10,35,38,,55,2117,57874,4941,383,11,3,0,5,2,19,13,404,38,53.7,6.1,38.3,0.001,0.5,0.011,0.218,3A,0,0.011,0.026,4.8,NORMAL
5513260,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810168,"12M_71, 72, 73",,34.9,50,,55.1,2117,57874,4941,383,11,3,0,5,2,19,13,65450,38,53.7,6.10,38.3,0.001,0.5,0.011,0.218,3A,0.00,0.011,0.026,11.2,NORMAL
EDP008001,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810161,"12M_71, 72, 73",,31.7,52,54,63.1,5541,20840,2204,153,3,2,0,1,4,2,4,163,37,51,5.1,38.1,0.003,1.5,0.044,0.575,1a,0.00,0.004,0.2,13.3,NORMAL
EDP008001,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810161,"12M_71, 72, 73",,31.7,52,54,63.1,5541,20840,2204,153,3,2,0,1,4,2,4,29025,37,51.1,5.10,38.1,0.003,1.5,0.044,0.575,3B,0.00,0.004,0.20,19.4,NORMAL
EDP011601,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810162,"12M_71, 72, 73",,33.8,58,65,62.5,15670,58453,4100,438,3,6,0,2,2,27,13,451,41,57.3,6.30,35,0.006,1.5,0.036,0.794,1a,3.73,0.006,0.25,18.6,NORMAL
EDP011601,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810162,"12M_71, 72, 73",,33.8,58,65,62.5,15670,58453,4100,438,3,6,0,2,2,27,13,78829,41,57.3,6.30,35.0,0.006,1.5,0.036,0.794,3A,3.73,0.006,0.25,24.8,NORMAL
PP0016B01,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810148,"12M_71, 72, 73",,35,67,84,60,2488,13986,2533,112,16,32,0,2,74,42,4,19310,43,55.0,6.40,34.5,0.010,1.0,0.036,0.597,3B,19.48,0.002,0.17,23.3,NORMAL
PP0050B01,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810146,"12M_71, 72, 73",,35.3,,85,56.7,3533,19996,5271,286,9,20,0,2,11,5,6,29158,49,49.0,11.80,33.1,0.013,1.0,0.048,0.627,3B,25.71,0.008,0.13,69.5,NORMAL
4010290,2018-10-09 00:00:00,-,Ekkarach W.,Jirasak S.,GLOW-CMT,GLOW-CMT,81810166,"12M_71,72,73",,31,,,63,25112,55259,2547,48,3,2,0,4,2,11,3,59,37,55,13.7,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010290,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810167,"12M_71, 72, 73",,32,,,60,27128,59404,2019,44,3,2,0,4,1,11,4,96866,37,50.7,13.70,26.0,0.024,1.0,0.031,0.363,3A,0.00,0.005,0.103,94.8,NORMAL
4010291,2018-10-09 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810166,"12M_71,72,73",,31,37,,63,25112,55259,2547,48,3,2,0,4,2,11,3,59,37,55,13.7,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010291,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810166,"12M_71, 72, 73",,31,,,63,25112,55259,2547,48,3,2,0,4,2,11,3,83058,37,55.0,13.70,25.0,0.026,1.5,0.015,0.400,3A,0.00,0.013,0.102,159.8,NORMAL
510049,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810156,"12M_71, 72, 73",,31.3,50,51,64.6,11562,49884,3433,536,9,10,0,2,4,19,0,65470,35,61.6,5.30,38.3,0.002,0.5,0.031,0.407,2E,0.00,0.001,0.27,12.6,NORMAL
9640548,2018-10-09 00:00:00,181087144,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810169,"12M_71,72,73",,33.3,75,80,57.5,10449,56298,7845,177,3,20,0,2,9,11,9,211,39,50,10.6,37.8,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,107.9,NORMAL
9640548,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810169,"12M_71, 72, 73",,33.3,75,80,57.5,10449,56298,7845,177,3,20,0,2,9,11,9,75344,39,50.0,10.60,37.8,0.003,2.5,0.016,1.944,3A,0.00,0.002,0.94,107.9,NORMAL
PTE 1689/01,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810157,"12M_71, 72, 73",,32.3,50,52,65,9237,33748,2111,265,7,4,0,1,3,4,6,280,34,63.3,5.7,39.3,0.007,1.0,0.038,0.584,1a,41.32,0.003,0.19,4.8,NORMAL
PTE 1689/01,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810157,"12M_71, 72, 73",,32.3,50,52,65,9273,33748,2111,265,7,4,0,1,3,4,6,45471,34,63.3,5.70,39.3,0.007,1.0,0.038,0.584,3B,41.32,0.003,0.19,11.9,NORMAL
PTE 1689/02,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810158,"12M_71, 72, 73",,32,50,54,64.6,100667,34679,1809,226,12,2,0,1,2,17,11,243,35,71.3,5.7,36,0.015,1.0,0.031,0.699,1a,102.22,0.002,0.30,4.9,NORMAL
PTE 1689/02,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810158,"12M_71, 72, 73",,32,50,54,64.6,10067,34679,1809,226,12,2,0,1,2,17,11,46842,35,71.4,5.70,36.0,0.015,1.0,0.031,0.699,3A,102.22,0.002,0.30,11.7,NORMAL
PTE 1689/03,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810159,"12M_71, 72, 73",,33.6,50,53,59.8,5259,17117,1655,221,7,3,0,1,2,4,4,234,35,74.9,5.90,37.5,0.006,1.0,0.031,0.651,1a,27.23,0.001,0.25,5.1,NORMAL
PTE 1689/03,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810159,"12M_71, 72, 73",,33.6,50,53,59.8,5259,17117,1655,221,7,3,0,1,2,4,4,24292,35,74.9,5.90,37.5,0.006,1.0,0.031,0.651,3B,27.23,0.001,0.25,10.7,NORMAL
PTE 1689/04,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810160,"12M_71, 72, 73",,35,52,55,58.1,10338,43309,3498,445,6,6,0,1,4,11,5,462,35,62.7,7,32.9,0.012,1.0,0.030,0.969,1a,96.56,0.004,0.39,9.7,NORMAL
PTE 1689/04,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810160,"12M_71, 72, 73",,35.5,52,55,58.1,10338,43309,3498,445,6,6,0,1,4,11,5,57652,35,62.7,7.00,32.9,0.012,1.0,0.030,0.969,3A,96.56,0.004,0.36,31.6,NORMAL
3011080055,2018-10-08 00:00:00,,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810140,"6M_71,72",,32.1,56,54,62.6,7973,36948,4879,736,8,7,0,6,3,0,0,760,33,62,7.1,41.32,0.003,1,0.004,0.237,3A,0,0.001,0.16,10.42,NORMAL
JD85034202,2018-10-08 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810142,"6M_71,72",2018-10-08,,,,,7426,70194,13114,901,15,10,0,11,4,23,21,941,35,57,14.9,42.13,0.001,0.5,0.004,0.210,3A,0,0.001,0.15,17.87,NORMAL
TP70279703,2018-10-07 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,78,,,,,,,,0,,,,
TP70279703,2018-10-02 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,77,,,,,,,,0,,,,
5710877,2018-09-30 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,,34,,,19040,68982,1792,499,8,9,0,2,3,2,5,521,34,58.2,6.3,39.5,0,0.5,0.017,1.462,3A,0,0,0.8,4.5,NORMAL
T012006,2018-09-17 00:00:00,-,Ekkarach W.,,FOCUS LAB,,,,,,,,,9626,57437,989,107,14,52,0,5,236,143,4,414,35,55,5.5,36.78,0,1,0.007,0.495,3B,22,0,0.25,6.5,NORMAL
T012006,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9626,57437,989,107,14,52,0.0,5,236,143,4,414,,55,6,36,0.000,1.0,0.007,0.50,3b,22,No sludge,0.3,7,NORMAL
T012023,2018-09-17 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,32.8,56,54,60.7,11229,48785,1124,67,10,43,0,3,187,112,2,310,35,75,6.1,40.1,0.01,0.5,0.004,0.387,3B,19.51,0,0.17,5.2,NORMAL
T012023,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11229,48785,1124,67,10,43,0.0,3,187,112,2,310,,75,7,40,0.010,0.5,0.004,0.39,3b,41,No sludge,0.2,6,NORMAL
T013001,2018-09-17 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,,30,,,3405,48186,585,74,9,98,0,8,579,389,10,768,30,57.6,6.3,39.87,0.01,0.5,0.003,0.431,3B,95.92,0,0.17,4.44,NORMAL
T013001,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3405,48186,585,74,9,98,0.0,8,579,389,10,768,,57,7,39,0.010,0.5,0.003,0.43,3b,96,No sludge,0.2,5,NORMAL
T013007,2018-09-17 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,30,,,13808,88747,712,82,0,109,0,8,509,331,10,708,30,73.7,6,40.23,0.01,0.5,0.003,0.362,3B,52.83,0,0.16,0,NORMAL
T013007,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13808,88747,712,82,0,109,0.0,8,509,331,10,708,,73,6,40,0.010,0.5,0.003,0.36,3b,53,No sludge,0.2,0,NORMAL
4700831,2018-09-04 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,40,,,20935,72700,14131,406,53,7,0,10,7,12,12,378,40,45,24.6,28.5,0.02,1.5,0.017,1.14,3B,124.84,0.01,0.61,16.78,NORMAL
5710876,2018-09-03 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,38,,,32290,76496,2013,84,4,2,0,17,0,5,3,107,38,45,7.3,34.79,0.02,1,0.035,0.664,3B,0,0.01,1.5,11.73,NORMAL
5710877,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19040,68982,1792,499,8,9,0.0,3,2,2,5,521,,58,7,39,0.000,0.5,0.017,1.46,3a,0,0.00,0.8,5,NORMAL
EDP018401,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7833,66055,4194,391,31,134,0.0,2,610,436,17,1168,,64,7,35,0.010,0.5,0.015,0.54,3b,47,0,0.3,12,NORMAL
ET8712/1,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16131,74595,2893,320,11,5,0.0,9,0,4,36,345,,55,10,35,0.010,1.5,0.086,2.79,3a,0,0,4.0,11,NORMAL
ET8712_2,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6008,28911,3048,224,8,3,0.0,2,0,3,62,237,,53,8,35,0.010,2.0,0.092,3.26,3a,0,0,4.2,11,NORMAL
ET8713/1,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7022,33781,3838,246,6,3,0.0,4,2,0,4,261,,49,9,36,0.000,2.0,0.233,2.79,3a,0,0,4.3,9,NORMAL
EV9277_1,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27626,72478,2907,98,16,2,0.0,2,2,13,7,120,,64,16,16,0.117,3.0,0.095,2.60,3b,0,0.01,3.4,23,NORMAL
EV9277_2,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,30265,83453,4043,140,22,2,0.0,2,2,10,9,168,,61,21,16,0.120,2.5,0.090,2.44,3b,0,0.01,2.9,28,NORMAL
PP0041B01,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11737,56674,5825,390,18,21,0.0,2,16,9,6,447,,62,7,35,0.010,1.5,0.005,0.38,3b,18,0.00,0.2,28,NORMAL
PP0091B01,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27616,64630,1340,157,7,1,0.0,10,0,0,4,175,,53,6,36,0.010,1.0,0.007,0.44,3b,50,0.00,0.3,7,NORMAL
T012006,2018-08-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,81908255,"12M 71,72,73",,30.6,53,55,63,5288,74977,1135,131,17,68,0,6,192,188,3,414,35,52.2,5.8,37.2,0.01,1,0.006,0.659,3B,24.36,0.01,0.29,4.2,NORMAL
54110620EE,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,17442,67924,2741,763,8,6,0.0,3,1,2,0,781,,52,8,36,0.010,0.5,0.007,0.22,3a,0,0.01,0.3,0,NORMAL
54110621EE,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13995,65797,3544,772,6,6,0.0,11,0,0,0,795,,60,10,36,0.020,0.5,0.019,1.21,3a,0,0.01,0.8,4,NORMAL
54110640EE,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13351,75453,3970,900,5,8,0.0,8,2,47,3,923,,62,10,35,0.010,0.5,0.006,0.44,3a,0,0.00,0.3,4,NORMAL
54110641EE,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10091,63015,4244,920,5,8,0.0,7,2,0,0,942,,47,9,35,0.020,0.5,0.011,0.11,3a,0,0.01,0.5,8,NORMAL
56016,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6737,32856,1502,81,11,35,0.0,2,194,157,4,323,,51,10,30,0.010,2.0,0.024,1.46,3b,42,0.00,1.0,7,NORMAL
PP0284B01,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13193,58097,8654,237,4,24,0.0,1,14,9,6,280,,71,11,39,0.000,0.5,0.002,0.42,2e,0,0.01,0.2,14,NORMAL
PP0285B01,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5026,29761,7666,273,0,21,0.0,1,9,6,6,304,,50,8,40,0.000,1.0,0.002,0.22,2e,0,0.01,0.1,14,NORMAL
T013007,2018-08-27 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,30,,,9990,71384,656,70,3,97,0,8,297,298,6,475,30,56,7.9,39.68,0.01,0.5,0.004,0.405,3B,59.18,0.01,0.17,1,NORMAL
50310092,2018-08-22 00:00:00,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81808192,"12M_71, 72, 73",,35,40,49,61,27030,63142,2848,161,6,3,0,2,1,3,1,183,35,55.0,5.40,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,21.3,NORMAL
56118448EE,2018-08-22 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808191,"12M_71, 72, 73",,35.6,45,,59.8,8078,28265,1563,169,40,3,0,1,1,1,1,214,33,47.0,9.50,37.7,0.006,0.5,0.056,2.846,3A,0.00,0.019,1.77,12.0,NORMAL
3710737,2018-08-21 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808184,"12M_71,72,73",2018-08-21,34.5,40,,64.7,14183,45287,2109,174,109,1,0,4,1,0,1,289,35,47,20.9,41.3,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.6,NORMAL
3710738,2018-08-21 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808185,"12M_71,72,73",2018-08-21,34,51,,39,15182,60360,2373,185,168,3,0,6,10,9,1,372,35,47.3,21.9,42.1,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
383204884,2018-08-21 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808181,"12M_71,72,73",2018-08-21,33,48,,66.2,6305,36944,2102,65,7,6,0,2,9,8,2,89,33,56.2,9.4,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204885,2018-08-21 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808179,"12M_71,72,73",,32.8,48,,64.9,12518,46873,709,57,3,1,0,2,1,2,1,64,33,63.9,9.5,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
383204886,2018-08-21 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808183,"12M_71,72,73",,34.4,52,,63.5,12378,43665,516,35,2,1,0,1,1,13,3,40,34,58,6.1,47.3,0.003,0.5,0.05,1.788,3B,0,0.014,1.7,0,NORMAL
3905095,2018-08-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808190,"12M_71, 72, 73",,33.1,40,,63,17298,54166,1543,104,8,2,0,0,1,2,1,115,36,41.0,23.10,39.7,0.010,1.0,0.063,0.387,3B,0.00,0.014,0.23,63.3,NORMAL
4710347,2018-08-21 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808178,"12M_71,72,73",,34.3,47,47,62.1,3675,25659,6875,554,3,10,0,1,4,4,6,35,35,47.5,8.3,40.67,0.003,1,0.004,0.278,3A,11.83,0.003,0.14,16.77,NORMAL
4710349,2018-08-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808182,"12M_71, 72, 73",,36.3,62,72,62.9,11664,41234,3542,124,3,8,0,2,6,3,1,56701,42,55.0,12.20,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.020,0.23,32.4,NORMAL
4710349,2018-08-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808182,"12M_71, 72, 73",,36.3,62,72,62.9,11664,41234,3542,124,3,8,0,2,6,3,1,56701,42,55.0,12.20,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.020,0.23,32.4,NORMAL
508038,2018-08-21 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808187,"12M_71,72,73",,,,,,10957,86123,6787,1475,3,27,0,7,9,9,12,1521,42,55,6.4,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
54002,2018-08-21 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2018-08-21,,39,,,6905,71452,6216,954,4,31,0,17,12,9,13,1018,39,73.1,6.8,35.09,0.01,2.5,0.052,3.155,3A,0,0.01,1.97,18.29,NORMAL
383203723,2018-08-20 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808177,"12M_71,72,73",2018-08-20,32.5,50,,69.5,13840,58960,759,122,5,1,0,1,0,0,2,129,33,51.4,6.5,46.41,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.001,NORMAL
42754,2018-08-20 00:00:00,,Ekkarach W.,,FOCUS LAB,,81808175,"12M_71,72,73",,32.9,50,,69.9,4780,26120,5851,196,7,8,0,2,36,45,7,249,40,45,9.3,25.4,0.01,1.5,0.017,0.605,3B,0,0.05,0.65,11.7,NORMAL
42755,2018-08-20 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808173,"12M_71,72,73",,31.2,,,64.1,9695,40901,2535,122,10,7,0,10,12,17,7,161,33,47,9.5,26.16,0.011,1,0.022,0.755,3B,0,0.02,0.85,10.31,NORMAL
4710345,2018-08-20 00:00:00,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81808174,"12M_71, 72, 73",,34.2,66,72,64.6,14299,49450,2974,188,3,3,0,0,1,0,0,195,42,49.3,12.00,41.7,0.005,0.5,0.005,0.360,1B,22.42,0.016,0.14,10.7,NORMAL
4710350,2018-08-20 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808172,"12M_71,72,73",,30.8,55,57,63.6,12687,49885,5633,310,4,8,0,1,2,3,0,325,38,52,8.1,43.12,0.002,0.5,0.001,0.207,3A,0,0.02,0.01,7.75,NORMAL
615007,2018-08-20 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5998,38258,4664,550,16,13,0,3,5,5,7,587,40,50.9,4.7,39.56,0.009,0.5,0.003,0.222,3A,62.6,0.003,0.1,19.56,NORMAL
4700830,2018-08-04 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,31,,,22297,67178,7431,327,64,6,0,4,25,32,14,426,31,60,8.4,26.17,0.03,1.5,0.016,0.971,3B,47.62,0,0.59,13.03,NORMAL
6012333,2018-07-25 00:00:00,,Precha,Jirasak S.,TIRATHAI,GLOW-CMT,TIRATHAI LAB 3,-,,30,,,,9922,33054,79,6,0,0,0,0,0,0,0,6,32,56.2,8.28,46.1,0.002,0.5,0.002,0.073,,0,,,10.3,NORMAL
EDP004301,2018-07-20 00:00:00,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,37,,,5252,27919,2305,279,27,3,0,2,23,175,17,334,35,52,9,19.52,0.08,4.5,0.395,8.498,3A,52.56,0.01,15.57,261.86,NORMAL
16276521,2018-07-12 00:00:00,,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81807048,Before oil regeneration,,33,44,47,57.9,27191,70355,4567,151,10,3,0,1,3,12,7,167,38,56,8.6,23.2,0.003,2.5,0.063,2.063,1a,18.17,0.016,2.40,10.3,NORMAL
4011560,2018-07-12 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81807051,"12M_71,72,73",2018-07-12,32,34,,59,30025,78352,2113,160,7,2,0,47,9,47,30,225,34,49.3,12.4,27,0.031,2,0.082,3.068,3A,4.21,0.018,3.06,21,NORMAL
57001,2018-07-12 00:00:00,,Mr. Ekkarach W.,Mr.Jarin S.,FOCUS LAB,GLOW,81807047,,,33,40,40,61.1,8758,55646,1696,115,43,47,0,5,187,117,6,397,40,57,11,31.7,0.005,1.5,0.01,0.742,1a,63.12,0.011,0.44,29,NORMAL
3911888,2018-07-03 00:00:00,181071638,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81807027,12M,,,32,,,14598,47533,472,16,0,0,0,0,0,0,0,16,32,66.1,13.5,44.56,0.001,1.5,0.018,4.272,2E,0.0001,0.001,0.87,22.21,NORMAL
56018,2018-06-12 00:00:00,,,Mr.Methee Meechitti,Focuslab Ltd.,ENGIE GLOW,,,,31.9,37,,61,8014,59743,2580,159,31,76,0,8,331,225,8,605,37,65,10.4,31.5,0.006,1.5,0.013,0.881,1A,40.81,0.009,0.53,25,NORMAL
3911888,2018-05-22 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81803146,6M,,,37,,,9100,66150,7625,757,9,7,0,42,1,9,12,816,34,42.2,25.3,30.26,0.027,3.5,0.21,10.896,3B,0.00,0.013,8.02,188,NORMAL
T012006,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3237,67923,1364,153,25,73,0.0,6,182,181,4,439,,60,7,0,0,0,0,0,0,0,0,0,0,NORMAL
T012023,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8314,31873,1109,61,7,41,0.0,3,108,112,2,220,,70,5,0,0,0,0,0,0,0,0,0,0,NORMAL
T013001,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7170,52845,538,66,8,91,0.0,8,332,386,9,505,,58,5,0,0,0,0,0,0,0,0,0,0,NORMAL
T013007,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10162,67984,663,74,3,106,0.0,8,296,305,6,487,,58,5,0,0,0,0,0,0,0,0,0,0,NORMAL
57005,2018-04-05 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,68,88,51,25714,73099,2238,225,7,2,0,14,1,50,6,249,39,57,10.90,33.7,0.01,1.5,0.017,1.836,2E,18.17,0.006,0.55,20,NORMAL
57012,2018-04-05 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,33,60,70,55,6973,34853,1242,136,16,13,0,10,15,21,6,190,35,71,7.7,33.7,0.006,1.5,0.008,0.59,3A,23.75,0.008,0.31,15,NORMAL
9724074,2018-04-05 00:00:00,,Ekkarach W.,,FOCUS LAB,,81804061,"6M_71,72",,,,,,12690,52664,5969,817,7,6,0,9,2,12,7,841,42,55.8,18.9,36.11,0.005,1,0.006,0.507,2B,7.52,0.005,0.24,182.01,NORMAL
PBJ1198,2018-04-05 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81804054,"6M_71, 72",,37,50,,45,12908,64974,4904,631,8,8,0,18,4,15,6,669,40,69.0,7.50,39.7,0.026,0.5,0.079,0.427,1A,0,0,0.46,0,NORMAL
3011080055,2018-04-04 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81804043,"12M_71,72,73",2018-04-04,32.1,56,54,62.6,4765,23738,4154,658,7,6,0,5,1,8,0,677,36,61.7,7.2,41.3,0.003,1,0.004,0.237,3A,0,0.001,0.16,10.4,NORMAL
JD85034202,2018-04-04 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81804045,"12M_71,72,73",2018-04-04,33,53,57,55.7,6294,68678,12059,913,16,9,0,10,2,9,8,950,35,58.9,14.5,42.1,0.001,0.5,0.004,0.210,3A,0,0.001,0.15,17.9,NORMAL
TP70279703,2018-04-03 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,76,,,,,,,,0,,,,
20083122TIC008,2018-03-29 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,,,,,11009,61946,6500,1261,7,20,0,5,3,14,20,1296,41,67.7,8.5,43.29,0.01,0.5,0.002,0.222,1a,0,0.01,0.2,0,NORMAL
4711343,2018-03-28 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803210,6M,,,32,,,9920,55143,4031,479,52,3,0,46,1,9,10,479,32,64.9,9.9,31.9,0.015,1,0.013,0.785,2B,34.47,0.007,0.52,11.9,NORMAL
PP0016B01,2018-03-28 00:00:00,181033545,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,63,80,55,13418,50208,1328,50,6,10,0,2,10,14,1,78,41,60,8.7,35.3,0.008,0.5,0.003,0.263,1a,22.78,0.005,0.14,27.5,NORMAL
PP0050B01,2018-03-28 00:00:00,181033545,Mr.Jirasak Susakun,,CMT-ENGIE GLOW,,,,,33,61,74,59,2197,14904,4685,261,7,16,0,1,4,9,4,289,38,52,8.1,34.3,0.013,1,0.002,0.244,1a,25.37,0.008,0.13,49,NORMAL
512033,2018-03-23 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32,47,48,59,5377,25400,1988,494,7,11,0,4,2,45,9,518,31,60,5.4,36.4,0.006,0.5,0.006,0.478,3A,0,0.012,0.29,8.5,NORMAL
54001,2018-03-23 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,30,40,42,70,20758,77378,1889,514,3,4,0,6,1,50,7,528,35,71,6.1,34.1,0.009,1.5,0.011,0.663,1a,6.52,0.009,0.36,6.2,NORMAL
5513260,2018-03-23 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81803150,6M,2018-03-23,,,,,23963,63719,5174,431,9,3,0,5,1,51,6,449,33,44.5,6.1,41.95,0.004,0.5,0.001,0.034,2A,0,0.015,0.02,0,NORMAL
9640548,2018-03-23 00:00:00,,,Mr.Pimchart Promkhandee,Focuslab Ltd.,ENGIE GLOW,,,,,,,,8326,61848,10991,309,2,30,0,4,8,26,8,353,38,58.4,5.4,39.8,0.005,2,0.028,3.2,1A,0,0.009,1,72.6,NORMAL
PBE0579,2018-03-23 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803152,"6M_71, 72",,33,40,,51,2328,65188,3574,198,2,46,0,7,104,108,6,71595,34,57.5,7.40,0,0,0,0,0,0,0,0,0,0,NORMAL
4010290,2018-03-22 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803148,"6M_71,72",,,,,,28557,61743,2640,52,3,1,0,3,1,7,1,60,35,73.5,18.1,25.8,0.035,1,0.003,0.218,2E,0,0.014,0.114,109,NORMAL
4010290,2018-03-22 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803149,,,,,,,29478,65283,1982,44,4,1,0,4,1,8,1,54,34,63.1,14.9,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.090,43,NORMAL
4010290,2018-03-22 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803149,"12M_71,72,73",,,,,,29478,65283,1982,44,4,1,0,4,1,8,1,54,34,63.1,14.9,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.09,43,NORMAL
4010291,2018-03-22 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803148,"6M_71,72",,31,35,,63,28557,61743,2640,52,3,1,0,3,1,1,7,60,35,73.5,18.1,25.8,0.035,1,0.015,0.4,2E,0,0.014,0.102,152,NORMAL
EDP008001,2018-03-22 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,31,51,52,63,13875,50116,1930,137,2,3,0,1,1,40,4,144,37,50,6.6,38.6,0.006,1.5,0.005,0.474,3B,0,0.008,0.18,21,NORMAL
EDP011601,2018-03-22 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32.2,57,65,61.4,13933,49944,3446,400,3,4,0,1,1,53,6,409,41,67,6.1,36.4,0.010,1.5,0.006,0.665,3B,8.48,0.008,0.23,24.3,NORMAL
PBE0580,2018-03-22 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803151,"6M_71, 72",,32,40,,52,5400,66740,2214,145,1,45,0,9,103,107,6,74828,34,69.3,6.00,38.7,0.005,1.0,0.017,1.130,3B,0.00,0.016,0.63,0.0,NORMAL
20083122TIC003,2018-03-21 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81803215,"6M_71,72",2018-03-21,31,55,70,60,9584,56187,8068,1113,21,22,0,2,4,21,11,1162,41,68.9,7.6,42.31,0.004,0.5,0.005,0.35,3A,0,0.004,0.37,19.48,NORMAL
510049,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32.1,48,49,61.6,12226,56864,3976,726,11,12,0,2,2,53,0,753,36,70,4.8,40.1,0.004,0.5,0.005,0.272,3a,0,0.001,0.32,5.7,NORMAL
PTE 1689/01,2018-03-21 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,Focuslab Ltd.,ENGIE GLOW,,,,34,50,52,56,16384,58739,2058,267,6,4,0,1,2,11,2,280,34,67,5.8,39.7,0.004,1.0,0.004,0.420,3A,37.4,0.009,0.21,4.3,NORMAL
PTE 1689/02,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,33.2,55,57,55.9,15254,51909,1604,206,10,2,0,0,1,43,4,219,38,71,7.2,37.3,0.01,1,0.008,0.528,3A,94.72,0.007,0.34,4.3,NORMAL
PTE 1689/03,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,35,60,65,57.6,15014,44924,1071,142,4,2,0,2,1,41,3,151,39,69,6.4,38.5,0.007,1,0.006,0.463,3A,27.52,0.008,0.27,4.1,NORMAL
PTE 1689/04,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,36,62,68,53,3530,15339,2851,370,5,5,0,1,2,13,3,383,40,61,6.4,33.8,0.012,1,0.009,0.544,3A,86.25,0.009,0.39,7.5,NORMAL
5011857,2018-03-04 00:00:00,,Ekkarach W.,Jirasak Susakun,Focus lab,ENGIE GLOW,,,,33,72,83,57,4478,15728,4595,187,8,13,0,4,9,10,3,174,34,69,9.3,37.8,0.005,0.5,0.004,0.231,3A,0.00,0.006,0.15,36.8,NORMAL
510049,2018-03-04 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,33,72,83,57,4478,15728,4595,187,8,13,0,4,9,10,3,221,46,69,9.3,37.8,0.005,0.5,0.004,0.231,3A,0,0.006,0.15,36.8,NORMAL
T012006,2018-03-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,3237,67923,1364,153,25,73,0,6,182,181,4,439,36,66.7,6.3,38.41,0,1,0.005,0.513,3B,24.85,0.01,0.24,6.5,NORMAL
T012023,2018-03-02 00:00:00,ข,Ekkarach W.,,FOCUS LAB,,-,-,,,,,,8314,31873,1109,61,7,41,0,3,108,112,2,220,33,70.3,4.9,40.68,0.01,0.5,0.004,0.439,3B,43.08,0,0.18,5.57,NORMAL
T013001,2018-03-02 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,36,,,7170,52845,538,66,8,91,0,8,332,386,9,505,36,58.3,4.5,40.33,0.01,0.5,0.003,0.431,3B,100.4,0,0.16,3.85,NORMAL
T013007,2018-03-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,40,,,10162,67984,663,74,3,106,0,8,296,305,6,487,40,57.8,4.9,40.39,0.01,0.5,0.003,0.474,3B,63.96,0.01,0.16,0.001,NORMAL
54110620EE,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16426,66451,2808,789,8,7,0.0,2,1,6,0,807,,52,4,0,0,0,0,0,0,0,0,0,0,NORMAL
54110621EE,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9939,51412,3368,758,7,6,0.0,9,1,7,0,781,,66,7,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8162,55967,3375,906,5,8,0.0,7,1,9,0,927,,64,6,0,0,0,0,0,0,0,0,0,0,NORMAL
54110641EE,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7178,53428,4453,896,4,8,0.0,6,1,9,0,915,,69,7,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3802,49918,4122,296,7,146,0.0,9,427,504,15,885,,68,12,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0284B01,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2240,17469,8671,262,4,23,0.0,1,8,12,4,298,,60,6,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0285B01,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1597,19417,6357,281,2,20,0.0,1,5,11,7,309,,65,5,0,0,0,0,0,0,0,0,0,0,NORMAL
5710876,2018-02-27 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,33,,,28501,63684,1909,82,3,1,0,16,1,9,2,103,33,64.6,6.2,32.37,0.01,0.5,0.036,0.727,3A,0,0.01,1.41,12.49,NORMAL
5710877,2018-02-27 00:00:00,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,31,,,14122,50025,1560,413,8,8,0,3,1,8,3,433,31,61,4.9,40.16,0,0.5,0.02,2.54,3A,0,0.01,1.34,0,NORMAL
4700830,2018-02-26 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,29,,,20002,57985,7806,290,41,6,0,5,16,36,11,358,29,75,8.1,27.43,0.03,1,0.015,0.72,3B,77.88,0.01,0.55,12.47,NORMAL
4700831,2018-02-26 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,36,,,18256,62966,13915,357,37,7,0,11,4,15,11,416,36,68.5,18.5,30.04,0.02,1.5,0.013,1.184,3B,162.36,0.01,0.51,19.59,NORMAL
5710877,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14122,50025,1560,413,8,8,0.0,3,1,8,3,433,,61,5,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25240,58253,2746,94,13,1,0.0,2,1,12,8,111,,75,17,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712/1,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5738,26141,1440,133,7,3,0.0,2,0,37,3,145,,58,12,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712_2,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15528,54246,1519,64,2,1,0.0,1,0,33,3,68,,58,10,0,0,0,0,0,0,0,0.1,0,0,NORMAL
ET8713/1,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2566,8162,2047,69,1,0,0.0,2,1,8,2,73,,52,8,0,0,0,0,0,0,0,0.01,0,0,NORMAL
EV9277_1,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25240,58253,2746,94,13,1,0.0,2,1,12,8,111,,75,17,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21513,49841,3097,88,15,1,0.0,2,1,11,8,107,,75,23,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4817,28895,4878,333,17,17,0.0,1,7,12,4,375,,72,7,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0091B01,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25035,58107,1323,157,4,1,0.0,9,0,38,5,171,,75,5,0,0,0,0,0,0,0,0,0,0,NORMAL
50310092,2018-02-13 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,28318,77115,3218,315,14,4,0,2,1,6,5,336,34,69.6,6.9,39.96,0.007,0.5,0.004,0.352,3B,68.3,0.008,0.12,10.11,NORMAL
3710737,2018-02-12 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81808184,"6M_71,72",2018-02-12,,,,,10426,33901,632,41,0,0,0,0,0,1,2,77,36,45.8,21.7,0,0,0,0,0,0,0,0,0,0,NORMAL
3710738,2018-02-12 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81802103,"6M_71,72",2018-02-12,,,,,12226,48767,913,57,90,2,0,3,6,10,1,158,35,40,20.9,44.17,0.004,1,0.004,0.291,3B,0.48,0.009,0.15,29.62,NORMAL
383203723,2018-02-12 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808177,"6M_71,72",2018-02-12,33,50,,60.3,6129,23845,366,41,3,0,0,0,0,0,0,44,32,67.8,4.9,48.38,0.004,1,0.013,0.699,3A,0,0.008,0.55,8.19,NORMAL
383204884,2018-02-12 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802099,"6M_71,72",2018-02-12,,,,,4622,33157,2247,65,5,6,0,2,6,11,2,84,36,59.1,10,30.77,0.013,1,0.14,4.359,2C,18.04,0.009,4.7,10.09,NORMAL
383204885,2018-02-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802097,"6M_71,72",,,,,,3563,12101,352,22,2,0,0,0,0,0,0,24,34,62.7,8.3,47.44,0.002,0.28,0.017,0.791,3B,0.28,0.012,0.69,0,NORMAL
383204886,2018-02-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802101,"6M_71,72",,36,54,,60,10189,35578,270,11,0,0,0,0,0,0,0,11,36,63.5,7.1,47.3,0.002,0.5,0.027,0.892,3B,0,0.014,0.91,0,NORMAL
42754,2018-02-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802093,"6M_71,72",,31,50,,59,13568,60719,5646,185,6,7,0,2,22,47,8,222,32,49.7,9.3,25.7,0.006,1,0.017,0.565,3B,0,0.01,0.63,22.2,NORMAL
42755,2018-02-12 00:00:00,,Ekkarach W.,,FOCUS LAB,,81802091,"6M_71,72",,31,,,59,13512,55155,2401,106,7,7,0,9,7,18,8,136,33,50,9.2,26.57,0.008,1,0.021,0.763,3A,0,0.009,0.85,16.57,NORMAL
4710345,2018-02-12 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,66,75,53,14108,49587,1997,107,2,2,0,0,0,0,0,111,32,51,8.10,36.7,0.003,0.5,0.005,0.321,1a,26.28,0.007,0.18,14,NORMAL
4710347,2018-02-12 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,70,77,50,2503,24149,7456,556,3,10,0,1,3,7,0,573,47,60,10.20,40.8,0.004,1,0.007,0.357,1a,15.22,0.007,0.19,20.4,NORMAL
4710348,2018-02-12 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,55,56,39,6114,37991,7712,273,2,20,0,1,7,8,4,303,39,62,7.7,38.3,0.003,1,0.009,0.407,1a,0,,0.29,62.8,NORMAL
4710348,2018-02-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,6114,37991,7712,273,2,20,0,1,7,8,4,303,39,61.9,7.7,38.3,0.003,1,0.009,0.407,2E,4.95,0.007,0.29,15.96,NORMAL
4710349,2018-02-12 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,,,,3395,9968,2932,77,2,7,0,2,4,5,2,92,41,70,10.10,,,,,,,0,,,,NORMAL
