Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
4710350,2018-02-12 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,3407,18131,5844,331,2,8,0,2,1,38,0,344,43,49,11.1,44.5,0.001,0.5,0,0.1,3A,0,0.009,0.02,9.49,NORMAL
508038,2018-02-12 00:00:00,,Ekkarach W.,,FOCUS LAB,,81802105,"6M_71,72",,,,,,5956,66469,6437,1344,3,25,0,6,5,12,18,1383,40,58.3,5.3,37.02,0.004,1.5,0.009,1.26,2E,0,0.006,0.34,8.6,NORMAL
54002,2018-02-12 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2018-02-12,,39,,,5154,78268,6523,1067,4,29,0,17,7,13,19,1124,39,55.8,6.8,35.75,0.01,2,0.044,2.493,3B,0,0.01,1.68,17.43,NORMAL
615007,2018-02-12 00:00:00,81802094,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,38,64,,55,2506,25890,4182,599,14,11,0,3,3,6,10,630,38,60,6.9,40.7,0.020,0.5,0.002,0.223,1a,76.29,0.006,0.09,20.4,NORMAL
PP0286B01,2018-02-07 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,28.5,41,41,56.2,3051,14494,1406,435,4,3,0,1,1,10,0,444,29,58,4.5,45,0.002,0.5,0.005,0.607,3A,0,0.007,0.21,4.8,NORMAL
56018,2018-02-06 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,30,40,43,44.7,1618,33439,2145,148,30,64,0,9,161,191,15,412,29,70,6.7,31,0.007,1.5,0.013,0.763,3B,46.91,0.009,0.48,23.8,NORMAL
57001,2018-02-06 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,30,40,43,44.7,5432,42666,1762,122,44,48,0,5,113,129,11,332,40,72,11.50,32,0.009,1.5,0.012,0.763,3B,67.49,0.009,0.48,25.7,NORMAL
57011,2018-01-28 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,27.1,45,70,56,5815,43921,1256,126,31,46,0,2,64,73,14,269,45,64,13.3,26.5,0.012,2.0,0.055,2.06,3B,11.36,0.005,2.00,89.0,NORMAL
5011857,2018-01-12 00:00:00,81801074,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,32,64,72,52,5371,22424,3827,147,8,11,0,4,4,6,13,174,34,69,6.8,37.8,0.005,0.5,0.004,0.231,1a,0,0.006,0.15,36.8,NORMAL
57005,2018-01-11 00:00:00,81612025,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,31,80,92,44,11377,28804,1594,133,5,2,0,10,0,24,15,150,40,58,9.1,33.7,0.010,1.5,0.017,1.836,1a,33.96,0.006,0.55,20,NORMAL
57011,2018-01-11 00:00:00,81801084,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,27.1,65,70,56,5815,43921,1256,126,31,46,0,2,64,73,14,269,45,65,13.3,26.5,0.012,2,0.055,2.060,1a,11.36,0.005,2,111,NORMAL
9640549,2018-01-11 00:00:00,81801077,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,27,55,70,56,2162,37379,12386,772,3,40,0,9,9,16,30,,,50,5.8,32.7,0.009,3.5,0.082,3.883,1a,0.00,0.006,3.3,111,NORMAL
9724074,2018-01-11 00:00:00,,Ekkarach W.,,FOCUS LAB,,81801083,"12M_71,72,73",,,,,,16962,62508,4782,575,4,6,0,3,2,8,13,590,36,55.1,18.2,36.11,0.005,1,0.006,0.507,2B,7.52,0.005,0.24,182.01,NORMAL
3710737,2018-01-09 00:00:00,,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81801071,"12M_71,72,73",2018-01-09,,,,,0,0,0,0,0,0,0,0,0,0,0,0,36,47.80,21.2,44.63,0.002,1,0.004,0.308,3B,0.34,0.013,0.18,0,NORMAL
3710738,2018-01-09 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81801072,"6M_71,72",2018-01-09,,,,,0,0,0,0,0,0,0,0,0,0,0,0,37,55,20.6,44.17,0.004,1,0.004,0.291,0,0.48,0,0.15,29.62,NORMAL
383203723,2018-01-09 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81801068,-,2018-01-09,,,,,20646,87418,1458,125,4,3,0,2,2,3,2,136,32,48,5.2,48.38,0.004,1,0.013,0.699,0,0.3,0,0.55,0,NORMAL
383204885,2018-01-09 00:00:00,,Ekkarach W.,,FOCUS LAB,,81801069,"12M_71,72,73",,,,,,14281,52631,1798,49,4,3,0,1,2,4,2,59,33,59.3,7.8,47.44,0.002,1,0.017,0.791,3B,0.28,0.012,0.69,14.26,NORMAL
383204886,2018-01-09 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,10189,35578,270,11,0,0,0,0,0,0,0,11,36,53.4,8.3,47.34,0.002,0.5,0.027,0.892,3B,0.26,0.01,0.91,7.02,NORMAL
54001,2017-12-23 00:00:00,,FOCUS LAB,EE-CMT,,,,,,,33,,,10474,42160,1827,499,0,4,0,3,0,5,0,506,33,57,4.90,34.1,0.009,1.5,0.011,0.663,3A,0,0.009,0.36,6.2,NORMAL
20083122TIC003,2017-12-06 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81712085,"12M_71,72,73",2017-12-06,,,,,8689,55696,7952,1115,23,21,0,2,3,20,29,1164,37,57.2,7.3,42.31,0.004,0.5,0.005,0.35,3A,0,0.01,0.37,16.87,NORMAL
20083122TIC008,2017-12-06 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,-,"12M_71,72",,,,,,10204,58653,6139,1190,7,18,0,5,3,17,19,1078,41,57.3,7.9,43.29,0.01,0.5,0.002,0.222,1a,0,0.01,0.2,0,NORMAL
4711343,2017-12-06 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81712093,12M,,,34,,,10214,61582,4418,569,57,4,0,50,1,14,14,569,34,71.4,8.8,31.9,0.015,1,0.013,0.785,2B,34.47,0.007,0.52,4.7,NORMAL
PP0016B01,2017-12-06 00:00:00,81712094,Mr.Eakkach W.,,FOCUS LAB,,,,,32,64,80,52,8724,53064,4461,304,22,88,0,7,136,149,12,557,42,74,6.4,35.5,0.008,0.5,0.003,0.263,1a,22.78,0.005,0.14,27.5,NORMAL
PP0050B01,2017-12-06 00:00:00,,Mr.Eakkach W.,,FOCUS LAB,,,,,32,69,82,52,12320,51760,4526,261,6,15,0,1,3,12,62,286,46,75,10.90,34.3,0.013,1,0.002,0.244,1a,25.37,0.008,0.13,49,NORMAL
3011080055,2017-11-23 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,32.8,35,58,49.2,10698,42285,3655,511,7,5,0,7,0,3,8,530,35,64,7.9,41.3,0.003,1.0,0.003,0.221,3A,0.00,0.004,0.24,7.7,NORMAL
3011080056,2017-11-23 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,31.9,35,56,51.2,7521,29640,2838,408,10,4,0,5,1,4,12,422,35,66,6.3,42.4,0.004,0.5,0.005,0.214,3A,0.00,0.003,0.18,9.7,NORMAL
9640548,2017-11-23 00:00:00,817111199,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31,70,80,53,4409,45697,11333,289,0,28,0,3,8,16,12,328,36,60,6.6,39.8,0.005,2,0.028,3.234,1a,0,0.009,1,95.8,NORMAL
3911888,2017-11-22 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81711188,12M,,,37,,,5367,53940,7849,781,10,7,0,36,1,5,16,835,37,38.1,22.9,30.26,0.027,3.5,0.21,10.896,3B,0,0.013,8.02,188,NORMAL
4010290,2017-11-22 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81711190,"12M_71,72,73",,,,,,25019,52711,2816,51,2,2,0,6,1,3,1,62,32,53.6,15.8,25.8,0.035,1,0.003,0.218,2E,0,0.014,0.114,109,NORMAL
4010291,2017-11-22 00:00:00,,Ekkarach W.,,FOCUS LAB,,81711191,"12M_71,72,73",,,,,,23054,48366,1951,39,0,0,0,3,0,0,0,42,32,61.6,13.3,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.09,43,NORMAL
512033,2017-11-22 00:00:00,,Mr.Eakkach W.,,FOCUS LAB,,,,,32,62,70,55,10975,45551,2077,521,9,13,0,4,2,7,0,549,37,69,6.30,36.4,0.006,0.5,0.006,0.478,1a,0,0.012,0.29,8.5,NORMAL
5513260,2017-11-22 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81711190,12M,2017-11-22,,,,,18620,49012,5136,392,9,3,0,7,0,5,0,408,37,55.5,6.6,41.95,0.004,0.5,0.001,0.034,2A,0,0.015,0.02,0,NORMAL
EDP008001,2017-11-22 00:00:00,81711193,Mr.Eakkach W.,,FOCUS LAB,,,,,32,54,54,54,9815,37654,1855,119,0,0,0,0,0,2,62,119,40,72,7,28.6,0.006,1.5,0.005,0.474,,0,,0.18,21,NORMAL
EDP011601,2017-11-22 00:00:00,81711194,Mr.Eakkach W.,,FOCUS LAB,,,,,34,50,52,55,2572,10607,3051,369,0,0,0,1,0,7,0,370,38,59,6.60,36.4,0.010,1.5,0.006,0.665,1a,8.48,0.008,0.23,24.3,NORMAL
PTE 1689/04,2017-11-22 00:00:00,81711187,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,48,45,51.3,2624,12696,2978,339,5,5,0,3,2,7,5,354,33,70,4.9,33.8,0.012,1,0.009,0.544,1a,86.25,0.009,0.39,7.5,NORMAL
510049,2017-11-21 00:00:00,,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,32.6,54,52,51.1,5588,33603,4081,727,13,12,0,2,2,5,17,756,37,70,5.4,40.1,0.004,0.5,0.005,0.272,1a,0,0.001,0.32,5.7,NORMAL
PTE 1689/02,2017-11-21 00:00:00,81711185,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,54,60,51.3,3091,10073,1550,182,8,2,0,2,1,5,3,195,35,57,5.5,37.3,0.010,1,0.008,0.528,1a,94.72,0.007,0.34,4.3,NORMAL
PTE 1689/03,2017-11-21 00:00:00,81711186,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,60,60,51.3,2882,9595,1299,174,5,3,0,2,1,6,2,185,40,60,7.7,38.5,0.007,1,0.006,0.463,1a,27.52,0.008,0.27,4.1,NORMAL
JD85034202,2017-11-09 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81711041,"6M_71,72",2017-11-09,,,,,4848,59828,11242,857,16,9,0,8,2,4,13,892,35,67.3,16.7,42.88,0.003,0.5,0.002,0.132,3A,0,0.003,0.1,13.1,NORMAL
TP70279703,2017-11-08 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,75,,,,,,,,0,,,,
56018,2017-11-02 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,33.4,38,70,52.3,3512,25926,2655,175,34,77,0,7,189,133,8,482,38,60,10.4,31,0.007,1.5,0.013,0.763,3B,46.91,0.009,0.48,23.8,NORMAL
57001,2017-11-02 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,31.9,40,70,57.9,2758,25851,1339,69,40,37,0,3,86,57,4,235,40,55,11.3,32,0.009,1.5,0.012,0.763,3B,67.49,0.009,0.48,25.7,NORMAL
PP0286B01,2017-11-02 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,33.6,34,44,56,12485,48101,1394,422,4,3,0,0,0,0,0,439,34,69,8.4,45,0.002,0.5,0.005,0.607,3A,0.00,0.007,0.21,4.8,NORMAL
4710349,2017-10-15 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,37.7,45,68,52.8,18413,63015,3260,64,2,6,0,3,4,39,0,79,45,60,13.9,38.3,0.004,0.5,0.008,0.517,2E,5,0.008,0.29,34.7,NORMAL
50310092,2017-10-10 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,24695,65441,2873,306,13,4,0,2,1,38,27,326,38,68.1,9,39.96,0.007,0.5,0.004,0.352,3B,68.33,0.008,0.12,10.11,NORMAL
3710737,2017-09-28 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709111,"12M_71,72,73",2017-09-28,,,,,11320,50523,4889,425,239,4,0,8,9,71,21,685,37,54.7,25.6,24.1,0.042,2.5,0.065,2.508,3B,7.05,0.013,2.27,36.92,NORMAL
3710738,2017-09-28 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709112,"12M_71,72,73",2017-09-28,,,,,13792,27783,4120,350,724,75,0,11,280,334,35,1440,37,62.1,29,24.62,0.033,2,0.067,2.503,3B,8.87,0.009,2.42,29.62,NORMAL
508038,2017-09-28 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,12520,77914,7165,1197,2,23,0,8,5,11,4,1235,40,64.1,5.5,37.51,0.004,1.5,0.009,1.26,2E,0,0.006,0.34,8.6,NORMAL
54002,2017-09-28 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2016-03-16,,35,,,8228,78853,5014,856,0,14,0,14,4,5,12,888,35,65.4,5.4,35.4,0.02,1,0.057,1.995,1a,16,0,1.34,43.54,NORMAL
383204884,2017-09-27 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802099,"12M_71,72,73",2017-09-27,,,,,6406,36923,2599,72,5,6,0,2,6,6,3,91,37,74,12.4,30.77,0.013,1,0.14,4.359,2C,18.04,0.009,4.7,12.09,NORMAL
383204885,2017-09-27 00:00:00,,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81709106,"12M_71,72,73",,,,,,14281,52631,1798,49,4,3,0,1,2,4,2,59,33,72.6,10.4,30.55,0.012,1,0.226,4.46,3B,0,0.012,8.2,14.26,NORMAL
383204886,2017-09-27 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,14454,54903,1408,56,3,3,0,2,3,4,3,67,36,64.4,8.1,29.93,0.013,1,0.385,10.21,3B,0.26,0.01,14.33,7.02,NORMAL
4710347,2017-09-27 00:00:00,,Ekkarach W.,Pimchart P.,Focus lab,GLOW,,,,33.2,38,58,61.3,11863,54188,8172,539,3,10,0,1,3,4,5,556,38,69.6,8.6,40.8,0.004,1.0,0.007,0.357,3A,15.22,0.007,0.19,16,NORMAL
4710348,2017-09-27 00:00:00,,Ekkarach W.,,Focus lab,,,,,36.5,47,69,53.7,11001,52578,10252,309,3,22,0,2,9,67,7,345,47,72.6,15.90,38.3,0.003,1.0,0.009,0.407,2E,4.95,0.007,0.29,48,NORMAL
383203723,2017-09-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709103,"12M_71,72,73",2017-09-26,,,,,20646,87418,1458,125,4,3,0,2,2,3,2,136,36,59.3,8.8,34.16,0.007,1,0.18,4.6,3A,0,0.008,5.1,8.19,NORMAL
42754,2017-09-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81709101,"12M_71,72,73",,36.4,50,,53.3,11582,49884,6378,201,6,8,0,3,27,29,8,245,36,48.4,11.3,25.7,0.006,1,0.017,0.656,3A,0,0.01,0.63,22.2,NORMAL
42755,2017-09-26 00:00:00,,Ekkarach W.,,FOCUS LAB,,81709099,"12M_71,72,73",,,,,,12619,49915,2888,125,8,8,0,12,8,11,9,161,34,45.5,12.4,26.57,0.008,1,0.021,0.763,3A,0,0.009,0.85,16.57,NORMAL
4710345,2017-09-26 00:00:00,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,35.2,45,68,57.2,13904,46461,2337,110,2,1,0,0,0,16,4,113,45,66,11.9,36.7,0.003,0.5,0.005,0.321,1B,26.28,0.007,0.18,9.5,NORMAL
4710350,2017-09-26 00:00:00,,Ekkarach W.,Parkpoom K.,Focus lab,GLOW,,,,33.9,47,72,59.2,2916,12802,5734,310,2,8,0,1,2,2,3,323,47,51,13.5,44.5,0.001,0.5,0.000,0.1,3A,0.00,0.008,0.02,9.5,NORMAL
615007,2017-09-26 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,7421,39103,4723,634,14,11,0,4,3,4,4,666,38,66.5,7.3,40.72,0.02,0.5,0.002,0.223,3B,76.29,0.006,0.09,15.58,NORMAL
4710343,2017-09-15 00:00:00,,Ekkarach W.,Jirasak Susakun,Focus lab,ENGIE GLOW,,,,33.9,31,45,59.5,4220,18846,5666,519,2,7,0,1,3,3,4,532,31,53,8.1,41,0.003,0.5,0.002,0.325,1B,23.7,0.009,0.11,11.6,NORMAL
4710344,2017-09-15 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,35.1,32,44,55,7249,16424,1737,58,2,1,0,0,1,9,1,62,,74,6.9,41.1,0.003,0.5,0.017,0.509,3A,24.06,0.006,0.12,12,NORMAL
54110620EE,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15274,64936,2546,729,10,6,0.0,2,0,10,6,747,,51,6,37,0.000,0.5,0.009,0.28,3b,0,0.01,0.4,1,NORMAL
54110621EE,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16228,72977,3114,603,7,5,0.0,7,0,12,5,622,,51,12,37,0.000,0.5,0.009,0.47,3b,0,0.01,1.0,1,NORMAL
54110640EE,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6067,44862,3075,732,5,6,0.0,6,0,2,0,749,,50,6,37,0.000,0.5,0.009,0.23,3a,0,0.01,0.4,1,NORMAL
54110641EE,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6067,44862,3075,732,5,6,0.0,6,0,2,0,749,,52,7,39,0.000,0.5,0.008,0.25,3a,0,0.03,0.4,8,NORMAL
56016,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1819,38354,3215,240,6,120,0.0,8,310,201,14,684,,50,13,31,0.010,2.0,0.024,1.36,3b,17,0.01,0.9,8,NORMAL
PP0284B01,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5983,31806,7969,253,4,21,0.0,1,6,11,8,285,,53,7,41,0.000,1.5,0.002,0.27,3a,0,0.001,0,15,NORMAL
PP0285B01,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7564,38979,6357,281,2,17,0.0,1,4,11,7,305,,51,4,42,0.000,0.5,0.002,0.28,3a,0,0.01,0.1,13,NORMAL
4700830,2017-08-16 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,33,,,17090,79373,5811,210,29,5,0,4,15,16,12,263,33,58.6,11,27.43,0.03,1,0.015,0.72,3B,77.88,0.01,0.55,12.47,NORMAL
4700831,2017-08-16 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,41,,,8330,57964,15356,561,97,9,0,12,4,6,15,683,41,40,24.1,30.04,0.02,1.5,0.013,1.184,3B,162.36,0.01,0.51,19.59,NORMAL
5710876,2017-08-16 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,33,,,25770,58560,1934,85,4,1,0,14,1,4,2,166,33,48.3,6.5,32.37,0.01,0.5,0.036,0.727,3A,0,0.01,1.41,12.49,NORMAL
5710877,2017-08-16 00:00:00,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,31,,,11748,44239,1330,331,9,7,0,2,1,2,6,350,31,52.2,3.3,40.16,0,0.5,0.02,2.54,3A,0,0.01,1.34,0,NORMAL
5710877,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11748,44239,1330,331,9,7,0.0,2,1,2,6,350,,52,4,40,0.000,0.5,0.020,2.54,3a,0,0.01,1.3,0,NORMAL
EDP004301,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8477,65673,6001,571,67,21,0.0,15,102,395,88,776,,49,11,19,0.170,4.5,0.539,12.37,4a,6,0.01,17.9,239,NORMAL
EDP018401,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5217,53273,3698,334,33,115,0.0,2,302,196,11,786,,61,6,36,0.010,0.5,0.013,0.77,4a,62,0.1,0.2,14,NORMAL
ET8712/1,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6256,46140,3456,361,9,3,0.0,4,1,2,0,378,,50,10,36,0.010,1.5,0.005,1.58,3b,0,0,2.6,14,NORMAL
ET8712_2,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1423,65002,9769,913,10,54,0.0,16,24,20,12,1017,,47,9,36,0.010,2.0,0.076,1.76,3b,0,0.01,3.3,14,NORMAL
ET8713/1,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3492,66752,9856,935,5,2,0.0,29,18,13,24,989,,47,7,37,0.010,1.5,0.042,2.70,3b,0,0,1.8,11,NORMAL
EV9277_1,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18680,46819,3045,104,17,2,0.0,2,1,8,14,126,,62,18,16,0.131,2.5,0.092,2.71,3b,0,0.01,3.4,25,NORMAL
EV9277_2,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18903,51906,3536,111,16,1,0.0,2,1,6,13,131,,47,23,16,0.130,2.5,0.093,2.43,2e,0,0.01,3.2,25,NORMAL
PP0041B01,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5435,29953,4382,267,10,13,0.0,1,5,4,2,296,,56,7,37,0.010,1.5,0.005,0.43,3b,33,0.00,0.2,30,NORMAL
PP0091B01,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23484,54565,1267,141,5,1,0.0,9,1,2,3,157,,52,6,37,0.010,1.5,0.006,0.46,3b,33,0.00,0.3,7,NORMAL
EDP004301,2017-08-15 00:00:00,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,37,,,8477,65673,6001,571,67,21,0,15,102,395,88,776,37,49,11,19,0.17,4.5,0.539,12.37,4A,6,0,17.9,239,NORMAL
9724074,2017-07-18 00:00:00,,Ekkarach W.,,FOCUS LAB,,81707189,"6M_71,72",,,,,,4315,17004,2264,113,2,4,0,0,1,8,4,120,44,57.2,18,38.67,0.006,1,0.003,0.312,2B,7.94,0.011,0.14,190.7,NORMAL
T012006,2017-07-17 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1994,57438,1282,132,19,66,0,6,162,97,10,385,35,66.7,6.1,38.41,0,1,0.005,0.513,4A,24.85,0.01,0.24,7.42,NORMAL
T012023,2017-07-17 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,,,,5369,26393,1075,55,8,37,0,3,93,29,58,196,32,61.4,5.4,40.68,0.01,0.5,0.004,0.439,3B,43.08,0,0.18,5.57,NORMAL
T013001,2017-07-13 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,29,,,5275,48060,530,53,7,86,0,7,300,183,11,453,29,62.4,9.4,40.33,0.01,0.5,0.003,0.431,3B,100.4,0,0.16,3.85,NORMAL
T013007,2017-07-13 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,30,,,3688,47262,641,67,0,102,0,8,265,156,11,442,30,67.1,5,40.39,0.01,0.5,0.003,0.474,3B,63.96,0.010,0.16,0.001,NORMAL
PCD0277,2017-06-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81706245,"6M_71, 72",,35.1,42,42,50.9,23769,54883,2251,38,6,2,0,3,1,4,6,81040,34,48.1,29.60,35.10,0.017,1.0,0.130,2.440,0,0.00,0.011,5.00,12.66,NORMAL
4711343,2017-05-24 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81705151,6M,,,35,,,12269,56948,4031,504,47,4,0,43,1,22,24,599,35,55.3,10.6,33.12,0.013,1,0.010,0.666,1B,250.23,0.009,0.41,3.7,NORMAL
20083122TIC003,2017-05-22 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81705155,"6M_71,72",2017-05-22,,,,,6745,48433,7541,1160,23,21,0,2,3,35,21,1209,50,72.1,8.7,43,0.005,0.5,0.003,0.370,3A,0,0.013,0.17,0,NORMAL
20083122TIC008,2017-05-22 00:00:00,-,Mr.Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,,,,,11593,60564,6067,1244,8,19,0,8,3,22,30,1282,37,72.2,6.8,43.7,0,0.5,0.001,0.207,3A,0,0.01,0.12,10.19,NORMAL
4010290,2017-05-19 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81705120,"6M_71,72",,,,,,28490,68614,2639,59,0,2,0,3,0,0,4,64,34,41.4,15.6,25.82,0.032,1.5,0.001,0.181,2E,0,0.017,0.02,96,NORMAL
5513260,2017-05-19 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81705121,6M,2017-05-19,,,,,19868,55317,4665,439,11,2,0,3,0,19,16,455,37,56.1,7,41.35,0.003,0.5,0,0.0032,3,0,0.015,0.03,2.91,NORMAL
PTE 1689/01,2017-05-18 00:00:00,Test WO100001,"Focus Lab, CR/CS",REI,,,,,,33.7,52,63,62.4,11192,41405,1829,231,6,3,0,0,1,30,0,241,36,74,6.10,,,,,,,0,,,3,NORMAL
3011080055,2017-04-26 00:00:00,,Ekkarach W.,,FOCUS LAB,,81704103,"12M_71,72,73",,,,,,9686,35090,2893,345,0,3,0,3,1,2,7,352,36,58.7,6.7,41.33,0.003,1,0.003,0.221,3A,0,0.004,0.24,7.68,NORMAL
JD85034202,2017-04-26 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81704105,"12M_71,72,73",2017-04-26,,,,,7472,66543,9893,748,16,8,0,8,2,22,23,782,37,54.1,15.6,42.88,0.003,0.5,0.002,0.132,3A,0,0.003,0.1,13.1,NORMAL
TP70279703,2017-04-25 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,74,,,,,,,,0,,,,
54110621EE,2017-03-02 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12778,51575,2516,601,8,5,0.0,4,0,11,26,618,,58,6,0,0,0,0,0,0,0,0,0,0,NORMAL
3710737,2017-02-15 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81702074,"6M_71,72",2017-02-15,,,,,19225,6605,2467,187,97,2,0,6,8,17,13,300,34,59.9,21,23.5,0.042,2.5,0.065,2.21,3B,18.45,0.011,2.18,26,NORMAL
3710738,2017-02-15 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81702075,"6M_71,72",2017-02-15,,,,,4928,60120,3168,355,851,71,0,8,200,231,33,1485,34,56.2,22.9,25,0.037,2,0.068,2.625,3B,12.87,0.011,2.26,20.06,NORMAL
4710347,2017-02-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,17845,74612,6106,438,0,8,0,5,2,21,12,453,39,73.8,5.1,39.86,0.004,1,0.003,0.348,2B,18.4,0.009,0.17,12.65,NORMAL
4710348,2017-02-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,16431,73569,7717,279,0,19,0,1,6,23,7,305,46,72.7,10.8,38.23,0.004,1,0.005,0.492,2B,4.89,0.014,0.27,12.65,NORMAL
50310092,2017-02-15 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,26206,58554,2029,105,6,2,0,1,1,4,2,115,34,74.5,5.5,39.79,0.007,0.5,0.002,0.23,1B,75.9,0.008,0.14,6.32,NORMAL
508038,2017-02-15 00:00:00,,Ekkarach W.,,FOCUS LAB,GLOW,81702077,,,,,,,5765,59819,5661,1273,0,22,0,11,4,29,27,1310,35,70.30,3.2,37.51,0.004,1.5,0.008,1.148,2E,0,0.014,0.34,,NORMAL
54002,2017-02-15 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2017-02-15,,35,,,1866,61677,5765,975,0,22,0,20,5,31,38,1022,35,71.5,4.3,35.08,0.01,2,0.033,1.52,2D,6.72,0.02,1.16,15.02,NORMAL
383203723,2017-02-14 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81702066,"6M_71,72",2017-02-14,,,,,7146,28668,1396,50,0,4,0,3,2,4,2,59,35,68.3,4.7,33.76,0.009,1,0.147,3.891,3B,0,0.008,4.94,7.47,NORMAL
383204884,2017-02-14 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81702071,"6M_71,72",2017-02-14,,,,,3996,25909,1913,62,5,5,0,2,5,7,3,79,35,74.6,8.3,29.6,0.014,1,0.134,4.722,3B,20.59,0.016,4.81,9.86,NORMAL
383204885,2017-02-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,8406,30124,1351,41,0,3,0,2,2,5,1,48,35,70.8,8.1,29.69,0.014,1,0.207,4.233,3B,0,0.013,7.64,26.59,NORMAL
383204886,2017-02-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,7850,29780,1093,42,0,3,0,1,2,5,2,48,35,63.9,7.7,29.85,0.014,1,0.427,11.668,3B,0,0.017,14.83,13.3,NORMAL
42754,2017-02-14 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,5859,30470,5304,181,7,8,0,6,19,28,9,221,36,65.6,8.6,25.03,0.012,1,0.014,0.575,3A,0,0.013,0.65,19.63,NORMAL
42755,2017-02-14 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81702062,"6M_71,72",,,,,,9210,39933,2263,117,9,7,0,9,6,11,10,148,32,64.1,7.7,25.86,0.009,1,0.02,0.761,3B,0,0.022,0.86,16.42,NORMAL
4710345,2017-02-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,81702063,"6M_71,72",,,,,,11111,37545,1348,50,0,1,0,0,0,4,0,51,37,71.2,7.4,41.05,0.004,0.5,0.002,0.283,0,0,0,0.15,0,NORMAL
4710350,2017-02-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,8801,34395,2947,210,0,5,0,3,1,17,18,219,47,55.3,9.7,43.75,0.004,0.5,0.001,0.168,3A,0,0.017,0.04,3.95,NORMAL
615007,2017-02-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,14207,52548,2715,325,9,6,0,2,1,4,5,343,40,72.6,4.8,41.72,0.006,0.5,0.002,0.167,1A,100.39,0.008,0.11,7.01,NORMAL
54110620EE,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,22942,87141,2214,676,9,5,0.0,1,1,0,26,692,,66,7,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7762,44512,2494,730,6,6,0.0,4,1,0,26,747,,72,7,0,0,0,0,0,0,0,0,0,0,NORMAL
54110641EE,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9346,54805,3624,806,6,7,0.0,4,1,14,28,824,,64,5,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7278,55879,3405,262,6,118,0.0,8,330,19,250,724,,50,11,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0284B01,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20079,79894,6826,233,4,18,0.0,1,5,4,572,261,,75,4,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0285B01,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4891,21497,5112,277,3,14,0.0,4,3,10,22,301,,68,4,0,0,0,0,0,0,0,0,0,0,NORMAL
4700830,2017-02-02 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,36,,,20563,75753,5811,350,49,9,0,6,17,22,18,431,36,54.2,10,27.02,0.03,1,0.014,0.805,1A,85.76,0.01,0.53,10.66,NORMAL
4700831,2017-02-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,41,,,15965,55099,9792,388,33,6,0,9,3,8,16,439,41,49.2,22,31.8,0.02,1.5,0.007,0.583,1A,190.35,0.01,0.31,7.56,NORMAL
5710876,2017-02-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,36,,,35524,936332,1797,73,4,0,0,11,0,5,3,189,36,65.6,5.4,33.2,0.01,0.5,0.037,0.519,3A,0,0.01,1.55,11.53,NORMAL
5710877,2017-02-02 00:00:00,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,,35,,,11160,37545,1022,270,11,5,0,2,1,22,9,289,35,71.8,3.7,39.1,0,0.5,0.033,1.79,,0,,1.6,,NORMAL
5710877,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11160,37545,1022,270,11,5,0.0,1,5,22,9,292,,72,4,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP004301,2017-02-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,35,,,5571,56341,5877,596,73,34,0,16,115,452,103,834,30,71,10,18,0.13,4.5,0.519,12.69,3B,0,0,18.16,179.84,NORMAL
EDP004301,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5571,56341,5877,596,73,34,0.0,16,115,452,103,834,,71,10,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4592,47961,3966,359,30,127,0.0,2,314,237,20,832,,71,5,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712/1,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8741,37638,1997,147,6,2,0.0,1,0,19,5,156,,61,10,0,0,0,0,0,0,0,0.01,0,0,NORMAL
ET8713/1,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3819,64378,9146,947,6,20,0.0,25,17,18,36,1015,,47,6,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_1,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22881,55091,3045,104,17,2,0.0,2,1,8,14,126,,69,16,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27075,71621,3601,104,17,2,0.0,2,1,8,16,126,,47,22,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9148,40329,3384,225,15,10,0.0,1,3,5,4,254,,73,5,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0091B01,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,26882,62853,1157,131,6,1,0.0,8,0,18,6,146,,60,4,0,0,0,0,0,0,0,0,0,0,NORMAL
T012023,2017-01-30 00:00:00,-,Ekkarach W.,-,FOCUS LAB,-,-,-,,,,,,3132,16274,991,46,5,33,0,2,81,53,2,167,35,54.3,4.5,0,0,0,0.003,0.389,0,0,0,0,0,NORMAL
T013001,2017-01-30 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,35,,,3473,39148,483,45,8,82,0,7,279,194,9,421,35,73.2,3.7,0,0,0,0,0,0,0,0,0,0,NORMAL
T013007,2017-01-30 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,35,,,4173,46807,595,67,0,98,0,8,244,171,16,417,35,63.8,3.2,0,0,0,0,0,0,0,0,0,0,NORMAL
T012006,2017-01-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1994,57438,1282,132,19,66,0.0,6,182,97,10,405,,66,7,38,0.000,1.0,0.005,0.51,4a,25,No sludge,0.2,8,NORMAL
T012023,2017-01-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5369,26393,1075,55,8,37,0.0,3,93,58,4,196,,61,6,0.2,0.010,0.5,0.004,0.44,3a,44,No sludge,0.2,6,NORMAL
T012006,2017-01-09 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1350,47910,1209,115,20,56,0,5,129,91,11,325,35,62.2,5.2,0,0,0,0.004,0.457,0,0,0,0,0,NORMAL
T012006,2017-01-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1350,47910,1209,115,20,56,0.0,5,129,91,11,325,,62,6,0,0,0,0,0,0,0,0,0,0,NORMAL
20083122TIC008,2016-12-13 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,"12M_71,72,73",,,,,,11405,56789,5457,1056,7,18,0,3,2,11,9,1086,41,62,5.8,43.7,0,0.5,0.001,0.207,3A,0,0.01,0.12,10.19,NORMAL
9724074,2016-12-09 00:00:00,,Ekkarach W.,,FOCUS LAB,,81612023,"12M_71,72,73",,,,,,5319,36293,10342,741,0,27,0,2,6,14,19,776,39,65,13.9,38.61,0.006,1.0,0.003,0.312,2B,7.94,0.011,0.14,190.7,NORMAL
4711343,2016-12-08 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81612037,12M,,,33,,,13554,53121,3407,404,40,3,0,41,1,5,14,489,33,75,8.8,33.12,0.013,1,0.01,0.666,1B,50.23,0.009,0.41,3.7,NORMAL
5513260,2016-12-08 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81611232,12M,,,,,,20181,54685,3855,355,10,3,0,2,1,5,9,371,35,72.6,7,41.35,0.003,0.5,0,0.032,3A,0,0.015,0.03,2.91,NORMAL
20083122TIC003,2016-12-03 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,81612062,12M,2016-12-03,,,,,7579,44098,7024,1000,25,20,0,1,3,10,10,1049,41,73.5,4.5,43,0.005,0.5,0.003,0.37,3A,0,0.013,0.17,0,NORMAL
4010290,2016-11-29 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81611221,"12M_71,72,73",,,,,,24670,54983,2304,53,0,2,0,2,1,4,1,58,30,54.1,14.4,25.82,0.032,1.5,0.001,0.181,2E,0,0.017,0.02,96,NORMAL
4010291,2016-11-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,81611222,"12M_71,72,73",,,,,,23278,51007,1615,47,0,1,0,3,0,13,3,51,30,71.9,13.3,26.63,0.028,1,0.001,0.179,2E,0,0.016,0.02,58,NORMAL
PTE 1689/01,2016-11-28 00:00:00,Test WO100002,"Focus Lab, CR/CS",REI,,,,,,33.7,52,63,62.4,46807,12787,1625,169,0,3,0,0,1,4,2,173,36,65,6.6,39.9,0.007,1.0,0.004,0.401,1B,54.65,0.011,0.26,15.92,NORMAL
PTE 1689/03,2016-11-28 00:00:00,,Mr.Ekkarach W.,,FOCUS LAB,,,,,32.1,60,65,51.2,16419,57908,909,89,0,2,0,0,0,3,1,91,40,65,10.40,38.4,0.006,1,0.006,0.429,1a,0,0.012,0.3,,NORMAL
5710876,2016-11-25 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,35,,,22648,50213,1520,70,0,1,0,9,0,4,4,80,35,72.9,6.1,33.2,0.01,0.5,0.037,0.519,3A,0,0.01,1.55,11.53,NORMAL
5710877,2016-11-25 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,33,,,13026,45128,1072,262,12,5,0,2,1,16,9,282,33,74.8,4.3,39.1,0,0.5,0.033,1.79,3A,0,0.02,1.6,3.33,NORMAL
EDP018401,2016-11-25 00:00:00,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,,,,35,,,6734,50051,3587,287,23,105,0,2,288,197,17,705,35,64.3,4.7,36.03,0.01,0.5,0.005,0.43,1A,55.77,0,0.26,12.63,NORMAL
4700830,2016-11-24 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,41,,,15618,58199,6463,358,53,9,0,5,18,20,21,443,41,70.9,22,27.02,0.02,1,0.014,0.805,1A,85.76,0.01,0.55,10.66,NORMAL
4700831,2016-11-24 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,35,,,16371,57283,9311,409,38,6,0,9,3,8,17,465,35,63.2,12.9,31.8,0.02,0.5,0.007,0.583,1A,0,0.01,0.31,7.56,NORMAL
54110620EE,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18400,69159,2130,638,9,5,0.0,1,1,0,0,654,,45,6,37,0.000,0.5,0.008,0.23,3a,0,0.02,0.3,0,NORMAL
54110621EE,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10905,45015,2330,521,8,4,0.0,3,1,0,1,537,,71,7,37,0.000,0.5,0.025,0.45,3a,0,0.03,1.0,2,NORMAL
54110640EE,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6370,38918,2278,633,6,5,0.0,3,1,18,0,648,,64,5,38,0.000,0.5,0.008,0.27,3a,0,0.02,0.4,3,NORMAL
54110641EE,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9480,56609,3641,792,5,7,0.0,3,1,18,0,808,,69,6,37,0.000,0.5,0.007,0.25,3a,0,0.01,0.4,5,NORMAL
56016,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6112,54156,3111,259,7,115,0.0,7,316,212,20,704,,67,12,31,0.010,2.0,0.023,1.45,2e,19,0.01,0.9,6,NORMAL
5710877,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13026,45128,1072,262,12,5,0.0,2,1,16,9,282,,75,5,39,0.000,0.5,0.033,1.79,3a,0,0.02,1.6,1,NORMAL
EDP004301,2016-11-24 00:00:00,,Mr.Puriwat K.,,IEC,,,,,,,,,5797,58273,5571,595,75,38,0,15,122,415,96,845,40,69,9,18,0.13,4.5,0.519,12.69,3B,0,0,18.2,180,NORMAL
EDP004301,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5797,58273,5571,595,75,38,0.0,15,122,415,96,845,,69,9,18,0.130,4.5,0.519,12.69,3b,0,0.01,18.2,180,NORMAL
EDP018401,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6734,50551,3587,287,2,105,0.0,2,288,197,17,684,,64,5,36,0.010,0.5,0.005,0.43,1a,56,0,0.3,13,NORMAL
ET8712/1,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11944,44732,1207,79,0,0,0.0,0,0,0,0,79,,43,14,36,0.010,1.5,0.029,5.00,2b,0,0,1.2,11,NORMAL
ET8712_2,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3186,68454,10028,897,9,54,0.0,15,27,17,25,1002,,49,8,36,0.000,1.5,0.074,2.36,1b,0,0,3.1,12,NORMAL
ET8713/1,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4775,67072,9227,920,5,21,0.0,24,18,17,38,988,,56,7,37,0.010,1.5,0.035,1.66,2e,0,0,1.3,9,NORMAL
EV9277_1,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23158,57726,3256,120,1,2,0.0,4,1,8,17,128,,66,22,16,0.113,2.5,0.094,2.46,1a,0,0.01,3.2,23,NORMAL
PP0041B01,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4737,22085,3147,214,15,10,0.0,1,4,14,10,244,,71,6,37,0.010,1.5,0.006,0.32,1b,36,0.00,0.2,23,NORMAL
PP0091B01,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25497,58556,1143,130,6,1,0.0,9,0,12,7,146,,73,4,37,0.010,1.5,0.007,0.42,1b,36,0.01,0.3,6,NORMAL
PP0284B01,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6272,28668,6783,263,5,18,0.0,1,5,18,10,292,,65,5,41,0.000,1.5,0.005,0.53,2e,0,0.01,0.1,12,NORMAL
PP0285B01,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7963,35973,5398,302,0,15,0.0,1,3,18,10,321,,63,5,41,0.000,0.5,0.003,0.48,2e,0,0.01,0.2,10,NORMAL
55310126,2016-11-18 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81611137,"12M_71,72,73",2016-11-18,36.9,54,,37.2,10980,52599,4607,260,32,10,0,1,2,16,6,305,36,55,8.6,35.4,0.056,0.5,0.003,0.1,2E,0,0.011,0.12,24,NORMAL
3911888,2016-11-07 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81611230,12M,,,31,,,8033,56928,5529,638,9,6,0,41,1,6,21,695,31,71,15,30,0.024,3,0.16,6.4,3B,16.79,0.012,6.41,120.67,NORMAL
EV9277_2,2016-11-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22532,55830,3614,121,24,2,0.0,2,1,8,16,150,,64,24,16,0.110,2.5,0.089,2.41,1a,0,0.01,2.9,21,NORMAL
50310092,2016-10-19 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,25535,60275,2285,107,5,2,0,4,1,13,6,119,33,52.2,6.5,39.79,0.007,0.5,0.002,0.23,1B,75.9,0.008,0.14,6.32,NORMAL
615007,2016-10-19 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,9028,43865,2586,359,14,7,0,2,2,16,10,384,39,47.5,6.3,41.72,0.006,0.5,0.002,0.167,1A,100.39,0.008,0.11,7.01,NORMAL
TP70279703,2016-10-13 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,72,,,,,,,,0,,,,
TP70279703,2016-10-11 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,70,,,,,,,,0,,,,
TP70279703,2016-10-09 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,68,,,,,,,,0,,,,
TP70279703,2016-10-08 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,66,,,,,,,,0,,,,
3011080055,2016-10-05 00:00:00,,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81610033,"6M_71,72",,,,,,4237,13933,2500,281,0,0,0,1,0,0,0,282,32,62.4,6.4,0,0,0,0,0,0,0,0,0,0,NORMAL
JD85034202,2016-10-05 00:00:00,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81610035,"6M_71,72",2016-10-05,,,,,5050,66543,8355,712,17,7,0,6,1,0,6,743,31,50.7,15.50,42.54,0.003,0.5,0.001,0.187,2D,0,0.008,0.08,12.3,NORMAL
TP70279703,2016-10-04 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,64,,,,,,,,0,,,,
3710737,2016-09-30 00:00:00,-,Ekkarach W.,-,FOCUS LAB,-,81610023,"12M_71,72,73",2016-09-30,,,,,12467,68713,6353,593,295,13,0,10,26,28,22,937,36,71.2,24.3,23.5,0.042,2.5,0.065,2.21,3B,18.45,0.011,2.18,26,NORMAL
3710738,2016-09-30 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81610024,"12M_71,72,73",2016-09-30,,,,,8911,74882,3348,383,818,81,0,9,232,231,33,1523,37,70.6,25.7,25,0.037,2,0.068,2.625,3B,12.87,0.011,2.26,20.06,NORMAL
508038,2016-09-30 00:00:00,,Ekkarach W.,,FOCUS LAB,GLOW,81610026,"12M_71,72,73",,,,,,10025,81404,6195,1477,6,25,0,7,5,14,16,1520,39,71.6,4.6,37.51,0.004,1.5,0.008,1.148,2E,0,0.014,0.34,9.08,NORMAL
54002,2016-09-30 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2016-09-30,,40,,,11909,93083,6129,1053,7,22,0,17,5,14,20,1104,40,70.9,5.4,35.08,0.01,2,0.033,1.52,2D,6.72,0.02,1.16,15.02,NORMAL
383203723,2016-09-29 00:00:00,-,Ekkarach W.,Pimchart P.,TIS,GLOW,81610015,"12M_71,72,73",2016-09-29,,,,,9308,36340,1450,55,0,3,0,1,2,3,6,61,34,45.5,6.6,33.76,0.009,1,0.147,3.891,3B,0,0.008,4.94,7.47,NORMAL
383204884,2016-09-29 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81610020,"12M_71,72,73",2016-09-29,,,,,21970,94948,2122,68,7,6,0,2,5,5,7,88,36,64.1,10.2,29.6,0.014,1,0.134,4.722,3B,20.59,0.016,4.81,9.86,NORMAL
383204885,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,81610018,"12M_71,72,73",,,,,,14646,55435,1463,45,5,3,0,1,2,3,6,56,35,72.2,9.7,29.69,0.014,1,0.207,4.233,3B,0,0.013,7.64,26.59,NORMAL
383204886,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,7104,27025,1063,48,4,3,0,1,2,7,9,58,34,72.7,8.4,29.85,0.014,1,0.427,11.668,3B,0,0.017,14.83,13.3,NORMAL
42754,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,13362,59717,5340,192,7,8,0,2,22,27,12,231,37,55.6,10.5,25.03,0.012,1,0.014,0.575,3A,0,0.013,0.65,19.63,NORMAL
42755,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,81610012,"12M_71,72,73",,,,,,3989,20309,2165,117,9,6,0,9,7,10,13,148,36,58,9.8,25.86,0.009,1,0.02,0.761,3B,0,0.022,0.86,16.42,NORMAL
4710345,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,81610013,"12M_71,72,73",,,,,,4270,16974,4392,350,0,4,0,1,2,1,3,357,35,53.8,7.4,41.05,0.004,0.5,0.002,0.283,1B,33.28,0.011,0.15,9.32,NORMAL
4710347,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5500,29303,6251,493,0,8,0,4,2,11,13,507,42,62.3,8.3,39.86,0.004,1,0.003,0.348,2B,18.4,0.009,0.17,12.65,NORMAL
4710348,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,12317,47916,6424,175,0,16,0,4,6,4,5,305,46,49.1,10.8,38.23,0.004,1,0.005,0.492,2B,4.89,0.014,0.27,12.65,NORMAL
4710350,2016-09-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,6048,22694,3171,238,6,5,0,1,1,8,13,251,45,47,8.4,43.75,0.004,0.5,0.001,0.168,3A,0,0.017,0.04,3.95,NORMAL
4011560,2016-08-23 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81608060,"12M_71,72,73",2016-08-23,,,,,18606,47834,1587,117,6,4,0,37,11,29,69,175,34,68.8,13.4,25,0.017,2,0.099,3.506,3B,41.21,0.01,4,23,NORMAL
T012006,2016-08-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1936,53647,1347,133,21,64,0,5,152,97,12,375,35,62.2,5.4,0,0,0,0.004,0.457,0,0,0,0,0,NORMAL
T012006,2016-08-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1936,53647,1347,133,21,64,0.0,5,152,97,12,375,,62,6,0,0,0,0,0,0,0,0,0,0,NORMAL
T012023,2016-08-02 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,,,,1952,12438,1057,58,5,33,0,2,81,57,8,179,35,63,4.6,0,0,0,0.003,0.389,0,0,0,0,0,NORMAL
T012023,2016-08-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1952,12438,1057,58,5,33,0.0,2,81,57,8,179,,63,5,0,0,0.5,0.003,0.39,0,0,0,0,0,NORMAL
4010290,2016-06-23 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81606147,"12M_71,72,73",,,36,,,12857,50946,3084,564,10,2,0,2,2,9,12,587,36,73.9,14.9,26.63,0.028,1,0.001,0.179,2E,0,0.016,0.02,58,NORMAL
20083122TIC003,2016-06-22 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,81606160,6M,2018-06-22,,,,,6831,41870,6991,962,29,19,0,4,3,15,14,1017,50,63.2,7.7,36.4,0.014,0.5,0.116,0.683,0,0,0,0.18,0,NORMAL
20083122TIC008,2016-06-22 00:00:00,,Mr.Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,,,,,19143,90660,5711,1048,7,18,0,3,2,0,0,1078,40,49.6,7.4,37.4,0.01,0.5,0.067,0.338,1a,0,0,0.17,0,NORMAL
9724074,2016-06-22 00:00:00,,Ekkarach W.,,FOCUS LAB,,81606136,"12M_71,72",,,,,,5170,54013,1915,203,42,78,0,4,105,80,22,432,38,42.4,19.10,36.5,0.026,0.5,0.079,0.303,1a,0,0,0.54,73.98,NORMAL
5513260,2016-06-20 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81606165,6M,,,,,,23456,66568,4104,424,11,3,0,1,1,7,10,440,37,66.5,6.7,41.35,0.003,0.5,0,0.032,3A,0,0.015,0.03,2.91,NORMAL
54110620EE,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14118,57380,1881,561,9,5,0.0,2,0,15,5,577,,63,4,0,0,0,0,0,0,0,0,0,0,NORMAL
54110621EE,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11447,50373,2488,571,9,5,0.0,3,0,10,13,588,,62,8,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12751,65860,2480,680,6,6,0.0,3,0,13,10,695,,48,5,0,0,0,0,0,0,0,0,0,0,NORMAL
54110641EE,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10594,60320,3406,671,5,6,0.0,2,0,12,12,684,,36,6,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4543,48389,3219,265,7,119,0.0,8,318,206,19,717,,65,11,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0285B01,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13678,57867,5166,319,0,14,0.0,3,3,16,6,339,,74,6,0,0,0,0,0,0,0,0,0,0,NORMAL
4700830,2016-06-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,40,,,10978,62500,6115,505,59,12,0,5,19,28,25,287,40,47.8,14,31.8,0.02,1,0.064,0.576,1A,17.13,0,0.49,0,NORMAL
4700831,2016-06-14 00:00:00,,Ekkarach W.,,IEC,,-,-,,,42,,,22336,57466,6177,187,15,3,0,7,3,12,16,215,42,56.2,15.5,34,0.01,0.5,0.084,0.511,1A,0,0,0.62,0,NORMAL
5710876,2016-06-14 00:00:00,-,Ekkarach W.,,FOCUS LAB,,-,-,,,43,,,27215,61952,1710,103,5,0,0,8,0,10,11,116,43,37.8,8.3,32.9,0.01,0.5,0.073,0.387,2E,0,0,4.74,21.46,NORMAL
5710877,2016-06-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,37,,,12671,45641,966,218,13,5,0,2,0,12,5,238,37,39.1,4.7,36.7,0,0.5,0.072,0.392,1B,0,0,0.42,0,NORMAL
EDP018401,2016-06-14 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,34,,,7482,53455,4024,300,21,114,0,2,316,216,15,753,34,45.1,4.9,34.2,0.02,0,0,0,0,0,0,0,0,NORMAL
3911888,2016-05-19 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,,,,,38,,,4658,53126,7519,768,10,6,0,42,1,4,18,827,38,37.8,28.1,30,0.024,3,0.16,6.4,3B,16.79,0.012,6.41,120.67,NORMAL
3011080055,2016-03-23 00:00:00,,Ekkarach W.,Parkpoom K.,GLOW-CMT,GLOW,81603071,"12M_71,72,73",,,,,,5442,14573,1418,85,0,0,0,0,0,0,0,85,34,74.7,6.1,41.8,0.004,0.5,0.003,0.265,1B,0,0.005,0.15,8.56,NORMAL
JD85034202,2016-03-23 00:00:00,-,Ekkarach W.,Mr. Kritsada K.,FOCUS LAB,GHECO-ONE,81603073,"12M_71,72,73",2016-03-23,,,,,8298,73108,8114,660,20,6,0,6,1,4,10,693,37,64.7,15.9,42.54,0.003,0.5,0.001,0.187,2D,0,0.008,0.08,12.3,NORMAL
4011560,2016-03-22 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81603069,"6M_71,72",,,,,,16687,49880,1323,129,11,0,0,20,0,2,5,160,37,72.8,12.7,0,0,0,0,0,0,0,0,0,0,NORMAL
3710737,2016-03-16 00:00:00,-,Ekkarach W.,-,FOCUS LAB,-,81603059,"6M_71,72",2016-03-16,,,,,10700,63845,4953,457,286,12,0,8,24,27,21,787,42,68.7,24.3,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710738,2016-03-16 00:00:00,-,Ekkarach W.,-,FOCUS LAB,-,81603060,"6M_71,72",2016-03-16,,,,,6747,71318,2850,333,778,64,0,7,187,184,25,1369,37,74.7,24.2,37.7,0.026,1.5,0.149,3.496,0,38,0,5.45,62.12,NORMAL
50310092,2016-03-16 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,25816,58220,1695,76,5,0,0,0,0,4,0,81,38,64.6,7,38,0.016,0.5,0.072,0.69,0,0,0,0.64,0,NORMAL
508038,2016-03-16 00:00:00,,Ekkarach W.,,FOCUS LAB,GLOW,81603062,"6M_71,72",,,,,,6466,66451,4988,1128,0,17,0,5,4,6,10,1154,35,71.9,4.9,35.1,0.086,0.5,0.18,1.575,0,0,0,1.07,0,NORMAL
54002,2016-03-16 00:00:00,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2016-03-16,,35,,,8228,78853,5014,888,0,14,0,14,4,5,12,888,35,55.7,5.4,35.4,0.02,1,0.057,1.995,1a,16,0,1.34,43.54,NORMAL
383203723,2016-03-15 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,81603051,"6M_71,72",2016-03-15,,,,,10645,41830,1163,47,0,0,0,0,1,5,2,48,37,59.9,7.8,38.5,0.007,0.5,0.105,3.12,0,0,0,4.42,0,NORMAL
383204884,2016-03-15 00:00:00,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,"6M_71,72",2016-03-15,,,,,4972,29519,1655,55,6,0,0,2,4,5,5,67,35,73,11.9,38.5,0.004,0.5,0.115,2.146,0,22,0,5.77,0,NORMAL
383204885,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,4555,15614,1116,35,0,0,0,0,1,7,0,36,36,70.6,8.7,36.8,0.063,0.5,0.151,2.51,0,0,0,8.31,0,NORMAL
383204886,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5298,19392,837,36,0,0,0,1,2,4,2,39,39,57.9,8.2,37.2,0.007,0.5,0.215,3.18,0,0,0,20.8,0,NORMAL
42754,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,4504,22721,4251,147,5,5,0,2,18,23,8,177,36,50,7.38,38.4,0.008,0.5,0.075,1.075,0,0,0,0.59,36,NORMAL
42755,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,81603047,"6M_71,72",,,,,,4466,19818,1880,101,8,0,0,7,6,10,10,122,37,36,9.3,39.1,0.015,0.5,0.081,1.369,0,0,0,2.1,0,NORMAL
4710345,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5894,19851,3566,246,0,0,0,0,0,0,0,246,46,66.6,14.3,38.4,0.023,0.5,0.075,0.222,0,63,0,0.3,0,NORMAL
4710347,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,11801,52065,4916,349,0,5,0,0,2,4,2,356,44,59.3,12.5,37.1,0.007,0.5,0.078,0.542,0,45,0,0.29,0,NORMAL
4710348,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,11197,41132,5780,113,0,13,0,0,5,4,3,131,53,62.2,14.4,36.2,0.003,0.5,0.279,2.201,0,20,0,1.24,0,NORMAL
4710350,2016-03-15 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,,,,6450,20852,2109,142,10,0,0,0,0,4,0,152,45,50,9.7,35,0.01,0.5,0.091,0.313,0,27,0,0.37,0,NORMAL
615007,2016-03-15 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,9836,30662,1010,120,11,0,0,1,0,4,0,132,34,26.3,9.2,0,0,0,0,0,0,0,0,0,0,NORMAL
TP70279703,2016-03-01 00:00:00,-,,,,,,,,,,,,,,,,,,,,,,,,,62,,,,,,,,0,,,,
55310126,2016-02-25 00:00:00,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81602051,"6M_71,72",2016-02-25,35.1,60,98,32.9,5168,28004,3953,223,46,8,0,1,2,6,0,280,38,68.2,8.4,,,,,,,0,,,,NORMAL
4700830,2016-02-09 00:00:00,-,-,,IEC,,-,-,,,40,,,16375,45927,3146,248,18,2,0,0,7,0,8,275,40,45.02,10.99,31.8,0.02,1,0.064,0.576,1A,17.13,0,0.49,0,NORMAL
4700831,2016-02-09 00:00:00,,,,IEC,,,,,,42,,,16416,35466,2939,214,0,0,0,0,4,0,0,218,42,42.32,14.56,34,0.02,0.5,0.084,0.511,1A,0,0,0.62,0,NORMAL
54110620EE,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14368,41391,2511,320,3,5,0.0,0,7,0,0,335,,46,11,35,0.010,0.5,0.068,0.58,2b,0,0.00,0,0,NORMAL
54110621EE,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13057,42328,1558,268,0,3,0.0,0,0,0,0,271,,49,7,31,0.002,0.5,0.073,0.23,2b,0,0.00,0,0,NORMAL
54110640EE,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15324,50337,1567,214,0,4,0.0,0,0,0,0,218,,50,8,34,0.000,0.5,0.084,0.51,2e,0,0.00,0.6,0,NORMAL
54110641EE,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15069,46787,2404,255,6,4,0.0,0,8,0,0,273,,47,12,36,0.020,0.5,0.074,0.59,2b,0,0.00,0,0,NORMAL
56016,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18621,38639,2391,204,0,62,0.0,2,143,0,97,411,,41,20,29,0.030,1.5,0.089,1.01,3b,10,0.00,0,0,NORMAL
5710876,2016-02-09 00:00:00,,IEC,,,,-,-,,,48,,,17523,48339,1554,139,0,0,0,0,0,0,0,139,48,43.88,8.17,32.9,0.01,0.5,0.073,0.387,2E,0,0,4.74,21.46,NORMAL
5710877,2016-02-09 00:00:00,,IEC,,,,-,-,,,32,,,14233,40214,1324,186,0,2,0,0,0,0,0,188,32,52.36,10.53,36.7,0,0.5,0.072,0.392,1B,0,0,0.42,0,NORMAL
5710877,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14233,40214,1324,186,0,2,0.0,0,0,0,0,188,,52,11,36,0.000,0.5,0.072,0.39,1b,0,0.00,0.4,0,NORMAL
EDP004301,2016-02-09 00:00:00,,IEC,,,,-,-,,,45,,,25246,50317,3250,248,15,54,0,12,182,0,363,511,45,41,12.23,32.9,0.09,3.5,0.325,6.21,,8.54,0,0.7,,NORMAL
EDP004301,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25246,50317,3250,248,15,54,0.0,12,182,0,363,511,,41,13,32,0.090,3.5,0.325,6.21,3b,9,0.00,0.7,0,NORMAL
EDP018401,2016-02-09 00:00:00,,IEC,,,,,,,,62,,,20183,45092,2512,186,0,34,0,0,212,0,103,432,62,42.28,10.23,34.2,0.02,0.5,0.085,0.737,1B,0,0,0.63,0,NORMAL
EDP018401,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20183,45092,2512,186,0,34,0.0,0,212,0,110,432,,42,11,34,0.020,0.5,0.085,0.74,1b,0,0.00,0.6,0,NORMAL
ET8712/1,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17399,39541,3870,296,8,5,0.0,0,5,0,9,314,,41,14,30,0.010,1.5,0.075,0.53,1a,19,0.01,1.1,0,NORMAL
ET8712_2,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22717,64017,4035,299,15,5,0.0,3,11,0,15,333,,50,10,32,0.020,1.5,0.072,1.02,1b,33,0.00,2.4,0,NORMAL
ET8713/1,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21146,51138,4752,315,0,5,0.0,3,16,0,23,339,,45,12,34,0.010,1.0,0.085,2.49,1b,0,0.01,1.0,0,NORMAL
EV9277_1,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20988,43019,1789,128,0,0,0.0,0,2,0,10,130,,0.166,11,31,0.013,1.5,0.166,2.05,3a,0,0.00,3.9,0,NORMAL
EV9277_2,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,28610,56166,2292,125,14,0,0.0,0,2,0,8,141,,49,13,34,0.110,1.5,0.138,1.53,3a,0,0.00,3.3,0,NORMAL
PP0041B01,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16514,42856,2010,218,8,2,0.0,0,2,0,0,230,,50,9,34,0.020,1.0,0.082,0.43,1b,0,0.00,1.2,0,NORMAL
PP0091B01,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14886,46310,1407,136,0,1,0.0,1,1,0,0,139,,44,11,34,0.020,1.0,0.080,0.36,1b,0,0.00,1.0,0,NORMAL
PP0284B01,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13048,42605,2481,137,0,8,0.0,0,0,0,0,145,,56,6,34,0.020,0.5,0.079,0.61,2e,0,0.00,0,0,NORMAL
PP0285B01,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11886,38806,1716,219,1,8,0.0,0,0,0,0,228,,58,7,34,0.020,0.5,0.072,0.28,2d,0,0.00,0,0,NORMAL
PP0284B01,2016-01-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4525,20435,6339,257,0,16,0.0,1,5,18,10,279,,33,7,0,0,0,0,0,0,0,0,0,0,NORMAL
5710877,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12671,45641,966,218,13,5,0.0,2,0,12,5,238,,39,5,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP004301,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3547,56348,5972,629,77,53,0.0,19,144,429,97,922,,45,12,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7482,53455,4024,300,21,114,0.0,2,316,216,15,753,,45,5,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712/1,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2516,68436,10847,781,7,50,0.0,11,20,24,27,869,,45,9,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712_2,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4621,73074,9832,866,9,52,0.0,15,26,26,30,968,,42,6,0,0,0,0,0,0,0,0.00,0,0,NORMAL
ET8713/1,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5170,68300,8794,916,6,20,0.0,22,17,27,43,981,,47,7,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_1,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21908,55979,3079,126,22,0,0.0,2,1,7,16,151,,72,21,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22961,55786,3294,105,18,0,0.0,2,1,14,21,126,,48,22,0,0,0,0,0,0,0,0,0,0,NORMAL
