Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
PP0041B01,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7565,30489,2813,164,16,9,0.0,1,3,15,6,193,,42,5,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0091B01,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23596,54960,1042,124,5,0,6.0,0,0,10,4,135,,44,5,0,0,0,0,0,0,0,0,0,0,NORMAL
TP70279703,2015-12-11 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,60,,,,,,,,0,,,,
20083122TIC003,2015-09-07 00:00:00,-,IEC,-,TIS,GLOW,-,6M,2015-09-07,,,,,19477,43963,3228,301,14,5,0,10,0,0,0,330,55,39.06,10.81,36.4,0.014,0.5,0.116,0.683,0,0,0,0.18,0,NORMAL
20083122TIC008,2015-09-07 00:00:00,81712086,IEC,Pimchart P.,IEC,GLOW,-,-,,,,,,29098,67311,3964,365,30,10,0,20,5,0,0,430,52,48.18,9.38,37.4,0.01,0.5,0.067,0.338,1a,0,0,0.17,0,NORMAL
4700830,2015-07-21 00:00:00,,,,IEC,,-,-,,,44,,,14318,42862,3673,160,25,0,0,0,10,0,7,195,44,55.16,7,32.4,0.03,1,0.078,0.602,1A,17.89,0,1.31,0,NORMAL
4700831,2015-07-21 00:00:00,,,,IEC,,-,-,,,42,,,17533,32232,3350,211,0,0,0,0,6,0,2,217,42,41.94,16.42,34.3,0.01,0.5,0.073,0.452,1A,11.94,0,1.14,0,NORMAL
54110620EE,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12128,49351,1285,172,0,0,0.0,0,9,0,0,181,,52,9,0,0,0,0,0,0,0,0,0,0,NORMAL
54110621EE,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16343,48016,1411,186,0,0,0.0,0,7,0,0,193,,51,9,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11820,50006,1306,173,0,0,0.0,0,9,0,0,182,,55,10,0,0,0,0,0,0,0,0,0,23,NORMAL
54110641EE,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14243,40168,2067,182,0,0,0.0,0,11,0,0,193,,54,10,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14417,42683,1774,191,0,22,0.0,2,90,0,41,305,,46,11,31,0.030,1.5,0.091,1.10,3b,17,0.00,0,23,NORMAL
5710876,2015-07-21 00:00:00,,IEC,,,,-,-,,,55,,,20606,44415,1191,173,0,0,0,2,4,0,0,179,55,45.18,8.3,32.7,0.01,0.5,0.09,0.34,2E,4.89,0,1.78,26.59,NORMAL
5710877,2015-07-21 00:00:00,,IEC,,,,-,-,,,40,,,18932,43256,1465,190,0,0,0,0,0,0,0,190,40,56.9,10.7,35.8,0,0.5,0.076,0.37,1A,0,0,1.95,0,NORMAL
EDP004301,2015-07-21 00:00:00,-,IEC,,,,-,-,,,52,,,19711,53334,2882,207,11,60,0,9,165,0,357,452,52,47.38,14.2,30.5,0.09,3.5,0.294,5.516,3B,22.95,0,1.87,0,NORMAL
EDP018401,2015-07-21 00:00:00,,IEC,,,,,,,,68,,,18193,47158,2233,145,0,24,0,0,206,0,103,375,68,54.78,7.75,32.4,0.02,0.5,0.078,0.572,1B,1,0,1.18,0,NORMAL
PP0284B01,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,17728,46279,2215,294,0,0,0.0,0,23,0,0,317,,56,6,34,0.030,0.5,0.077,0.39,2e,0,0.00,0,0,NORMAL
3710737,2015-07-09 00:00:00,-,IEC,-,TIS,-,-,-,2015-07-09,,,,,29054,55782,4856,486,221,19,0,3,21,0,24,750,40,27.05,20.54,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710738,2015-07-09 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2015-07-09,,,,,40679,51596,2638,315,315,65,0,5,191,10,158,891,58,23.36,22.36,37.7,0.026,1.5,0.149,3.496,0,38,0,5.45,62.12,NORMAL
383203723,2015-07-09 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2015-07-09,,,,,26032,58945,2401,287,0,4,0,0,0,0,0,291,52,32.2,12.3,38.5,0.007,0.5,0.105,3.12,0,0,0,4.42,0,NORMAL
383204885,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,25548,43974,2243,246,16,4,0,0,0,0,0,266,36,50.56,12.42,36.8,0.063,0.5,0.151,2.51,0,0,0,8.31,0,NORMAL
383204886,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,18502,62416,2885,250,55,4,0,8,10,0,0,327,45,25.7,15.39,37.2,0.007,0.5,0.215,3.18,0,0,0,20.8,0,NORMAL
42754,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,31732,52461,7123,366,54,6,0,0,65,0,0,491,54,25.62,14.4,38.4,0.008,0.5,0.075,1.075,0,0,0,0.59,0,NORMAL
42755,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,23461,56745,2776,218,79,4,0,1,3,0,0,305,60,26.38,11.4,39.1,0.015,0.5,0.081,1.369,0,0,0,2.1,0,NORMAL
4710345,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,23631,45415,2963,322,0,4,0,0,0,0,0,326,55,50.9,12.43,38.4,0.023,0.5,0.075,0.222,0,63,0,0.30,0,NORMAL
4710347,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,34346,70736,6535,426,38,5,0,0,0,0,5,469,56,42.06,14.3,37.1,0.007,0.5,0.078,0.542,0,45,0,0.29,0,NORMAL
4710348,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,28030,48298,4614,258,44,6,0,0,5,0,3,313,55,48.86,15.41,36.2,0.003,0.5,0.279,2.201,0,20,0,1.24,0,NORMAL
4710350,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,5736,17877,924,59,11,3,0,0,0,0,0,73,58,50.7,6.21,35,0.01,0.5,0.091,0.313,0,27,0,0.37,0,NORMAL
50310092,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,24259,56975,2325,198,29,4,0,0,0,0,0,231,40,24.6,20.4,38,0.016,0.5,0.072,0.69,0,0,0,0.64,0,NORMAL
508038,2015-07-09 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,32735,64370,4975,658,42,5,0,0,0,2,14,705,52,46.8,17.2,35.1,0.086,0.5,0.18,1.575,0,0,0,1.07,0,NORMAL
54002,2015-07-09 00:00:00,-,Mr.Surin V.,Mr.Pimchart P.,IEC,GLOW,-,-,2015-07-09,,42,,,8228,78853,5014,856,0,14,0,14,4,12,5,888,35,47,12.4,35.4,0.02,1,0.057,1.995,1a,16,0,1.34,43.54,NORMAL
PP0285B01,2015-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11249,46063,104,1142,0,0,0.0,0,0,0,0,104,,57,7,33,0.030,0.5,0.067,0.30,2d,0,0.00,0,0,NORMAL
383204884,2015-06-09 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2015-06-09,,,,,53405,53405,3575,288,40,10,0,0,1,0,0,339,45,26,19.53,38.5,0.004,0.5,0.115,2.146,0,22,0,5.77,0,NORMAL
51310409,2015-02-14 00:00:00,,Mr.Sonthaya J.,,EGAT,,,,,,,,,2002,17420,1792,179,10,3,0,0,0,1,1,194,0,58.3,18,0,0,0,0,0,0,0,0,0,10,NORMAL
3011080055,2015-02-12 00:00:00,,IEC,,TIS,,,,,,,,,13736,20067,1124,82,10,2,0,1,0,0,2,95,50,53.74,10.84,0,0,0,0,0,1A,0,0,0,0,NORMAL
JD85034202,2015-02-12 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,15044,42197,2974,225,7,2,0,0,0,0,0,234,48,46.14,14.16,0,0,0,0,0,0,0,0,0,0,NORMAL
TP70279703,2015-02-12 00:00:00,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,,,,,13336,62670,869,64,8,4,0,1,0,0,0,77,50,57.00,7,40,0.0110,0.5,0.051,0.280,1B,0.000,0,0.10,13.62,NORMAL
5710877,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18932,43256,1465,190,0,0,0.0,0,0,0,0,190,,57,11,35,0.000,0.5,0.076,0.37,1a,0,0,2.0,0,NORMAL
EDP004301,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19711,53334,2882,207,11,60,0.0,9,165,0,357,452,,47,15,30,0.090,3.5,0.294,5.52,2e,23,0,1.9,0,NORMAL
EDP018401,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18193,47158,2233,145,0,24,0.0,0,206,0,103,375,,54,8,32,0.020,0.5,0.078,0.57,1b,1,0,1.2,0,NORMAL
ET8712/1,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17502,41028,3628,209,2,3,0.0,0,1,0,9,215,,47,11,32,0.000,1.0,0.033,0.58,1b,33,0.00,1.6,0,NORMAL
ET8712_2,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16702,53964,3565,262,12,7,0.0,0,5,0,15,286,,41,11,31,0.020,1.0,0.088,0.79,1a,47,0.00,1.9,0,NORMAL
ET8713/1,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16527,56110,3243,209,1,5,0.0,0,9,0,22,224,,44,13,32,0.010,1.0,0.081,2.15,1b,13,0.00,1.1,0,NORMAL
EV9277_1,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22257,40469,2196,186,3,0,0.0,0,3,0,12,192,,47,13,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27527,54938,2333,106,26,0,0.0,0,3,0,0,135,,47,17,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13332,30674,1638,188,11,0,0.0,0,2,0,0,201,,61,8,32,0.020,1.0,0.064,0.34,1b,5,0,0.8,0,NORMAL
PP0091B01,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20552,48163,1642,176,14,0,0.0,1,2,0,0,193,,45,13,32,0.020,1.0,0.075,0.30,1b,5,0,1.2,0,NORMAL
TP70279703,2015-01-13 00:00:00,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,,,,,17976,40653,858,68,5,7,0,0,0,0,0,80,40,57.38,7.35,32.70,0.005,0.5,0.064,0.410,1A,126.00,0,0.12,0,NORMAL
TP70279703,2015-01-10 00:00:00,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,,,,,24066,64948,1447,139,20,45,0,0,38,0,0,242,48,51.64,8.43,30.80,0.007,0.5,0.086,0.506,1A,147.00,0,0.25,0,NORMAL
20083122TIC003,2015-01-08 00:00:00,-,IEC,-,TIS,GLOW,-,12M,,,,,,15585,46345,2692,286,10,4,0,13,2,0,0,286,50,59.64,12.65,36.4,0.014,0.5,0.116,0.683,0,0,0,0.18,0,NORMAL
20083122TIC008,2015-01-08 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2015-01-08,,,,,32596,68752,3768,372,37,8,0,18,5,0,0,440,54,54.66,8.06,37.4,0.01,0.5,0.067,0.338,1a,0,0,0.17,0,NORMAL
3710737,2015-01-07 00:00:00,-,IEC,-,TIS,-,-,-,2015-01-07,,,,,32267,58320,4043,430,204,15,0,7,13,0,15,669,42,48.64,22.57,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710738,2015-01-07 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2015-01-07,,,,,41784,59300,2428,323,270,16,0,7,117,8,145,733,54,47.06,24.07,37.7,0.026,1.5,0.149,3.496,0,38,0,5.45,62.12,NORMAL
383203723,2015-01-07 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71, 72, 73",2015-01-07,,,,,23254,64372,2608,215,0,0,0,0,0,0,0,215,50,52.76,10.4,38.5,0.007,1.0,0.105,3.12,0,0,0.002,0.53,0,NORMAL
383204884,2015-01-07 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2015-01-07,,,,,31136,44594,2864,214,35,1,0,0,0,0,0,250,40,50.42,14.23,38.5,0.004,0.5,0.115,2.146,0,22,0,5.77,0,NORMAL
383204885,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,47856,29889,2276,202,27,1,0,0,0,0,0,230,35,50.56,12.42,36.8,0.063,0.5,0.151,2.51,0,0,0,8.31,0,NORMAL
383204886,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,18502,62416,2885,250,55,4,0,8,10,0,0,327,45,50.1,12.9,37.2,0.007,0.5,0.215,3.18,0,0,0,20.8,0,NORMAL
42754,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,26554,46583,8496,354,34,7,0,0,68,0,45,463,54,48.86,10.87,38.4,0.008,0.5,0.075,1.075,0,0,0,0.59,0,NORMAL
42755,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,22777,57877,2905,207,40,0,0,0,0,0,6,247,60,51.42,12.35,39.1,0.001,0.5,0.081,1.369,0,0,0,2.1,0,NORMAL
4710345,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,19564,38894,2876,307,0,0,0,0,0,0,7,307,54,54.7,9.45,38.4,0.023,0.5,0.075,0.222,0,63,0,0.3,0,NORMAL
4710347,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,37495,73234,6247,408,40,1,0,0,0,0,7,449,68,53.94,9.39,37.1,0.007,0.5,0.078,0.542,0,45,0,0.29,0,NORMAL
4710348,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,32784,56808,4127,214,34,1,0,0,0,0,2,249,60,51.06,13.5,36.2,0.003,0.5,0.279,2.201,0,20,0,1.24,0,NORMAL
50310092,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,18239,60815,2207,117,38,1,0,0,0,0,0,156,40,48.7,14.78,38,0.016,0.5,0.072,0.69,0,0,0,0.64,0,NORMAL
508038,2015-01-07 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,32735,64370,4974,658,42,5,0,0,0,2,14,705,52,52.14,14.37,35.1,0.086,0.5,0.18,1.575,0,0,0,1.07,0,NORMAL
54002,2015-01-07 00:00:00,-,Mr.Surin V.,Mr.Pimchart P.,IEC,GLOW,-,-,2015-01-10,,,,,19331,52417,2046,447,37,2,0,5,0,1,1,491,58,50.88,10.56,35.4,0.02,1,0.057,1.995,1a,16,0,1.34,43.54,NORMAL
4700830,2014-12-16 00:00:00,-,,,IEC,,-,-,,,40,,,10633,35839,1829,107,0,0,0,0,4,0,7,111,40,57.18,6.36,32.4,0.03,1,0.078,0.602,1A,17.89,0,1.31,0,NORMAL
4700831,2014-12-16 00:00:00,,,,IEC,,-,-,,,40,,,10098,38310,2266,104,0,0,0,0,0,0,0,104,40,41.94,10.74,34.3,0.01,0.5,0.073,0.452,1A,11.94,0,1.14,0,NORMAL
54110620EE,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13576,44457,780,104,0,0,0.0,0,0,0,0,104,,53,10,34,0.020,0.5,0.075,0.34,2b,0,0.00,0,0,NORMAL
54110621EE,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13575,44501,867,105,0,0,0.0,0,0,0,0,105,,46,7,30,0.030,0.5,0.066,0.20,2b,0,0.00,0,0,NORMAL
54110640EE,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13537,54890,851,111,0,0,0.0,0,0,0,0,111,,57,6,34,0.000,0.5,0.073,0.45,2e,0,0.00,1.1,33,NORMAL
54110641EE,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13320,44176,1102,107,5,0,0.0,0,0,0,0,112,,57,7,35,0.020,0.5,0.069,0.68,2b,0,0.00,0,0,NORMAL
56016,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10783,30281,930,104,0,4,0.0,0,61,0,0,169,,42,9,30,0.020,1.5,0.088,0.76,3b,12,0.00,0,33,NORMAL
5710876,2014-12-16 00:00:00,,IEC,,,,-,-,,,40,,,17755,42234,1749,101,0,0,0,0,0,0,0,101,40,51.68,8.85,32.7,0.01,0.5,0.09,0.34,2E,4.89,0,1.78,26.59,NORMAL
EDP004301,2014-12-16 00:00:00,,IEC,,,,-,-,,,58,,,17367,53703,1870,108,0,4,0,1,71,0,0,184,58,53.9,12.77,27.9,0.09,4,0.35,4.704,3B,11.48,0,1.98,0,NORMAL
EDP004301,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17367,53703,1870,108,0,4,0.0,1,71,0,0,184,,54,13,27,0.090,4.0,0.350,4.70,3b,12,No sludge,2.0,0,NORMAL
EDP018401,2014-12-16 00:00:00,,IEC,,,,,,,,58,,,18525,44994,1174,103,0,6,0,0,100,0,0,209,58,53.88,7.31,34.3,0.01,0.5,0.069,0.416,1B,3,0,0.83,0,NORMAL
EDP018401,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18525,44994,1174,103,0,6,0.0,0,100,0,0,209,,54,8,34,0.010,0.5,0.069,0.42,1b,2,0.00,1.1,0,NORMAL
ET8712/1,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17408,44891,2643,107,0,2,0.0,0,2,0,0,111,,54,12,34,0.000,1.0,0.033,0.58,1b,41,0.00,1.7,0,NORMAL
ET8712_2,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16946,52574,2577,108,2,3,0.0,0,7,0,9,120,,55,8,32,0.010,1.0,0.084,0.67,1a,54,0.00,2.0,0,NORMAL
ET8713/1,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,53488,17561,1683,107,0,1,0.0,1,4,0,0,113,,45,10,34,0.010,1.5,0.075,2.70,1b,11,0.00,1.0,0,NORMAL
EV9277_1,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9971,27673,1261,103,0,0,0.0,0,0,0,0,103,,54,14,33,0.009,1.5,0.132,1.77,3b,0,0.00,4.1,0,NORMAL
EV9277_2,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9656,27862,1437,104,0,0,0.0,0,0,0,4,104,,55,16,34,0.100,1.5,0.095,1.68,3b,0,0.00,4.6,0,NORMAL
PP0041B01,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8581,24889,1834,102,0,0,0.0,0,0,0,0,102,,61,7,31,0.010,1.0,0.076,0.44,1b,1,0.00,0.7,0,NORMAL
PP0284B01,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11031,49408,1275,103,0,0,0.0,0,0,0,0,103,,57,7,35,0.003,0.5,0.067,0.14,2e,0,0.00,0,0,NORMAL
PP0285B01,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11858,41139,1142,104,0,0,0.0,0,0,0,0,104,,57,4,34,0.030,0.5,0.070,0.17,2d,0,0.00,0,0,NORMAL
3011080056,2014-10-20 00:00:00,,,,,,,,,,,,,16303,46402,1573,236,10,0,0,0,0,0,0,,,56,13.24,30.7,0.0061,0.5,0.089,0.602,1a,72.7,0,0.771,ND,
TP70279708,2014-10-20 00:00:00,,,,,,,,,,,,,22668,74005,1653,177,11,51,0,0,46,0,0,,,53,11.3,31.4,0.0046,0.5,0.079,0.34,1a,161,0,0.294,ND,
3011080055,2014-10-16 00:00:00,,IEC,,TIS,,,,,,,,,11203,27011,740,32,19,0,0,0,0,0,0,51,60,54.26,12.67,31.6,0.0058,0.5,0.049,0.386,0,91,0,0.497,0,NORMAL
JD85034202,2014-10-16 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,20314,66158,2255,205,1,0,0,0,0,1,0,206,60,45.66,17.59,32.3,0.083,0.5,0.083,0.558,1A,79.95,0,0.52,0,NORMAL
TP70279703,2014-10-15 00:00:00,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,,,,,22668,74005,1653,177,11,51,0,0,46,0,0,285,48,53.16,11.30,31.40,0.005,0.5,0.079,0.340,1A,161.00,0,0.29,0,NORMAL
EDP004301,2014-09-09 00:00:00,,IEC,,,,-,-,,,58,,,25238,54140,2633,141,44,99,1,0,217,0,287,502,58,53.9,8.21,27.9,0.09,2,0.366,4.888,3B,11.48,0,1.98,0,NORMAL
T012023,2014-07-30 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,,,,,8931,37552,1594,59,0,25,0,2,62,49,3,148,35,55.1,5.6,0,0,0,0.005,0.399,0,0,0,0,0,NORMAL
20083122TIC003,2014-07-24 00:00:00,-,IEC,-,TIS,GLOW,-,6M,2014-07-24,,,,,15585,46345,2692,286,10,4,0,13,2,0,0,271,48,56.3,10.02,32.4,0.004,0.5,0.072,0.723,0,0,0,0.79,0,NORMAL
20083122TIC008,2014-07-24 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2014-07-24,,,,,20315,72359,2785,357,21,2,0,0,0,0,0,380,50,54.58,10.01,38.1,0,0.5,0.053,0.402,1a,0,0,0.39,0,NORMAL
4700830,2014-06-27 00:00:00,-,,,IEC,,-,-,,,40,,,10167,38852,2145,134,3,0,0,0,0,0,5,134,40,51.78,7.92,33.8,0.01,0.5,0.078,0.439,1A,24.15,0,1.64,0,NORMAL
4700831,2014-06-27 00:00:00,,,,IEC,,-,-,,,40,,,17485,51822,2266,129,0,1,0,0,0,0,4,130,40,48.16,16.88,33.9,0.02,0.5,0.076,0.527,1A,13.67,0,1.2,0,NORMAL
54110620EE,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14500,50576,690,160,0,1,0.0,0,0,0,0,161,,46,14,0,0,0,0,0,0,0,0.0,0,0,NORMAL
54110621EE,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14108,45848,731,137,6,1,0.0,0,0,0,0,144,,56,9,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15156,55091,616,157,0,1,0.0,0,0,0,0,158,,53,10,0,0,0,0,0,0,0,0.00,0,43,NORMAL
54110641EE,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12140,33634,1036,149,1,1,0.0,0,0,0,0,151,,57,9,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15145,45501,1678,121,0,24,0.0,0,110,0,49,255,,32,24,30,0.040,0.5,0.089,0.73,3b,15,0.00,0,43,NORMAL
5710876,2014-06-27 00:00:00,,IEC,,,,-,-,,,40,,,21021,60902,1701,110,0,0,0,0,0,0,0,110,40,52.44,15.38,32.4,0.02,0.5,0.104,0.454,2E,2.15,0,4.35,21.42,NORMAL
EDP004301,2014-06-27 00:00:00,,IEC,,,,-,-,,,48,,,19758,38845,2230,125,14,29,3,0,149,0,247,320,48,60.56,8.21,32.9,0.01,2,0.366,4.888,3B,14.95,0,1,0,NORMAL
EDP018401,2014-06-27 00:00:00,,IEC,,,,,,,,74,,,24996,70390,1999,115,0,35,0,0,160,0,93,310,74,53.02,9.08,32.8,0.04,0.5,0.086,0.891,1B,3,0,1.94,0,NORMAL
PP0284B01,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11286,47283,1510,128,0,2,0.0,0,0,0,0,130,,55,8,33,0.040,0.5,0.100,1.70,2e,0,0.00,0,0,NORMAL
PP0285B01,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9861,29071,960,121,0,1,0.0,0,0,0,0,122,,57,14,34,0.040,0.5,0.068,0.65,2d,0,0.00,0,0,NORMAL
3905095,2014-06-25 00:00:00,,,,,,,,,,,,,23166,47283,2563,355,182,0,0,0,0,0,120,,,45,27.1,,,,,,,0,,,,
4710343,2014-06-25 00:00:00,,,,,,,,,,,,,28773,51731,2392,231,0,0,0,0,0,0,0,,,59,10.21,,,,,,,0,,,,
4710344,2014-06-25 00:00:00,,,,,,,,,,,,,26308,40119,6989,307,41,11,0,0,0,7,12,,,53,11.77,,,,,,,0,,,,
4710346,2014-06-25 00:00:00,,,,,,,,,,,,,22527,47882,4807,209,0,42,0,0,0,0,0,,,53,12.87,,,,,,,0,,,,
4710349,2014-06-25 00:00:00,,,,,,,,,,,,,18217,46089,6778,222,39,3,0,0,0,0,7,,,55,13.57,37.6,0.0201,0.5,,,,0,,,0.6733,NORMAL
3710737,2014-06-23 00:00:00,-,IEC,-,TIS,-,-,-,2014-04-23,,,,,35632,55943,4686,436,215,16,0,6,14,0,18,687,42,47.4,27.3,35.5,0.04,1,0.146,1.63,1A,40,0,8.8,33.31,NORMAL
3710738,2014-06-23 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2014-06-23,,,,,35043,57644,2109,336,345,36,0,7,145,7,110,869,50,45.42,24.92,37.5,0.015,1.5,0.118,3.606,0,39,0,5.69,60.03,NORMAL
383203723,2014-06-23 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2014-06-23,,,,,22038,66033,2621,213,0,0,0,0,0,0,0,213,40,51.36,11.54,38.6,0.027,0.5,0.137,2.773,0,0,0,4.1,0,NORMAL
383204884,2014-06-23 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2014-06-23,,,,,30462,42834,2781,207,26,1,0,0,0,0,0,234,40,51.32,14.25,38.6,0.003,0.5,0.132,2.432,0,21,0,6.17,0,NORMAL
383204885,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,25875,46662,2504,205,22,1,0,0,0,0,0,228,36,52.24,12.36,37.2,0.052,0,0.126,2.208,0,0,0,13.11,0,NORMAL
383204886,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,18923,46213,2442,209,22,2,0,6,11,0,0,250,40,49.82,11.92,37.1,0.008,0.5,0.228,2.872,0,0,0,14.37,0,NORMAL
42754,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,24030,44201,322,8827,31,5,0,0,67,0,43,425,40,50.08,11.09,38.7,0.01,0.5,0.091,1.003,0,0,0,0.76,0,NORMAL
42755,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,26381,51492,2759,212,39,0,0,0,0,0,5,251,40,50.14,13.12,38,0.001,0.5,0.077,1.113,0,0,0,1.91,0,NORMAL
4710345,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,15375,31193,2715,308,0,0,0,0,0,0,7,308,62,53,10.58,38,0.01,0.5,0.085,0.356,0,0,0,0.31,0,NORMAL
4710347,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,37439,68832,6194,415,2,43,0,0,0,0,17,460,62,53.24,10.57,37.3,0.012,0.5,0.087,1.191,0,42,0,0.14,0,NORMAL
4710348,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,32159,55830,3918,206,43,1,0,0,0,0,2,250,68,49.14,14.14,35.1,0.006,0.5,0.297,2.201,0,20,0,0.52,0,NORMAL
4710350,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,26152,67361,2992,121,31,0,0,0,0,0,0,152,64,46.4,14.49,35,0.01,0.5,0.091,0.313,0,27,0,0.37,0,NORMAL
50310092,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,18741,60010,2353,126,41,1,0,0,0,0,0,168,40,47.98,12.34,37.9,0.011,0.5,0.088,0.672,0,0,0,0.26,0,NORMAL
508038,2014-06-23 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,34120,61450,4388,537,40,4,0,0,0,3,14,581,58,51.96,16.14,35.1,0.094,0.5,0.108,1.307,0,0,0,0.6,0,NORMAL
54002,2014-06-23 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,21553,48922,4434,492,32,2,0,5,0,6,7,531,56,51.48,10.91,35.10,0.020,1,0.086,1.892,0,0,0,1.76,30.48,NORMAL
3011080056,2014-05-22 00:00:00,,,,,,,,,,,,,14583,33649,1506,221,44,0,0,0,0,0,0,,,55,14.55,30.5,0.0088,0.5,0.069,0.216,1a,74.1,0,0.712,ND,
TP70279708,2014-05-22 00:00:00,,,,,,,,,,,,,27423,39935,1549,111,14,1,0,0,0,0,0,,,53,7.74,31.6,0.0041,0.5,0.061,0.251,1a,158,0,0.289,ND,
3011080055,2014-05-20 00:00:00,,IEC,,TIS,,,,,,,,,30194,42742,1056,43,6,3,0,0,0,0,0,52,60,56,12.45,31.5,0.0053,0.5,0.061,0.236,0,88,0,0.492,0,NORMAL
JD85034202,2014-05-20 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,19700,32307,3526,233,32,0,0,0,0,0,0,265,60,44.38,15.23,32.5,0.083,0.5,0.074,0.138,1A,77.23,0,0.51,0,NORMAL
TP70279703,2014-05-19 00:00:00,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,,,,,27423,39935,1549,111,14,1,0,0,0,0,0,126,46,53.42,7.74,31.60,0.004,0.5,0.061,0.251,1A,158.00,0,0.29,0,NORMAL
T012006,2014-01-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4147,33194,1752,76,7,47,0.0,4,118,87,4,252,,71,6,0,0,0,0.008,0.61,0,0,0,0,0,NORMAL
T012023,2014-01-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8931,37552,1594,25,0,25,0.0,2,62,49,3,148,,55,6,0,0,0,0.005,0.40,0,0,0,0,0,NORMAL
EDP004301,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19758,38845,2230,125,14,29,3.0,0,149,0,247,320,,60,9,32,0.010,2.0,0.366,4.89,3b,15,0.00,1.0,0,NORMAL
EDP018401,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24996,70390,1999,115,0,35,0.0,0,160,0,93,310,,53,10,32,0.040,0.5,0.086,0.89,1b,3,0.00,0.8,0,NORMAL
ET8712/1,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27467,51670,3962,177,2,5,0.0,0,0,0,4,184,,48,9,32,0.000,0.5,0.079,1.84,1b,45,0.00,1.6,0,NORMAL
ET8712_2,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24884,517,2928,170,0,6,0.0,0,4,0,9,180,,51,5,33,0.030,1.0,0.053,3.67,1a,57,0.00,2.7,0,NORMAL
ET8713/1,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22286,68182,2715,179,0,3,0.0,0,2,0,17,184,,56,5,31,0.030,0.5,0.080,2.05,1b,15,0.00,1.2,0,NORMAL
EV9277_1,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12807,39494,1318,117,5,0,0.0,0,0,0,10,122,,56,19,0,0,0,0,0,0,0,0.00,0,0,NORMAL
EV9277_2,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10298,35504,1144,115,3,0,0.0,0,0,0,11,118,,55,17,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11429,34243,2033,122,0,4,0.0,0,0,0,0,126,,51,7,33,0.040,0.5,0.080,1.13,1b,7,0.00,0.4,0,NORMAL
PP0091B01,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9931,20865,1574,109,0,0,0.0,0,0,0,0,109,,54,9,31,0.010,1.0,0.072,2.35,1b,5,0.00,1.2,0,NORMAL
4700830,2014-01-07 00:00:00,,,,IEC,,-,-,,,40,,,10840,37296,3475,114,19,2,0,0,3,0,7,138,40,56.1,5.71,0,0,0,0.076,0.439,1A,0,0,1.46,0,NORMAL
4700831,2014-01-07 00:00:00,-,,,IEC,,-,-,,,40,,,18010,32623,3927,176,0,2,0,0,0,0,3,178,40,58.14,7.64,33.9,0.02,0.5,0.076,0.527,1A,13.67,0,1.2,0,NORMAL
54110620EE,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13436,45445,545,138,0,1,0.0,0,0,0,0,139,,54,15,36,0.010,0.5,0.079,1.02,2b,0,0.00,0,0,NORMAL
54110621EE,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15365,45820,652,110,0,1,0.0,0,0,0,0,111,,55,15,34,0.010,0.5,0,0,2b,0,0.00,0,0,NORMAL
54110640EE,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15365,43943,568,139,0,0,1.0,0,0,0,0,140,,54,13,35,0.000,0.5,0.076,0.53,2e,0,0.00,1.2,21,NORMAL
54110641EE,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15368,39571,783,150,0,1,0.0,0,0,0,0,151,,51,13,51,0.010,0.5,0.071,0.31,2b,0,0.00,0,0,NORMAL
56016,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18903,36594,1601,139,0,20,0.0,0,98,5,45,257,,52,16,37,0.050,1.0,0.087,0.68,1a,13,0.00,0,21,NORMAL
5710876,2014-01-07 00:00:00,,IEC,,,,-,-,,,40,,,18758,40447,1719,118,0,0,0,0,0,0,0,118,40,51.7,15.49,32.4,0.02,0.5,0.104,0.454,2E,2.15,0,4.35,21.42,NORMAL
EDP004301,2014-01-07 00:00:00,,IEC,,,,-,-,,,58,,,10206,30138,2301,136,23,29,0,0,225,0,392,413,58,47.64,17.6,30.2,0.07,1.5,0.415,4.284,4A,37.49,0,2.16,0,NORMAL
EDP018401,2014-01-07 00:00:00,,IEC,,,,,,,,64,,,14898,30696,1512,157,0,44,0,0,236,0,139,437,64,54.74,14.88,29.8,0.02,0.5,0.076,0.302,1A,4,0,1.94,0,NORMAL
PP0284B01,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12429,36134,1280,158,0,2,0.0,0,0,0,0,160,,48,12,34,0.000,0.5,0.072,0.16,2a,0,0.00,0,0,NORMAL
PP0285B01,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10990,35003,1066,178,0,2,0.0,0,0,0,0,180,,59,3,36,0.000,0.5,0.070,0.28,1b,0,0.00,0,0,NORMAL
4010922,2013-12-25 00:00:00,,,,,,,,,,,,,10521,20677,2682,193,0,2,0,0,0,0,0,,,45,11.98,36.8,0.002,0.5,0.11,1.464,0,0,0,2.128,0,
4104077,2013-12-25 00:00:00,,,,,,,,,,,,,12674,39791,3938,139,40,2,0,0,19,6,29,,,55,14.09,34.2,0.0147,0.5,0.088,1.388,1a,0,0,0.94,ND,
4104453,2013-12-25 00:00:00,,,,,,,,,,,,,10864,69734,2929,138,10,3,0,0,17,0,30,,,32,20.57,34.1,0.0366,0.5,0.106,1.015,1a,0,0,2.229,76.33,
4104758,2013-12-25 00:00:00,,,,,,,,,,,,,20530,51476,4309,175,94,3,0,0,3,0,24,,,56,10.61,34.8,0.0942,1,0.046,1.435,3b,0,0,4.657,ND,
4612314,2013-12-25 00:00:00,,,,,,,,,,,,,16638,40451,1813,162,3,1,0,3,0,0,0,,,56,12.92,33.7,0.0298,0.5,0.14,1.005,1a,44.77,0,2.82,ND,
4711313,2013-12-25 00:00:00,,,,,,,,,,,,,9415,27064,2303,165,0,1,0,11,0,0,0,,,59,11.32,31.8,0.0126,0.5,0.099,0.601,1a,45.17,0,1.76,ND,
5011857,2013-12-25 00:00:00,,,,,,,,,,,,,10759,33411,2507,148,8,3,0,0,0,0,0,,,54,14.68,30.9,0.0052,0.5,0.068,0.292,0,0,0,0.49,0,
5011858,2013-12-25 00:00:00,,,,,,,,,,,,,10441,35783,4882,171,0,4,0,0,0,0,0,,,61,13.87,33.5,0.0229,0.5,0.083,0.183,1a,0,0,0.89,ND,
510049,2013-12-25 00:00:00,,,,,,,,,,,,,22564,75114,1190,267,38,2,0,0,0,0,0,,,53,10.06,32.8,0.0021,0.5,0.079,0.178,0,15,0,0.19,0,NORMAL
512033,2013-12-25 00:00:00,,,,,,,,,,,,,18532,45349,614,27,17,3,0,0,0,0,0,,,57,10.91,38.6,0,0.5,0.07,0.32,1a,0,0,0.95,ND,
5310991,2013-12-25 00:00:00,,,,,,,,,,,,,12934,48747,3298,260,25,2,0,0,0,0,10,,,61,9.89,34,0.0047,0.5,0.1754,1.265,1a,0,0,0.504,ND,
54001,2013-12-25 00:00:00,,,,,,,,,,,,,12889,46541,1904,169,10,2,0,0,0,0,0,,,58,17.45,34.8,0.0298,1,0.082,0.403,1a,0,0,0.835,ND,
57005,2013-12-25 00:00:00,,,,,,,,,,,,,13849,45431,2462,168,0,2,0,1,0,0,0,,,46,15.64,31,0.0042,0.5,0.117,1.724,0,9.37,0,3.54,63.689,
57011,2013-12-25 00:00:00,,,,,,,,,,,,,21768,63820,2103,225,67,14,0,0,38,5,42,,,55,10.86,30.2,0.0261,1,0.087,0.998,1a,37,0,5.701,75.76,
57012,2013-12-25 00:00:00,,,,,,,,,,,,,36542,80182,2346,151,69,7,0,6,18,8,21,,,57,13.97,36.8,0.009,0.5,0.081,0.345,1a,26,0,0.783,ND,
96.2.4007,2013-12-25 00:00:00,,,,,,,,,,,,,15440,41293,5888,139,0,3,0,0,0,0,0,,,50,15.51,34.2,0.0175,0.5,0.092,1.337,0,0,0,2.56,89.913,
96.4.0548,2013-12-25 00:00:00,,,,,,,,,,,,,24672,59651,4385,128,0,3,0,0,0,0,0,,,54,10.15,32.6,0.0304,0.5,0.056,0.578,0,11.34,0,0.94,155.745,
96.4.0549,2013-12-25 00:00:00,,,,,,,,,,,,,26499,74098,8237,163,0,9,0,3,1,0,4,,,45,10.59,33.2,0.0332,1.5,0.107,2.216,0,72.68,0,4.39,55.954,
97.2.4074,2013-12-25 00:00:00,,,,,,,,,,,,,20654,62236,8976,294,10,11,0,0,2,0,0,,,57,18.93,34,0.0463,0.5,0.074,0.468,1a,0,0,0.406,82.15,
97.2.4075,2013-12-25 00:00:00,,,,,,,,,,,,,25021,74659,3583,291,52,2,0,0,0,0,0,,,54,17.99,30.4,0.0366,0.5,0.088,0.524,1a,38,0,1.047,67.65,
97.2.4076,2013-12-25 00:00:00,,,,,,,,,,,,,14779,47191,6537,472,0,4,0,0,0,0,0,,,54,13.35,34.1,0.0231,0.5,0.083,0.504,1a,57,0,1.688,52.98,
EDP 008001,2013-12-25 00:00:00,,,,,,,,,,,,,27750,56652,2132,123,0,3,0,0,0,0,0,,,53,10.68,32.8,0.0138,1,0.073,1.255,0,0,0,0.704,25.98,
EDP 011601,2013-12-25 00:00:00,,,,,,,,,,,,,11868,51924,1449,141,12,1,0,0,0,0,0,,,58,12.7,34,0.0269,1,0.086,0.407,0,43,0,1.035,52.98,
PBE-0579,2013-12-25 00:00:00,,,,,,,,,,,,,12615,54203,2098,141,0,15,0,0,63,0,0,,,51,10.03,34.9,0.0024,0.5,0.087,0.633,0,0,0,2.25,0,
PBE-0580,2013-12-25 00:00:00,,,,,,,,,,,,,15450,58211,1188,120,0,11,0,0,58,0,0,,,48,10.04,31.7,0.0119,0.5,0.061,0.373,0,0,0,4.43,61.895,
PBJ-1200,2013-12-25 00:00:00,,,,,,,,,,,,,15442,43440,1096,118,0,1,0,2,0,0,0,,,55,7.78,32.8,0.0126,0.5,0.136,2.05,0,0,0,19.68,0,
PBK-1325,2013-12-25 00:00:00,,,,,,,,,,,,,18248,51012,1394,150,0,1,0,0,0,0,0,,,48,17.92,30.4,0.009,0.5,0.214,2.906,0,0,0,10.09,0,
PBL-1465,2013-12-25 00:00:00,,,,,,,,,,,,,25405,61946,1064,118,0,1,0,0,0,0,0,,,53,13.99,30.9,0.0427,0.5,0.099,1.356,0,0,0,3.93,142.145,
PCL-1429,2013-12-25 00:00:00,,,,,,,,,,,,,11875,70686,955,168,20,7,0,0,13,0,0,,,43,12.84,32,0.011,1,0.169,5.786,1a,0,0,21.3,ND,
PDC-0277,2013-12-25 00:00:00,,,,,,,,,,,,,17074,67224,2841,117,12,1,0,0,7,0,13,,,46,13.24,32,0.0249,0.5,0.196,1.948,1a,0,0,10.66,7.89,
PP0016B01,2013-12-25 00:00:00,,,,,,,,,,,,,17113,49136,2019,128,0,17,0,0,53,0,0,,,53,14.15,324,0.0018,0.5,0.076,0.264,1a,0,0,0.75,ND,
PP0050B01,2013-12-25 00:00:00,,,,,,,,,,,,,9928,28022,3971,145,0,10,0,0,0,0,0,,,54,15.12,31.8,0.0375,0.5,0.097,0.231,1a,26,0,0.51,32.223,
PTE 1689/01,2013-12-25 00:00:00,,,,,,,,,,,,,19805,70731,1495,294,0,7,0,0,7,0,7,,,64,13.01,34,0.0369,0.5,0.075,0.434,0,38,0,0.254,0,
PTE 1689/02,2013-12-25 00:00:00,,,,,,,,,,,,,23853,50689,1884,234,0,4,0,0,0,3,0,,,58,12.57,32,0.0176,1,0.084,1.367,0,0,0,0.847,25.74,
PTE 1689/04,2013-12-25 00:00:00,,,,,,,,,,,,,28521,59653,2928,149,12,10,0,0,9,0,7,,,57,10.46,32.4,0.0252,1,0.063,1.387,0,97,0,0.914,3.67,
3905095,2013-12-20 00:00:00,,,,,,,,,,,,,22904,48856,2590,346,180,0,0,0,0,0,118,,,45,26.9,38,0.0846,1,0.12,1.401,4a,0,0,4.05,68.25,
42754,2013-12-20 00:00:00,,IEC,,TIS,,,,,,,,,21774,43857,8619,347,31,6,0,0,79,0,50,463,50,50.22,10.61,38.7,0.01,0.5,0.091,1.003,0,0,0,0.76,0,NORMAL
4710343,2013-12-20 00:00:00,,,,,,,,,,,,,27304,45992,1965,233,0,0,0,0,0,0,0,,,60,8.63,37.2,0.0098,0.5,0.084,0.18,1b,42,0,1.24,ND,
4710344,2013-12-20 00:00:00,,,,,,,,,,,,,21832,32441,7055,311,42,12,0,0,0,7,11,,,55,9.88,39.3,0.0039,0.5,0.075,0.274,1b,53,0,0.17,30.21,
4710346,2013-12-20 00:00:00,,,,,,,,,,,,,22596,48205,4603,214,44,0,0,0,0,0,0,,,57,9.67,38.6,0.0041,0.5,0.081,0.933,1b,69,0,0.43,ND,
4710347,2013-12-20 00:00:00,,IEC,,TIS,,,,,,,,,33953,67743,5836,434,38,11,0,0,0,0,18,483,70,53.46,11.91,37.3,0.0117,0.5,0.087,1.191,0,42,0,0.14,0,NORMAL
4710349,2013-12-20 00:00:00,,,,,,,,,,,,,17736,45385,6012,254,41,3,0,11,0,0,11,,,55,14.33,37.6,0.0201,0.5,0.078,0.231,1b,30,0,0.37,67.33,
50310092,2013-12-20 00:00:00,,IEC,,TIS,,,,,,,,,16839,58820,2148,140,44,0,0,0,0,0,0,184,42,47,13.02,37.9,0.0113,0.5,0.088,0.672,0,0,0,0.26,0,NORMAL
VN00408,2013-12-20 00:00:00,,,,,,,,,,,,,16647,45372,1608,203,18,2,0,6,0,0,0,,,52,10.37,34.5,0.0099,0.5,0.043,0.334,1b,0,0,0.78,0,
VN00412,2013-12-20 00:00:00,,,,,,,,,,,,,16647,45372,1608,203,18,2,0,6,0,0,3,,,52,10.37,34.5,0.0099,0.5,0.043,0.334,1b,0,0,0.78,ND,
1626651,2013-12-19 00:00:00,,,,,,,,,,,,,16790,45328,5578,231,48,0,0,0,0,0,12,,,61,5.23,25.8,0.0213,2,0.129,1.762,1b,36.44,0,2.2,ND,
16266534,2013-12-19 00:00:00,,,,,,,,,,,,,20296,54672,2005,342,58,4,0,0,0,0,0,,,38,19.66,27.1,0.0189,0.5,0.104,0.749,1a,11.377,0,2.22,ND,
16276521,2013-12-19 00:00:00,,,,,,,,,,,,,16736,35620,4092,281,51,5,0,0,0,0,8,,,48,8.5,27.5,0.001,1.5,0.152,1.718,3a,63.866,0,2.2,ND,
16276522,2013-12-19 00:00:00,,,,,,,,,,,,,13780,38492,2403,257,72,1,0,0,0,2,0,,,55,14.13,28.3,0.003,1,0.291,1.06,1b,8.042,0,2.19,ND,
56018,2013-12-19 00:00:00,,,,,,,,,,,,,17894,45441,3589,256,50,49,0,4,190,0,209,,,58,13.26,27.6,0.0204,0.5,0.082,0.514,3b,18.49,0,2.22,ND,
57001,2013-12-19 00:00:00,,,,,,,,,,,,,15061,34671,4573,279,50,49,0,8,274,21,0,,,56,13.05,27.5,0.001,0.5,0.077,0.352,3b,7.12,0,2.22,ND,
PP0286B01,2013-12-19 00:00:00,,,,,,,,,,,,,17937,32437,542,18,21,0,0,0,0,0,0,,,60,5.96,45.7,0.002,0.5,0.071,0.539,2b,104,0,2.17,ND,
20083122TIC003,2013-12-18 00:00:00,-,IEC,-,TIS,GLOW,-,12M,2013-12-18,,,,,12947,50384,2483,213,8,3,0,0,0,0,0,224,48,56.3,10.11,32.4,0.004,0.5,0.072,0.723,0,0,0,0.79,0,NORMAL
20083122TIC008,2013-12-18 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2013-12-18,,,,,21938,75903,2358,340,19,4,0,0,0,0,0,340,48,55.4,9.93,38.1,0,0.5,0.053,0.402,1a,0,0,0.39,0,NORMAL
3710737,2013-12-18 00:00:00,-,IEC,-,TIS,-,-,-,2013-12-18,,,,,33621,54757,4077,419,250,11,0,1,23,0,17,704,40,47.4,24.67,35.5,0.04,1,0.146,1.63,4b,40,0,8.8,33.31,NORMAL
3710738,2013-12-18 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2013-12-18,,,,,33972,56394,2196,312,350,55,0,7,163,6,153,887,56,46.56,22.42,37.5,0.0146,1.5,0.118,3.606,0,39,0,5.69,60.03,NORMAL
383203723,2013-12-18 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2013-12-18,,,,,21036,50284,2336,215,0,0,0,0,0,0,0,215,40,54.52,10.66,38.6,0.0266,0.5,0.137,2.773,0,0,0,4.17,0,NORMAL
383204884,2013-12-18 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2013-12-18,,,,,41143,22452,2075,214,28,4,0,0,0,0,0,246,45,51.32,13.33,38.6,0.0028,0.5,0.132,2.432,0,21,0,6.17,0,NORMAL
383204885,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,21214,48826,2240,213,24,1,0,0,0,0,0,238,34,54.56,11.47,37.2,0.052,0.5,0.126,2.208,0,0,0,13.11,0,NORMAL
383204886,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,18843,45241,2875,217,21,2,0,5,14,0,0,259,34,50.28,11.78,37.1,0.008,0.5,0.228,2.872,0,0,0,14.37,0,NORMAL
42755,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,25534,52729,2512,225,41,0,0,0,0,0,22,266,40,51.26,11.31,38,0.0014,0.5,0.077,1.113,0,0,0,1.91,0,NORMAL
4710345,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,11537,30042,2775,319,0,0,0,0,0,0,8,319,60,53.3,11.55,38,0.0103,0.5,0.085,0.356,0,62,0,0.31,25.67,NORMAL
4710348,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,25661,54521,4145,239,47,0,0,0,0,0,8,286,66,50.3,11.47,35.1,0.0055,0.5,0.297,2.115,0,20,0,0.52,0,NORMAL
4710350,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,25372,66279,2783,129,34,0,0,0,0,0,0,163,58,47.54,13.64,35,0.0098,0.5,0.091,0.313,0,27,0,0.37,0,NORMAL
508038,2013-12-18 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,33990,36710,3908,543,41,8,0,0,0,3,18,592,48,49.82,17.26,35.1,0.094,0.5,0.108,1.307,0,0,0,0.6,0,NORMAL
54002,2013-12-18 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,20174,44937,4094,417,34,7,0,7,0,7,9,465,54,52.22,11.39,35.10,0.0199,1,0.086,1.892,1a,18,0,1.76,30.48,NORMAL
4104759,2013-12-15 00:00:00,,,,,,,,,,,,,18654,79384,1722,117,0,1,0,0,0,0,0,,,47,8.78,30.5,0.0102,0.5,0.086,0.379,1a,0,0,0.185,ND,
3011080056,2013-10-29 00:00:00,,,,,,,,,,,,,12282,31240,1878,235,46,0,0,2,0,0,0,,,55,9.44,30,0.0037,0.5,0.082,0.464,1a,72.9,0,0.72,ND,
JD85034202,2013-10-29 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,20138,31078,3450,186,43,1,0,0,0,0,0,230,42,45.54,15.88,31,0.098,0.5,0.068,0.242,0,80.61,0,0.46,0,NORMAL
TP70279708,2013-10-29 00:00:00,,,,,,,,,,,,,25064,37631,1224,77,10,2,0,0,0,0,0,,,55,4.22,31.9,0.0013,0.5,0.07,0.57,1a,154,0,0.28,ND,
3011080056,2013-10-26 00:00:00,,,,,,,,,,,,,7690,20363,1087,130,11,4,0,0,0,0,0,,,0,,,,,,,,0,,,,
TP70279708,2013-10-26 00:00:00,,,,,,,,,,,,,14320,27664,1018,52,11,6,0,0,0,0,0,,,0,,,,,,,,0,,,,
3011080055,2013-10-24 00:00:00,,IEC,,TIS,,,,,,,,,28902,41948,947,39,0,0,0,0,0,0,0,39,50,56,8.95,31.2,0.0061,0.5,0.115,0.507,0,85.23,0,0.47,0,NORMAL
TP70279703,2013-10-24 00:00:00,-,-,-,IEC,-,-,-,2013-10-24,,,,,25064,37631,1224,77,10,2,0,0,0,0,0,89,52,54.82,4.22,31.9,0.001,0.5,0.07,0.57,1A,154,0,0.28,0,NORMAL
3011080055,2013-09-16 00:00:00,,IEC,,TIS,,,,,,,,,14221,32107,1170,67,12,6,0,0,0,0,0,85,35,58.52,0,0,0,0,0,0,0,0,0,0,0,NORMAL
JD85034202,2013-09-16 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,16532,23570,2359,153,29,0,0,0,0,0,0,182,44,0,0,31,0.098,0.5,0.068,0.242,0,0,0,0.46,0,NORMAL
4010922,2013-07-01 00:00:00,,,,,,,,,,,,,8655,24004,1817,146,0,1,0,0,0,0,0,,,56,14.6,0,0,0,0,0,0,0,0,0,0,
4104077,2013-07-01 00:00:00,,,,,,,,,,,,,12563,23261,3442,157,35,4,0,0,21,5,6,,,55,10.49,0,0,0,0,0,0,0,0,0,0,
4104453,2013-07-01 00:00:00,,,,,,,,,,,,,8742,58062,2261,147,27,4,0,0,17,0,32,,,46,12.08,0,0,0,0,0,0,0,0,0,0,
4104758,2013-07-01 00:00:00,,,,,,,,,,,,,12643,46948,3511,131,73,3,0,3,0,0,20,,,55,10.38,0,0,0,0,0,0,0,0,0,0,
4104759,2013-07-01 00:00:00,,,,,,,,,,,,,14378,50550,599,72,3,1,0,0,0,0,0,,,51,12.08,0,0,0,0,0,0,0,0,0,0,
4612314,2013-07-01 00:00:00,,,,,,,,,,,,,29754,51753,1560,255,18,2,0,2,0,0,0,,,54,10.51,,,,,,,0,,,,
4711313,2013-07-01 00:00:00,,,,,,,,,,,,,20741,51731,1990,367,0,2,0,9,0,5,0,,,53,11.92,,,,,,,0,,,,
5011857,2013-07-01 00:00:00,,,,,,,,,,,,,10654,42786,1925,122,8,3,0,0,0,0,18,,,56,10.5,,,,,,,0,,,,
5011858,2013-07-01 00:00:00,,,,,,,,,,,,,17940,36100,3449,330,25,3,0,5,0,0,0,,,53,12.82,,,,,,,0,,,,
510049,2013-07-01 00:00:00,,,,,,,,,,,,,2093,57498,972,234,12,2,0,0,0,0,0,,,56,16.97,0,0,0,0,0,0,0,0,0,0,
512033,2013-07-01 00:00:00,,,,,,,,,,,,,6164,36797,680,11,0,2,0,0,0,0,0,,,60,15.36,0,0,0,0,0,0,0,0,0,0,
5310991,2013-07-01 00:00:00,,,,,,,,,,,,,15791,39781,3042,396,42,4,0,0,0,0,0,,,55,12.32,,,,,,,0,,,,
54001,2013-07-01 00:00:00,,,,,,,,,,,,,9854,39072,1631,137,12,2,0,0,0,0,0,,,58,14.25,,,,,,,0,,,,
57005,2013-07-01 00:00:00,,,,,,,,,,,,,13954,39952,3386,353,44,1,0,3,7,0,43,,,54,13.52,0,0,0,0,0,0,0,0,0,0,
57011,2013-07-01 00:00:00,,,,,,,,,,,,,20431,54567,2066,234,57,16,0,0,27,7,28,,,46,21.83,0,0,0,0,0,0,0,0,0,0,
57012,2013-07-01 00:00:00,,,,,,,,,,,,,22907,54747,1787,117,15,7,0,3,15,7,17,,,57,12.66,0,0,0,0,0,0,0,0,0,0,
96.2.4007,2013-07-01 00:00:00,,,,,,,,,,,,,16180,58394,6462,247,6,5,0,0,0,0,4,,,49,17.64,0,0,0,0,0,0,0,0,0,0,
96.4.0548,2013-07-01 00:00:00,,,,,,,,,,,,,23842,58212,4262,23,4,3,0,0,0,0,0,,,55,10.33,0,0,0,0,0,0,0,0,0,0,
96.4.0549,2013-07-01 00:00:00,,,,,,,,,,,,,18405,44040,6834,294,41,6,0,0,0,0,31,,,0,,,,,,,,0,,,,
97.2.4074,2013-07-01 00:00:00,,,,,,,,,,,,,14375,45288,6131,278,0,6,0,0,0,0,0,,,51,15.07,0,0,0,0,0,0,0,0,0,0,
97.2.4075,2013-07-01 00:00:00,,,,,,,,,,,,,20645,62604,2501,277,17,2,0,0,0,0,0,,,62,12.69,,,,,,,0,,,,
97.2.4076,2013-07-01 00:00:00,,,,,,,,,,,,,17506,53205,6128,449,14,7,0,0,0,0,0,,,64,14.5,0,0,0,0,0,0,0,0,0,0,
EDP 008001,2013-07-01 00:00:00,,,,,,,,,,,,,11783,56420,2066,116,0,2,0,0,0,0,0,,,55,14.12,,,,,,,0,,,,
EDP 011601,2013-07-01 00:00:00,,,,,,,,,,,,,14222,53669,1137,121,1,0,0,0,0,0,0,,,57,14.3,,,,,,,0,,,,
PBE-0579,2013-07-01 00:00:00,,,,,,,,,,,,,23773,59240,2797,221,9,11,0,3,52,0,42,,,50,14.45,0,0,0,0,0,0,0,0,0,0,
PBE-0580,2013-07-01 00:00:00,,,,,,,,,,,,,19501,62940,2215,124,0,14,0,0,55,0,0,,,54,11.64,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,2013-07-01 00:00:00,,,,,,,,,,,,,11669,39932,2252,226,41,1,0,0,0,0,0,,,53,9.45,0,0,0,0,0,0,0,0,0,0,
PBK-1325,2013-07-01 00:00:00,,,,,,,,,,,,,10607,53920,1934,217,11,0,0,0,0,0,0,,,52,14.67,0,0,0,0,0,0,0,0,0,0,
PBL-1465,2013-07-01 00:00:00,,,,,,,,,,,,,23465,48405,1734,119,12,1,0,0,0,0,3,,,55,14.24,0,0,0,0,0,0,0,0,0,0,
PCL-1429,2013-07-01 00:00:00,,,,,,,,,,,,,7583,43883,939,117,1,7,0,0,12,0,0,,,52,11.44,,,,,,,0,,,,
PDC-0277,2013-07-01 00:00:00,,,,,,,,,,,,,15342,49995,2411,108,8,2,0,0,7,0,15,,,50,12.37,0,0,0,0,0,0,0,0,0,0,
PP0016B01,2013-07-01 00:00:00,,,,,,,,,,,,,18974,32097,2105,330,0,20,0,9,55,0,0,,,57,12.65,,,,,,,0,,,,
PP0050B01,2013-07-01 00:00:00,,,,,,,,,,,,,9539,34742,3092,257,58,16,0,2,3,0,0,,,53,12.09,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,2013-07-01 00:00:00,,,,,,,,,,,,,12225,56409,1518,282,0,6,0,0,5,0,0,,,53,10.48,0,0,0,0,0,0,0,0,0,0,
PTE 1689/02,2013-07-01 00:00:00,,,,,,,,,,,,,14770,49404,1466,170,0,2,0,0,1,0,0,,,54,14.9,0,0,0,0,0,0,0,0,0,0,
PTE 1689/04,2013-07-01 00:00:00,,,,,,,,,,,,,11840,46752,2208,101,3,7,0,0,7,0,12,,,50,17.69,,,,,,,0,,,,
VN00408,2013-07-01 00:00:00,,,,,,,,,,,,,18145,56177,1262,262,7,3,0,10,0,0,0,,,55,6.92,0,0,0,0,0,0,0,0,0,0,
VN00411,2013-07-01 00:00:00,,,,,,,,,,,,,18145,56177,1262,262,7,3,0,10,0,0,0,,,55,6.92,0,0,0,0,0,0,0,0,0,0,
20083122TIC008,2013-06-28 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",,,,,,16570,51271,2202,315,14,5,0,0,0,0,0,334,50,58.48,5.22,38.2,0.003,0.5,0.031,0.212,0,0,0,0.19,0,NORMAL
383204886,2013-06-21 00:00:00,,IEC,,TIS,,,,,,,,,17658,43155,2706,230,10,3,0,8,17,0,0,268,33,46.88,21.1,37.2,0.228,0.5,0.214,2.312,0,0,0,8.46,0,NORMAL
3905095,2013-06-21 00:00:00,,,,,,,,,,,,,25761,50048,4637,405,216,2,0,0,12,0,138,,,30,38.83,,,,,,,0,,,,
4700830,2013-06-21 00:00:00,-,,,IEC,,-,-,,,48,,,22017,57644,5275,343,25,2,0,0,9,0,2,379,48,47.04,15.25,0,0,0,0,0,0,0,0,0,0,NORMAL
4700831,2013-06-21 00:00:00,-,,,IEC,,-,-,,,50,,,11236,32614,5808,321,12,3,0,0,0,0,7,336,50,53.5,13.72,0,0,0,0,0,0,0,0,0,0,NORMAL
4710344,2013-06-21 00:00:00,,,,,,,,,,,,,20854,58272,4889,226,24,2,0,0,0,12,12,,,56,12.94,,,,,,,0,,,,
4710346,2013-06-21 00:00:00,,,,,,,,,,,,,21564,52759,5121,282,37,5,0,0,0,0,0,,,53,11.02,,,,,,,0,,,,
4710349,2013-06-21 00:00:00,,,,,,,,,,,,,15432,44484,6202,267,43,4,0,17,0,0,15,,,39,22.5,,,,,,,0,,,,
54110620EE,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12216,43480,862,164,0,1,0.0,0,0,0,0,165,,46,23,0,0,0,0,0,0,0,0,0,0,NORMAL
54110621EE,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12866,37802,908,137,0,1,0.0,0,0,0,0,138,,57,20,0,0,0,0,0,0,0,0,0,0,NORMAL
54110640EE,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10877,46860,782,148,0,2,0.0,0,0,0,0,150,,50,14,0,0,0,0,0,0,0,0,0,0,NORMAL
54110641EE,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12559,40627,1012,188,0,2,0.0,2,0,0,0,190,,45,19,0,0,0,0,0,0,0,0,0,0,NORMAL
56016,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14605,49589,1134,58,0,16,0.0,0,39,0,90,113,,46,22,0,0,0,0,0,0,0,0,0,0,NORMAL
5710876,2013-06-21 00:00:00,-,IEC,,,,-,-,,,50,,,17683,58683,2200,235,17,1,0,5,0,0,0,258,50,47.92,16.88,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP004301,2013-06-21 00:00:00,-,IEC,,,,-,-,,,58,,,10206,30138,2301,136,23,29,0,0,225,0,392,413,58,45.88,17.6,0,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2013-06-21 00:00:00,,IEC,,,,,,,,68,,,12323,49573,2762,281,42,18,0,22,180,0,259,543,68,45.5,22.36,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0284B01,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11209,44452,1584,118,0,2,0.0,0,0,0,0,120,,53,19,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0285B01,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19492,36642,1306,148,0,2,0.0,0,0,0,0,150,,45,17,0,0,0,0,0,0,0,0,0,0,NORMAL
3710737,2013-06-19 00:00:00,-,IEC,-,TIS,-,-,-,2013-06-19,,,,,32154,53756,3800,350,290,14,0,2,31,0,20,687,58,40.68,28.5,35.6,0.012,1,0.11,1.695,1A,32,0,1.86,32.91,NORMAL
3710738,2013-06-19 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2013-06-19,,,,,34133,59545,2450,343,333,76,0,12,159,10,175,923,48,45.8,25.08,37.7,0.052,1.5,0.106,3.65,1A,39,0,2.38,,NORMAL
383203723,2013-06-19 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2013-06-19,,,,,18659,50579,2658,220,0,3,0,0,1,0,0,224,60,47.92,14.34,38.6,0.007,0.5,0.112,2.032,0,0,0,2.27,0,NORMAL
383204884,2013-06-19 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2013-06-19,,,,,20321,43743,2243,223,31,5,0,0,3,0,21,223,50,45.32,16.45,38.8,0.002,0.5,0.085,2.651,0,24,0,5.38,0,NORMAL
383204885,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,20342,47064,2309,224,32,2,0,0,0,0,0,258,33,35.56,29.07,37.1,0.057,0.5,0.172,2.65,0,0,0,5.8,0,NORMAL
42754,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,20654,41424,9586,434,24,11,0,0,81,0,71,550,60,51.44,15.43,39.1,0.021,0.5,0.092,1.052,0,0,0,0.47,0,NORMAL
42755,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,24312,53206,2449,218,45,9,0,0,12,0,20,284,60,50,14.74,39.2,0.007,0.5,0.093,1.274,0,0,0,1.01,0,NORMAL
4710343,2013-06-19 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,26967,44321,1970,245,0,1,0,0,0,0,0,246,60,56.42,8.88,37.4,0.012,0.5,0.066,0.277,0,42,0,0.11,0,NORMAL
4710345,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,15437,49167,5821,306,4,4,0,0,0,0,19,314,60,48.76,17.53,38.5,0.015,0.5,0.08,0.304,0,0,0,0.07,0,NORMAL
4710347,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,36817,65459,5610,370,50,7,0,1,0,0,24,428,60,55.54,15.32,37.4,0.049,0.5,0.07,1.045,0,45,0,0.08,0,NORMAL
4710348,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,24312,51967,4176,238,67,2,0,0,0,0,10,309,65,43.28,16.54,35.1,0.011,0.5,0.313,2.545,0,22,0,0.14,0,NORMAL
4710350,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,24554,64542,2645,153,22,1,0,0,0,0,0,176,55,44.1,17.32,39.1,0.003,0.5,0.07,0.29,0,24,0,0.06,0,NORMAL
50310092,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,15866,58295,2325,176,40,2,0,0,0,1,10,218,40,45.2,10.95,38.1,0.043,0.5,0.073,0.543,0,0,0,0.46,0,NORMAL
508038,2013-06-19 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,33871,60158,3523,550,34,9,0,0,0,10,22,593,52,49.75,12.02,35.2,0.013,0.5,0.094,1.843,0,0,0,0.39,0,NORMAL
54002,2013-06-19 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,18075,43876,3765,438,28,7,0,6,0,12,31,479,48,51.24,15.32,35.10,0.006,1.0,0.072,1.845,1a,17,0,0.67,28.24,NORMAL
4710350,2013-06-16 00:00:00,,IEC,,TIS,,,,,,,,,4312,16834,356,7,0,0,0,0,0,0,0,7,48,49,18.34,39.1,0.003,0.5,0.07,0.29,0,24,0,0.06,0,NORMAL
3011080056,2013-06-12 00:00:00,,,,,,,,,,,,,6580,17652,526,54,0,0,0,0,0,0,0,,,51,10.91,,,,,,,0,,,,
3011080055,2013-06-11 00:00:00,,IEC,,TIS,,,,,,,,,12241,27643,569,66,0,0,0,0,0,0,0,66,35,59,5.92,0,0,0,0,0,0,0,0,0,0,NORMAL
3710737,2013-06-08 00:00:00,-,IEC,-,TIS,-,-,-,2013-06-08,,,,,15504,32932,3516,278,268,41,0,4,22,0,28,613,60,51.9,11.2,35.6,0.012,1,0.11,1.695,1A,32,0,1.86,32.91,NORMAL
3011080056,2013-05-01 00:00:00,,,,,,,,,,,,,18175,37959,1473,118,20,2,0,0,0,0,0,,,57,6.93,,,,,,,0,,,,
JD85034202,2013-05-01 00:00:00,,IEC,,TIS,,,,,,,,,18321,36527,2361,190,61,3,0,3,1,0,0,255,40,45.50,16.95,0,0,0,0,0,,0,,,0,NORMAL
TP70279708,2013-05-01 00:00:00,,,,,,,,,,,,,10828,34502,1089,43,12,0,0,0,0,0,0,,,56,8.62,,,,,,,0,,,,
PP0286B01,2013-04-30 00:00:00,,,,,,,,,,,,,16321,30218,431,8,21,0,0,0,0,0,0,,,59,7.82,0,0,0,0,0,0,0,0,0,0,
3011080055,2013-04-29 00:00:00,-,IEC,,TIS,,,,,,,,,22850,46421,1692,139,10,1,0,0,0,0,0,150,50,55.1,7.29,0,0,0,0,0,0,0,0,0,0,NORMAL
TP70279703,2013-04-29 00:00:00,-,-,-,IEC,-,-,-,2013-04-29,,,,,10828,34502,1089,43,12,0,0,0,0,0,0,55,55,56.06,8.62,0,0,0,0,0,0,0,0,0,0,NORMAL
5310991,2013-04-22 00:00:00,,,,,,,,,,,,,0,0,2013,309,38,61,0,0,0,0,0,,,43,11.27,,,,,,,0,,,,
54001,2013-04-22 00:00:00,,,,,,,,,,,,,0,0,1116,375,8,0,0,1,0,0,0,,,58,14.25,,,,,,,0,,,,
96.2.4007,2013-02-04 00:00:00,,,,,,,,,,,,,0,0,9012,830,9,10,0,0,0,0,0,,,0,,,,,,,,0,,,,
96.4.0548,2013-02-04 00:00:00,,,,,,,,,,,,,0,0,2304,18,0,1,0,0,3,0,0,,,0,,,,,,,,0,,,,
PBE-0579,2013-02-04 00:00:00,,,,,,,,,,,,,0,0,3074,200,8,30,0,5,70,0,0,,,0,,,,,,,,0,,,,
PBE-0580,2013-02-04 00:00:00,,,,,,,,,,,,,0,0,2115,166,0,36,0,6,80,0,0,,,0,,,,,,,,0,,,,
96.2.4007,2013-02-01 00:00:00,,,,,,,,,,,,,0,0,8797,746,9,0,0,0,3,0,0,,,0,,,,,,,,0,,,,
96.4.0548,2013-02-01 00:00:00,,,,,,,,,,,,,0,0,2130,17,0,0,0,0,3,0,0,,,0,,,,,,,,0,,,,
PBE-0579,2013-02-01 00:00:00,,,,,,,,,,,,,0,0,3009,200,10,34,0,5,66,0,0,,,0,,,,,,,,0,,,,
PBE-0580,2013-02-01 00:00:00,,,,,,,,,,,,,0,0,2090,166,0,39,0,6,87,0,0,,,0,,,,,,,,0,,,,
EDP004301,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12323,49573,3705,457,55,16,0.0,25,193,0,448,746,,46,18,28,0,0,0,0,0,0,0,0,0,NORMAL
EDP018401,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12323,49573,2762,281,42,18,0.0,22,180,0,259,543,,45,23,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712/1,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,26967,69064,9564,650,0,8,0.0,0,2,3,15,660,,40,13,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8712_2,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12905,48645,7635,542,10,10,0.0,4,6,0,0,572,,47,16,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8713/1,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16939,67772,6766,734,15,6,0.0,12,15,0,24,782,,43,16,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_1,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24754,53432,3512,244,20,1,0.0,0,0,0,10,265,,45,26,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,29743,65168,2822,248,12,2,0.0,0,3,6,10,265,,40,24,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0041B01,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8602,31727,4734,277,25,12,0.0,10,3,0,0,327,,54,17,0,0,0,0,0,0,0,0,0,0,NORMAL
PP0091B01,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20561,46792,2110,270,16,1,0.0,0,0,0,0,287,,44,15,36,0.020,0.5,0,0,1b,3,0,0,0,NORMAL
4010922,2013-01-20 00:00:00,,,,,,,,,,,,,6613,16428,1403,84,0,0,0,0,0,0,0,,,59,11.62,38.8,0.0012,0.5,0.0052,0.932,0,0,0,2.38,0,
4104077,2013-01-20 00:00:00,,,,,,,,,,,,,14902,33238,2676,102,43,3,0,0,13,7,6,,,51,7.24,31.1,0.021,0.5,0.0712,1.261,1a,0,0,0.58,ND,
4104758,2013-01-20 00:00:00,,,,,,,,,,,,,11427,38684,3957,162,86,4,0,0,4,5,21,,,54,7.53,33.1,0.0741,1,0.0651,2.851,3b,0,0,4.1,ND,
4104759,2013-01-20 00:00:00,,,,,,,,,,,,,16195,30059,555,27,0,0,0,0,0,0,0,,,57,5.53,28.6,0.0151,0.5,0.0012,0.841,1a,0,0,0.11,ND,
4612314,2013-01-20 00:00:00,,,,,,,,,,,,,12756,27822,1155,218,48,2,0,1,0,0,0,,,53,7.53,34.5,0.0178,1,0.035,1.721,1a,74,0,1.65,ND,
4711313,2013-01-20 00:00:00,,,,,,,,,,,,,15179,36610,1932,334,32,2,0,8,0,5,0,,,54,10.45,30.3,0.0051,0.5,0.056,0.741,1a,63,0,0.51,ND,
5011857,2013-01-20 00:00:00,,,,,,,,,,,,,14177,35627,1761,171,44,5,0,0,0,1,20,,,55,13.79,31.2,0.0071,0.5,0.03,0.421,0,0,0,0.3,0,
5011858,2013-01-20 00:00:00,,,,,,,,,,,,,12549,42082,3764,352,44,6,0,5,0,0,2,,,49,13.71,32.8,0.0141,0.5,0.019,0.165,1a,0,0,0.09,0,
