Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
510049,2013-01-20 00:00:00,,,,,,,,,,,,,14344,38959,737,294,16,2,0,0,0,0,0,,,54,12.2,32.1,0.008,0.5,0.0821,0.1712,0,13,0,0.15,0,
5310991,2013-01-20 00:00:00,,,,,,,,,,,,,14442,37815,1916,218,43,2,0,0,0,0,0,,,55,9.57,32.1,0.0041,0.5,0.162,1.132,1a,0,0,0.51,ND,
54001,2013-01-20 00:00:00,,,,,,,,,,,,,10705,25767,1540,171,0,0,0,0,0,0,0,,,60,16.06,33.8,0.0102,1,0.041,0.371,1a,0,0,0.45,ND,
57005,2013-01-20 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,8.77,29.2,0.028,0.5,0.064,1.051,0,87,0,0.66,27.93,
57011,2013-01-20 00:00:00,,,,,,,,,,,,,10526,38275,1813,156,42,19,0,0,18,10,16,,,41,16.39,29.9,0.0153,1,0.162,1.501,1a,61,0,1.89,81.5,
57012,2013-01-20 00:00:00,,,,,,,,,,,,,13638,35457,1597,140,44,8,0,1,15,10,11,,,49,17.25,36.4,0.0072,0.5,0.0404,0.261,1a,48,0,0.44,ND,
96.2.4007,2013-01-20 00:00:00,,,,,,,,,,,,,13601,41705,6502,557,54,9,0,0,0,0,11,,,54,13.22,33.4,0.0194,1,0.086,1.214,0,75,0,1.51,75.21,
96.4.0548,2013-01-20 00:00:00,,,,,,,,,,,,,6710,27381,9208,159,46,31,0,0,0,0,7,,,54,6.64,34.8,0.0402,1,0.053,0.22,0,0,0,1.98,126.43,
96.4.0549,2013-01-20 00:00:00,,,,,,,,,,,,,9199,24685,8027,330,44,10,0,0,0,0,12,,,55,10.37,34.7,0.0143,1.5,0.052,2.045,0,0,0,0.49,68.92,
97.2.4074,2013-01-20 00:00:00,,,,,,,,,,,,,10435,30749,6364,351,44,14,0,0,0,0,0,,,50,15.27,33.1,0.0411,0.5,0.071,0.1621,1a,0,0,0.28,74.9,
97.2.4075,2013-01-20 00:00:00,,,,,,,,,,,,,14636,39024,2399,289,43,1,0,0,0,0,0,,,49,10.25,28.9,0.042,0.5,0.031,0.631,1a,46,0,0.7,74.01,
97.2.4076,2013-01-20 00:00:00,,,,,,,,,,,,,12527,41409,6567,623,43,12,0,0,0,0,0,,,49,16.14,33.3,0.0281,0.5,0.0512,0.521,1a,43,0,0.26,79.54,
EDP 008001,2013-01-20 00:00:00,,,,,,,,,,,,,11183,28821,2885,229,13,4,0,10,3,10,12,,,49,14.34,32,0.0142,1,0.0122,0.563,0,0,0,0.14,36.52,
EDP 011601,2013-01-20 00:00:00,,,,,,,,,,,,,25936,79616,2388,380,44,3,0,0,0,1,2,,,57,8.32,33.6,0.0163,1,0.261,0.731,0,48,0,0.74,42.75,
PBE-0579,2013-01-20 00:00:00,,,,,,,,,,,,,11878,40080,2618,252,0,22,0,12,52,0,43,,,49,4.39,36.6,0.013,0.5,0.075,0.741,0,0,0,0.95,0,
PBE-0580,2013-01-20 00:00:00,,,,,,,,,,,,,13139,44625,1237,176,0,28,0,1,58,0,0,,,53,5.25,33,0.0102,0.5,0.062,1.025,0,0,0,1.43,12.11,
PBJ-1200,2013-01-20 00:00:00,,,,,,,,,,,,,16897,37409,2996,236,44,1,0,0,0,0,0,,,54,5.7,34.5,0.0132,1,0.043,0.264,0,0,0,12.26,0,
PBK-1325,2013-01-20 00:00:00,,,,,,,,,,,,,11302,44054,2002,2002,18,2,0,2002,0,0,0,,,52,9.31,30.8,0.0131,1,0.246,2.751,0,0,0,15.05,0,
PBL-1465,2013-01-20 00:00:00,,,,,,,,,,,,,12138,35606,1499,115,0,0,0,0,0,0,0,,,56,13.67,32.4,0.0133,0.5,0.204,2.543,3b,0,0,4.39,189.32,
PCL-1429,2013-01-20 00:00:00,,,,,,,,,,,,,6771,30068,945,146,46,14,0,0,11,0,0,,,54,9.57,32.1,0.0104,1,0.143,1.532,1a,0,0,6.76,ND,
PDC-0277,2013-01-20 00:00:00,,,,,,,,,,,,,17977,34816,2000,222,44,5,0,1,12,0,18,,,47,10.27,30.3,0.062,0.5,0.203,2.18,1a,0,0,5.28,12.65,
PP0016B01,2013-01-20 00:00:00,,,,,,,,,,,,,22077,43949,2267,308,44,55,0,10,54,0,45,,,55,10.82,33.7,0.0126,1,0.042,1.62,1a,62,0,0.34,ND,
PP0050B01,2013-01-20 00:00:00,,,,,,,,,,,,,7880,21464,3094,275,46,14,0,2,2,0,0,,,57,8.77,30.2,0.0162,0.5,0.024,0.254,1a,46,0,0.1,10.75,
PTE 1689/01,2013-01-20 00:00:00,,,,,,,,,,,,,16548,29841,1543,392,42,12,0,0,6,10,12,,,51,11.91,34.1,0.0141,0.5,0.0219,1.431,0,27,0,0.36,0,
PTE 1689/02,2013-01-20 00:00:00,,,,,,,,,,,,,14811,35733,1562,132,46,4,0,0,2,0,0,,,59,7.81,31.2,0.0431,1,0.083,1.253,0,0,0,0.34,12.3,
PTE 1689/04,2013-01-20 00:00:00,,,,,,,,,,,,,9100,28427,2423,228,42,14,0,0,10,6,2,,,57,8.19,30.7,0.0123,1,0.0642,1.631,0,125,0,0.63,5.43,
VN00408,2013-01-20 00:00:00,,,,,,,,,,,,,14491,37855,1141,239,14,4,0,10,0,0,2,,,55,6.77,35.6,0.0112,0.5,0.035,0.273,0,0,0,0.19,0,
VN00410,2013-01-20 00:00:00,,,,,,,,,,,,,14491,37855,1141,239,14,4,0,10,0,0,2,,,55,6.77,35.6,0.0112,0.5,0.035,0.273,1a,0,0,0.19,ND,
4104453,2013-01-18 00:00:00,,,,,,,,,,,,,17478,39639,4586,367,47,99,0,9,382,18,494,,,34,32.51,33,0.084,1.5,0.224,5.247,3b,0,0,10.07,98.43,
20083122TIC003,2013-01-16 00:00:00,-,IEC,-,TIS,-,-,12M,2013-01-16,,,,,13617,38846,1841,227,3,6,0,0,0,0,0,236,55,44.08,8.25,33.2,0.001,0.5,0.031,0.421,0,0,0,0.68,0,NORMAL
20083122TIC008,2013-01-16 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",,,,,,10925,33547,1935,285,18,8,0,0,0,0,0,311,50,57.08,5.48,38.2,0,0.5,0.031,0.212,0,0,0,0.19,0,NORMAL
1626651,2013-01-15 00:00:00,,,,,,,,,,,,,16336,44110,5871,252,42,1,0,0,0,0,14,,,50,15.87,36.1,0.0804,1.5,0.192,2.842,1a,68,0,3.88,ND,
16266534,2013-01-15 00:00:00,,,,,,,,,,,,,20867,56788,1931,272,48,2,0,0,0,0,0,,,56,18.62,36.6,0.0463,1,0.09,0.67,1a,86,0,2.84,ND,
16276521,2013-01-15 00:00:00,,,,,,,,,,,,,16256,34826,3916,258,44,2,0,0,1,0,2,,,52,16.87,35.1,0.0843,1.5,0.157,2.461,1a,48,0,2.34,ND,
16276522,2013-01-15 00:00:00,,,,,,,,,,,,,14092,37236,2302,208,76,2,0,0,0,1,1,,,43,12.95,30,0.036,1.5,0.0965,1.542,1a,87,0,1.32,ND,
56018,2013-01-15 00:00:00,,,,,,,,,,,,,17451,47119,3649,241,54,45,0,3,181,0,192,,,50,17.8,34.8,0.073,1,0.077,0.692,1a,54,0,0.36,ND,
57001,2013-01-15 00:00:00,,,,,,,,,,,,,14752,35110,4120,251,49,64,0,7,229,15,240,,,57,17.45,35,0.159,0.5,0.104,0.415,1a,26,0,0.43,15.27,
PP0286B01,2013-01-15 00:00:00,,,,,,,,,,,,,9282,25719,246,10,49,0,0,0,0,0,0,,,68,5.42,48.1,0.005,0.5,0.004,0.043,1a,128,0,0.25,ND,
4710344,2013-01-10 00:00:00,,,,,,,,,,,,,10572,30494,6674,305,44,13,0,0,0,15,12,,,53,10.68,39.5,0.0199,0.5,0.08,0.361,3a,56,0,0.08,25.01,
4710345,2013-01-10 00:00:00,,IEC,,TIS,,,,,,,,,17131,25101,4471,248,4,8,0,0,0,1,20,260,56,54.92,14.2,38.5,0.0149,0.5,0.08,0.304,0,64,0,0.07,0,NORMAL
4710346,2013-01-10 00:00:00,,,,,,,,,,,,,10655,32075,4622,262,43,10,0,0,0,0,2,,,57,9.86,38.7,0.0152,0.5,0.076,0.843,3a,72,0,0.11,ND,
4710349,2013-01-10 00:00:00,,,,,,,,,,,,,18157,31772,5999,377,23,9,0,20,0,0,15,,,57,17.02,37.9,0.0127,0.5,0.08,0.362,3a,32,0,0.08,65.47,
3710738,2013-01-08 00:00:00,,IEC,-,TIS,-,-,"12M_71,72,73",2013-01-08,,,,,24628,50032,2399,291,411,80,0,4,178,12,190,964,50,48.86,20.94,37.7,0.052,1.5,0.106,3.65,1A,39,0,2.38,58.25,NORMAL
383203723,2013-01-08 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2013-01-08,,,,,10095,27098,2430,118,3,3,0,0,0,0,0,124,56,50.2,12.17,38.6,0.007,0.5,0.112,2.032,0,0,0,2.27,0,NORMAL
383204884,2013-01-08 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2013-01-08,,,,,11067,35800,2185,123,20,8,0,0,4,2,20,155,50,49.5,7.02,38.8,0.002,0.5,0.085,2.651,0,24,0,5.38,0,NORMAL
383204885,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,15785,21425,2051,213,49,3,0,0,3,0,1,268,36,51.04,18.97,37.1,0.057,0.5,0.172,2.65,4a,0,0,5.8,42.22,NORMAL
383204886,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,19417,33205,2598,229,17,8,0,8,18,2,1,280,36,49.58,12.7,37.2,0.228,0.5,0.214,2.312,0,0,0,8.46,0,NORMAL
3905095,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,25761,50048,4637,339,129,6,0,0,9,2,109,,,47.98,22.7,38.1,0.059,0.5,0.142,2.764,0,0,0,2.93,0,
42754,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,15564,32975,8694,445,44,34,0,0,85,0,71,608,62,55.32,10.63,39.1,0.0211,0.5,0.092,1.025,0,0,0,0.47,0,NORMAL
42755,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,17399,28736,2711,302,42,11,0,6,21,0,24,382,60,49.82,10.07,39.2,0.0071,0.5,0.093,1.274,0,0,0,1.01,0,NORMAL
4710343,2013-01-08 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,14088,27759,1998,224,43,0,0,0,0,0,2,,,59.66,6.98,37.4,0.012,0.5,0.066,0.277,0,50,0,0.18,0,
4710347,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,17166,45611,5386,293,42,12,0,2,0,0,20,349,60,59,11.04,37.4,0.0491,0.5,0.07,1.045,0,45,0,0.08,0,NORMAL
4710348,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,17166,45611,5386,293,42,12,0,2,0,0,20,349,60,44.22,10.99,35.1,0.0114,0.5,0.313,2.545,0,22,0,0.14,0,NORMAL
4710350,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,7594,19387,2071,141,43,2,0,0,0,0,1,186,52,45.28,15.84,39.1,0.0028,0.5,0.07,0.29,0,24,0,0.06,0,NORMAL
50310092,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,19752,37948,2229,171,46,3,0,0,0,2,0,220,38,50.7,9.7,38.1,0.043,0.5,0.073,0.543,0,0,0,0.46,0,NORMAL
508038,2013-01-08 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,19678,62156,3014,453,49,11,0,0,0,15,20,513,55,51.36,8.65,35.2,0.013,0.5,0.094,1.843,0,0,0,0.39,0,NORMAL
54002,2013-01-08 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,19511,43290,3524,441,43,9,0,5,0,15,30,498,50,58.98,10.70,35.1,0.0057,1,0.072,1.845,3a,17,0,0.67,28.24,NORMAL
3011080056,2012-11-02 00:00:00,,,,,,,,,,,,,7699,36158,1370,285,41,4,0,0,0,0,0,,,56,7.98,,,,,,,0,,,,
TP70279708,2012-11-02 00:00:00,,,,,,,,,,,,,6793,21343,741,68,42,2,0,0,0,0,0,,,55,3.7,,,,,,,0,,,,
JD85034202,2012-10-30 00:00:00,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,11083,38613,2195,280,57,5,0,7,3,0,0,295,44,52,12.53,0,0,0,0,0,,0,,,0,NORMAL
TP70279703,2012-10-30 00:00:00,-,-,,IEC,,-,-,2012-10-30,,,,,10828,21343,741,68,42,2,0,0,0,0,0,112,60,55.34,3.7,0,0,0,0,0,0,0,0,0,0,NORMAL
4104077,2012-06-14 00:00:00,,,,,,,,,,,,,17731,40791,2117,235,45,50,0,25,30,1,25,,,52,7.41,0,0,0,0,0,0,0,0,0,0,
4104453,2012-06-14 00:00:00,,,,,,,,,,,,,13185,34503,3534,347,42,26,0,8,326,15,498,,,27,37.53,0,0,0,0,0,0,0,0,0,0,
4104758,2012-06-14 00:00:00,,,,,,,,,,,,,10178,35586,3856,115,76,0,0,0,0,4,15,,,53,9.66,0,0,0,0,0,0,0,0,0,0,
4104759,2012-06-14 00:00:00,,,,,,,,,,,,,17862,38863,418,29,0,0,0,0,0,0,0,,,48,4.15,0,0,0,0,0,0,0,0,0,0,
4612314,2012-06-14 00:00:00,,,,,,,,,,,,,31544,56106,1797,243,10,0,0,15,0,1,2,,,55,4.55,,,,,,,0,,,,
4711313,2012-06-14 00:00:00,,,,,,,,,,,,,11716,35723,2573,345,23,0,0,20,0,9,5,,,56,12.98,,,,,,,0,,,,
5011857,2012-06-14 00:00:00,,,,,,,,,,,,,1693,51845,1814,258,18,0,0,5,0,3,21,,,51,10.69,,,,,,,0,,,,
5011858,2012-06-14 00:00:00,,,,,,,,,,,,,9766,20526,3395,320,2,0,0,6,2,4,14,,,45,13.45,0,0,0,0,0,0,0,0,0,ND,
510049,2012-06-14 00:00:00,,,,,,,,,,,,,43210,74964,832,244,0,0,0,15,0,7,14,,,53,13.74,0,0,0,0,0,0,0,0,0,0,
5310991,2012-06-14 00:00:00,,,,,,,,,,,,,9996,30304,1927,177,0,0,0,0,0,10,14,,,50,9.62,,,,,,,0,,,,
54001,2012-06-14 00:00:00,,,,,,,,,,,,,12019,32139,1596,173,0,0,0,0,0,3,0,,,54,12.67,,,,,,,0,,,,
57005,2012-06-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,3.61,0,0,0,0,0,0,0,0,0,0,
57011,2012-06-14 00:00:00,,,,,,,,,,,,,5914,33979,1477,267,25,27,0,15,66,13,31,,,56,18.39,0,0,0,0,0,0,0,0,0,0,
57012,2012-06-14 00:00:00,,,,,,,,,,,,,18050,47939,1042,220,28,11,0,20,38,13,51,,,54,19.23,0,0,0,0,0,0,0,0,0,0,
96.2.4007,2012-06-14 00:00:00,,,,,,,,,,,,,7361,27156,8045,497,20,4,0,15,0,5,12,,,51,16.03,0,0,0,0,0,0,0,0,0,0,
96.4.0548,2012-06-14 00:00:00,,,,,,,,,,,,,15941,43674,13482,198,10,22,0,21,15,12,20,,,49,8.81,0,0,0,0,0,0,0,0,0,0,
96.4.0549,2012-06-14 00:00:00,,,,,,,,,,,,,8394,36625,8512,461,10,0,0,10,1,0,20,,,54,11.77,0,0,0,0,0,0,0,0,0,0,
97.2.4074,2012-06-14 00:00:00,,,,,,,,,,,,,10267,41867,6747,373,0,1,0,5,0,0,12,,,51,18.34,0,0,0,0,0,0,0,0,0,0,
97.2.4075,2012-06-14 00:00:00,,,,,,,,,,,,,21941,56624,5122,462,5,6,0,18,2,2,0,,,40,13.72,,,,,,,0,,,,
97.2.4076,2012-06-14 00:00:00,,,,,,,,,,,,,10142,35255,8559,745,6,8,0,5,0,1,4,,,57,11.1,0,0,0,0,0,0,0,0,0,0,
EDP 008001,2012-06-14 00:00:00,,,,,,,,,,,,,12033,39325,2057,217,15,21,0,12,5,14,18,,,58,10.65,,,,,,,0,,,,
EDP 011601,2012-06-14 00:00:00,,,,,,,,,,,,,9466,31438,3777,309,0,0,0,15,0,4,10,,,50,12.21,,,,,,,0,,,,
PBE-0579,2012-06-14 00:00:00,,,,,,,,,,,,,5008,35714,2010,260,0,16,0,15,56,2,63,,,50,0,0,0,0,0,0,0,0,0,0,0,
PBE-0580,2012-06-14 00:00:00,,,,,,,,,,,,,4689,35531,1331,147,20,18,0,8,65,0,51,,,51,5.94,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,2012-06-14 00:00:00,,,,,,,,,,,,,8265,26524,3512,450,13,16,0,14,0,0,0,,,47,7.74,0,0,0,0,0,0,0,0,0,0,
PBK-1325,2012-06-14 00:00:00,,,,,,,,,,,,,9595,43756,2096,2096,0,0,0,2096,20,0,0,,,53,10.78,0,0,0,0,0,0,0,0,0,0,
PBL-1465,2012-06-14 00:00:00,,,,,,,,,,,,,21981,58435,1629,213,0,0,0,5,10,0,10,,,53,12.2,0,0,0,0,0,0,0,0,0,0,
PCL-1429,2012-06-14 00:00:00,,,,,,,,,,,,,7237,41088,1030,249,0,8,0,2,0,1,35,,,56,6.97,,,,,,,0,,,,
PDC-0277,2012-06-14 00:00:00,,,,,,,,,,,,,16368,36464,2449,221,0,21,0,1,10,4,20,,,52,8.28,0,0,0,0,0,0,0,0,0,0,
PP0016B01,2012-06-14 00:00:00,,,,,,,,,,,,,21821,47837,2731,393,43,39,0,12,62,0,22,,,53,6.2,,,,,,,0,,,,
PP0050B01,2012-06-14 00:00:00,,,,,,,,,,,,,5508,14735,2560,226,0,6,0,5,2,0,2,,,54,10.87,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,2012-06-14 00:00:00,,,,,,,,,,,,,11551,25220,1995,599,30,11,0,15,7,15,25,,,53,12.76,0,0,0,0,0,0,0,0,0,0,
PTE 1689/02,2012-06-14 00:00:00,,,,,,,,,,,,,19171,49816,1352,114,0,0,0,10,0,1,11,,,55,9.54,0,0,0,0,0,0,0,0,0,0,
PTE 1689/04,2012-06-14 00:00:00,,,,,,,,,,,,,12410,32404,2768,283,25,13,0,0,30,6,15,,,57,10.04,,,,,,,0,,,,
VN00408,2012-06-14 00:00:00,,,,,,,,,,,,,19221,37855,915,296,10,0,0,16,0,0,0,,,54,6.72,0,0,0,0,0,0,0,0,0,0,
VN00409,2012-06-14 00:00:00,,,,,,,,,,,,,19221,26200,915,296,10,0,0,16,0,0,0,,,54,6.72,0,0,0,0,0,0,0,0,0,0,
20083122TIC003,2012-06-11 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2012-06-11,,,,,9279,24512,1714,151,0,0,0,0,0,1,0,151,58,39.26,9.9,30.4,0.002,0.5,0.033,0.303,0,0,0,0.86,0,NORMAL
20083122TIC008,2012-06-11 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",,,,,,13950,48694,1474,178,5,0,0,5,0,0,0,188,50,55.54,6.47,36.1,0.002,0.5,0.034,0.178,1a,0,0,0.39,0,NORMAL
4710344,2012-06-03 00:00:00,,,,,,,,,,,,,15837,39941,5542,337,0,4,0,10,25,19,14,,,46,12.8,,,,,,,0,,,,
4710346,2012-06-03 00:00:00,,,,,,,,,,,,,18198,41030,6669,291,41,13,0,7,0,10,24,,,54,6.42,,,,,,,0,,,,
4710349,2012-06-03 00:00:00,,,,,,,,,,,,,17104,41322,5775,371,20,6,0,16,0,1,32,,,44,16.17,,,,,,,0,,,,
508038,2012-06-03 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,19522,43362,4234,655,0,12,0,12,0,12,22,679,56,55.62,6.36,37,0.014,0.5,0.035,1.362,0,0,0,0.34,0,NORMAL
1626651,2012-06-02 00:00:00,,,,,,,,,,,,,23228,51325,7439,681,0,4,0,0,1,0,22,,,53,41624,0,0,0,0,0,0,0,0,0,0,
16266534,2012-06-02 00:00:00,,,,,,,,,,,,,19679,44379,3287,467,20,3,0,0,0,1,0,,,53,14.59,0,0,0,0,0,0,0,0,0,0,
16276521,2012-06-02 00:00:00,,,,,,,,,,,,,19188,44163,5173,561,20,4,0,0,1,0,17,,,54,18.47,0,0,0,0,0,0,0,0,0,0,
16276522,2012-06-02 00:00:00,,,,,,,,,,,,,17228,38303,3715,538,14,3,0,0,0,2,12,,,43,13.89,0,0,0,0,0,0,0,0,0,0,
56018,2012-06-02 00:00:00,,,,,,,,,,,,,17198,34376,7482,448,51,38,0,6,238,0,181,,,55,18.99,0,0,0,0,0,0,0,0,0,0,
57001,2012-06-02 00:00:00,,,,,,,,,,,,,10140,27729,6052,388,71,84,0,8,302,0,200,,,56,14.61,0,0,0,0,0,0,0,0,0,0,
3710737,2012-06-01 00:00:00,-,IEC,-,TIS,-,-,-,2012-06-01,,,,,15575,38044,3177,292,152,11,0,20,3,0,30,478,60,55.5,26.48,31.1,0.017,1,0.113,1.494,1a,27,0,4.58,47.18,NORMAL
383203723,2012-06-01 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2012-06-01,,,,,10561,26875,2034,211,0,15,0,24,0,2,7,250,60,55.78,15.6,36.4,0.015,0.5,0.065,1.354,0,0,0,2.33,0,NORMAL
383204884,2012-06-01 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2012-06-01,,,,,17604,392820,3345,142,12,8,0,17,28,13,22,207,50,58.2,13.85,35.3,0.022,0.5,0.103,2.164,0,40,0,3.44,0,NORMAL
383204885,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,24951,46092,2941,364,23,5,0,18,0,5,13,410,35,58.46,21.29,36.3,0.001,0.5,0.125,1.774,0,0,0,7.55,0,NORMAL
383204886,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,15531,36256,2034,234,10,65,0,12,46,4,0,367,35,52,17.26,36.8,0.025,0.5,0.154,1.766,0,0,0,7.9,0,NORMAL
3905095,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,17663,35905,4493,339,129,6,0,0,9,2,109,483,38,54.02,27.62,35.3,0.084,1,0.111,2.01,0,0,0,0.99,0,NORMAL
42754,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,16103,39108,7380,316,0,14,0,1,80,2,18,411,60,54.04,11.45,35.5,0.036,0.5,0.041,0.348,0,0,0,0.71,0,NORMAL
42755,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,23640,51209,4039,206,15,13,0,0,21,4,15,255,62,53,10.32,34.1,0.019,0.5,0.044,0.952,0,0,0,1.28,0,NORMAL
4710343,2012-06-01 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,15934,36091,2651,455,0,5,0,74,10,7,18,544,65,56.62,8.4,36.4,0.015,0.5,0.032,0.26,0,50,0,0.18,0,NORMAL
4710345,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,15625,34888,6603,295,8,11,0,0,0,5,24,314,60,53,8.67,36.8,0.022,0.5,0.037,0.181,0,0,0,0.15,0,NORMAL
4710347,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,22215,48945,6865,302,48,13,0,20,0,7,23,383,64,55.56,8.97,37.9,0.018,0.5,0.027,0.88,0,0,0,0.18,0,NORMAL
4710348,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,22215,48945,6865,302,48,13,0,20,0,7,23,383,64,58.2,9.93,34.8,0.014,0.5,0.037,0.351,0,18,0,0.2,0,NORMAL
4710350,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,16301,40245,2450,148,38,0,0,0,0,0,0,186,58,47,9.52,36.6,0.011,0.5,0.04,0.26,0,36,0,0.2,0,NORMAL
50310092,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,15877,40569,2652,139,0,0,0,30,0,2,33,169,40,51.08,14.88,36.2,0.015,0.5,0.035,0.268,0,12,0,0.41,0,NORMAL
54002,2012-06-01 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,18470,37926,4611,603,30,9,0,41,0,26,31,683,55,54.42,14.53,34.30,0.004,1.0,0.133,1.494,1a,10,0,1.19,37.14,NORMAL
EDP004301,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2453,176,48,52,0.0,28,163,0,331,467,,53,11,28,0.020,0.5,0.650,4.23,4a,0,0,0,0,NORMAL
EDP018401,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2318,115,0,5151,0.0,30,171,0,129,367,,57,7,27,0.000,0.5,0.077,0.43,1b,0,0,0,0,NORMAL
ET8712/1,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18462,42657,8653,583,13,5,0.0,2,1,3,17,604,,42,6,31,0.000,0.5,0.080,1.98,1a,0,0,0,0,NORMAL
ET8712_2,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6980,38110,5847,507,12,12,0.0,5,2,0,0,538,,58,7,30,0.010,0.5,0.090,0.69,1a,0,0,0,0,NORMAL
ET8713/1,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15108,53982,6248,310,12,8,0.0,14,13,0,31,357,,47,8,33,0.020,0.5,0.076,1.42,2b,0,0,0,0,NORMAL
EV9277_1,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18517,48421,2710,243,15,0,0.0,1,0,2,8,259,,62,19,33,0.016,0.5,0.138,2.32,3b,0,0,0,0,NORMAL
PP0041B01,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8293,32374,4100,285,18,12,0.0,18,1,0,8,334,,60,9,35,0.010,0.5,0.080,0.43,1b,0,0,0,0,NORMAL
PP0091B01,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19153,45461,1979,267,15,0,0.0,0,0,0,2,282,,49,8,0,0,0,0.079,0.50,1b,0,0,0,0,NORMAL
4010922,2012-01-04 00:00:00,,,,,,,,,,,,,5487,20653,2944,404,0,40,0,29,215,14,142,,,44,11,32.9,0.0032,1,0.168,3.912,0,0,0,7.35,0,
4104077,2012-01-04 00:00:00,,,,,,,,,,,,,14283,31789,1915,310,15,66,0,35,14,0,10,,,55,6.16,35.5,0.0012,0.5,0.042,0.776,1a,0,0,0.68,ND,
4104453,2012-01-04 00:00:00,,,,,,,,,,,,,4668,28037,4272,339,19,54,0,44,403,27,537,,,32,31.24,27.5,0.063,1.5,0.201,4.014,1a,0,0,8.96,126.279,
4104758,2012-01-04 00:00:00,,,,,,,,,,,,,8840,27210,2284,184,116,0,0,2,10,8,15,,,38,18.41,36.4,0.0598,1,0.087,2.602,3b,0,0,4.29,ND,
4104759,2012-01-04 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,0,0,0,0,0,0,0,0,0,0,0,
4612314,2012-01-04 00:00:00,,,,,,,,,,,,,51665,67176,1785,364,31,0,0,23,0,0,0,,,51,8.01,31.7,0.0159,0.5,0.03,1.5,1a,98,0,1.98,ND,
4711313,2012-01-04 00:00:00,,,,,,,,,,,,,57810,18836,2055,361,25,0,0,24,0,0,5,,,48,8.69,31.6,0.0036,0.5,0.06,0.585,1a,87,0,0.73,ND,
5011857,2012-01-04 00:00:00,,,,,,,,,,,,,53111,75349,2161,259,21,15,0,15,0,0,10,,,55,7.81,32.3,0.0062,0.5,0.035,0.291,0,0,0,1.6,0,
5011858,2012-01-04 00:00:00,,,,,,,,,,,,,51520,72562,2011,303,0,0,0,14,0,4,12,,,54,9.42,34.9,0.0111,0.5,0.025,0.153,1a,0,0,1.12,0,
510049,2012-01-04 00:00:00,,,,,,,,,,,,,51161,80775,434,152,10,1,0,17,0,5,10,,,58,8.86,34.4,0.0055,0.5,0.041,0.189,0,0,0,0.24,0,
5310991,2012-01-04 00:00:00,,,,,,,,,,,,,3412,11237,1628,139,0,0,0,2,5,12,10,,,54,9.924,26.5,0.0035,0.5,0.109,1.046,1a,0,0,1.03,ND,
54001,2012-01-04 00:00:00,,,,,,,,,,,,,10256,32176,1628,139,0,0,0,0,2,5,0,,,57,12.234,37.7,0.0034,1,0.038,0.339,1a,17,0,0.76,ND,
57005,2012-01-04 00:00:00,,,,,,,,,,,,,11642,40038,12070,258,12,24,0,17,15,10,75,,,46,17.42,32.7,0.0127,0.5,0.056,0.527,0,96,0,1.58,0,
57011,2012-01-04 00:00:00,,,,,,,,,,,,,5121,18556,1063,247,10,15,0,18,47,17,31,,,55,14.93,30.9,0.0091,0.5,0.134,1.295,1a,59,0,5.87,91.738,
57012,2012-01-04 00:00:00,,,,,,,,,,,,,54530,87999,1089,146,32,14,0,22,39,15,37,,,48,18.12,36.7,0.0098,0.5,0.033,0.213,1a,56,0,0.42,ND,
96.2.4007,2012-01-04 00:00:00,,,,,,,,,,,,,9947,28933,6740,450,13,5,0,21,1,12,15,,,59,8.87,29.8,0.0254,0.5,0.062,0.514,0,86,0,2.01,50.601,
96.4.0548,2012-01-04 00:00:00,,,,,,,,,,,,,31542,35901,15478,240,9,30,0,41,18,15,22,,,56,8.86,32.3,0.0436,1,0.037,0.273,0,0,0,0.45,87.494,
96.4.0549,2012-01-04 00:00:00,,,,,,,,,,,,,8937,36266,8832,512,10,6,0,21,0,0,23,,,55,8.75,38,0.009,1.5,0.053,1.82,0,0,0,0.45,80.542,
97.2.4074,2012-01-04 00:00:00,,,,,,,,,,,,,8265,33917,6852,417,9,5,0,29,0,0,18,,,39,12.2,32.8,0.0277,0.5,0.042,0.131,1a,22,0,0.38,56.379,
97.2.4075,2012-01-04 00:00:00,,,,,,,,,,,,,56624,54588,4053,321,8,4,0,14,0,0,0,,,53,11.88,30.2,0.0261,0.5,0.043,0.333,1a,30,0,1.14,64.236,
97.2.4076,2012-01-04 00:00:00,,,,,,,,,,,,,36934,45435,6751,1586,14,6,0,6,0,0,0,,,46,15.08,34.4,0.0036,0.5,0.048,0.692,1a,67,no Sludge,1.56,58.387,
EDP 008001,2012-01-04 00:00:00,,,,,,,,,,,,,10965,34121,3410,256,20,10,0,13,3,10,15,,,49,8.484,35.4,0.0255,1,0.047,0.258,0,19,0,0.78,0,
EDP 011601,2012-01-04 00:00:00,,,,,,,,,,,,,8599,28196,3011,427,18,4,0,11,1,8,13,,,56,8.413,27.7,0.006,1,0.35,0.492,0,40,0,0.54,0,
PBE-0579,2012-01-04 00:00:00,,,,,,,,,,,,,5200,32580,2672,263,12,13,0,21,51,5,80,,,49,12.86,35.7,0.0091,0.5,0.077,0.658,0,0,0,2.53,0,
PBE-0580,2012-01-04 00:00:00,,,,,,,,,,,,,4667,26390,1049,141,18,12,0,18,0,0,43,,,53,13.3,32.3,0.0085,0.5,0.044,0.866,0,0,0,1.4,0,
PBJ-1200,2012-01-04 00:00:00,,,,,,,,,,,,,6866,33815,3081,150,20,15,0,20,0,0,0,,,44,12.66,32.8,0.0073,1,0.195,5.209,3b,0,0,145.6,0,
PBK-1325,2012-01-04 00:00:00,,,,,,,,,,,,,11294,47705,1909,1909,0,10,0,1909,29,5,1,,,45,16.46,34.8,0.0095,0.5,0.234,2.475,0,0,0,29.87,0,
PBL-1465,2012-01-04 00:00:00,,,,,,,,,,,,,58033,79050,1560,226,15,0,0,18,25,0,23,,,44,15.11,37.2,0.0103,0.5,0.159,3.41,0,0,0,9.03,144.675,
PCL-1429,2012-01-04 00:00:00,,,,,,,,,,,,,6956,37012,722,160,11,8,0,21,12,3,35,,,58,8.554,30.3,0.0062,0.5,0.109,1.622,1a,0,0,4,ND,
PDC-0277,2012-01-04 00:00:00,,,,,,,,,,,,,8366,23071,2525,258,4,24,0,15,29,10,24,,,46,10.06,28.6,0.0153,0.5,0.222,2.232,1a,0,0,10.56,ND,
PP0016B01,2012-01-04 00:00:00,,,,,,,,,,,,,38653,41419,2643,362,12,27,0,35,42,0,25,,,55,6.32,34.1,0.0109,0.5,0.04,1.58,1a,54,0,0.38,ND,
PP0050B01,2012-01-04 00:00:00,,,,,,,,,,,,,51757,17955,5341,284,0,22,0,18,8,0,2,,,53,9.288,32.7,0.0146,0.5,0.037,0.233,1a,67,0,0.28,29.593,
PTE 1689/01,2012-01-04 00:00:00,,,,,,,,,,,,,5222,22369,1741,422,16,9,0,18,7,18,15,,,47,8.83,33.8,0.0176,0.5,0.026,1.504,0,80,0,0.2,0,
PTE 1689/02,2012-01-04 00:00:00,,,,,,,,,,,,,54092,93215,1264,151,7,3,0,12,0,5,10,,,59,8.781,38.3,0.0165,0.5,0.055,0.645,0,0,0,0.76,0,
PTE 1689/04,2012-01-04 00:00:00,,,,,,,,,,,,,21789,51313,2041,351,14,9,0,4,31,5,13,,,63,7.357,,,,,,,0,,,,
VN00408,2012-01-04 00:00:00,,,,,,,,,,,,,52447,71723,667,194,5,0,0,29,0,0,0,,,51,12.29,33.3,0.0075,0.5,0.038,0.255,0,0,0,0.14,0,
VN00408,2012-01-04 00:00:00,,,,,,,,,,,,,52447,71723,667,194,5,0,0,29,0,0,0,,,51,12.29,33.3,0.0075,0.5,0.038,0.255,1a,0,0,0.14,ND,
20083122TIC003,2011-12-28 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2011-12-28,,,,,5217,14321,1207,196,0,0,0,0,0,1,0,196,60,56.9,5.2,30.4,0.002,0.5,0.033,0.303,0,0,0,0.86,0,NORMAL
20083122TIC008,2011-12-28 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",,,,,,43437,40411,736,160,28,3,0,10,0,3,4,201,50,57.16,5.58,36.1,0.002,0.5,0.034,0.178,1a,0,0,0.53,0,NORMAL
383204885,2011-12-25 00:00:00,,IEC,,TIS,,,,,,,,,15452,13314,2790,332,41,0,0,17,0,1,7,390,32,47.06,18.02,36.3,0.001,0.5,0.125,1.774,0,0,0,7.55,0,NORMAL
4710344,2011-12-25 00:00:00,,,,,,,,,,,,,14184,10808,4197,252,0,23,0,17,25,20,25,,,58,8.513,37.2,0.028,0.5,0.033,0.251,1a,33,0,0.12,31.316,
4710346,2011-12-25 00:00:00,,,,,,,,,,,,,17885,18582,3734,330,23,0,0,27,0,0,0,,,54,7.12,37.8,0.021,0.5,0.036,0.247,1a,58,0,1.65,ND,
4710349,2011-12-25 00:00:00,,,,,,,,,,,,,17885,18582,3734,330,31,0,0,27,0,5,29,,,54,10.98,35.2,0.0173,0.5,0.033,0.272,1a,25,0,0.12,45.719,
5011857,2011-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,55,9.32,0,0.0069,0.5,0,0.34,0,0,0,6.21,0,
1626651,2011-12-24 00:00:00,,,,,,,,,,,,,20149,23392,2832,178,12,2,0,12,3,8,11,,,46,18.64,34.7,0.0916,1.5,0.138,2.247,1a,50,0,8.35,ND,
16266534,2011-12-24 00:00:00,,,,,,,,,,,,,9472,24273,1752,187,24,1,0,4,1,0,0,,,56,16.31,34.6,0.0206,1,0.037,0.528,1a,101,0,1.73,ND,
16276521,2011-12-24 00:00:00,,,,,,,,,,,,,14951,25557,2837,291,20,1,0,17,2,8,12,,,48,18.64,34.7,0.0916,1.5,0.128,1.998,1a,65,0,4.16,ND,
16276522,2011-12-24 00:00:00,,,,,,,,,,,,,18985,36545,2207,138,24,1,0,26,2,0,0,,,49,10.6,34.7,0.02,1.5,0.084,1.15,1a,95,0,1.75,ND,
56018,2011-12-24 00:00:00,,,,,,,,,,,,,2677,20524,2359,156,13,28,0,20,136,0,81,,,54,15.5,36.1,0.038,1,0.04,0.388,1a,48,0,0.74,ND,
57001,2011-12-24 00:00:00,,,,,,,,,,,,,12259,56945,2107,174,52,45,0,49,210,15,183,,,50,16.78,32.3,0.1403,0.5,0.058,0.379,1a,45,0,0.39,ND,
TP70279708,2011-12-23 00:00:00,,,,,,,,,,,,,0,0,300,41,0,0,0,0,0,0,0,,,0,,,,,,,,0,,,,
3710737,2011-12-21 00:00:00,-,IEC,-,TIS,-,-,-,2011-12-21,,,,,15376,24114,2713,279,172,11,0,23,0,0,37,485,64,55.5,13.9,31.1,0.017,1,0.113,1.494,1A,27,0,4.58,0,NORMAL
3710738,2011-12-21 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2011-12-21,,,,,14553,26872,1806,454,298,31,0,23,139,14,144,945,52,52.2,19.38,31.1,0.017,1,0.073,1.522,1A,27,0,4.6,48.19,NORMAL
383203723,2011-12-21 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2011-12-21,,,,,9053,18973,1209,109,0,10,0,22,0,0,0,141,62,53.18,16.08,36.4,0.015,0.5,0.065,1.354,0,0,0,2.33,0,NORMAL
383204884,2011-12-21 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2011-12-21,,,,,17366,25604,1785,136,10,0,0,22,15,10,33,183,50,37.94,18.71,35.3,0.022,0.5,0.103,2.164,0,40,0,3.44,0,NORMAL
383204886,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,9053,18973,1209,229,15,52,0,22,15,12,0,333,32,54.82,9.336,36.8,0.025,0.5,0.154,1.766,0,0,0,7.9,0,NORMAL
3905095,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,17394,40327,2600,173,89,0,0,0,27,42,126,289,35,42.3,20.64,35.3,0.0836,1,0.111,2.01,0,0,0,5.86,0,NORMAL
42754,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,13575,22101,6185,465,0,14,0,31,79,5,20,589,60,36.44,18.49,35.5,0.0359,0.5,0.041,0.348,0,0,0,0.71,0,NORMAL
42755,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,7571,26603,2105,309,12,5,0,29,17,0,18,372,62,50.98,6.39,34.1,0.0185,0.5,0.044,0.952,0,0,0,1.28,0,NORMAL
4710343,2011-12-21 00:00:00,,IEC,,TIS,GLOW,,,,,,,,16908,15280,2303,382,0,1,0,40,8,9,20,431,68,56.34,15.17,36.4,0.015,0.5,0.032,0.26,0,50,0,0.18,0,NORMAL
4710345,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,18829,23019,4155,139,0,0,0,31,0,5,20,170,60,59,12.24,36.8,0.0217,0.5,0.037,0.181,0,59,0,0.15,0,NORMAL
4710347,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,14934,16324,3433,423,42,20,0,19,0,5,10,504,60,46.66,6.68,37.9,0.0181,0.5,0.027,0.88,0,51,0,0.18,0,NORMAL
4710348,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,14934,16324,3433,423,42,20,0,19,0,5,10,504,60,54.36,14.3,34.8,0.0143,0.5,0.037,0.351,0,18,0,0.2,0,NORMAL
4710350,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,15391,9932,2544,127,0,15,0,15,0,0,18,157,58,60,8.79,36.6,0.0112,0.5,0.04,0.26,0,36,0,0.2,0,NORMAL
50310092,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,14544,22414,1627,150,0,11,0,31,0,0,0,192,38,48.56,9.959,36.2,0.0147,0.5,0.035,0.268,0,12,0,0.41,0,NORMAL
508038,2011-12-21 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,17591,27519,2185,573,0,33,0,12,0,17,22,618,56,54.04,8.1,37,0.014,0.5,0.035,1.362,0,0,0,0.34,0,NORMAL
54002,2011-12-21 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,20180,28441,2653,410,26,0,0,19,0,21,19,455,58,43.30,13.14,34.3,0.0037,1,0.133,1.494,1a,10,0,1.19,37.14,NORMAL
TP70279708,2011-11-11 00:00:00,,,,,,,,,,,,,0,0,383,113,13,0,3,0,0,0,0,,,0,,,,,,,,0,,,,
EDP018401,2011-08-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,3007,262,13,92,0.0,0,258,0,0,625,,57,10,34,0.010,0.5,0.057,0.41,1b,0,0,0,0,NORMAL
EV9277_1,2011-08-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,3418,183,31,0,0.0,0,0,0,0,214,,57,18,33,0.091,1.5,0.109,1.82,3a,0,0,0,0,NORMAL
EV9277_2,2011-08-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,2900,186,33,4,0.0,5,8,0,0,236,,35,33,32,0.110,1.0,0.131,1.69,3a,0,0,0,0,NORMAL
PP0041B01,2011-08-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,2725,137,6,18,0.0,0,0,0,0,161,,56,14,32,0.010,0.5,0.045,0.18,2e,0,0,0,0,NORMAL
PP0091B01,2011-08-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,1630,309,6,4,0.0,7,3,0,0,329,,44,10,35,0.100,0.5,0.069,0.32,1b,0,0,0,0,NORMAL
4010922,2011-07-18 00:00:00,,,,,,,,,,,,,3698,16812,2428,210,0,56,0,49,170,25,116,,,39,19.05,0,0,0,0,0,0,0,0,0,0,
4104077,2011-07-18 00:00:00,,,,,,,,,,,,,8908,14717,2721,561,95,80,0,44,512,0,52,,,44,15.32,0,0,0,0,0,0,0,0,0,0,
4104453,2011-07-18 00:00:00,,,,,,,,,,,,,2017,29262,4073,208,23,42,0,37,396,0,629,,,40,13.46,0,0,0,0,0,0,0,0,0,0,
4104758,2011-07-18 00:00:00,,,,,,,,,,,,,7445,43147,1016,233,179,0,0,4,8,5,20,,,43,18.31,0,0,0,0,0,0,0,0,0,0,
4104759,2011-07-18 00:00:00,,,,,,,,,,,,,25444,31357,3210,295,14,5,0,0,13,10,25,,,40,18.22,0,0,0,0,0,0,0,0,0,0,
4612314,2011-07-18 00:00:00,,,,,,,,,,,,,13031,16671,1680,404,12,0,0,18,0,0,0,,,48,12.45,,,,,,,0,,,,
4711313,2011-07-18 00:00:00,,,,,,,,,,,,,12053,16420,2317,118,13,0,0,34,0,0,0,,,38,18.42,,,,,,,0,,,,
5011857,2011-07-18 00:00:00,,,,,,,,,,,,,8202,11916,3587,211,13,24,0,12,8,8,15,,,57,11.32,,,,,,,0,,,,
5011858,2011-07-18 00:00:00,,,,,,,,,,,,,34422,38556,2024,221,0,12,0,15,10,10,44,,,52,6.94,0,0,0,0,0,0,0,0,0,ND,
57005,2011-07-18 00:00:00,,,,,,,,,,,,,14387,43569,8553,362,13,0,0,15,23,10,98,,,44,17.03,0,0,0,0,0,0,0,0,0,0,
57011,2011-07-18 00:00:00,,,,,,,,,,,,,19498,42658,1150,249,28,15,0,43,45,48,50,,,38,18.72,,,,,,,0,,,,
57012,2011-07-18 00:00:00,,,,,,,,,,,,,27107,45992,1195,86,15,0,0,23,30,12,44,,,43,15.72,,,,,,,0,,,,
96.2.4007,2011-07-18 00:00:00,,,,,,,,,,,,,14158,45714,5430,309,13,0,0,33,0,0,15,,,29,25.61,0,0,0,0,0,0,0,0,0,0,
96.4.0548,2011-07-18 00:00:00,,,,,,,,,,,,,29390,20991,14488,143,0,31,0,43,12,18,20,,,42,19.11,0,0,0,0,0,0,0,0,0,0,
96.4.0549,2011-07-18 00:00:00,,,,,,,,,,,,,7451,41225,7562,588,15,10,0,17,3,0,10,,,43,13.46,0,0,0,0,0,0,0,0,0,0,
97.2.4074,2011-07-18 00:00:00,,,,,,,,,,,,,9718,14730,5718,581,0,0,0,14,0,5,10,,,43,20.44,,,,,,,0,,,,
97.2.4075,2011-07-18 00:00:00,,,,,,,,,,,,,3332,9015,8272,573,20,5,0,15,0,2,0,,,41,20.35,,,,,,,0,,,,
97.2.4076,2011-07-18 00:00:00,,,,,,,,,,,,,8021,24120,7550,1520,0,12,0,5,5,0,0,,,40,20.1,0,0,0,0,0,0,0,0,0,0,
EDP 008001,2011-07-18 00:00:00,,,,,,,,,,,,,8451,12120,3120,287,0,20,0,10,5,12,15,,,49,10.54,,,,,,,0,,,,
EDP 011601,2011-07-18 00:00:00,,,,,,,,,,,,,15647,25210,3015,852,15,0,0,10,2,10,5,,,46,13.54,,,,,,,0,,,,
PBE-0579,2011-07-18 00:00:00,,,,,,,,,,,,,14180,17307,2085,275,0,17,0,33,73,8,50,,,43,12.43,0,0,0,0,0,0,0,0,0,0,
PBE-0580,2011-07-18 00:00:00,,,,,,,,,,,,,11205,66645,773,160,0,14,0,33,55,8,55,,,44,19.32,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,2011-07-18 00:00:00,,,,,,,,,,,,,5865,52142,5246,767,13,13,0,4,12,0,0,,,39,18.07,0,0,0,0,0,0,0,0,0,0,
PBK-1325,2011-07-18 00:00:00,,,,,,,,,,,,,8415,17455,2110,2110,5,10,0,2110,20,15,5,,,41,16.82,0,0,0,0,0,0,0,0,0,0,
PBL-1465,2011-07-18 00:00:00,,,,,,,,,,,,,6470,46271,2650,314,13,0,0,5,35,0,0,,,36,20.75,0,0,0,0,0,0,0,0,0,0,
PCL-1429,2011-07-18 00:00:00,,,,,,,,,,,,,8677,56211,871,165,13,9,0,15,13,0,30,,,39,16.47,,,,,,,0,,,,
PDC-0277,2011-07-18 00:00:00,,,,,,,,,,,,,5568,15675,3225,412,13,20,0,15,40,5,0,,,36,20.21,,,,,,,0,,,,
PP0016B01,2011-07-18 00:00:00,,,,,,,,,,,,,7888,12954,2451,290,18,26,0,33,58,0,42,,,46,15.32,,,,,,,0,,,,
PP0050B01,2011-07-18 00:00:00,,,,,,,,,,,,,8417,14219,6055,261,0,20,0,5,6,0,5,,,50,12.03,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,2011-07-18 00:00:00,,,,,,,,,,,,,11262,16245,1541,154,50,6,0,14,10,0,12,,,50,10.8,0,0,0,0,0,0,0,0,0,0,
PTE 1689/02,2011-07-18 00:00:00,,,,,,,,,,,,,11428,15505,1213,176,10,0,0,6,10,10,10,,,42,15.34,,,,,,,0,,,,
PTE 1689/04,2011-07-18 00:00:00,,,,,,,,,,,,,9312,13980,2232,263,0,15,0,0,25,5,20,,,50,20.52,,,,,,,0,,,,
1626651,2011-07-08 00:00:00,,,,,,,,,,,,,10033,17237,3713,112,20,0,0,10,2,5,0,,,48,15.7,0,0,0,0,0,0,0,0,0,0,
16266534,2011-07-08 00:00:00,,,,,,,,,,,,,37041,54439,1531,107,0,0,0,9,0,0,0,,,52,14.03,0,0,0,0,0,0,0,0,0,0,
16276521,2011-07-08 00:00:00,,,,,,,,,,,,,23412,44567,3216,312,20,10,0,0,4,10,15,,,50,14.2,0,0,0,0,0,0,0,0,0,0,
16276522,2011-07-08 00:00:00,,,,,,,,,,,,,17617,59648,2510,162,52,0,0,13,0,2,15,,,46,14.06,0,0,0,0,0,0,0,0,0,0,
4710344,2011-07-08 00:00:00,,,,,,,,,,,,,19910,14428,4155,277,0,38,0,16,27,25,32,,,56,9.723,,,,,,,0,,,,
4710346,2011-07-08 00:00:00,,,,,,,,,,,,,12828,17122,2432,230,13,20,0,14,6,5,0,,,55,10.31,,,,,,,0,,,,
4710349,2011-07-08 00:00:00,,,,,,,,,,,,,20634,40032,2257,325,25,30,0,33,0,7,43,,,54,12.36,,,,,,,0,,,,
56018,2011-07-08 00:00:00,,,,,,,,,,,,,2291,50619,2140,173,20,42,0,28,198,5,150,,,47,16.02,0,0,0,0,0,0,0,0,0,0,
57001,2011-07-08 00:00:00,,,,,,,,,,,,,3644,14859,2440,182,40,56,0,44,236,15,178,,,46,14.22,0,0,0,0,0,0,0,0,0,0,
57011,2011-07-05 00:00:00,,,,,,,,,,,,,34615,51044,839,53,26,14,0,24,3,17,28,,,0,,,,,,1.602,1a,0,,,,
3710737,2011-06-29 00:00:00,-,IEC,,TIS,,-,-,2011-06-29,,,,,11456,34561,2201,259,125,12,0,8,5,0,52,409,60,50.2,18.98,28.9,0.009,0.5,0,1.85,1A,55,0,0.68,0,NORMAL
3710738,2011-06-29 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2011-06-29,,,,,23601,41257,2697,421,233,67,0,29,145,42,32,895,50,42.22,21.54,28.9,0.009,0.5,0.07,4.02,1A,55,0,0.56,0,NORMAL
383203723,2011-06-29 00:00:00,-,IEC,-,TIS,-,-,"6M_71,72",2011-06-29,,,,,10100,19409,1488,75,0,8,0,32,5,3,5,120,60,52.22,16.42,29.3,0.016,0.5,0.05,3.43,0,0,0,0.3,0,NORMAL
383204884,2011-06-29 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_71,72",2011-06-29,,,,,13987,22316,1693,114,13,3,0,44,21,15,32,195,40,46.54,15.19,29,0.006,0.5,0.04,1.85,0,48,0,0.47,0,NORMAL
383204886,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,10142,21230,1139,215,0,41,0,27,42,10,0,325,33,53.84,10.33,28.5,0.02,0.5,0.18,0.26,0,0,0,0.02,0,NORMAL
3905095,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,26342,32157,1536,120,32,0,0,0,32,25,48,184,40,57.16,12.66,29,0.094,1.5,0.07,3.32,0,0,0,0.99,0,NORMAL
42754,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,5377,10054,5158,512,0,10,0,38,71,2,45,631,58,53,18.45,28.9,0.019,0.5,0,0.79,0,0,0,5.03,0,NORMAL
42755,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,13510,18437,1152,295,0,8,0,14,32,0,15,349,64,29,32.11,28.4,0.012,0.5,0,1.23,0,0,0,6.41,0,NORMAL
4710343,2011-06-29 00:00:00,-,IEC,,TIS,GLOW,,"6M_71,72",,,,,,15578,10670,3956,364,0,0,0,115,32,4,32,511,64,55.20,15.65,28.9,0.009,0.5,0,0.47,0,53,0,5.41,0,NORMAL
4710345,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,12182,22095,4696,124,0,0,0,38,0,5,18,162,62,52.02,12.57,28.7,0.008,0.5,0,0.18,0,0,0,4.39,0,NORMAL
4710347,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,14998,19783,1914,443,36,50,0,46,7,12,32,582,62,49,9.79,29.2,0.009,0.5,0,0.38,0,0,0,4.08,0,NORMAL
4710348,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,14998,19783,1914,443,36,50,0,46,7,12,32,582,62,52.56,10.8,29,0.011,0.5,0.27,31.1,0,46,0,8.7,0,NORMAL
4710350,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,11778,15446,3451,120,12,15,0,39,0,1,20,186,46,55.58,12.88,28.7,0.008,0.5,0,0.21,0,56,0,4.39,0,NORMAL
50310092,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,27523,12176,754,125,0,10,0,15,0,15,30,150,40,49.54,10.99,29,0.027,0.5,0.07,3.32,0,36,0,0.65,0,NORMAL
508038,2011-06-29 00:00:00,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,32145,44212,1594,556,0,15,0,10,0,12,51,581,58,56.9,9.39,28.5,0.006,0.5,0,0.64,0,0,0,6.33,0,NORMAL
54002,2011-06-29 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,31056,44267,1958,441,13,0,0,10,0,15,30,464,60,45.04,15.65,28.90,0.018,1.0,0.070,1.280,1a,36,0,0.16,,NORMAL
383204885,2011-06-09 00:00:00,,IEC,,TIS,,,,,,,,,11553,21221,3421,350,13,5,0,22,5,5,15,395,33,45.52,16.77,29.2,0.009,0.5,0.14,5.3,0,0,0,0.91,0,NORMAL
TP70279708,2011-06-09 00:00:00,,,,,,,,,,,,,0,0,330,89,10,0,0,0,0,0,0,,,0,,,,,,,,0,,,,
54001,2011-06-08 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,8.21,,,,,,,0,,,,
5310991,2011-04-08 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,49,11.89,,,,,,,0,,,,
PTE 1689/01,2011-02-21 00:00:00,,,,,,,,,,,,,0,0,2124,573,19,15,0,0,12,0,0,,,0,,,,,,,,0,,,,
5011857,2011-02-17 00:00:00,,,,,,,,,,,,,0,0,3114,239,0,9,0,5,5,0,0,,,56,10.39,35.4,,,,,,0,,,,
5011857,2011-02-03 00:00:00,,,,,,,,,,,,,0,0,3269,297,11,9,0,4,3,0,0,,,0,,,,,,,,0,,,,
5011857,2011-01-13 00:00:00,,,,,,,,,,,,,0,0,3225,286,13,9,0,4,2,0,0,,,0,,,,,,,,0,,,,
1626651,2011-01-05 00:00:00,,,,,,,,,,,,,34646,51618,2199,85,2,2,0,6,3,13,27,,,51,13.13,35.6,0.0942,2.5,0.19,10.25,1a,75,0,0.0245,ND,
16266534,2011-01-05 00:00:00,,,,,,,,,,,,,47204,47037,1305,90,13,1,0,2,0,23,28,,,51,12.49,28,0.0304,1,0,0,1a,104,0,0.165,ND,
16276521,2011-01-05 00:00:00,,,,,,,,,,,,,48833,46039,1802,56,1,56,0,5,2,12,22,,,51,15.5,35.5,0.0137,2.5,0.09,5.18,1a,77,0,0.0245,ND,
16276522,2011-01-05 00:00:00,,,,,,,,,,,,,41100,48592,1905,246,47,3,0,0,0,15,26,,,46,14.21,32.6,0.0523,2,0.03,3.3,1a,95,0,8.13,ND,
4010922,2011-01-05 00:00:00,,,,,,,,,,,,,14005,56149,2165,498,3,104,0,33,158,18,23,,,0,,,,,,,,0,,,,
4104077,2011-01-05 00:00:00,,,,,,,,,,,,,21310,55201,2028,278,172,4,0,8,5,15,22,,,57,5.67,32,0.0091,2,0.07,3.84,3b,0,0,0.0101,ND,
4104453,2011-01-05 00:00:00,,,,,,,,,,,,,12435,54993,2670,356,79,91,0,28,413,17,22,,,35,17.11,31.3,0.0059,2,0.29,0,1a,0,0,0.0417,ND,
4104758,2011-01-05 00:00:00,,,,,,,,,,,,,41878,50215,251,12,0,2,0,0,7,11,26,,,49,10.92,30,0.0112,0.5,0,0.45,1a,0,0,1.75,ND,
4104759,2011-01-05 00:00:00,,,,,,,,,,,,,34468,50845,1221,79,30,2,0,4,16,19,23,,,49,8.86,29.1,0.0056,0.5,0,0.3,1a,0,0,3.53,ND,
4612314,2011-01-05 00:00:00,,,,,,,,,,,,,44196,47685,1404,222,10,3,0,10,0,15,29,,,53,8.56,30.5,0.012,1.5,0.01,1.61,1a,102,0,0.37,ND,
4710344,2011-01-05 00:00:00,,,,,,,,,,,,,35430,48236,2759,123,0,12,0,0,2,16,23,,,0,,,,,,,,0,,,,
4710346,2011-01-05 00:00:00,,,,,,,,,,,,,41464,48886,2259,182,0,8,0,0,2,14,26,,,0,,,,,,,,0,,,,
4710349,2011-01-05 00:00:00,,,,,,,,,,,,,36243,47641,2881,201,0,13,0,0,3,17,23,,,0,,,,,,,,0,,,,
4711313,2011-01-05 00:00:00,,,,,,,,,,,,,41441,47710,1953,203,14,2,0,17,0,13,28,,,0,,,,,,,,0,,,,
5011857,2011-01-05 00:00:00,,,,,,,,,,,,,40983,48991,1730,137,2,6,0,7,2,16,23,,,0,,,,,,,,0,,,,
5011858,2011-01-05 00:00:00,,,,,,,,,,,,,40093,48958,1617,157,5,3,0,5,0,16,28,,,52,11.4,29.6,0.0071,0.5,0,0.16,1a,0,0,2.29,ND,
56018,2011-01-05 00:00:00,,,,,,,,,,,,,20888,54371,2078,153,25,89,0,15,236,14,26,,,48,14.9,34.9,0.0094,2.5,0,0.4,1a,59,0,6.99,ND,
57001,2011-01-05 00:00:00,,,,,,,,,,,,,27972,52666,1750,82,10,63,0,14,186,11,25,,,48,10.31,29.2,0.0121,0.5,0,0.38,1a,55,0,5.43,ND,
57005,2011-01-05 00:00:00,,,,,,,,,,,,,34296,48004,2952,304,0,9,0,17,3,12,22,,,49,13.66,32.1,0.011,0.5,0,0.82,0,102,0,7.46,0,
57011,2011-01-05 00:00:00,,,,,,,,,,,,,0,0,3092,259,176,72,0,6,138,0,0,,,48,15.5,29.5,0.0123,1,0.1,0,0,81,0,0.469,72,
57012,2011-01-05 00:00:00,,,,,,,,,,,,,46375,47885,443,5,4,4,0,16,4,11,25,,,48,14.3,30.2,0.0059,0.5,0,0.39,1a,63,0,4.93,ND,
96.2.4007,2011-01-05 00:00:00,,,,,,,,,,,,,35253,46696,2955,646,2,9,0,9,3,16,28,,,36,10.47,30.2,0.0072,1.5,0.01,1.54,0,87,0,0.1,68,
96.4.0548,2011-01-05 00:00:00,,,,,,,,,,,,,27838,46248,3510,93,0,41,0,0,16,15,23,,,58,8.43,33,0.0111,1,0,0.64,0,8,0,4.93,68,
96.4.0549,2011-01-05 00:00:00,,,,,,,,,,,,,34296,48004,3952,304,0,9,0,17,3,13,26,,,48,7.46,29.9,0.0148,1.5,0,4.07 at 90c,0,2,0,0.23,54,
97.2.4074,2011-01-05 00:00:00,,,,,,,,,,,,,36772,48676,2539,252,0,7,0,1,0,15,26,,,54,16.72,32.2,0.012,1,0,0.32,1a,43,0,0.51,ND,
97.2.4075,2011-01-05 00:00:00,,,,,,,,,,,,,42517,47906,2413,430,3,3,0,9,1,15,28,,,48,17.93,29.2,0.008,1.5,0,1.38,1a,54,0,7.58,39,
97.2.4076,2011-01-05 00:00:00,,,,,,,,,,,,,30668,48256,3045,933,3,12,0,10,4,18,22,,,44,16.75,29.1,0.0149,0.5,0,1.82,1a,83,no Sludge,0,35,
EDP 008001,2011-01-05 00:00:00,,,,,,,,,,,,,31405,50311,2426,92,1,21,0,7,6,12,24,,,0,,,,,,,,0,,,,
EDP 011601,2011-01-05 00:00:00,,,,,,,,,,,,,29127,51476,2279,775,3,9,0,11,2,12,25,,,0,,,,,,,,0,,,,
PBE-0579,2011-01-05 00:00:00,,,,,,,,,,,,,34296,48004,2952,304,0,9,0,17,3,16,23,,,52,5.55,32.4,0.0155,0.5,0.01,2.55,0,0,0,7.14,0,
PBE-0580,2011-01-05 00:00:00,,,,,,,,,,,,,19895,56143,1282,92,0,28,0,7,73,11,24,,,50,7.41,32,0.0059,0.5,0.01,4.93,0,0,0,0.1,0,
PBJ-1200,2011-01-05 00:00:00,,,,,,,,,,,,,20456,54448,2443,452,2,16,0,10,8,19,27,,,46,10.51,30.1,0.0047,1,0,0,0,2,0,0.01,0,
PBK-1325,2011-01-05 00:00:00,,,,,,,,,,,,,19331,56398,1788,1788,0,19,0,1788,18,18,23,,,47,1.583,36.5,0.0145,1.5,0,0,0,0,0,0.019,0,
PBL-1465,2011-01-05 00:00:00,,,,,,,,,,,,,23690,55362,1535,204,8,8,0,9,26,17,21,,,42,15.64,29.1,0.0082,1,0.15,6.08,0,2,0,0.01,138,
PCL-1429,2011-01-05 00:00:00,,,,,,,,,,,,,21629,59351,795,115,0,15,0,5,14,15,23,,,0,,,,,,2.49,,0,,,,
PDC-0277,2011-01-05 00:00:00,,,,,,,,,,,,,23960,54192,2049,190,3,21,0,12,29,15,22,,,42,15.64,29.1,0.0082,1,0.23,0,1a,0,0,0.617,ND,
PP0016B01,2011-01-05 00:00:00,,,,,,,,,,,,,33998,50996,2027,195,6,48,0,5,62,13,24,,,53,8.43,34,0.0093,1,0.001,1.61,1a,67,0,0.38,ND,
PP0050B01,2011-01-05 00:00:00,,,,,,,,,,,,,41961,46930,2593,75,2,24,0,7,6,12,26,,,51,8.43,20.5,0.0091,1.5,0,0.18,1a,82,01%,2.49,ND,
PTE 1689/01,2011-01-05 00:00:00,,,,,,,,,,,,,29323,52178,1707,437,10,15,0,4,10,12,26,,,49,8.81,31.5,0.0071,1,0,1.37,0,85,0,5.88,0,
PTE 1689/02,2011-01-05 00:00:00,,,,,,,,,,,,,31297,51824,996,168,8,4,0,3,3,15,27,,,0,,,,,,,,0,,,,
PTE 1689/04,2011-01-05 00:00:00,,,,,,,,,,,,,35492,53437,1897,347,4,17,0,3,13,15,25,,,0,,,,,,,,0,,,,
4010922,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,15.73,29,0.0452,1.5,0.18,0,0,0,0,7.69,0,
4710343,2010-12-25 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,37116,49388,2198,193,1,4,0,0,0,16,23,198,70,55.34,12.43,28.9,0.009,0.5,0,0.47,0,53,0,5.41,0,NORMAL
4710344,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,12.87,28.7,0.0049,0.5,0,0.19,1a,43,0,5.81,ND,
4710346,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,6.99,28.8,0.0004,0.5,0,0.16,1a,61,0,7.69,ND,
4710349,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,54,11.05,27.8,0.0032,0.5,0,0.26,1a,47,0,3.94,ND,
4711313,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,39,13.2,29.5,0.078,0.5,0,0.87,1a,96,0,9.09,ND,
508038,2010-12-25 00:00:00,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,36517,49386,1450,689,4,11,0,6,1,18,25,711,60,54.1,14.64,28.5,0.006,0.5,0,0.64,0,0,0,6.33,0,NORMAL
EDP 008001,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,55,5.47,30.4,0.0114,1,0,0.7,0,40,0,0.109,0,
EDP 011601,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,9.91,30.4,0.0112,1,0,0,0,53,0,0.109,0,
PCL-1429,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,8.31,29.3,0.0173,1,0.34,0,1a,0,0,0.629,ND,
PTE 1689/02,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,42,11,29.1,0.0172,1,0,1.31,0,0,0,5.88,0,
3710737,2010-12-21 00:00:00,-,IEC,-,TIS,-,-,-,2010-12-21,,,,,29228,51670,2112,359,175,7,0,10,3,16,28,554,70,55.34,12.43,28.9,0.009,0.5,0,1.85,1a,55,0,0.68,0,NORMAL
3710738,2010-12-21 00:00:00,-,IEC,-,TIS,-,-,-,2010-12-21,,,,,23601,54117,1928,375,327,56,0,10,140,16,26,908,55,33.3,23.43,27.8,0.0078,1.5,0.07,4.02,1A,53,0,0.56,0,NORMAL
383203723,2010-12-21 00:00:00,-,IEC,-,TIS,-,-,"12M_71,72,73",2010-12-21,,,,,49828,45808,916,19,1,2,0,0,2,14,26,24,60,47,4.25,29.3,0.0162,0.5,0.05,3.43,0,0,0,0.297,0,NORMAL
383204884,2010-12-21 00:00:00,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",2010-12-21,,,,,29239,52661,1651,41,3,7,0,6,5,12,24,62,60,47.18,20.8,29,0.006,0.5,0.04,1.85,0,48,0,0.47,0,NORMAL
383204885,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,15,26,33,33,46.26,15.74,29.2,0.009,0.5,0.14,5.3,0,59,0,0.909,0,NORMAL
383204886,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,20811,55505,1366,67,3,19,0,7,29,16,28,125,34,54.82,11.47,28.5,0.020,0.5,0.18,0.26,0,0,0,0.0195,0,NORMAL
3905095,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,34468,50845,1221,79,30,2,0,4,16,12,28,131,40,35.24,32.34,29,0.094,1.5,0.07,3.32,0,5,0,0.99,0,NORMAL
42754,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,25196,51253,2839,342,2,29,0,11,78,18,23,462,60,48.34,10.52,28.9,0.0191,0.5,0,0.79,0,0,0,5.03,0,NORMAL
42755,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,28338,160,1896,216,6,11,0,12,21,16,28,266,70,24.76,34.03,28.4,0.0121,0.5,0,1.23,0,0,0,6.41,0,NORMAL
4710345,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,38377,47653,2668,108,0,9,0,0,1,29,271,118,65,48.48,7.43,28.7,0.0078,0.5,0,0.18,0,0,0,4.39,0,NORMAL
4710347,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,28,25,238,62,46,5.74,29.2,0.009,0.5,0,0.38,0,59,0,4.08,0,NORMAL
4710348,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,18,25,238,62,54.6,10.59,29,0.011,0.5,0.27,31.1,0,46,0,8.7,0,NORMAL
4710350,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,38377,47653,2668,108,0,9,0,0,1,12,26,118,70,48,7.43,28.7,0.0078,0.5,0,0.21,0,56,0,4.39,0,NORMAL
50310092,2010-12-21 00:00:00,,IEC,,TIS,,,,,,,,,42206,48571,666,46,2,0,0,12,0,12,22,60,40,42.6,9.99,29,0.0269,1,0.07,3.32,0,36,0,0.65,0,NORMAL
54002,2010-12-21 00:00:00,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,36067,49885,1595,372,4,3,0,7,1,17,27,387,62,33.30,23.43,28.90,0.018,1,0.07,1.28,1a,36,0,0.16,0,NORMAL
PTE 1689/04,2010-11-01 00:00:00,,,,,,,,,,,,,11065,34673,2140,386,19,16,0,1,16,4,14,,,0,,,,,,,,0,,,,
4104077,2010-10-19 00:00:00,,,,,,,,,,,,,0,0,2517,253,16,115,0,28,844,0,0,,,56,17.68,29.4,0.0138,1,0.123,2.43,1a,0,0,ND,ND,
4104453,2010-10-19 00:00:00,,,,,,,,,,,,,0,0,7418,441,123,99,0,24,540,0,0,,,42,27.26,29.1,0.055,2.5,0.142,3.3,1a,0,0,ND,ND,
4104759,2010-10-19 00:00:00,,,,,,,,,,,,,0,0,6041,307,72,3,0,3,7,0,0,,,56,17.04,29.8,0.122,2,0.15,3.15,1a,0,0,ND,ND,
4104758,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,3215,361,256,0,0,3,6,0,0,,,47,24.01,29.1,0.6,1.5,0.05,1.84,1a,0,0,ND,ND,
4612314,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,2442,457,31,0,0,11,0,0,0,,,55,14.03,28.7,0.0095,1,0.01,0.31,1a,0,NA,NA,ND,
4711313,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,3402,434,51,0,0,17,0,0,0,,,59,13.46,29.2,0.0194,0.5,0.035,0.59,0,0,0,0,ND,
57005,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,12693,776,10,0,0,0,2,0,0,,,27,28.23,29,0.005,0.5,0.01,0.61,0,0,0,0,81,
57011,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,41349,28.9,0.019,2,0.022,0.97,1a,0,0,0,76,
57012,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,1280,74,63,13,0,9,40,0,0,,,45,21.55,28,0.0072,0.5,0.011,0.57,1a,0,0,0,ND,
96.2.4007,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,12016,1356,18,13,0,2,0,0,0,,,43,16.78,28.7,0.0483,0.5,0.013,0.26,0,0,0,0,106,
96.4.0548,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,18896,189,9,51,0,0,17,0,0,,,34,15.48,29.1,0.013,1.5,0.011,0.28,0,0,01.02,0,106,
96.4.0549,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,12693,776,10,0,0,0,2,0,0,,,39,14.7,28.7,0.0389,2,0.019,0.28,0,0,0,0,10,
97.2.4074,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,6693,427,9,0,0,0,3,0,0,,,41,19.11,28.4,0.0167,0.5,0.003,0.28,0,0,0,0,44,
97.2.4075,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,6853,879,20,0,0,3,0,0,0,,,0,,,,,,,,0,,,,
97.2.4076,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,11494,1416,7,0,0,0,4,0,0,,,37,22.82,28.6,0.022,0.5,0.0215,0.34,1a,0,no Sludge,0,59,
PBJ-1200,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,6395,704,10,12,0,4,11,0,0,,,46,12.61,29.2,0.0251,1.5,0.175,5.05,0,0,0,0,0,
PBL-1465,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,1998,329,17,10,0,7,34,0,0,,,0,,,,,,,,0,,,,
PCL-1429,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,3884,350,17,20,0,11,41,0,0,,,50,41349,28.6,0.0314,0.5,0.118,1.59,0,0,0,0,ND,
PDC-0277,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,3844,350,17,20,0,11,41,0,0,,,0,,,,,,,,0,,,,
PP0016B01,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,3654,318,23,55,0,0,77,0,0,,,58,8.56,28.9,0.0171,0.5,0.053,1.38,1a,0,0,0,0,
PP0050B01,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,8933,226,14,32,0,0,6,0,0,,,60,15.06,29.6,0.0135,0.5,0.005,0.22,1a,0,0,0,0,
PTE 1689/01,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,2977,253,167,0,0,26,4,0,0,,,0,,,,,,,,0,,,,
4104077,2010-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,41349,25.4,0.01,1.5,0.349,2.73,1a,0,0,ND,ND,
1626651,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,5499,268,19,0,0,0,5,0,0,,,56,13,44,0.04,1.5,0.25,3.66,1a,74,0,0,26,
16266534,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,3517,308,70,0,0,0,0,0,0,,,45,15,46.5,0.02,1,0.05,1.35,1a,0,0,0,25,
16276521,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,4545,237,22,0,0,0,2,0,0,,,61,14,45.8,0.056,1.5,0.25,3.66,1a,68,0,0,26,
16276522,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,3476,267,85,0,0,2,25,0,0,,,54,14,53.7,0.036,1.5,0.05,1.35,1a,114,0,0,23,
56018,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,3256,191,54,74,0,11,255,0,0,,,50,15,44,0.02,1,0.03,0.55,1a,60,0,0,32,
57001,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,2565,173,41,87,0,20,302,0,0,,,56,13,47.9,0.032,1,0.03,0.45,1a,59,0,0,28,
EDP 008001,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,8,31.2,0.018,2,0.006,0.36,0,0,0,0,13,
EDP 011601,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,67,8,34.1,0.018,2,0.011,0.49,0,0,0,0,12,
PTE 1689/01,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,6,36.2,0.007,1,0,1.37,0,85,0,5.88,0,
PTE 1689/02,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,6,40.8,0.008,1,0.0075,0.86,0,0,0,0,010,
PTE 1689/04,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,61,7,35.3,0.018,1,0.009,0.59,0,0,0,0,010,
PTE 1689/01,2010-01-11 00:00:00,,,,,,,,,,,,,10788,40591,1934,582,24,115,0,2,14,0,38,,,0,,,,,,,,0,,,,
4612314,2010-01-07 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,8,29.71,0.01,1.5,0.035,1.22,1a,0,0,NA,ND,
4711313,2010-01-07 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,39,11,32.8,0.01,1,0.006,1.22,0,0,0,0,ND,
PP0050B01,2010-01-07 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,48,8,30.48,0.02,1,0.003,0.25,1a,0,0,0,ND,
4612314,2009-12-14 00:00:00,,,,,,,,,,,,,20758,71626,2099,424,21,3,0,12,1,2,1,,,0,,,,,,,,0,,,,
4711313,2009-12-14 00:00:00,,,,,,,,,,,,,15206,68564,2829,407,41,4,0,14,1,3,3,,,0,,,,,,,,0,,,,
PP0016B01,2009-12-14 00:00:00,,,,,,,,,,,,,16746,66511,3321,303,16,41,0,3,73,0,36,,,0,,,,,,,,0,,,,
PP0050B01,2009-12-14 00:00:00,,,,,,,,,,,,,6147,35790,8148,260,8,27,0,1,6,2,3,,,0,,,,,,,,0,,,,
PBE-0579,2009-11-06 00:00:00,,,,,,,,,,,,,11960,81457,2463,204,5,52,0,5,81,3,43,,,0,,,,,,,,0,,,,
PBE-0580,2009-11-06 00:00:00,,,,,,,,,,,,,14549,75421,1464,147,0,49,0,6,82,4,58,,,0,,,,,,,,0,,,,
EDP 008001,2009-11-01 00:00:00,,,,,,,,,,,,,11224,46851,5219,312,11,21,0,1,6,7,9,,,0,,,,,,,,0,,,,
EDP 011601,2009-11-01 00:00:00,,,,,,,,,,,,,11322,64329,3561,1162,16,8,0,10,2,10,2,,,0,,,,,,,,0,,,,
PCL-1429,2009-11-01 00:00:00,,,,,,,,,,,,,12490,76653,1530,219,15,28,0,10,81,0,28,,,0,,,,,,,,0,,,,
PTE 1689/02,2009-11-01 00:00:00,,,,,,,,,,,,,11789,46397,2238,623,21,12,0,1,11,3,10,,,0,,,,,,,,0,,,,
1626651,2009-10-20 00:00:00,,,,,,,,,,,,,24557,62512,4781,298,10,5,0,2,6,2,6,0,,41,41624,27.9,0.063,0,0,0,1a,95,0,0,010,
16266534,2009-10-20 00:00:00,,,,,,,,,,,,,35632,77955,3121,303,20,3,0,2,8,1,1,,,52,10,39.9,0.028,0.5,0,0,1a,0,0,0,010,
16276521,2009-10-20 00:00:00,,,,,,,,,,,,,34786,77462,4137,225,15,3,0,5,8,6,14,,,29,8,33,0.044,0,0,0,1a,72,0,0,010,
16276522,2009-10-20 00:00:00,,,,,,,,,,,,,25710,74683,2401,319,26,3,0,1,5,3,10,,,48,9,34.3,0.051,0,0,0,1a,133,0,0,010,
56018,2009-10-20 00:00:00,,,,,,,,,,,,,5744,51968,2769,189,46,95,0,11,264,2,146,,,51,11,39,0.011,0,0,0,1a,66,0,0,48,
57001,2009-10-20 00:00:00,,,,,,,,,,,,,7017,61581,2475,168,36,112,0,16,258,11,178,,,49,11,38,0.116,0,0,0,1a,94,0,0,76,
97.2.4076,2009-09-04 00:00:00,,,,,,,,,,,,,0,0,12175,1631,0,14,0,0,3,0,0,,,0,,,,,,,,0,,,,
4010922,2009-09-01 00:00:00,,,,,,,,,,,,,15050,81337,3853,488,5,107,0,0,34,13,18,,,0,,,,,,,,0,,,,
96.4.0549,2009-08-06 00:00:00,,,,,,,,,,,,,6220,51808,8017,89,12,7,0,5,0,0,0,,,0,,,,,,,,0,,,,
57005,2009-06-18 00:00:00,,,,,,,,,,,,,5552,53398,6508,302,18,143,0,10,314,20,113,,,0,,,,,,,,0,,,,
PBJ-1200,2009-06-18 00:00:00,,,,,,,,,,,,,5065,73716,5554,910,11,17,0,7,11,0,0,,,0,,,,,,,,0,,,,
PBK-1325,2009-06-18 00:00:00,,,,,,,,,,,,,5332,71138,2349,2349,9,18,0,2349,24,10,11,,,0,,,,,,,,0,,,,
PBL-1465,2009-06-18 00:00:00,,,,,,,,,,,,,5065,73716,5554,910,11,17,0,7,11,18,40,,,0,,,,,,,,0,,,,
57011,2009-06-17 00:00:00,,,,,,,,,,,,,3564,62488,2295,251,68,64,0,39,115,66,50,,,0,,,,,,,,0,,,,
97.2.4074,2009-06-17 00:00:00,,,,,,,,,,,,,28981,71056,12694,1127,13,16,0,0,1,5,4,,,0,,,,,,,,0,,,,
4010922,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,14,29.4,0.032,1.5,0.183,4.49,0,0,0,0,0,
4104453,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,0,18.4,0.031,2,0.1535,2.91,1a,0,0,ND,ND,
4104758,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,0,20.3,0.37,1.5,0.124,1.69,0,0,0,ND,ND,
4104759,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,0,15.2,0.015,2,0.14,2.66,1a,0,0,ND,ND,
57005,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,44,22,31,0.016,1.5,0.019,0.57,0,0,0,0,23,
57012,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,58,41,32.1,0.002,1,0.008,0.23,N/a,0,0,0,ND,
96.4.0549,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,52,13,44.3,0.009,2,0.028,0.94,0,0,0,0,10,
97.2.4074,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,41349,37.3,0.003,1,0.014,0.27,0,0,0,0,16,
97.2.4075,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,0,31.4,0.008,1.5,0.024,0.5,1a,0,0,0,54,
97.2.4076,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,0,31,0,0,0.02,0.4,0,0,0,0,54,
EDP 008001,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,54,0,34.8,0.036,1.5,0.014,0.69,1a,0,0,ND,10,
EDP 011601,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,49,8,31.1,0.036,1.5,0.012,0.61,1a,0,0,ND,010,
PBE-0579,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,6,33.5,0.041,1,0.014,0.49,0,0,0,0,0,
PBE-0580,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,47,5,34.6,0.038,1,0.011,0.6,0,0,0,0,0,
PBK-1325,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,44,5,38.7,0.016,1.5,0.825,5.03,0,0,0,0,0,
PBL-1465,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,5,34.2,0.007,1,0.016,0.41,0,0,0,0,173,
PDC-0277,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,48,26.1,26.1,0.001,1,0.12,1.88,1a,0,0,0,ND,
PTE 1689/01,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,37,8,32.6,0.013,1,0.014,0.46,0,0,0,0,010,
PTE 1689/02,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,0,36.4,0.014,1,0.036,0.66,0,0,0,0,010,
PTE 1689/04,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,7,36.8,0.036,1,0.018,0.42,0,0,0,0,010,
96.2.4007,2009-06-09 00:00:00,,,,,,,,,,,,,17326,62215,11730,1123,7,19,0,0,3,1,7,,,0,,,,,,,,0,,,,
96.4.0548,2009-06-09 00:00:00,,,,,,,,,,,,,21416,69747,17006,180,0,63,0,0,16,21,24,,,0,,,,,,,,0,,,,
96.4.0549,2009-01-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,,,,,,,,0,,,,
4104077,2009-01-11 00:00:00,,,,,,,,,,,,,6111,63545,2083,285,18,99,0,30,712,3,254,,,0,,,,,,,,0,,,,
4104453,2009-01-11 00:00:00,,,,,,,,,,,,,5538,66923,6011,568,64,58,0,21,426,0,461,,,0,,,,,,,,0,,,,
4104758,2009-01-11 00:00:00,,,,,,,,,,,,,9814,62106,2457,344,191,4,0,8,13,4,15,,,0,,,,,,,,0,,,,
4104759,2009-01-11 00:00:00,,,,,,,,,,,,,27198,63249,4751,284,50,3,0,12,12,10,14,,,0,,,,,,,,0,,,,
57012,2009-01-11 00:00:00,,,,,,,,,,,,,4818,28254,847,133,43,17,0,21,33,11,60,,,0,,,,,,,,0,,,,
97.2.4075,2009-01-11 00:00:00,,,,,,,,,,,,,23224,54272,3504,665,16,6,0,18,10,2,1,,,0,,,,,,,,0,,,,
EDP 011601,2009-01-11 00:00:00,,,,,,,,,,,,,19946,72128,3978,1082,6,26,0,8,4,9,12,,,0,,,,,,,,0,,,,
PDC-0277,2009-01-11 00:00:00,,,,,,,,,,,,,7154,69234,3135,391,13,19,0,16,47,7,0,,,0,,,,,,,,0,,,,
PTE 1689/02,2009-01-11 00:00:00,,,,,,,,,,,,,13462,56786,2100,571,15,29,0,2,9,5,11,,,0,,,,,,,,0,,,,
PTE 1689/04,2009-01-11 00:00:00,,,,,,,,,,,,,11599,47322,2421,448,11,36,0,1,16,0,33,,,0,,,,,,,,0,,,,
EDP 008001,2009-01-09 00:00:00,,,,,,,,,,,,,3054,46737,4051,311,5,30,0,2,7,12,12,,,0,,,,,,,,0,,,,
PP0016B01,2009-01-07 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,8,33.76,0.01,1,0.004,0.25,1a,0,0,0,ND,
4010922,2008-11-02 00:00:00,,,,,,,,,,,,,15834,70172,3466,245,2,40,0,0,40,0,25,,,0,,,,,,,,0,,,,
97.2.4075,2008-09-24 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,12,36.9,0.005,1,0.04,0.47,0,0,0,0,78,
PBK-1325,2007-12-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,5,45.6,0,0,4.1,7.12,0,0,0,0,0,
PBK-1325,2007-09-24 00:00:00,,,,,,,,,,,,,31990,62810,1014,1014,7,0,0,1014,16,0,0,,,0,,,,,,,,0,,,,
PBE-0580,2007-09-21 00:00:00,,,,,,,,,,,,,12000,76108,1446,128,10,27,0,5,78,0,47,,,0,,,,,,,,0,,,,
PBE-0579,2007-09-20 00:00:00,,,,,,,,,,,,,10059,75420,2552,295,12,28,0,5,82,0,47,,,0,,,,,,,,0,,,,
97.2.4076,2007-01-17 00:00:00,,,,,,,,,,,,,8331,45416,11396,2152,8,15,0,12,9,1,3,,,0,,,,,,,,0,,,,
PBE-0579,2006-12-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,7,39.8,0.008,0,0.06,0.71,0,0,0,0,0,
PBE-0580,2006-12-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,16,27.4,0.006,0,0.4,2,0,0,0,0,0,
ET8712/1,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,
ET8712_2,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
ET8713/1,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NORMAL
EV9277_2,-324309,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17961,49126,3048,367,13,1,0.0,0,0,8,14,381,,52,16,33,0.010,0.5,0.120,1.65,3b,0,0,0,0,NORMAL
50310092,-619879,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-24,,38,,,26431,59962,1378,95,4,2,0,3,0,12,0,0.11,33,66.2,12.1,33.0,0.021,0.5,0.005,0.376,2c,0,0,6.42,0,NORMAL
4710349,,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,44,,,2965,21214,3627,407,3,15,0,3,5,5,2,428,44,70.9,6.1,34.6,0.02,1,0.003,0.398,2c,235,0,2,35,NORMAL
