Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
1626651,10/20/2009,,,,,,,,,,,,,24557,62512,4781,298,10,5,0,2,6,2,6,N/A,,41,41624,27.9,0.063,N/A,N/A,N/A,Noncorrosive,95,N/A,N/A,<10,
1626651,4/26/2010,,,,,,,,,,,,,0,0,5499,268,19,0,0,0,5,0,0,,,56,13,44,0.04,1.5,0.25,3.66,Noncorrosive,74,N/A,N/A,26,
1626651,1/5/2011,,,,,,,,,,,,,34646,51618,2199,85,2,2,0,6,3,13,27,,,51,13.13,35.6,0.0942,2.5,0.19,10.25,Noncorrosive,75,no sludge,0.0245,ND,
1626651,7/8/2011,,,,,,,,,,,,,10033,17237,3713,112,20,0,0,10,2,5,0,,,48,15.7,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
1626651,12/24/2011,,,,,,,,,,,,,20149,23392,2832,178,12,2,0,12,3,8,11,,,46,18.64,34.7,0.0916,1.5,0.138,2.247,Noncorrosive,50,no sludge,8.35,ND,
1626651,6/2/2012,,,,,,,,,,,,,23228,51325,7439,681,0,4,0,0,1,0,22,,,53,41624,-,-,-,-,-,-,-,-,-,-,
1626651,1/15/2013,,,,,,,,,,,,,16336,44110,5871,252,42,1,0,0,0,0,14,,,50,15.87,36.1,0.0804,1.5,0.192,2.842,Noncorrosive,68,no slugdge,3.88,ND,
1626651,12/19/2013,,,,,,,,,,,,,16790,45328,5578,231,48,0,0,0,0,0,12,,,61,5.23,25.8,0.0213,2,0.129,1.762,1b,36.44,no slugdge,2.2,ND,
16266510,1/25/2019,,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,,,,30,38,38,55,10784,32760,235,6,0,0,0,0,0,19,2,6,38,72.9,10.3,48.4,0.001,1,0.002,0.311,Non Corrosive,0,0.003,0.12,0,NORMAL
16266534,10/20/2009,,,,,,,,,,,,,35632,77955,3121,303,20,3,0,2,8,1,1,,,52,10,39.9,0.028,0.5,N/A,N/A,Noncorrosive,N/A,N/A,N/A,<10,
16266534,4/26/2010,,,,,,,,,,,,,0,0,3517,308,70,0,0,0,0,0,0,,,45,15,46.5,0.02,1,0.05,1.35,Noncorrosive,N/A,no sludge,N/A,25,
16266534,1/5/2011,,,,,,,,,,,,,47204,47037,1305,90,13,1,0,2,0,23,28,,,51,12.49,28,0.0304,1,0,0,Noncorrosive,104,no sludge,0.165,ND,
16266534,7/8/2011,,,,,,,,,,,,,37041,54439,1531,107,0,0,0,9,0,0,0,,,52,14.03,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16266534,12/24/2011,,,,,,,,,,,,,9472,24273,1752,187,24,1,0,4,1,0,0,,,56,16.31,34.6,0.0206,1,0.037,0.528,Noncorrosive,101,no sludge,1.73,ND,
16266534,6/2/2012,,,,,,,,,,,,,19679,44379,3287,467,20,3,0,0,0,1,0,,,53,14.59,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16266534,1/15/2013,,,,,,,,,,,,,20867,56788,1931,272,48,2,0,0,0,0,0,,,56,18.62,36.6,0.0463,1,0.09,0.67,Noncorrosive,86,no sludge,2.84,ND,
16266534,12/19/2013,,,,,,,,,,,,,20296,54672,2005,342,58,4,0,0,0,0,0,,,38,19.66,27.1,0.0189,0.5,0.104,0.749,1a,11.377,no sludge,2.22,ND,
16276521,10/20/2009,,,,,,,,,,,,,34786,77462,4137,225,15,3,0,5,8,6,14,,,29,8,33,0.044,N/A,N/A,N/A,Noncorrosive,72,N/A,N/A,<10,
16276521,4/26/2010,,,,,,,,,,,,,0,0,4545,237,22,0,0,0,2,0,0,,,61,14,45.8,0.056,1.5,0.25,3.66,Noncorrosive,68,N/A,N/A,26,
16276521,1/5/2011,,,,,,,,,,,,,48833,46039,1802,56,1,56,0,5,2,12,22,,,51,15.5,35.5,0.0137,2.5,0.09,5.18,Noncorrosive,77,no sludge,0.0245,ND,
16276521,7/8/2011,,,,,,,,,,,,,23412,44567,3216,312,20,10,0,0,4,10,15,,,50,14.2,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16276521,12/24/2011,,,,,,,,,,,,,14951,25557,2837,291,20,1,0,17,2,8,12,,,48,18.64,34.7,0.0916,1.5,0.128,1.998,Noncorrosive,65,no sludge,4.16,ND,
16276521,6/2/2012,,,,,,,,,,,,,19188,44163,5173,561,20,4,0,0,1,0,17,,,54,18.47,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16276521,1/15/2013,,,,,,,,,,,,,16256,34826,3916,258,44,2,0,0,1,0,2,,,52,16.87,35.1,0.0843,1.5,0.157,2.461,Noncorrosive,48,no slugdge,2.34,ND,
16276521,12/19/2013,,,,,,,,,,,,,16736,35620,4092,281,51,5,0,0,0,0,8,,,48,8.5,27.5,0.001,1.5,0.152,1.718,3a,63.866,no slugdge,2.2,ND,
16276521,7/12/2018,,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81807048,Before oil regeneration,,33,44,47,57.9,27191,70355,4567,151,10,3,0,1,3,12,7,167,38,56,8.6,23.2,0.003,2.5,0.063,2.063,Non Corrosive,18.17,0.016,2.4,10.3,NORMAL
16276521,1/25/2019,191005129,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81901087,After oil regeneration,,33,34,34,36,32670,10784,235,6,0,0,0,0,0,19,2,6,34,72.9,10.3,48.4,0.001,1,0.002,0.311,Non Corrosive,0,0.003,0.12,1,NORMAL
16276522,10/20/2009,,,,,,,,,,,,,25710,74683,2401,319,26,3,0,1,5,3,10,,,48,9,34.3,0.051,N/A,N/A,N/A,Noncorrosive,133,N/A,N/A,<10,
16276522,4/26/2010,,,,,,,,,,,,,0,0,3476,267,85,0,0,2,25,0,0,,,54,14,53.7,0.036,1.5,0.05,1.35,Noncorrosive,114,N/A,N/A,23,
16276522,1/5/2011,,,,,,,,,,,,,41100,48592,1905,246,47,3,0,0,0,15,26,,,46,14.21,32.6,0.0523,2,0.03,3.3,Noncorrosive,95,no sludge,8.13,ND,
16276522,7/8/2011,,,,,,,,,,,,,17617,59648,2510,162,52,0,0,13,0,2,15,,,46,14.06,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16276522,12/24/2011,,,,,,,,,,,,,18985,36545,2207,138,24,1,0,26,2,0,0,,,49,10.6,34.7,0.02,1.5,0.084,1.15,Noncorrosive,95,no sludge,1.75,ND,
16276522,6/2/2012,,,,,,,,,,,,,17228,38303,3715,538,14,3,0,0,0,2,12,,,43,13.89,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
16276522,1/15/2013,,,,,,,,,,,,,14092,37236,2302,208,76,2,0,0,0,1,1,,,43,12.95,30,0.036,1.5,0.0965,1.542,Noncorrosive,87,no slugdge,1.32,ND,
16276522,12/19/2013,,,,,,,,,,,,,13780,38492,2403,257,72,1,0,0,0,2,0,,,55,14.13,28.3,0.003,1,0.291,1.06,1b,8.042,no slugdge,2.19,ND,
20083122TIC003,12/28/2011,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",12/28/2011,-,-,-,-,5217,14321,1207,196,0,0,0,0,0,1,0,196,60,56.9,5.2,30.4,0.002,0.5,0.033,0.303,-,0,0,0.86,0,NORMAL
20083122TIC003,6/11/2012,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/11/2012,-,-,-,-,9279,24512,1714,151,0,0,0,0,0,1,0,151,58,39.26,9.9,30.4,0.002,0.5,0.033,0.303,-,0,0,0.86,0,NORMAL
20083122TIC003,1/16/2013,-,IEC,-,TIS,-,-,12M,1/16/2013,-,-,-,-,13617,38846,1841,227,3,6,0,0,0,0,0,236,55,44.08,8.25,33.2,0.001,0.5,0.031,0.421,-,0,0,0.68,0,NORMAL
20083122TIC003,12/18/2013,-,IEC,-,TIS,GLOW,-,12M,12/18/2013,-,-,-,-,12947,50384,2483,213,8,3,0,0,0,0,0,224,48,56.3,10.11,32.4,0.004,0.5,0.072,0.723,-,0,0,0.79,0,NORMAL
20083122TIC003,7/24/2014,-,IEC,-,TIS,GLOW,-,6M,7/24/2014,-,-,-,-,15585,46345,2692,286,10,4,0,13,2,0,0,271,48,56.3,10.02,32.4,0.004,0.5,0.072,0.723,-,0,0,0.79,0,NORMAL
20083122TIC003,1/8/2015,-,IEC,-,TIS,GLOW,-,12M,,-,-,-,-,15585,46345,2692,286,10,4,0,13,2,0,0,286,50,59.64,12.65,36.4,0.014,0.5,0.116,0.683,-,0,0,0.18,0,NORMAL
20083122TIC003,9/7/2015,-,IEC,-,TIS,GLOW,-,6M,9/7/2015,-,-,-,-,19477,43963,3228,301,14,5,0,10,0,0,0,330,55,39.06,10.81,36.4,0.014,0.5,0.116,0.683,-,0,0,0.18,0,NORMAL
20083122TIC003,6/22/2016,-,Ekkarach W.,-,FOCUS LAB,GLOW,81606160,6M,6/22/2018,-,-,-,-,6831,41870,6991,962,29,19,0,4,3,15,14,1017,50,63.2,7.7,36.4,0.014,0.5,0.116,0.683,-,0,0,0.18,0,NORMAL
20083122TIC003,12/3/2016,-,Ekkarach W.,-,FOCUS LAB,GLOW,81612062,12M,12/3/2016,-,-,-,-,7579,44098,7024,1000,25,20,0,1,3,10,10,1049,41,73.5,4.5,43,0.005,0.5,0.003,0.37,3A,0,0.013,0.17,0,NORMAL
20083122TIC003,5/22/2017,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81705155,"6M_71,72",5/22/2017,-,-,-,-,6745,48433,7541,1160,23,21,0,2,3,35,21,1209,50,72.1,8.7,43,0.005,0.5,0.003,0.37,3A,0,0.013,0.17,0,NORMAL
20083122TIC003,12/6/2017,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81712085,"12M_71,72,73",12/6/2017,-,-,-,-,8689,55696,7952,1115,23,21,0,2,3,20,29,1164,37,57.2,7.3,42.31,0.004,0.5,0.005,0.35,3A,0,0.01,0.37,16.87,NORMAL
20083122TIC003,3/21/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81803215,"6M_71,72",3/21/2018,31,55,70,60,9584,56187,8068,1113,21,22,0,2,4,21,11,1162,41,68.9,7.6,42.31,0.004,0.5,0.005,0.35,3A,0,0.004,0.37,19.48,NORMAL
20083122TIC003,10/11/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810152,"12M_71,72,73",10/11/2018,32.8,59,84,55.7,10761,62832,8869,1152,23,24,0,2,7,107,28,1208,49,62,9.2,41.13,0.005,0.5,0.048,0.738,3A,0,0.004,0.24,19.48,NORMAL
20083122TIC003,3/29/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905010,"6M_71,72",3/29/2019,34.1,58,74,62,5469,44085,7966,1011,18,22,0,2,4,25,1,1057,50,56.1,8.2,41.13,0.005,0.5,0.048,0.738,3A,0,0.004,0.24,19.48,NORMAL
20083122TIC003,10/15/2019,-,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,NHT/NRV,-,"12M 71,7273",,33.5,62,89,52,8556,45957,5441,768,11,18,0,3,5,1,14,805,52,57.2,9.3,40.3,0.01,0.5,0.07,0.299,3A,0,0.01,0.22,19.2,NORMAL
20083122TIC003,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,,,,,,,,,,,,
20083122TIC003,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,,,,,,,,,,,,NORMAL
20083122TIC003,5/20/2020,201017125,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,NHT/NRV,-,"6M 71,72",,-,50,-,-,10817,50659,4704,912,13,14,0,2,6,0,5,952,50,62,10,40.3,0.01,0.5,0.007,0.299,3A,0,0.01,0.22,19.2,NORMAL
20083122TIC003,8/17/2021,211033257,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,-,-,8/17/2021,31,32,32,63,5929,15992,1099,218,0,5,0,0,0,1,1,223,70,71,11,40.3,0.01,0.5,0.007,0.299,3A,0,0.01,0.22,19.2,NORMAL
20083122TIC003,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6233,23922,5411,1417,7,32,0,4,5,3,9,1465,66,74,7,,,,,,,,,,,NORMAL
20083122TIC003,12/14/2022,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,Emergency after Power cable fault,12/14/2022,-,36,-,-,1998,28897,3649,736,6,17,0,3,4,8,6,766,36,78,8,40,0.026,1,0.002,0.36,Non Corrosive,-,-,0.1,14,NORMAL
20083122TIC003,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,7220,68792,958,8,8,22,0,4,4,3,8,996,64,86,10,36,0.017,1,0.002,0.28,3a,0,-,0.1,19,NORMAL
20083122TIC003,4/10/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/10/2024,,70,,,16184,44618,1153,202,58,11,53,14,1,3,1,0,65,85.9,7.2,36,0.017,1,0.002,0.28,3a,0,-,0.1,19,NORMAL
20083122TIC003,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,52,,,4748,25733,4389,528,9,10,0,2,2,14,6,551,52,76.1,5.5,47.7,0.01,1.5,0.002,0.374,2c,241,-,1.1,270,NORMAL
20083122TIC003,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,68,,,6857,36720,5025,482,7,11,0,3,2,3,5,505,68,82.6,5.8,34.2,0.01,1.5,0.001,0.221,2e,241,0.0019,0.9,15,NORMAL
20083122TIC008,12/28/2011,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",,-,-,-,-,43437,40411,736,160,28,3,0,10,0,3,4,201,50,57.16,5.58,36.1,0.002,0.5,0.034,0.178,Non Corrosive,0,No Sludge,0.53,0,NORMAL
20083122TIC008,6/11/2012,-,IEC,-,TIS,GLOW,-,"6M_71,72",,-,-,-,-,13950,48694,1474,178,5,0,0,5,0,0,0,188,50,55.54,6.47,36.1,0.002,0.5,0.034,0.178,Non Corrosive,0,No Sludge,0.39,0,NORMAL
20083122TIC008,1/16/2013,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",,-,-,-,-,10925,33547,1935,285,18,8,0,0,0,0,0,311,50,57.08,5.48,38.2,0,0.5,0.031,0.212,-,0,0,0.19,0,NORMAL
20083122TIC008,6/28/2013,-,IEC,-,TIS,GLOW,-,"6M_71,72",,-,-,-,-,16570,51271,2202,315,14,5,0,0,0,0,0,334,50,58.48,5.22,38.2,0.003,0.5,0.031,0.212,-,0,0,0.19,0,NORMAL
20083122TIC008,12/18/2013,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",12/18/2013,-,-,-,-,21938,75903,2358,340,19,4,0,0,0,0,0,340,48,55.4,9.93,38.1,0,0.5,0.053,0.402,Non Corrosive,0,No Sludge,0.39,0,NORMAL
20083122TIC008,7/24/2014,-,IEC,-,TIS,GLOW,-,"6M_71,72",7/24/2014,-,-,-,-,20315,72359,2785,357,21,2,0,0,0,0,0,380,50,54.58,10.01,38.1,0,0.5,0.053,0.402,Non Corrosive,0,No Sludge,0.39,0,NORMAL
20083122TIC008,1/8/2015,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",1/8/2015,-,-,-,-,32596,68752,3768,372,37,8,0,18,5,0,0,440,54,54.66,8.06,37.4,0.01,0.5,0.067,0.338,Non Corrosive,0,No Sludge,0.17,0,NORMAL
20083122TIC008,9/7/2015,81712086,IEC,Pimchart P.,IEC,GLOW,-,-,,-,-,-,-,29098,67311,3964,365,30,10,0,20,5,0,0,430,52,48.18,9.38,37.4,0.01,0.5,0.067,0.338,Non Corrosive,0,No Sludge,0.17,0,NORMAL
20083122TIC008,6/22/2016,,Mr.Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,-,-,-,-,19143,90660,5711,1048,7,18,0,3,2,0,0,1078,40,49.6,7.4,37.4,0.01,0.5,0.067,0.338,Non Corrosive,0,No Sludge,0.17,0,NORMAL
20083122TIC008,12/13/2016,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,"12M_71,72,73",,-,-,-,-,11405,56789,5457,1056,7,18,0,3,2,11,9,1086,41,62,5.8,43.7,0,0.5,0.001,0.207,3A,0,0.01,0.12,10.19,NORMAL
20083122TIC008,5/22/2017,-,Mr.Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,-,-,-,-,11593,60564,6067,1244,8,19,0,8,3,22,30,1282,37,72.2,6.8,43.7,0,0.5,0.001,0.207,3A,0,0.01,0.12,10.19,NORMAL
20083122TIC008,12/6/2017,-,Ekkarach W.,-,FOCUS LAB,GLOW,-,"12M_71,72",,-,-,-,-,10204,58653,6139,1190,7,18,0,5,3,17,19,1078,41,57.3,7.9,43.29,0.01,0.5,0.002,0.222,Non Corrosive,0,0.01,0.2,0,NORMAL
20083122TIC008,3/29/2018,-,Ekkarach W.,-,FOCUS LAB,GLOW,-,"6M_71,72",,-,-,-,-,11009,61946,6500,1261,7,20,0,5,3,14,20,1296,41,67.7,8.5,43.29,0.01,0.5,0.002,0.222,Non Corrosive,0,0.01,0.2,0,NORMAL
20083122TIC008,10/11/2018,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,,"12M_71,72,73",,-,-,-,-,10562,63902,7317,1390,11,22,0,6,6,39,46,1435,37,57.1,6.6,40.72,0,1,0.047,0.471,Non Corrosive,0,No Sludge,0.14,14,NORMAL
20083122TIC008,4/29/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,-,,-,-,-,-,8160,47742,5347,909,5,16,0,6,3,2,12,939,42,54.4,7.7,40.72,0,1,0.047,0.471,Non Corrosive,0,No Sludge,0.14,14,NORMAL
20083122TIC008,10/15/2019,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,,,,,,,,8221,47699,4434,1008,6,16,0,6,3,4,15,1039,38,49.8,8,31.31,0.01,1,0.004,0.236,Non Corrosive,0,0.01,0.13,13.78,NORMAL
20083122TIC008,5/18/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,5/18/2020,-,-,-,-,5832,39585,3777,681,10,19,0,2,0,2,10,724,66,32,8,31.31,0.01,1,0.004,0.236,Non Corrosive,0,0.1,0.13,13.78,NORMAL
20083122TIC008,12/2/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,-,-,-,10365,33103,2603,1139,6,14,0,3,1,1,2,1164,38,75,7,38,0.006,1,0.004,0.3,Non Corrosive,0,No Sludge,0.4,11,NORMAL
20083122TIC008,6/14/2021,-,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,-,-,-,11202,28765,2131,341,0,6,0,2,0,1,1,349,60,71,10,38,0.006,1,0.004,0.3,Non Corrosive,0,No Sludge,0.4,11,NORMAL
20083122TIC008,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9871,21841,4364,1518,5,26,0,10,4,4,7,1563,64,73,12,40,0.01,1,0.003,0.36,,,,,10,NORMAL
20083122TIC008,10/5/2022,,Hatsachari Chanthakhun,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,33,60,70,55,8193,30365,3632,1052,7,18,0,9,3,3,3,1089,60,85,12,31,0.02,,0.01,0.33,3a,5,0,0.1,12,NORMAL
20083122TIC008,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,6712,55825,3624,1061,7,18,0,9,3,3,7,1098,59,76,7,35,0.02,1,0.002,0.25,3a,0,-,0.1,12,NORMAL
20083122TIC008,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,36,,,11125,50077,4847,921,9,12,0,8,2,12,6,952,36,82.2,3.9,45.1,0.02,1.5,0.004,0.531,2c,226,-,2,270,NORMAL
20083122TIC008,9/19/2026,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,63,,,2273,65626,824,105,8,2,0,9,0,1,0,124,63,65.4,8.9,33.5,0.01,1.5,0.004,0.483,1a,226,0.0016,1.6,12,NORMAL
211016346,12/24/2021,,,Mr.Pimchart P.,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,29,35,35,64,1450,29962,1239,127,0,0,0,2,0,0,0,129,32,50,4,35,0.042,1,0.02,0.52,2B,0,0,0.4,122,NORMAL
225307,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,38,,,29689,72722,565,217,11,4,0,1,0,0,0,-,38,61.3,5.2,36.9,0.03,0.5,0,0.042,2c,0,-,3.9,0,NORMAL
225307,4/17/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00447,6M,4/17/2025,-,50,-,-,8413,3327,626,240,15,4,0,2,0,0,0,261,50,67.9,4.2,36.9,0.03,0.5,0,0.042,2c,-,0.016,3.9,0,NORMAL
225307,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,,,,16434,66722,1183332,332,12,2,0,0,0,0,0,352,38,75.2,5.5,37.9,0,0.5,0.001,0.069,2e,-,0.014,0.5,4,NORMAL
225308,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,42,,,9107,26789,441,200,28,3,0,3,0,0,0,0,42,62.4,10.2,43.1,0.03,0.5,0,0.036,2c,0,-,3.4,0,NORMAL
225308,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00402,6M,3/12/2025,-,50,-,-,11093,34858,684,250,50,4,0,3,0,0,0,307,50,61.2,5.9,43.1,0.03,0.5,0,0.077,2c,-,0.019,3.4,0,NORMAL
225308,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,13066,46840,1022,319,12,5,0,3,1,0,0,340,40,79.8,7.5,36.7,0.01,0.5,0,0.029,2e,-,0.014,0.4,5,NORMAL
225309,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,42,,,15486,57667,754,378,66,1,0,0,0,0,0,0,42,59.2,2.7,41.6,0.04,0.5,0.002,0.081,2c,0,-,1.2,0,NORMAL
225309,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,37,,,21910,90085,1558,534,33,5,0,0,0,0,0,573,37,79.2,7,37.2,0.01,0.5,0,0.043,2e,-,0.014,0.6,4,NORMAL
225310,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,40,,,15033,58917,748,345,79,4,0,1,0,0,0,0,40,62.3,7.1,43.3,0.03,0.5,0.001,0.056,2c,0,-,7.3,0,NORMAL
225310,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,20098,87516,1574,535,67,6,0,1,1,0,0,610,35,63.9,7.6,37.1,0.02,0.5,0.003,0.03,2e,-,0.014,0.4,3,NORMAL
3011080055,4/29/2013,-,IEC,,TIS,,,,,,,,,22850,46421,1692,139,10,1,0,0,0,0,0,150,50,55.1,7.29,-,-,-,-,-,-,-,-,-,-,NORMAL
3011080055,6/11/2013,,IEC,,TIS,,,,,,,,,12241,27643,569,66,0,0,0,0,0,0,0,66,35,59,5.92,-,-,-,-,-,-,-,-,-,-,NORMAL
3011080055,9/16/2013,,IEC,,TIS,,,,,,,,,14221,32107,1170,67,12,6,0,0,0,0,0,85,35,58.52,-,-,-,-,-,-,-,-,-,-,-,NORMAL
3011080055,10/24/2013,,IEC,,TIS,,,,,,,,,28902,41948,947,39,0,0,0,0,0,0,0,39,50,56,8.95,31.2,0.0061,0.5,0.115,0.507,-,85.23,0,0.47,0,NORMAL
3011080055,5/20/2014,,IEC,,TIS,,,,,,,,,30194,42742,1056,43,6,3,0,0,0,0,0,52,60,56,12.45,31.5,0.0053,0.5,0.061,0.236,-,88,0,0.492,0,NORMAL
3011080055,10/16/2014,,IEC,,TIS,,,,,,,,,11203,27011,740,32,19,0,0,0,0,0,0,51,60,54.26,12.67,31.6,0.0058,0.5,0.049,0.386,-,91,0,0.497,0,NORMAL
3011080055,2/12/2015,,IEC,,TIS,,,,,,,,,13736,20067,1124,82,10,2,0,1,0,0,2,95,50,53.74,10.84,-,-,-,-,-,1A,-,0,-,0,NORMAL
3011080055,3/23/2016,,Ekkarach W.,Parkpoom K.,GLOW-CMT,GLOW,81603071,"12M_71,72,73",,,,,,5442,14573,1418,85,0,0,0,0,0,0,0,85,34,74.7,6.1,41.8,0.004,0.5,0.003,0.265,1B,0,0.005,0.15,8.56,NORMAL
3011080055,10/5/2016,,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81610033,"6M_71,72",,,,,,4237,13933,2500,281,0,0,0,1,0,0,0,282,32,62.4,6.4,-,-,-,-,-,-,-,-,-,-,NORMAL
3011080055,4/26/2017,,Ekkarach W.,,FOCUS LAB,,81704103,"12M_71,72,73",,,,,,9686,35090,2893,345,0,3,0,3,1,2,7,352,36,58.7,6.7,41.33,0.003,1,0.003,0.221,3A,0,0.004,0.24,7.68,NORMAL
3011080055,11/23/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,32.8,35,58,49.2,10698,42285,3655,511,7,5,0,7,0,3,8,530,35,64,7.9,41.3,0.003,1,0.003,0.221,3A,0,0.004,0.24,7.7,NORMAL
3011080055,4/4/2018,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81804043,"12M_71,72,73",4/4/2018,32.1,56,54,62.6,4765,23738,4154,658,7,6,0,5,1,8,0,677,36,61.7,7.2,41.3,0.003,1,0.004,0.237,3A,0,0.001,0.16,10.4,NORMAL
3011080055,10/8/2018,,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810140,"6M_71,72",,32.1,56,54,62.6,7973,36948,4879,736,8,7,0,6,3,0,0,760,33,62,7.1,41.32,0.003,1,0.004,0.237,3A,0,0.001,0.16,10.42,NORMAL
3011080055,5/10/2019,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GLOW,81905124,"12M_71,71,73",5/10/2019,35.5,64,63,59.1,9393,49457,4892,788,2,9,0,7,2,0,0,808,36,59,8.2,34.8,0.002,1,0.003,0.29,2E,0,0.004,0.19,10.8,NORMAL
3011080055,5/13/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,6794,19484,1947,396,1,6,0,3,0,0,0,406,40,51,6,36,0.015,1,0.011,0.18,1A,0,No Sludge,0.3,13.67,NORMAL
3011080055,4/21/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7511,59630,4782,885,0,15,0,14,3,3,2,917,60,57,14,37,0.017,1,0,0.21,1b,5,No Sludge,0.1,10,NORMAL
3011080055,10/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,6044,58658,7448,1287,4,16,0,19,4,6,2,1330,62,66.9,9.2,36.5,0.03,1.5,0.001,0.33,2e,0,0.007,1.1,12,NORMAL
3011080056,11/2/2012,,,,,,,,,,,,,7699,36158,1370,285,41,4,0,0,0,0,0,,,56,7.98,,,,,,,,,,,
3011080056,5/1/2013,,,,,,,,,,,,,18175,37959,1473,118,20,2,0,0,0,0,0,,,57,6.93,,,,,,,,,,,
3011080056,6/12/2013,,,,,,,,,,,,,6580,17652,526,54,0,0,0,0,0,0,0,,,51,10.91,,,,,,,,,,,
3011080056,10/26/2013,,,,,,,,,,,,,7690,20363,1087,130,11,4,0,0,0,0,0,,,0,,,,,,,,,,,,
3011080056,10/29/2013,,,,,,,,,,,,,12282,31240,1878,235,46,0,0,2,0,0,0,,,55,9.44,30,0.0037,0.5,0.082,0.464,Noncorrosive,72.9,no slugdge,0.72,ND,
3011080056,5/22/2014,,,,,,,,,,,,,14583,33649,1506,221,44,0,0,0,0,0,0,,,55,14.55,30.5,0.0088,0.5,0.069,0.216,1a,74.1,no slugdge,0.712,ND,
3011080056,10/20/2014,,,,,,,,,,,,,16303,46402,1573,236,10,0,0,0,0,0,0,,,56,13.24,30.7,0.0061,0.5,0.089,0.602,1a,72.7,no slugdge,0.771,ND,
3011080056,11/23/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,31.9,35,56,51.2,7521,29640,2838,408,10,4,0,5,1,4,12,422,35,66,6.3,42.4,0.004,0.5,0.005,0.214,3A,0,0.003,0.18,9.7,NORMAL
3011080056,5/10/2019,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810141,"6M_71,72",10/8/2018,34.5,54,54,61.3,10795,43942,3525,529,8,6,0,3,2,15,16,548,33,63,7.9,41.3,0.004,1,0.047,0.23,2E,0,0.001,0.14,11.6,NORMAL
3011080056,4/21/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5959,40030,3540,954,0,12,0,9,3,2,2,978,60,73,8,,,,,,,,,,,NORMAL
3011080056,10/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,5423,52442,6471,1142,2,15,0,13,4,6,1,1175,62,57.2,8.5,35.7,0.03,1.5,0,0.261,2e,0,0.007,1,12,NORMAL
3710737,12/21/2010,-,IEC,-,TIS,-,-,-,12/21/2010,-,-,-,-,29228,51670,2112,359,175,7,0,10,3,16,28,554,70,55.34,12.43,28.9,0.009,0.5,0,1.85,Non Corrosive,55,0,0.68,0,NORMAL
3710737,6/29/2011,-,IEC,,TIS,,-,-,6/29/2011,-,-,-,-,11456,34561,2201,259,125,12,0,8,5,0,52,409,60,50.2,18.98,28.9,0.009,0.5,0,1.85,1A,55,0,0.68,0,NORMAL
3710737,12/21/2011,-,IEC,-,TIS,-,-,-,12/21/2011,-,-,-,-,15376,24114,2713,279,172,11,0,23,0,0,37,485,64,55.5,13.9,31.1,0.017,1,0.113,1.494,1A,27,0,4.58,0,NORMAL
3710737,6/1/2012,-,IEC,-,TIS,-,-,-,6/1/2012,-,-,-,-,15575,38044,3177,292,152,11,0,20,3,0,30,478,60,55.5,26.48,31.1,0.017,1,0.113,1.494,Noncorrosive,27,0,4.58,47.18,NORMAL
3710737,6/8/2013,-,IEC,-,TIS,-,-,-,6/8/2013,-,-,-,-,15504,32932,3516,278,268,41,0,4,22,0,28,613,60,51.9,11.2,35.6,0.012,1,0.11,1.695,1A,32,0,1.86,32.91,NORMAL
3710737,6/19/2013,-,IEC,-,TIS,-,-,-,6/19/2013,-,-,-,-,32154,53756,3800,350,290,14,0,2,31,0,20,687,58,40.68,28.5,35.6,0.012,1,0.11,1.695,1A,32,0,1.86,32.91,NORMAL
3710737,12/18/2013,-,IEC,-,TIS,-,-,-,12/18/2013,-,-,-,-,33621,54757,4077,419,250,11,0,1,23,0,17,704,40,47.4,24.67,35.5,0.04,1,0.146,1.63,4b,40,0,8.8,33.31,NORMAL
3710737,6/23/2014,-,IEC,-,TIS,-,-,-,4/23/2014,-,-,-,-,35632,55943,4686,436,215,16,0,6,14,0,18,687,42,47.4,27.3,35.5,0.04,1,0.146,1.63,1A,40,0,8.8,33.31,NORMAL
3710737,1/7/2015,-,IEC,-,TIS,-,-,-,1/7/2015,-,-,-,-,32267,58320,4043,430,204,15,0,7,13,0,15,669,42,48.64,22.57,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710737,7/9/2015,-,IEC,-,TIS,-,-,-,7/9/2015,-,-,-,-,29054,55782,4856,486,221,19,0,3,21,0,24,750,40,27.05,20.54,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710737,3/16/2016,-,Ekkarach W.,-,FOCUS LAB,-,81603059,"6M_71,72",3/16/2016,-,-,-,-,10700,63845,4953,457,286,12,0,8,24,27,21,787,42,68.7,24.3,35.4,0.033,0.5,0.193,1.997,1A,38,0,4.29,34.77,NORMAL
3710737,9/30/2016,-,Ekkarach W.,-,FOCUS LAB,-,81610023,"12M_71,72,73",9/30/2016,-,-,-,-,12467,68713,6353,593,295,13,0,10,26,28,22,937,36,71.2,24.3,23.5,0.042,2.5,0.065,2.21,3B,18.45,0.011,2.18,26,NORMAL
3710737,2/15/2017,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81702074,"6M_71,72",2/15/2017,-,-,-,-,19225,6605,2467,187,97,2,0,6,8,17,13,300,34,59.9,21,23.5,0.042,2.5,0.065,2.21,3B,18.45,0.011,2.18,26,NORMAL
3710737,9/28/2017,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709111,"12M_71,72,73",9/28/2017,-,-,-,-,11320,50523,4889,425,239,4,0,8,9,71,21,685,37,54.7,25.6,24.1,0.042,2.5,0.065,2.508,3B,7.05,0.013,2.27,36.92,NORMAL
3710737,1/9/2018,,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81801071,"12M_71,72,73",1/9/2018,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,36,47.8,21.2,44.63,0.002,1,0.004,0.308,3B,0.34,0.013,0.18,-,NORMAL
3710737,2/12/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81808184,"6M_71,72",2/12/2018,-,-,-,-,10426,33901,632,41,0,0,0,0,0,1,2,77,36,45.8,21.7,-,-,-,-,-,-,-,-,-,-,NORMAL
3710737,8/21/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808184,"12M_71,72,73",8/21/2018,34.5,40,-,64.7,14183,45287,2109,174,109,1,0,4,1,0,1,289,35,47,20.9,41.3,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.6,NORMAL
3710737,6/18/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906066,"6M_71,72",6/18/2019,37,40,-,54.7,13583,45148,3443,287,144,8,0,19,1,1,1,459,35,42,21.6,41.34,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.63,NORMAL
3710737,6/18/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906066,"6M_71,72",6/18/2019,37,40,-,54.7,13583,45148,3443,287,144,8,0,19,1,1,1,459,35,42,21.6,41.34,0.003,1,0.007,0.512,3B,0,0.018,0.26,15.63,NORMAL
3710737,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912046,"12M_71,72,73",,31.8,40,-,49.1,17805,52731,3899,341,155,7,0,27,1,1,0,531,33,41,19.8,38.1,0.01,1,0.012,0.53,3B,0,0.01,0.44,30.6,NORMAL
3710737,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,10780,23206,2314,333,169,2,0,11,0,1,0,514,40,31,,,,,,,,,,,,NORMAL
3710737,2/5/2021,201007518,Mr.Chaichaleom W.,,TIS,,,,,29,30,30,62,19868,21910,2243,288,9,2,0,14,0,1,0,312,30,57.8,13,36,0.018,1,0.008,0.49,3b,0,0.01,2.1,10,NORMAL
3710737,9/20/2022,,,Mr.Pimchart P.,"TIS Engineering and Service Co., Ltd",GPSC,,,,30,40,-,55,2130,11022,492,32,0,1,0,1,1,1,1,35,40,20,25,30,0.006,1,0.006,0.33,1b,5,-,0.3,13,NORMAL
3710737,9/22/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,4689,23629,606,155,46,1,0,2,0,1,0,204,40,37,25,37,0.006,1,0.006,0.33,1B,5,0.02,0.3,13,NORMAL
3710737,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,40,,,8398,42016,1180,129,105,2,0,3,1,1,0,240,40,36,18,37,13,1,0.006,0.33,1b,0,-,0.3,13,NORMAL
3710738,12/21/2010,-,IEC,-,TIS,-,-,-,12/21/2010,-,-,-,-,23601,54117,1928,375,327,56,0,10,140,16,26,908,55,33.3,23.43,27.8,0.0078,1.5,0.07,4.02,1A,53,0,0.56,0,NORMAL
3710738,6/29/2011,-,IEC,-,TIS,-,-,"6M_71,72",6/29/2011,-,-,-,-,23601,41257,2697,421,233,67,0,29,145,42,32,895,50,42.22,21.54,28.9,0.009,0.5,0.07,4.02,1A,55,0,0.56,0,NORMAL
3710738,12/21/2011,-,IEC,-,TIS,-,-,"12M_71,72,73",12/21/2011,-,-,-,-,14553,26872,1806,454,298,31,0,23,139,14,144,945,52,52.2,19.38,31.1,0.017,1,0.073,1.522,1A,27,0,4.6,48.19,NORMAL
3710738,1/8/2013,,IEC,-,TIS,-,-,"12M_71,72,73",1/8/2013,-,-,-,-,24628,50032,2399,291,411,80,0,4,178,12,190,964,50,48.86,20.94,37.7,0.052,1.5,0.106,3.65,1A,39,0,2.38,58.25,NORMAL
3710738,6/19/2013,-,IEC,-,TIS,-,-,"6M_71,72",6/19/2013,-,-,-,-,34133,59545,2450,343,333,76,0,12,159,10,175,923,48,45.8,25.08,37.7,0.052,1.5,0.106,3.65,1A,39,0,2.38,,NORMAL
3710738,12/18/2013,-,IEC,-,TIS,-,-,"12M_71,72,73",12/18/2013,-,-,-,-,33972,56394,2196,312,350,55,0,7,163,6,153,887,56,46.56,22.42,37.5,0.0146,1.5,0.118,3.606,-,39,-,5.69,60.03,NORMAL
3710738,6/23/2014,-,IEC,-,TIS,-,-,"6M_71,72",6/23/2014,-,-,-,-,35043,57644,2109,336,345,36,0,7,145,7,110,869,50,45.42,24.92,37.5,0.015,1.5,0.118,3.606,-,39,-,5.69,60.03,NORMAL
3710738,1/7/2015,-,IEC,-,TIS,-,-,"12M_71,72,73",1/7/2015,-,-,-,-,41784,59300,2428,323,270,16,0,7,117,8,145,733,54,47.06,24.07,37.7,0.026,1.5,0.149,3.496,-,38,0,5.45,62.12,NORMAL
3710738,7/9/2015,-,IEC,-,TIS,-,-,"6M_71,72",7/9/2015,-,-,-,-,40679,51596,2638,315,315,65,0,5,191,10,158,891,58,23.36,22.36,37.7,0.026,1.5,0.149,3.496,-,38,0,5.45,62.12,NORMAL
3710738,3/16/2016,-,Ekkarach W.,-,FOCUS LAB,-,81603060,"6M_71,72",3/16/2016,-,-,-,-,6747,71318,2850,333,778,64,0,7,187,184,25,1369,37,74.7,24.2,37.7,0.026,1.5,0.149,3.496,-,38,0,5.45,62.12,NORMAL
3710738,9/30/2016,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81610024,"12M_71,72,73",9/30/2016,-,-,-,-,8911,74882,3348,383,818,81,0,9,232,231,33,1523,37,70.6,25.7,25,0.037,2,0.068,2.625,3B,12.87,0.011,2.26,20.06,NORMAL
3710738,2/15/2017,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81702075,"6M_71,72",2/15/2017,-,-,-,-,4928,60120,3168,355,851,71,0,8,200,231,33,1485,34,56.2,22.9,25,0.037,2,0.068,2.625,3B,12.87,0.011,2.26,20.06,NORMAL
3710738,9/28/2017,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709112,"12M_71,72,73",9/28/2017,-,-,-,-,13792,27783,4120,350,724,75,0,11,280,334,35,1440,37,62.1,29,24.62,0.033,2,0.067,2.503,3B,8.87,0.009,2.42,29.62,NORMAL
3710738,1/9/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81801072,"6M_71,72",1/9/2018,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,37,55,20.6,44.17,0.004,1,0.004,0.291,-,0.48,-,0.15,29.62,NORMAL
3710738,2/12/2018,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81802103,"6M_71,72",2/12/2018,-,-,-,-,12226,48767,913,57,90,2,0,3,6,10,1,158,35,40,20.9,44.17,0.004,1,0.004,0.291,3B,0.48,0.009,0.15,29.62,NORMAL
3710738,8/21/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808185,"12M_71,72,73",8/21/2018,34,51,-,39,15182,60360,2373,185,168,3,0,6,10,9,1,372,35,47.3,21.9,42.1,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
3710738,6/18/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906067,"6M_71,72",6/18/2019,36.2,50,-,53.5,10262,46974,4145,344,256,9,0,23,6,8,1,638,35,41.9,22,42.07,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
3710738,6/18/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906067,"6M_71,72",6/18/2019,36.2,50,-,53.5,10262,46974,4145,344,256,9,0,23,6,8,1,638,35,41.9,22,42.07,0.004,1,0.007,0.49,3B,0,0.017,0.27,10.7,NORMAL
3710738,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912047,"12M_71,72,73",,32.1,30,-,57.6,19295,70725,4608,399,252,4,0,32,6,17,10,693,34,47.9,20.6,39.7,0.01,1,0.015,0.525,3B,0,0.01,0.51,19.1,NORMAL
3710738,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,8494,23469,2538,316,209,3,0,11,2,1,1,539,50,50,4.3,39.7,0.01,1.5,0.011,0.585,2E,0,0.01,0.35,6.6,
3710738,12/10/2020,,Eakgarak S.,,"Insulation Engineering and Consultant Co.,Ltd.",,,,,30,48,48,56,8399,18479,430,64,50,0,0,2,0,0,0,115,48,65,18,36,0.013,1,0.012,0.5,2C,0,0,0.7,10,NORMAL
3710738,9/22/2022,,Mr.Puriwat K.,Mr.Pimchart P.,"TIS Engineering and Service Co., Ltd",GPSC,,,,30,40,-,55,6228,44471,972,159,79,2,0.1,4,1,0,0,121,42,20,20,31,0.003,1,0.002,0.14,2e,0,-,0.1,7,NORMAL
3710738,9/22/2022,,Hasachari C.,,IEC,,,,,,,,,3988,22508,566,55,64,1,0,1,0,1,0,121.1,42,44,20,37,0.003,1,0.002,0.14,2E,5,0.02,0.1,7,NORMAL
3710738,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,52,,,9702,52613,1094,118,129,2,0,1,1,1,0,251,52,39,19,37,0.003,1,0.002,0.14,2e,0,-,0.1,7,NORMAL
383203723,12/21/2010,-,IEC,-,TIS,-,-,"12M_71,72,73",12/21/2010,-,-,-,-,49828,45808,916,19,1,2,0,0,2,14,26,24,60,47,4.25,29.3,0.0162,0.5,0.05,3.43,-,0,-,0.297,0,NORMAL
383203723,6/29/2011,-,IEC,-,TIS,-,-,"6M_71,72",6/29/2011,-,-,-,-,10100,19409,1488,75,0,8,0,32,5,3,5,120,60,52.22,16.42,29.3,0.016,0.5,0.05,3.43,-,0,-,0.3,0,NORMAL
383203723,12/21/2011,-,IEC,-,TIS,-,-,"12M_71,72,73",12/21/2011,-,-,-,-,9053,18973,1209,109,0,10,0,22,0,0,0,141,62,53.18,16.08,36.4,0.015,0.5,0.065,1.354,-,0,0,2.33,0,NORMAL
383203723,6/1/2012,-,IEC,-,TIS,-,-,"6M_71,72",6/1/2012,-,-,-,-,10561,26875,2034,211,0,15,0,24,0,2,7,250,60,55.78,15.6,36.4,0.015,0.5,0.065,1.354,-,0,0,2.33,0,NORMAL
383203723,1/8/2013,-,IEC,-,TIS,-,-,"12M_71,72,73",1/8/2013,-,-,-,-,10095,27098,2430,118,3,3,0,0,0,0,0,124,56,50.2,12.17,38.6,0.007,0.5,0.112,2.032,-,0,0,2.27,0,NORMAL
383203723,6/19/2013,-,IEC,-,TIS,-,-,"6M_71,72",6/19/2013,-,-,-,-,18659,50579,2658,220,0,3,0,0,1,0,0,224,60,47.92,14.34,38.6,0.007,0.5,0.112,2.032,-,0,0,2.27,0,NORMAL
383203723,12/18/2013,-,IEC,-,TIS,-,-,"12M_71,72,73",12/18/2013,-,-,-,-,21036,50284,2336,215,0,0,0,0,0,0,0,215,40,54.52,10.66,38.6,0.0266,0.5,0.137,2.773,-,0,0,4.17,0,NORMAL
383203723,6/23/2014,-,IEC,-,TIS,-,-,"6M_71,72",6/23/2014,-,-,-,-,22038,66033,2621,213,0,0,0,0,0,0,0,213,40,51.36,11.54,38.6,0.027,0.5,0.137,2.773,-,0,0,4.1,0,NORMAL
383203723,1/7/2015,-,IEC,-,TIS,GLOW,-,"12M_71, 72, 73",1/7/2015,-,-,-,-,23254,64372,2608,215,0,0,0,0,0,0,0,215,50,52.76,10.4,38.5,0.007,1,0.105,3.12,-,0,0.002,0.53,0,NORMAL
383203723,7/9/2015,-,IEC,-,TIS,GLOW,-,"6M_71,72",7/9/2015,-,-,-,-,26032,58945,2401,287,0,4,0,0,0,0,0,291,52,32.2,12.3,38.5,0.007,0.5,0.105,3.12,-,0,0,4.42,0,NORMAL
383203723,3/15/2016,-,Ekkarach W.,-,FOCUS LAB,GLOW,81603051,"6M_71,72",3/15/2016,-,-,-,-,10645,41830,1163,47,0,0,0,0,1,5,2,48,37,59.9,7.8,38.5,0.007,0.5,0.105,3.12,-,0,0,4.42,0,NORMAL
383203723,9/29/2016,-,Ekkarach W.,Pimchart P.,TIS,GLOW,81610015,"12M_71,72,73",9/29/2016,-,-,-,-,9308,36340,1450,55,0,3,0,1,2,3,6,61,34,45.5,6.6,33.76,0.009,1,0.147,3.891,3B,0,0.008,4.94,7.47,NORMAL
383203723,2/14/2017,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81702066,"6M_71,72",2/14/2017,-,-,-,-,7146,28668,1396,50,0,4,0,3,2,4,2,59,35,68.3,4.7,33.76,0.009,1,0.147,3.891,3B,0,0.008,4.94,7.47,NORMAL
383203723,9/26/2017,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81709103,"12M_71,72,73",9/26/2017,-,-,-,-,20646,87418,1458,125,4,3,0,2,2,3,2,136,36,59.3,8.8,34.16,0.007,1,0.18,4.6,3A,0,0.008,5.1,8.19,NORMAL
383203723,1/9/2018,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81801068,-,1/9/2018,-,-,-,-,20646,87418,1458,125,4,3,0,2,2,3,2,136,32,48,5.2,48.38,0.004,1,0.013,0.699,-,0.3,-,0.55,-,NORMAL
383203723,2/12/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808177,"6M_71,72",2/12/2018,33,50,-,60.3,6129,23845,366,41,3,0,0,0,0,0,0,44,32,67.8,4.9,48.38,0.004,1,0.013,0.699,3A,0,0.008,0.55,8.19,NORMAL
383203723,8/20/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808177,"12M_71,72,73",8/20/2018,32.5,50,-,69.5,13840,58960,759,122,5,1,0,1,0,0,2,129,33,51.4,6.5,46.41,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.001,NORMAL
383203723,6/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906124,"6M_71,72",,34.7,50,-,60.2,4428,30296,961,180,5,5,0,2,0,2,0,192,35,51.3,7.4,46.4,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.01,NORMAL
383203723,6/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906124,"6M_71,72",,34.7,50,-,60.2,4428,30296,961,180,5,5,0,2,0,2,0,192,35,51.3,7.4,46.4,0.001,1,0.014,0.579,3B,0,0.002,0.53,0.01,NORMAL
383203723,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912039,"12M_71,72,73",,31.3,-,-,53.1,3337,21576,1093,150,4,1,0,2,1,2,0,158,33,64.1,4.7,39.1,0.01,1,0.015,0.583,3B,0,0.01,0.47,3.3,NORMAL
383204884,12/21/2010,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",12/21/2010,-,-,-,-,29239,52661,1651,41,3,7,0,6,5,12,24,62,60,47.18,20.8,29,0.006,0.5,0.04,1.85,-,48,0,0.47,0,NORMAL
383204884,6/29/2011,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/29/2011,-,-,-,-,13987,22316,1693,114,13,3,0,44,21,15,32,195,40,46.54,15.19,29,0.006,0.5,0.04,1.85,-,48,0,0.47,0,NORMAL
383204884,12/21/2011,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",12/21/2011,-,-,-,-,17366,25604,1785,136,10,0,0,22,15,10,33,183,50,37.94,18.71,35.3,0.022,0.5,0.103,2.164,-,40,0,3.44,0,NORMAL
383204884,6/1/2012,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/1/2012,-,-,-,-,17604,392820,3345,142,12,8,0,17,28,13,22,207,50,58.2,13.85,35.3,0.022,0.5,0.103,2.164,-,40,0,3.44,0,NORMAL
383204884,1/8/2013,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",1/8/2013,-,-,-,-,11067,35800,2185,123,20,8,0,0,4,2,20,155,50,49.5,7.02,38.8,0.002,0.5,0.085,2.651,-,24,0,5.38,0,NORMAL
383204884,6/19/2013,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/19/2013,-,-,-,-,20321,43743,2243,223,31,5,0,0,3,0,21,223,50,45.32,16.45,38.8,0.002,0.5,0.085,2.651,-,24,0,5.38,0,NORMAL
383204884,12/18/2013,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",12/18/2013,-,-,-,-,41143,22452,2075,214,28,4,0,0,0,0,0,246,45,51.32,13.33,38.6,0.0028,0.5,0.132,2.432,-,21,0,6.17,0,NORMAL
383204884,6/23/2014,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/23/2014,-,-,-,-,30462,42834,2781,207,26,1,0,0,0,0,0,234,40,51.32,14.25,38.6,0.003,0.5,0.132,2.432,-,21,0,6.17,0,NORMAL
383204884,1/7/2015,-,IEC,-,TIS,GLOW,-,"12M_71,72,73",1/7/2015,-,-,-,-,31136,44594,2864,214,35,1,0,0,0,0,0,250,40,50.42,14.23,38.5,0.004,0.5,0.115,2.146,-,22,0,5.77,0,NORMAL
383204884,6/9/2015,-,IEC,-,TIS,GLOW,-,"6M_71,72",6/9/2015,-,-,-,-,53405,53405,3575,288,40,10,0,0,1,0,0,339,45,26,19.53,38.5,0.004,0.5,0.115,2.146,-,22,0,5.77,0,NORMAL
383204884,3/15/2016,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,-,"6M_71,72",3/15/2016,-,-,-,-,4972,29519,1655,55,6,0,0,2,4,5,5,67,35,73,11.9,38.5,0.004,0.5,0.115,2.146,-,22,0,5.77,0,NORMAL
383204884,9/29/2016,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81610020,"12M_71,72,73",9/29/2016,-,-,-,-,21970,94948,2122,68,7,6,0,2,5,5,7,88,36,64.1,10.2,29.6,0.014,1,0.134,4.722,3B,20.59,0.016,4.81,9.86,NORMAL
383204884,2/14/2017,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81702071,"6M_71,72",2/14/2017,-,-,-,-,3996,25909,1913,62,5,5,0,2,5,7,3,79,35,74.6,8.3,29.6,0.014,1,0.134,4.722,3B,20.59,0.016,4.81,9.86,NORMAL
383204884,9/27/2017,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802099,"12M_71,72,73",9/27/2017,-,-,-,-,6406,36923,2599,72,5,6,0,2,6,6,3,91,37,74,12.4,30.77,0.013,1,0.14,4.359,2C,18.04,0.009,4.7,12.09,NORMAL
383204884,2/12/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802099,"6M_71,72",2/12/2018,-,-,-,-,4622,33157,2247,65,5,6,0,2,6,11,2,84,36,59.1,10,30.77,0.013,1,0.14,4.359,2C,18.04,0.009,4.7,10.09,NORMAL
383204884,8/21/2018,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808181,"12M_71,72,73",8/21/2018,33,48,-,66.2,6305,36944,2102,65,7,6,0,2,9,8,2,89,33,56.2,9.4,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204884,6/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906126,"6M_71,72",6/26/2019,32.9,50,-,64.5,5964,37351,2324,71,6,6,0,2,6,9,2,91,35,53,11.3,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204884,6/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906126,"6M_71,72",6/26/2019,32.9,50,-,64.5,5964,37351,2324,71,6,6,0,2,6,9,2,91,35,53,11.3,30.2,0.013,1,0.136,4.561,3B,16.47,0.014,4.66,12.3,NORMAL
383204884,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,8192043,"12M_71,72,73",,32.5,45,-,38.4,10724,49817,2398,72,5,6,0,2,6,18,6,91,34,42.9,9.1,29.4,0.01,1,0.141,4.184,3A,20.88,0.01,4.53,12.4,NORMAL
383204884,9/22/2022,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1849,19487,1410,52,5,5,0,2,5,3,4,69,40,67,16,30,0.047,0.5,0.107,3.42,1B,14,0.02,3.9,14,NORMAL
383204884,9/16/2024,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger OTS80PB,,,32,34,34,56,-,-,-,-,-,-,-,-,-,-,-,-,-,50.2,18.1,32,-,-,-,-,-,-,-,-,14,NORMAL
383204884,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,40,,,1105,25233,2342,82,5,8,0,2,7,12,9,0.21,35,60.2,7.4,27.3,0.041,1,0.138,3.687,2c,-,-,60.5,0.02,NORMAL
383204884,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,56,,,2603,29109,2993,67,4,7,0,2,7,4,5,87,56,81.5,12.4,25.1,0.01,1,0.116,3.791,1b,-,0.01,40,7,NORMAL
383204885,12/21/2010,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,15,26,33,33,46.26,15.74,29.2,0.009,0.5,0.14,5.3,-,59,0,0.909,0,NORMAL
383204885,6/9/2011,,IEC,,TIS,,,,,,,,,11553,21221,3421,350,13,5,0,22,5,5,15,395,33,45.52,16.77,29.2,0.009,0.5,0.14,5.3,-,-,0,0.91,0,NORMAL
383204885,12/25/2011,,IEC,,TIS,,,,,,,,,15452,13314,2790,332,41,0,0,17,0,1,7,390,32,47.06,18.02,36.3,0.001,0.5,0.125,1.774,-,0,0,7.55,0,NORMAL
383204885,6/1/2012,,IEC,,TIS,,,,,,,,,24951,46092,2941,364,23,5,0,18,0,5,13,410,35,58.46,21.29,36.3,0.001,0.5,0.125,1.774,-,0,0,7.55,0,NORMAL
383204885,1/8/2013,,IEC,,TIS,,,,,,,,,15785,21425,2051,213,49,3,0,0,3,0,1,268,36,51.04,18.97,37.1,0.057,0.5,0.172,2.65,4a,0,0,5.8,42.22,NORMAL
383204885,6/19/2013,,IEC,,TIS,,,,,,,,,20342,47064,2309,224,32,2,0,0,0,0,0,258,33,35.56,29.07,37.1,0.057,0.5,0.172,2.65,-,0,0,5.8,0,NORMAL
383204885,12/18/2013,,IEC,,TIS,,,,,,,,,21214,48826,2240,213,24,1,0,0,0,0,0,238,34,54.56,11.47,37.2,0.052,0.5,0.126,2.208,-,0,0,13.11,0,NORMAL
383204885,6/23/2014,,IEC,,TIS,,,,,,,,,25875,46662,2504,205,22,1,0,0,0,0,0,228,36,52.24,12.36,37.2,0.052,0,0.126,2.208,-,0,0,13.11,0,NORMAL
383204885,1/7/2015,,IEC,,TIS,,,,,,,,,47856,29889,2276,202,27,1,0,0,0,0,0,230,35,50.56,12.42,36.8,0.063,0.5,0.151,2.51,-,0,0,8.31,0,NORMAL
383204885,7/9/2015,,IEC,,TIS,,,,,,,,,25548,43974,2243,246,16,4,0,0,0,0,0,266,36,50.56,12.42,36.8,0.063,0.5,0.151,2.51,-,0,0,8.31,0,NORMAL
383204885,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,4555,15614,1116,35,0,0,0,0,1,7,0,36,36,70.6,8.7,36.8,0.063,0.5,0.151,2.51,-,0,0,8.31,0,NORMAL
383204885,9/29/2016,,Ekkarach W.,,FOCUS LAB,,81610018,"12M_71,72,73",,,,,,14646,55435,1463,45,5,3,0,1,2,3,6,56,35,72.2,9.7,29.69,0.014,1,0.207,4.233,3B,0,0.013,7.64,26.59,NORMAL
383204885,2/14/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,8406,30124,1351,41,0,3,0,2,2,5,1,48,35,70.8,8.1,29.69,0.014,1,0.207,4.233,3B,0,0.013,7.64,26.59,NORMAL
383204885,9/27/2017,,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW,81709106,"12M_71,72,73",,,,,,14281,52631,1798,49,4,3,0,1,2,4,2,59,33,72.6,10.4,30.55,0.012,1,0.226,4.46,3B,0,0.012,8.2,14.26,NORMAL
383204885,1/9/2018,,Ekkarach W.,,FOCUS LAB,,81801069,"12M_71,72,73",,,,,,14281,52631,1798,49,4,3,0,1,2,4,2,59,33,59.3,7.8,47.44,0.002,1,0.017,0.791,3B,0.28,0.012,0.69,14.26,NORMAL
383204885,2/12/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802097,"6M_71,72",,,,,,3563,12101,352,22,2,0,0,0,0,0,0,24,34,62.7,8.3,47.44,0.002,0.28,0.017,0.791,3B,0.28,0.012,0.69,-,NORMAL
383204885,8/21/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808179,"12M_71,72,73",,32.8,48,-,64.9,12518,46873,709,57,3,1,0,2,1,2,1,64,33,63.9,9.5,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
383204885,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,81906065,"6M_71, 72",,32.2,50,-,64.6,7754,30568,756,76,3,0,0,0,0,38,0,79,33,55,11,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
383204885,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,81906065,"6M_71, 72",,32.2,50,-,64.6,7754,30568,756,76,3,0,0,0,0,38,0,79,33,55,11,45.3,0.004,1,0.032,1.127,3B,0,0.002,0.82,4.6,NORMAL
383204885,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912041,"12M_71,72,73",,32.2,50,-,64.6,12553,45238,892,71,3,3,0,0,1,18,5,78,33,61.3,8.6,45.1,0.01,1,0.032,0.984,3B,0,0.01,0.77,6.7,NORMAL
383204886,12/21/2010,,IEC,,TIS,,,,,,,,,20811,55505,1366,67,3,19,0,7,29,16,28,125,34,54.82,11.47,28.5,0.02,0.5,0.18,0.26,-,0,0,0.0195,0,NORMAL
383204886,6/29/2011,,IEC,,TIS,,,,,,,,,10142,21230,1139,215,0,41,0,27,42,10,0,325,33,53.84,10.33,28.5,0.02,0.5,0.18,0.26,-,0,0,0.02,0,NORMAL
383204886,12/21/2011,,IEC,,TIS,,,,,,,,,9053,18973,1209,229,15,52,0,22,15,12,0,333,32,54.82,9.336,36.8,0.025,0.5,0.154,1.766,-,0,0,7.9,0,NORMAL
383204886,6/1/2012,,IEC,,TIS,,,,,,,,,15531,36256,2034,234,10,65,0,12,46,4,0,367,35,52,17.26,36.8,0.025,0.5,0.154,1.766,-,0,0,7.9,0,NORMAL
383204886,1/8/2013,,IEC,,TIS,,,,,,,,,19417,33205,2598,229,17,8,0,8,18,2,1,280,36,49.58,12.7,37.2,0.228,0.5,0.214,2.312,0,0,0,8.46,0,NORMAL
383204886,6/21/2013,,IEC,,TIS,,,,,,,,,17658,43155,2706,230,10,3,0,8,17,0,0,268,33,46.88,21.1,37.2,0.228,0.5,0.214,2.312,-,0,0,8.46,0,NORMAL
383204886,12/18/2013,,IEC,,TIS,,,,,,,,,18843,45241,2875,217,21,2,0,5,14,0,0,259,34,50.28,11.78,37.1,0.008,0.5,0.228,2.872,-,0,0,14.37,0,NORMAL
383204886,6/23/2014,,IEC,,TIS,,,,,,,,,18923,46213,2442,209,22,2,0,6,11,0,0,250,40,49.82,11.92,37.1,0.008,0.5,0.228,2.872,-,0,0,14.37,0,NORMAL
383204886,1/7/2015,,IEC,,TIS,,,,,,,,,18502,62416,2885,250,55,4,0,8,10,0,0,327,45,50.1,12.9,37.2,0.007,0.5,0.215,3.18,-,0,0,20.8,0,NORMAL
383204886,7/9/2015,,IEC,,TIS,,,,,,,,,18502,62416,2885,250,55,4,0,8,10,0,0,327,45,25.7,15.39,37.2,0.007,0.5,0.215,3.18,-,0,0,20.8,0,NORMAL
383204886,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5298,19392,837,36,0,0,0,1,2,4,2,39,39,57.9,8.2,37.2,0.007,0.5,0.215,3.18,-,0,0,20.8,0,NORMAL
383204886,9/29/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,7104,27025,1063,48,4,3,0,1,2,7,9,58,34,72.7,8.4,29.85,0.014,1,0.427,11.668,3B,0,0.017,14.83,13.3,NORMAL
383204886,2/14/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,7850,29780,1093,42,0,3,0,1,2,5,2,48,35,63.9,7.7,29.85,0.014,1,0.427,11.668,3B,0,0.017,14.83,13.3,NORMAL
383204886,9/27/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,14454,54903,1408,56,3,3,0,2,3,4,3,67,36,64.4,8.1,29.93,0.013,1,0.385,10.21,3B,0.26,0.01,14.33,7.02,NORMAL
383204886,1/9/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,10189,35578,270,11,0,0,0,0,0,0,0,11,36,53.4,8.3,47.34,0.002,0.5,0.027,0.892,3B,0.26,0.01,0.91,7.02,NORMAL
383204886,2/12/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802101,"6M_71,72",,36,54,-,60,10189,35578,270,11,0,0,0,0,0,0,0,11,36,63.5,7.1,47.3,0.002,0.5,0.027,0.892,3B,0,0.014,0.91,0,NORMAL
383204886,8/21/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808183,"12M_71,72,73",,34.4,52,-,63.5,12378,43665,516,35,2,1,0,1,1,13,3,40,34,58,6.1,47.3,0.003,0.5,0.05,1.788,3B,0,0.014,1.7,0,NORMAL
383204886,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906128,"6M_71,72",,33.5,50,-,62.4,4244,13447,589,54,4,0,0,0,0,31,5,58,35,52,9.9,47.3,0.003,0.5,0.05,1.788,3B,0,0.014,1.7,0,NORMAL
383204886,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906128,"6M_71,72",,33.5,50,-,62.4,4244,13447,589,54,4,0,0,0,0,31,5,58,35,52,9.9,47.3,0.003,0.5,0.05,1.788,3B,0,0.014,1.7,0,NORMAL
383204886,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912045,"12M_71,72,73",,32.1,50,-,42.1,17528,58165,714,43,2,2,0,0,1,20,7,48,33,55.5,7.9,46.6,0.01,0.5,0.044,1.446,3B,0,0,1.17,2.2,NORMAL
383204886,12/10/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,12/10/2020,-,60,-,-,9536,16810,334,22,2,0,0,0,0,0,0,23,60,62,19,43,0.008,0.5,0.023,0.63,3B,0,0,0.7,0,NORMAL
383204886,9/22/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2130,11022,492,32,0,1,0,1,1,1,1,35,40,85,9,38,0.006,0.5,0.036,1.14,4A,5,0.02,1.7,5,NORMAL
383204886,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,40,,,1292,7076,1022,31,3,1,0,0,1,13,5,0.08,35,56.5,4.5,39,0.027,0.5,0.045,0.996,3b,-,-,14.8,0.02,NORMAL
383204886,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,4086,16991,1381,36,3,2,0,0,1,3,1,42,48,88.7,11,36.5,0.01,0.5,0.047,1.424,3b,-,0.01,11.8,4,NORMAL
3905095,12/21/2010,,IEC,,TIS,,,,,,,,,34468,50845,1221,79,30,2,0,4,16,12,28,131,40,35.24,32.34,29,0.094,1.5,0.07,3.32,-,5,0,0.99,0,NORMAL
3905095,6/29/2011,,IEC,,TIS,,,,,,,,,26342,32157,1536,120,32,0,0,0,32,25,48,184,40,57.16,12.66,29,0.094,1.5,0.07,3.32,-,0,0,0.99,0,NORMAL
3905095,12/21/2011,,IEC,,TIS,,,,,,,,,17394,40327,2600,173,89,0,0,0,27,42,126,289,35,42.3,20.64,35.3,0.0836,1,0.111,2.01,-,0,0,5.86,0,NORMAL
3905095,6/1/2012,,IEC,,TIS,,,,,,,,,17663,35905,4493,339,129,6,0,0,9,2,109,483,38,54.02,27.62,35.3,0.084,1,0.111,2.01,-,0,0,0.99,0,NORMAL
3905095,1/8/2013,,IEC,,TIS,,,,,,,,,25761,50048,4637,339,129,6,0,0,9,2,109,,,47.98,22.7,38.1,0.059,0.5,0.142,2.764,-,0,0,2.93,0,
3905095,6/21/2013,,,,,,,,,,,,,25761,50048,4637,405,216,2,0,0,12,0,138,,,30,38.83,,,,,,,,,,,
3905095,12/20/2013,,,,,,,,,,,,,22904,48856,2590,346,180,0,0,0,0,0,118,,,45,26.9,38,0.0846,1,0.12,1.401,4a,ND,no slugdge,4.05,68.25,
3905095,6/25/2014,,,,,,,,,,,,,23166,47283,2563,355,182,0,0,0,0,0,120,,,45,27.1,,,,,,,,,,,
3905095,8/21/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808190,"12M_71, 72, 73",,33.1,40,-,63,17298,54166,1543,104,8,2,0,0,1,2,1,115,36,41,23.1,39.7,0.01,1,0.063,0.387,3B,0,0.014,0.23,63.3,NORMAL
3905095,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906129,"6M_71, 72",,33.4,42,-,63.4,18123,61894,3912,525,13,2,0,1,1,5,2,269,36,43,24,39.7,0.01,1,0.063,0.387,3B,0,0.014,0.23,63.3,NORMAL
3905095,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906129,"6M_71, 72",,33.4,42,-,63.4,18123,61894,3912,525,13,2,0,1,1,5,2,269,36,43,24,39.7,0.01,1,0.063,0.387,3B,0,0.014,0.23,63.3,NORMAL
3905095,12/12/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912052,"12M_71,72,73",,31.5,40,-,50.1,20725,64979,4997,272,10,4,0,2,2,3,3,290,35,42.5,22.1,37.2,0.01,1,0.008,0.344,3B,0,0.01,0.26,124.6,NORMAL
3905095,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,10518,23040,2507,276,60,3,0,1,0,0,0,339,42,29,,,,,,,,,,,,NORMAL
3905095,9/23/2022,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,8372,50832,1310,122,6,2,0,4,1,1,1,135,40,49,25,32,0.013,1,0.013,0.59,3B,5,0.02,0.4,172,NORMAL
3905095,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,45,,,20505,61507,4167,254,8,4,0,15,1,7,1,0.67,40,30,26.3,31.2,0.028,1,0.265,0.611,3b,-,-,60.8,1.61,NORMAL
3905095,10/16/2026,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,20411,54792,5645,167,7,16,0,16,1,6,1,194,40,56.2,21.9,21.9,0.01,1.5,0.005,0.432,2c,-,0.014,2.2,149,NORMAL
3911888,5/19/2016,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,,,,,38,,,4658,53126,7519,768,10,6,0,42,1,4,18,827,38,37.8,28.1,30,0.024,3,0.16,6.4,3B,16.79,0.012,6.41,120.67,NORMAL
3911888,11/7/2016,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81611230,12M,,,31,,,8033,56928,5529,638,9,6,0,41,1,6,21,695,31,71,15,30,0.024,3,0.16,6.4,3B,16.79,0.012,6.41,120.67,NORMAL
3911888,11/22/2017,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81711188,12M,,,37,,,5367,53940,7849,781,10,7,0,36,1,5,16,835,37,38.1,22.9,30.26,0.027,3.5,0.21,10.896,3B,0,0.013,8.02,188,NORMAL
3911888,5/22/2018,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81803146,6M,,,37,,,9100,66150,7625,757,9,7,0,42,1,9,12,816,34,42.2,25.3,30.26,0.027,3.5,0.21,10.896,3B,0,0.013,8.02,188,NORMAL
