Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
3911888,7/3/2018,181071638,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,CMT-GLOW,81807027,12M,,,32,,,14598,47533,472,16,0,0,0,0,0,0,0,16,32,66.1,13.5,44.56,0.001,1.5,0.018,4.272,2E,0.0001,0.001,0.87,22.21,NORMAL
3911888,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810164,"12M_71, 72, 73",,32.8,35,-,62.5,858,21555,858,41,4,0,0,1,0,1,4,62637,37,66.1,14.6,43.3,0.002,L1.5,0.045,3.814,3B,0,0.004,0.98,12.1,NORMAL
3911888,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904136,"6M_71,72",,36.5,35,-,62,9551,29397,1246,130,3,2,0,2,0,0,1,137,37,46,16.8,43.32,0.002,1.5,0.045,3.814,3B,0,0.004,0.98,12.13,NORMAL
3911888,4/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904136,"6M_71, 72",,36.5,35,,62,9551,29387,1246,130,3,2,0,2,0,13,0,137,37,35,16.8,43.3,0.002,1.5,0.045,"3,814",3B,0,2,0.8,5.5,
3911888,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,,,,,NORMAL
3911888,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,,,,,NORMAL
3911888,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,8601,37335,2793,193,14,2,0,9,0,0,2,220,40,43,,,,,,,,,,,,NORMAL
3911888,5/20/2020,,,,IEC,,,,,,,,,8601,17335,793,193,6,1,0,0,0,0,0,200,,,15,,,,,,,,,,,
3911888,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,5860,14570,671,99,4,2,0,3,0,0,0,108,40,,,,,,,,,,,,,NORMAL
3911888,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10232,22953,2856,366,8,5,0,17,1,0,1,397,,50,19,,,,,,,,,,,NORMAL
3911888,10/4/2022,,Boontarik T.,,IEC,,,,,,,,,8365,55521,3347,1150,9,6,0,22,1,1,1,511,40,53,14,38,0.054,1,0.006,1.01,2E,5,0,0.5,31,NORMAL
3911888,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4006,1953,623,50,0,1,0,5,0,1,0,56,49,45,17,38,0.054,1,0.006,1.01,2e,0,-,0.5,31,NORMAL
3911888,9/10/2024,,Chayaporn S.,,HITACHI,,,,,,40,,,10973,41209,2612,379,9,4,0,14,0,0,0,,40,63.3,18.7,44.1,0.02,1.5,0.004,0.859,,,,5.3,0.36,NORMAL
3911888,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,17681,73865,4332,442,9,4,0,18,0,2,0,473,38,69.3,11.9,33.1,0.08,1.5,0.004,1.399,1a,-,0.014,2.2,20,NORMAL
4010290,6/23/2016,-,Ekkarach W.,,FOCUS LAB,,81606147,"12M_71,72,73",,,36,,,12857,50946,3084,564,10,2,0,2,2,9,12,587,36,73.9,14.9,26.63,0.028,1,0.001,0.179,2E,0,0.016,0.02,58,NORMAL
4010290,11/29/2016,-,Ekkarach W.,,FOCUS LAB,,81611221,"12M_71,72,73",,,,,,24670,54983,2304,53,0,2,0,2,1,4,1,58,30,54.1,14.4,25.82,0.032,1.5,0.001,0.181,2E,0,0.017,0.02,96,NORMAL
4010290,5/19/2017,-,Ekkarach W.,,FOCUS LAB,,81705120,"6M_71,72",,,,,,28490,68614,2639,59,0,2,0,3,0,0,4,64,34,41.4,15.6,25.82,0.032,1.5,0.001,0.181,2E,0,0.017,0.02,96,NORMAL
4010290,11/22/2017,-,Ekkarach W.,,FOCUS LAB,,81711190,"12M_71,72,73",,,,,,25019,52711,2816,51,2,2,0,6,1,3,1,62,32,53.6,15.8,25.8,0.035,1,0.003,0.218,2E,0,0.014,0.114,109,NORMAL
4010290,3/22/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803148,"6M_71,72",,,,,,28557,61743,2640,52,3,1,0,3,1,7,1,60,35,73.5,18.1,25.8,0.035,1,0.003,0.218,2E,0,0.014,0.114,109,NORMAL
4010290,3/22/2018,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803149,,,,,,,29478,65283,1982,44,4,1,0,4,1,8,1,54,34,63.1,14.9,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.09,43,NORMAL
4010290,3/22/2018,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803149,"12M_71,72,73",,,,,,29478,65283,1982,44,4,1,0,4,1,8,1,54,34,63.1,14.9,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.09,43,NORMAL
4010290,10/9/2018,-,Ekkarach W.,Jirasak S.,GLOW-CMT,GLOW-CMT,81810166,"12M_71,72,73",,31,-,-,63,25112,55259,2547,48,3,2,0,4,2,11,3,59,37,55,13.7,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010290,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810167,"12M_71, 72, 73",,32,-,-,60,27128,59404,2019,44,3,2,0,4,1,11,4,96866,37,50.7,13.7,26,0.024,L1.0,0.031,0.363,3A,0,0.005,0.103,94.8,NORMAL
4010290,2/5/2019,191001488,Thanongsak P.,Jirasak S.,TIS,GLOW-CMT,-,-,,35,60,-,50,-,-,-,-,-,-,-,-,-,-,-,-,60,83.8,9,25,0.06,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010290,4/24/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904139,"6M_71,72",,40,-,-,49,22409,66436,1012,88,7,1,0,1,1,0,1,98,40,55,17.9,26.01,0.024,1,0.031,0.363,3A,0,0.005,0.1,94.8,NORMAL
4010290,4/24/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904139,"6M_71, 72",,40,,,49,22409,66436,1012,88,7,1,0,1,1,0,1,98,40,55,17.9,26,0.024,1,0.031,0.363,3A,0,0.005,0.103,87,
4010290,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,14459,50857,1661,164,2,3,0,8,0,2,0,179,42,33,,,,,,,,,,,,
4010290,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,14459,50857,1661,164,2,3,0,8,0,2,0,179,42,33,,,,,,,,,,,,NORMAL
4010290,5/20/2020,,,,IEC,,,,,,,,,14459,25857,661,64,0,1,0,0,0,0,0,65,,,19,,,,,,,,,,,
4010290,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,12650,22636,1379,123,0,0,0,2,1,0,0,126,50,,,,,,,,,,,,,NORMAL
4010290,12/21/2021,221004097,,Mr.Pimchart P.,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,29,35,35,64,1501,30298,1263,112,0,0,0,0,1,0,0,114,32,78,19,36,0,1,0.019,0.68,2B,<5,0,0.4,92,NORMAL
4010290,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21398,32647,1698,88,0,3,0,11,1,0,2,103,,50,20,,,,,,,,,,,NORMAL
4010290,10/10/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,7952,34935,1974,96,0,1,0,7,1,1,1,105,40,53,15,24,0.001,1,0.018,0.45,3B,5,0,0.4,169,NORMAL
4010290,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,14328,75978,1153,47,3,2,0,10,1,2,1,63,,53,21,25,0.001,1,0.018,0.45,3b,0,0,0.4,169,NORMAL
4010290,10/29/2023,-,Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GPSC,81611222,"12M_71,72,73",,,30,,,23278,51007,1615,47,0,1,0,3,0,13,3,51,30,71.9,13.3,26.63,0.028,1,0.001,0.179,2E,0,0.014,0.02,43,NORMAL
4010290,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,40,,,28334,64910,1801,73,4,2,0,16,1,2,1,,40,52,12.5,30.1,0.03,1.5,0.02,0.342,2c,-,,1.5,1.18,NORMAL
4010290,9/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,32473,80222,2369,70,4,2,0,19,1,2,1,96,40,55.1,14.9,23.9,0.02,1.5,0.003,0.214,1a,-,0.014,1.7,74,NORMAL
4010291,11/29/2016,,Ekkarach W.,,FOCUS LAB,,81611222,"12M_71,72,73",,,,,,23278,51007,1615,47,0,1,0,3,0,13,3,51,30,71.9,13.3,26.63,0.028,1,0.001,0.179,2E,0,0.016,0.02,58,NORMAL
4010291,11/22/2017,,Ekkarach W.,,FOCUS LAB,,81711191,"12M_71,72,73",,,,,,23054,48366,1951,39,0,0,0,3,0,0,0,42,32,61.6,13.3,25.8,0.035,1,0.002,0.185,2E,0,0.014,0.09,43,NORMAL
4010291,3/22/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803148,"6M_71,72",,31,35,-,63,28557,61743,2640,52,3,1,0,3,1,1,7,60,35,73.5,18.1,25.8,0.035,1,0.015,0.4,2E,0,0.014,0.102,152,NORMAL
4010291,10/9/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810166,"12M_71,72,73",,31,37,-,63,25112,55259,2547,48,3,2,0,4,2,11,3,59,37,55,13.7,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,NORMAL
4010291,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810166,"12M_71, 72, 73",,31,-,-,63,25112,55259,2547,48,3,2,0,4,2,11,3,83058,37,55,13.7,25,0.026,L1.5,0.015,0.4,3A,0,0.013,0.102,159.8,NORMAL
4010291,1/29/2019,191001485,Thanonsak P.,Pimchart P.,"TIS Engineering & Service Co.,Ltd.",GLOW-CMT,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30,59.2,8,-,-,-,0.015,0.4,-,-,-,-,-,NORMAL
4010291,4/24/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904138,"6M_71,72",,36.8,-,-,57.7,19635,55882,1039,102,6,3,0,1,1,0,1,113,39,56.9,15.9,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.1,159.81,NORMAL
4010291,4/24/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904138,"6M_71, 72",,36.8,,,57.7,19635,55882,1039,102,6,3,0,1,1,0,1,113,39,56.9,15.9,25,0.026,1.5,0.015,0.4,3A,0,0.013,0.102,152,
4010291,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,12822,43325,1704,58,2,4,0,7,0,2,0,73,42,34,,,,,,,,,,,,
4010291,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,12822,43325,1704,58,2,4,0,7,0,2,0,73,42,34,,,,,,,,,,,,NORMAL
4010291,5/20/2020,,,,IEC,,,,,,,,,12822,23325,704,58,0,1,0,0,0,0,0,59,,,19,,,,,,,,,,,
4010291,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,1107,19840,1333,116,4,0,0,1,1,0,0,122,50,50,4,34,0.015,1,0.025,0.52,2B,<5,0,0.4,122,NORMAL
4010291,12/24/2021,221004092,,Mr.Pimchart P.,IEC,GPSC,,,,29,30,30,64,1450,29962,1239,127,0,0,0,2,0,0,0,129,32,50,4,35,0.042,1,0.02,0.52,2B,5,0,0.4,12,NORMAL
4010291,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20617,32220,1659,67,0,3,0,7,1,0,2,78,,62,22,,,,,,,,,,,NORMAL
4010291,10/17/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,7527,33413,1886,67,0,1,0,5,1,1,1,74,40,69,19,25,0.031,1,0.014,0.34,3B,5,0,0.5,93,NORMAL
4010291,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,10257,44925,1109,38,0,1,0,7,1,2,1,47,,63,20,25,0.031,1,0.014,0.34,3b,0,0,0.5,,NORMAL
4010291,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,42,,,27510,62770,1825,63,2,2,0,13,1,1,1,,42,82.2,16.5,24.7,0.02,1.5,0.007,0.195,2c,,,1.5,1.68,NORMAL
4010291,9/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,32645,81054,2560,66,2,2,0,17,1,2,1,88,50,61.8,15.7,24,0.02,1.5,0.003,0.216,1a,-,0.014,1.6,107,NORMAL
4010922,11/2/2008,,,,,,,,,,,,,15834,70172,3466,245,2,40,0,0,40,0,25,,,0,,,,,,,,,,,,
4010922,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,14,29.4,0.032,1.5,0.183,4.49,0,0,0,0,0,
4010922,9/1/2009,,,,,,,,,,,,,15050,81337,3853,488,5,107,0,0,34,13,18,,,0,,,,,,,,,,,,
4010922,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,15.73,29,0.0452,1.5,0.18,0,0,0,0,7.69,0,
4010922,1/5/2011,,,,,,,,,,,,,14005,56149,2165,498,3,104,0,33,158,18,23,,,0,,,,,,,,,,,,
4010922,7/18/2011,,,,,,,,,,,,,3698,16812,2428,210,0,56,0,49,170,25,116,,,39,19.05,0,0,0,0,0,0,0,0,0,0,
4010922,1/4/2012,,,,,,,,,,,,,5487,20653,2944,404,0,40,0,29,215,14,142,,,44,11,32.9,0.0032,1,0.168,3.912,0,0,0,7.35,0,
4010922,1/20/2013,,,,,,,,,,,,,6613,16428,1403,84,0,0,0,0,0,0,0,,,59,11.62,38.8,0.0012,0.5,0.0052,0.932,0,0,0,2.38,0,
4010922,7/1/2013,,,,,,,,,,,,,8655,24004,1817,146,0,1,0,0,0,0,0,,,56,14.6,0,0,0,0,0,0,0,0,0,0,
4010922,12/25/2013,,,,,,,,,,,,,10521,20677,2682,193,0,2,0,0,0,0,0,,,45,11.98,36.8,0.002,0.5,0.11,1.464,0,0,0,2.128,0,
4010922,10/10/2018,191013291,Mr. Ekkarach W.,Mr. Phimchart P.,FOCUS LAB,CMT-GLOW,81810165,"12M_71, 72, 73",,33,37,37,61,15372,64013,6677,678,10,4,0,32,3,23,18,727,37,61.2,10.5,37.6,0.003,1,0.019,2.007,Non Corrosive,0,0.006,0.948,13.4,NORMAL
4010922,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810165,"12M_71, 72, 73",,33,44,-,61,15372,64013,6677,678,10,4,0,32,3,23,18,86946,37,61.2,10.5,37.6,0.003,L1.0,0.019,2.007,2E,0,0.006,0.948,19.1,NORMAL
4010922,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904137,"6M_71,72",,37.4,48,-,55.3,11589,56946,6568,679,9,4,0,34,1,4,3,727,41,52,14.5,37.55,0.003,1,0.019,2.007,2E,0,0.006,0.95,19.11,NORMAL
4010922,4/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904137,"6M_71, 72",,37.4,48,,55.3,11589,56946,6568,679,9,4,0,34,1,4,3,727,41,52,14.5,37.6,0.003,1,0.019,2.007,2E,0,0.006,0.948,13.4,
4010922,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,8338,44210,5334,678,22,8,0,25,0,3,0,736,42,33,,,,,,,,,,,,NORMAL
4010922,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,8338,44210,5334,678,22,8,0,25,0,3,0,736,42,33,,,,,,,,,,,,NORMAL
4010922,5/20/2020,,,,IEC,,,,,,,,,8338,24210,2334,678,10,3,0,0,0,0,0,703,,,12,,,,,,,,,,,
4010922,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,5815,16100,876,155,0,0,0,6,0,1,0,161,50,,,,,,,,,,,,,NORMAL
4010922,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8930,24491,3568,559,7,4,0,33,2,3,2,605,,70,14,,,,,,,,,,,NORMAL
4010922,11/4/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,12590,69834,2533,443,5,3,0,27,1,2,1,479,40,76,11,34,0.014,2,0.032,0.85,1B,5,0,0,14,NORMAL
4010922,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5233,38996,2519,425,7,3,0,27,1,2,1,463,50,78,17,34,0.014,2,0.032,0.85,1d,0,0,0,14,NORMAL
4010922,9/10/2024,,Chayaporn S.,,HITACHI,,,,,,,,,19502,72985,3871,743,5,5,0,47,2,1,1,,40,62.8,13.8,33.3,0.04,1.5,0.025,1.691,,,,1.7,14,
4010922,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,,,,19502,72985,3871,743,5,5,0,47,2,1,1,,40,62.8,13.8,33.3,0.04,1.5,0.025,1.691,,,,1.7,14,NORMAL
4010922,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15887,79316,6150,786,10,5,0,48,1,4,1,850,40,74.1,9.7,30.7,0.01,1.5,0.021,1.303,1a,-,0.014,1.7,11,NORMAL
4011560,3/22/2016,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81603069,"6M_71,72",,-,-,-,-,16687,49880,1323,129,11,0,0,20,0,2,5,160,37,72.8,12.7,-,-,-,-,-,-,-,-,-,-,NORMAL
4011560,8/23/2016,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81608060,"12M_71,72,73",8/23/2016,-,-,-,-,18606,47834,1587,117,6,4,0,37,11,29,69,175,34,68.8,13.4,25,0.017,2,0.099,3.506,3B,41.21,0.01,4,23,NORMAL
4011560,7/12/2018,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81807051,"12M_71,72,73",7/12/2018,32,34,-,59,30025,78352,2113,160,7,2,0,47,9,47,30,225,34,49.3,12.4,27,0.031,2,0.082,3.068,3A,4.21,0.018,3.06,21,NORMAL
4011560,5/11/2019,,Ekkarach W.,Mr. Pimchart P.,FOCUS LAB,GLOW,81905122,"6M_71, 72",,34.6,,,59.2,17054,48137,2037,165,7,0,0,44,4,24,19,67511,35,45,14.6,27,0.031,2,0.082,3.068,3A,4.21,0.018,3.06,21,NORMAL
4011560,8/7/2019,191040125,IEC,Mr. Pimchart P.,TIS,CMT-GLOW,IEC190240,Special (After regeneration),,35,38,40,70,0,0,0,0,0,0,0,0,0,0,0,0,38,76,12,43,0.0111,0.5,0.03,0.3226,3A,4.21,0,0,21,NORMAL
4011560,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,14957,47142,1509,190,28,4,0,13,0,10,3,248,42,30,,,,,,,,,,,,NORMAL
4011560,5/20/2020,,,,IEC,,,,,,,,,14957,27142,509,90,13,1,0,0,0,0,0,104,,,11,,,,,,,,,,,
4011560,11/23/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,14045,24775,662,172,8,2,0,5,0,2,0,187,40,73,11,37,0.013,1,0.01,0.56,Non Corrosive,27,No Sludge,0.6,5,NORMAL
4011560,6/14/2021,,Wachirawit Th.,,IEC,,IEC Lab,6M,,,,,,23360,44460,410,54,5,0,0.2,5,1,1,1,66,40,66,13,37,0.013,1,0.01,0.56,Non Corrosive,27,No Sludge,0.6,21,NORMAL
4011560,11/10/2021,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,12M,,,,,,21183,42547,449,55,0,0,0,6,0,1,1,61,40,75,11,37,0.013,1,0.01,0.56,Non Corrosive,27,No Sludge,0.6,5,NORMAL
4011560,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12053,65408,459,47,6,1,0,6,0,1,1,60,-,59,18,37,0.013,1,0.01,0.56,1b,27,-,0.6,5,NORMAL
4011560,9/24/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,23285,56418,1635,65,5,1,0,17,0,2,0,88,40,75.2,12.5,30.5,0.02,1,0.007,0.552,1b,-,0.013,-,7,NORMAL
4104077,1/11/2009,,,,,,,,,,,,,6111,63545,2083,285,18,99,0,30,712,3,254,,,0,,,,,,,,,,,,
4104077,6/13/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,41349,25.4,0.01,1.5,0.349,2.73,ND,ND,N/A,ND,ND,
4104077,10/19/2010,,,,,,,,,,,,,0,0,2517,253,16,115,0,28,844,0,0,,,56,17.68,29.4,0.0138,1,0.123,2.43,ND,ND,N/A,ND,ND,
4104077,1/5/2011,,,,,,,,,,,,,21310,55201,2028,278,172,4,0,8,5,15,22,,,57,5.67,32,0.0091,2,0.07,3.84,Corrosive,ND,no sludge,0.0101,ND,
4104077,7/18/2011,,,,,,,,,,,,,8908,14717,2721,561,95,80,0,44,512,0,52,,,44,15.32,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104077,1/4/2012,,,,,,,,,,,,,14283,31789,1915,310,15,66,0,35,14,0,10,,,55,6.16,35.5,0.0012,0.5,0.042,0.776,Noncorrosive,ND,no sludge,0.68,ND,
4104077,6/14/2012,,,,,,,,,,,,,17731,40791,2117,235,45,50,0,25,30,1,25,,,52,7.41,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104077,1/20/2013,,,,,,,,,,,,,14902,33238,2676,102,43,3,0,0,13,7,6,,,51,7.24,31.1,0.021,0.5,0.0712,1.261,Noncorrosive,ND,no slugdge,0.58,ND,
4104077,7/1/2013,,,,,,,,,,,,,12563,23261,3442,157,35,4,0,0,21,5,6,,,55,10.49,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104077,12/25/2013,,,,,,,,,,,,,12674,39791,3938,139,40,2,0,0,19,6,29,,,55,14.09,34.2,0.0147,0.5,0.088,1.388,Noncorrosive,ND,no slugdge,0.94,ND,
4104077,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810208,"12M_71, 72, 73",,39,45,-,51.6,19456,59895,4595,369,15,4,0,25,13,20,7,426,37,67.2,12.2,39.5,0.004,1.5,0.017,0.863,3B,0,0.009,0.71,27.4,NORMAL
4104077,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905110,"6M_71, 72",,36.2,44,,56.1,11801,40539,3740,282,11,2,0,22,6,23,2,323,37,49.4,15.1,39.5,0.004,1,0.017,0.863,3B,0,0.009,0.71,12.6,NORMAL
4104077,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,9515,19069,1563,247,8,2,0,10,1,0,1,269,40,38,,,,,,,,,,,,NORMAL
4104077,5/20/2020,,,,IEC,,,,,,,,,9515,19069,1563,247,8,2,0,10,1,0,0,268,,,13,,,,,,,,,,,
4104077,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7988,47520,2818,331,9,4,0,36,5,4,10,385,40,59,19,,,,,,,,,,,NORMAL
4104077,4/5/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,45,,,4422,24997,401,40,4,1,0,3,1,1,1,49,45,91,14,34,0.017,0.5,0.01,0.72,3b,0,-,0.5,12,NORMAL
4104077,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,50,,,31767,89273,1005,252,11,2,0,13,0,7,1,0,45,62.4,10.5,34,0.017,0.5,0.01,0.72,3b,0,-,0.5,12,NORMAL
4104077,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,TIRATHAI COMPANY,GPSC,Hitachi Energy,12M,,,44,,,38326,119251,3257,339,8,3,0,1,1,1,1,,,75.3,12.2,33.7,0.01,1,0.001,0.437,2e,-,1.014,3.8,12,NORMAL
4104453,1/11/2009,,,,,,,,,,,,,5538,66923,6011,568,64,58,0,21,426,0,461,,,0,,,,,,,,,,,,
4104453,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,N/A,18.4,0.031,2,0.1535,2.91,ND,ND,N/A,ND,ND,
4104453,10/19/2010,,,,,,,,,,,,,0,0,7418,441,123,99,0,24,540,0,0,,,42,27.26,29.1,0.055,2.5,0.142,3.3,ND,ND,N/A,ND,ND,
4104453,1/5/2011,,,,,,,,,,,,,12435,54993,2670,356,79,91,0,28,413,17,22,,,35,17.11,31.3,0.0059,2,0.29,N/A,Noncorrosive,ND,no sludge,0.0417,ND,
4104453,7/18/2011,,,,,,,,,,,,,2017,29262,4073,208,23,42,0,37,396,0,629,,,40,13.46,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104453,1/4/2012,,,,,,,,,,,,,4668,28037,4272,339,19,54,0,44,403,27,537,,,32,31.24,27.5,0.063,1.5,0.201,4.014,Noncorrosive,ND,no sludge,8.96,126.279,
4104453,6/14/2012,,,,,,,,,,,,,13185,34503,3534,347,42,26,0,8,326,15,498,,,27,37.53,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104453,1/18/2013,,,,,,,,,,,,,17478,39639,4586,367,47,99,0,9,382,18,494,,,34,32.51,33,0.084,1.5,0.224,5.247,Corrosive,ND,no slugdge,10.07,98.43,
4104453,7/1/2013,,,,,,,,,,,,,8742,58062,2261,147,27,4,0,0,17,0,32,,,46,12.08,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104453,12/25/2013,,,,,,,,,,,,,10864,69734,2929,138,10,3,0,0,17,0,30,,,32,20.57,34.1,0.0366,0.5,0.106,1.015,Noncorrosive,ND,no slugdge,2.229,76.33,
4104453,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81612057,"12M_71, 72, 73",,"25,9",30,-,"36,6",1587,52022,1587,93,2,1,0,5,2,9,4,103,32,44.5,19.2,28.4,0.024,1,0.019,1.1,2C,0,0.009,0.8,184,NORMAL
4104453,4/5/2023,,,M.Pimchart P.,IEC,GPSC,,,,,-,,,7103,35006,2220,166,7,2,0,24,1,3,5,200,-,50,20,28,0.024,1,0.019,1.1,2c,0,-,0.8,143,NORMAL
4104453,9/9/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,19884,58698,4974,368,7,5,0,55,2,3,6,437,46,79.7,27.8,32.5,0.04,1.5,0.019,3.48,3b,-,-,7.7,137,NORMAL
4104453,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,30,,,39108,109779,6922,290,4,4,0,58,2,3,5,358,30,64.8,20.1,24.3,0.04,1.5,0.197,1.974,1a,-,0.009,7.6,137,NORMAL
4104758,1/11/2009,,,,,,,,,,,,,9814,62106,2457,344,191,4,0,8,13,4,15,,,0,,,,,,,,,,,,
4104758,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,N/A,20.3,0.37,1.5,0.124,1.69,N/A,ND,N/A,ND,ND,
4104758,6/19/2010,,,,,,,,,,,,,0,0,3215,361,256,0,0,3,6,0,0,,,47,24.01,29.1,0.6,1.5,0.05,1.84,Noncorrosive,ND,no sludge,ND,ND,
4104758,1/5/2011,,,,,,,,,,,,,41878,50215,251,12,0,2,0,0,7,11,26,,,49,10.92,30,0.0112,0.5,0,0.45,Noncorrosive,ND,no sludge,1.75,ND,
4104758,7/18/2011,,,,,,,,,,,,,7445,43147,1016,233,179,0,0,4,8,5,20,,,43,18.31,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104758,1/4/2012,,,,,,,,,,,,,8840,27210,2284,184,116,0,0,2,10,8,15,,,38,18.41,36.4,0.0598,1,0.087,2.602,Corrosive,ND,no sludge,4.29,ND,
4104758,6/14/2012,,,,,,,,,,,,,10178,35586,3856,115,76,0,0,0,0,4,15,,,53,9.66,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104758,1/20/2013,,,,,,,,,,,,,11427,38684,3957,162,86,4,0,0,4,5,21,,,54,7.53,33.1,0.0741,1,0.0651,2.851,Corrosive,ND,no slugdge,4.1,ND,
4104758,7/1/2013,,,,,,,,,,,,,12643,46948,3511,131,73,3,0,3,0,0,20,,,55,10.38,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104758,12/25/2013,,,,,,,,,,,,,20530,51476,4309,175,94,3,0,0,3,0,24,,,56,10.61,34.8,0.0942,1,0.046,1.435,Corrosive,ND,no slugdge,4.657,ND,
4104758,10/18/2018,,Mr. Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810206,-,,38,49,-,38,19958,48148,1402,62,7,1,0,1,1,13,5,72,38,67.2,14.2,29.3,0.001,0.5,0.006,0.376,2E,0,0.006,0.22,20.9,NORMAL
4104758,10/18/2018,,Mr. Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810206,-,,40,49,-,38,19958,48148,1402,62,7,1,0,1,1,13,5,72,38,67.2,14.2,29.3,0.001,0.5,0.006,0.376,2E,0,0.006,0.22,36.6,NORMAL
4104758,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905108,"6M_71, 72",,36.1,42,,55.7,16920,41935,1003,58,5,0,0,0,0,0,0,63,35,48,7.7,44.9,0.005,0.5,0.001,0.895,2E,0,0.017,0.09,0,NORMAL
4104758,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,14134,24109,1620,161,4,0,0,0,0,0,0,165,40,43,,,,,,,,,,,,NORMAL
4104758,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,14134,24109,1620,161,4,0,0,0,0,0,0,165,40,43,,,,,,,,,,,,NORMAL
4104758,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10292,49950,1532,114,0,2,0,7,1,1,1,124,44,42,16,,,,,,,,,,,NORMAL
4104758,4/5/2023,,,,,,,,,,50,,,7234,33972,1114,44,0,1,0,6,1,1,2,52,50,54,12,28,0,0.5,0.02,0.63,3b,0,-,1,68,
4104758,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,50,,,44871,101296,1440,131,3,2,0,11,1,7,1,0,45,79.3,13.8,28,0,0.5,0.02,0.63,3b,0,-,1,68,NORMAL
4104758,12/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,54886,171078,2875,105,2,2,0,15,1,1,2,125,50,73.4,12.6,25.2,1a,1,0.006,0.366,1a,-,0.014,3,56,NORMAL
4104759,1/11/2009,,,,,,,,,,,,,27198,63249,4751,284,50,3,0,12,12,10,14,,,0,,,,,,,,,,,,
4104759,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,N/A,15.2,0.015,2,0.14,2.66,ND,ND,N/A,ND,ND,
4104759,10/19/2010,,,,,,,,,,,,,0,0,6041,307,72,3,0,3,7,0,0,,,56,17.04,29.8,0.122,2,0.15,3.15,ND,ND,N/A,ND,ND,
4104759,1/5/2011,,,,,,,,,,,,,34468,50845,1221,79,30,2,0,4,16,19,23,,,49,8.86,29.1,0.0056,0.5,0,0.3 (at 90?C),Noncorrosive,ND,no sludge,3.53,ND,
4104759,7/18/2011,,,,,,,,,,,,,25444,31357,3210,295,14,5,0,0,13,10,25,,,40,18.22,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104759,1/4/2012,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,0,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104759,6/14/2012,,,,,,,,,,,,,17862,38863,418,29,0,0,0,0,0,0,0,,,48,4.15,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104759,1/20/2013,,,,,,,,,,,,,16195,30059,555,27,0,0,0,0,0,0,0,,,57,5.53,28.6,0.0151,0.5,0.0012,0.841,Noncorrosive,ND,no slugdge,0.11,ND,
4104759,7/1/2013,,,,,,,,,,,,,14378,50550,599,72,3,1,0,0,0,0,0,,,51,12.08,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
4104759,12/15/2013,,,,,,,,,,,,,18654,79384,1722,117,0,1,0,0,0,0,0,,,47,8.78,30.5,0.0102,0.5,0.086,0.379,Noncorrosive,ND,no slugdge,0.185,ND,
4104759,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,่่่้้ี้ี้ี้focuslab,GLOW,81810207,"12M_71, 72, 73",,35.3,41,-,57.8,25377,56091,1130,53,5,1,0,5,0,15,3,64,35,51.5,6,44.9,0.005,0.5,0.001,0.895,2E,0,0.017,0.09,15.5,NORMAL
4104759,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905109,"6M_71, 72",,36.2,48,,56.1,19436,50405,2421,99,2,2,0,1,1,3,1,105,38,43,14.8,29.3,0.001,0.5,0.006,0.376,2E,0,0.006,0.22,20.9,NORMAL
4104759,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12201,21191,1997,184,5,1,0,0,0,0,0,190,40,40,,,,,,,,,,,,NORMAL
4104759,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12201,21191,1997,184,5,1,0,0,0,0,0,190,40,40,,,,,,,,,,,,NORMAL
4104759,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,61141,197757,1387,70,5,1,0,1,0,0,0,77,40,77.2,7.6,42,0.03,0.5,0.006,0.086,2e,-,0.014,0.5,4,NORMAL
41BAT01,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,7336,58506,1053,557,4,5,0,2,1,2,0,568,50,69.8,2.8,37.2,0,0.5,0.013,0.539,3b,182,0.013,2.3,6,NORMAL
4202021,3/4/2019,,,Mr.Pimchart P.,Focuslab Ltd.,Glow,,,,39,41,41,52,8171,58154,2805,359,9,11,0,5,7,12,4,427,41,56.7,9.4,25,0.005,1,0.007,2.796,1A,0,0.002,4.44,12.6,NORMAL
42754,12/21/2010,,IEC,,TIS,,,,,,,,,25196,51253,2839,342,2,29,0,11,78,18,23,462,60,48.34,10.52,28.9,0.0191,0.5,0,0.79,-,0,0,5.03,0,NORMAL
42754,6/29/2011,,IEC,,TIS,,,,,,,,,5377,10054,5158,512,0,10,0,38,71,2,45,631,58,53,18.45,28.9,0.019,0.5,0,0.79,-,0,0,5.03,0,NORMAL
42754,12/21/2011,,IEC,,TIS,,,,,,,,,13575,22101,6185,465,0,14,0,31,79,5,20,589,60,36.44,18.49,35.5,0.0359,0.5,0.041,0.348,-,0,0,0.71,0,NORMAL
42754,6/1/2012,,IEC,,TIS,,,,,,,,,16103,39108,7380,316,0,14,0,1,80,2,18,411,60,54.04,11.45,35.5,0.036,0.5,0.041,0.348,-,0,0,0.71,0,NORMAL
42754,1/8/2013,,IEC,,TIS,,,,,,,,,15564,32975,8694,445,44,34,0,0,85,0,71,608,62,55.32,10.63,39.1,0.0211,0.5,0.092,1.025,-,0,0,0.47,0,NORMAL
42754,6/19/2013,,IEC,,TIS,,,,,,,,,20654,41424,9586,434,24,11,0,0,81,0,71,550,60,51.44,15.43,39.1,0.021,0.5,0.092,1.052,-,0,0,0.47,0,NORMAL
42754,12/20/2013,,IEC,,TIS,,,,,,,,,21774,43857,8619,347,31,6,0,0,79,0,50,463,50,50.22,10.61,38.7,0.01,0.5,0.091,1.003,-,0,0,0.76,0,NORMAL
42754,6/23/2014,,IEC,,TIS,,,,,,,,,24030,44201,322,8827,31,5,0,0,67,0,43,425,40,50.08,11.09,38.7,0.01,0.5,0.091,1.003,-,0,0,0.76,0,NORMAL
42754,1/7/2015,,IEC,,TIS,,,,,,,,,26554,46583,8496,354,34,7,0,0,68,0,45,463,54,48.86,10.87,38.4,0.008,0.5,0.075,1.075,-,0,0,0.59,0,NORMAL
42754,7/9/2015,,IEC,,TIS,,,,,,,,,31732,52461,7123,366,54,6,0,0,65,0,0,491,54,25.62,14.4,38.4,0.008,0.5,0.075,1.075,-,0,0,0.59,0,NORMAL
42754,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,4504,22721,4251,147,5,5,0,2,18,23,8,177,36,50,7.38,38.4,0.008,0.5,0.075,1.075,-,0,0,0.59,36,NORMAL
42754,9/29/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,13362,59717,5340,192,7,8,0,2,22,27,12,231,37,55.6,10.5,25.03,0.012,1,0.014,0.575,3A,0,0.013,0.65,19.63,NORMAL
42754,2/14/2017,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,5859,30470,5304,181,7,8,0,6,19,28,9,221,36,65.6,8.6,25.03,0.012,1,0.014,0.575,3A,0,0.013,0.65,19.63,NORMAL
42754,9/26/2017,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81709101,"12M_71,72,73",,36.4,50,-,53.3,11582,49884,6378,201,6,8,0,3,27,29,8,245,36,48.4,11.3,25.7,0.006,1,0.017,0.656,3A,0,0.01,0.63,22.2,NORMAL
42754,2/12/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81802093,"6M_71,72",,31,50,-,59,13568,60719,5646,185,6,7,0,2,22,47,8,222,32,49.7,9.3,25.7,0.006,1,0.017,0.565,3B,0,0.01,0.63,22.2,NORMAL
42754,8/20/2018,,Ekkarach W.,,FOCUS LAB,,81808175,"12M_71,72,73",,32.9,50,-,69.9,4780,26120,5851,196,7,8,0,2,36,45,7,249,40,45,9.3,25.4,0.01,1.5,0.017,0.605,3B,0,0.05,0.65,11.7,NORMAL
42754,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906063,"6M_71, 72",,33.3,55,-,61.2,6389,32509,5626,169,6,8,0,2,21,41,5,206,35,49,12.9,25.4,0.01,1.5,0.017,0.605,3B,0,0.005,0.65,11.7,NORMAL
42754,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906063,"6M_71, 72",,33.3,55,-,61.2,6389,32509,5626,169,6,8,0,2,21,41,5,206,35,49,12.9,25.4,0.01,1.5,0.017,0.605,3B,0,0.005,0.65,11.7,NORMAL
42754,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912037,"12M_71,72,73",,32,55,-,52,6551,29545,5564,185,6,7,0,2,22,31,6,222,33,42.8,8.3,25.3,0.01,1,0.019,0.511,2B,0,0.01,0.7,28.4,NORMAL
42755,12/21/2010,,IEC,,TIS,,,,,,,,,28338,160,1896,216,6,11,0,12,21,16,28,266,70,24.76,34.03,28.4,0.0121,0.5,0,1.23,-,0,0,6.41,0,NORMAL
42755,6/29/2011,,IEC,,TIS,,,,,,,,,13510,18437,1152,295,0,8,0,14,32,0,15,349,64,29,32.11,28.4,0.012,0.5,0,1.23,-,0,0,6.41,0,NORMAL
42755,12/21/2011,,IEC,,TIS,,,,,,,,,7571,26603,2105,309,12,5,0,29,17,0,18,372,62,50.98,6.39,34.1,0.0185,0.5,0.044,0.952,-,0,0,1.28,0,NORMAL
42755,6/1/2012,,IEC,,TIS,,,,,,,,,23640,51209,4039,206,15,13,0,0,21,4,15,255,62,53,10.32,34.1,0.019,0.5,0.044,0.952,-,0,0,1.28,0,NORMAL
42755,1/8/2013,,IEC,,TIS,,,,,,,,,17399,28736,2711,302,42,11,0,6,21,0,24,382,60,49.82,10.07,39.2,0.0071,0.5,0.093,1.274,-,0,0,1.01,0,NORMAL
42755,6/19/2013,,IEC,,TIS,,,,,,,,,24312,53206,2449,218,45,9,0,0,12,0,20,284,60,50,14.74,39.2,0.007,0.5,0.093,1.274,-,0,0,1.01,0,NORMAL
42755,12/18/2013,,IEC,,TIS,,,,,,,,,25534,52729,2512,225,41,0,0,0,0,0,22,266,40,51.26,11.31,38,0.0014,0.5,0.077,1.113,-,0,0,1.91,0,NORMAL
42755,6/23/2014,,IEC,,TIS,,,,,,,,,26381,51492,2759,212,39,0,0,0,0,0,5,251,40,50.14,13.12,38,0.001,0.5,0.077,1.113,-,0,0,1.91,0,NORMAL
42755,1/7/2015,,IEC,,TIS,,,,,,,,,22777,57877,2905,207,40,0,0,0,0,0,6,247,60,51.42,12.35,39.1,0.001,0.5,0.081,1.369,-,0,0,2.1,0,NORMAL
42755,7/9/2015,,IEC,,TIS,,,,,,,,,23461,56745,2776,218,79,4,0,1,3,0,0,305,60,26.38,11.4,39.1,0.015,0.5,0.081,1.369,-,0,0,2.1,0,NORMAL
42755,3/15/2016,,Ekkarach W.,,FOCUS LAB,,81603047,"6M_71,72",,,,,,4466,19818,1880,101,8,0,0,7,6,10,10,122,37,36,9.3,39.1,0.015,0.5,0.081,1.369,-,0,0,2.1,0,NORMAL
42755,9/29/2016,,Ekkarach W.,,FOCUS LAB,,81610012,"12M_71,72,73",,,,,,3989,20309,2165,117,9,6,0,9,7,10,13,148,36,58,9.8,25.86,0.009,1,0.02,0.761,3B,0,0.022,0.86,16.42,NORMAL
42755,2/14/2017,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81702062,"6M_71,72",,,,,,9210,39933,2263,117,9,7,0,9,6,11,10,148,32,64.1,7.7,25.86,0.009,1,0.02,0.761,3B,0,0.022,0.86,16.42,NORMAL
42755,9/26/2017,,Ekkarach W.,,FOCUS LAB,,81709099,"12M_71,72,73",,,,,,12619,49915,2888,125,8,8,0,12,8,11,9,161,34,45.5,12.4,26.57,0.008,1,0.021,0.763,3A,0,0.009,0.85,16.57,NORMAL
42755,2/12/2018,,Ekkarach W.,,FOCUS LAB,,81802091,"6M_71,72",,31,-,-,59,13512,55155,2401,106,7,7,0,9,7,18,8,136,33,50,9.2,26.57,0.008,1,0.021,0.763,3A,0,0.009,0.85,16.57,NORMAL
42755,8/20/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808173,"12M_71,72,73",,31.2,-,-,64.1,9695,40901,2535,122,10,7,0,10,12,17,7,161,33,47,9.5,26.16,0.011,1,0.022,0.755,3B,0,0.02,0.85,10.31,NORMAL
42755,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81808173,"6M_71,72",,34.9,-,-,55.5,5754,29345,2692,121,8,8,0,10,7,18,6,154,34,48,34,26.2,0.011,1,0.022,0.755,3B,0,0.02,0.85,10.3,NORMAL
42755,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912035,"12M_71,72,73",,32.6,58,-,46.8,15287,59958,2769,125,6,7,0,10,8,13,11,156,32,46.8,10.4,26.1,0.01,1,0.02,0.521,2B,0,0.01,0.76,18.9,NORMAL
4612314,12/14/2009,,,,,,,,,,,,,20758,71626,2099,424,21,3,0,12,1,2,1,,,0,,,,,,,,,,,,
4612314,1/7/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,8,29.71,0.01,1.5,0.035,1.22,NA,NA,no slugdge,NA,ND,
4612314,6/19/2010,,,,,,,,,,,,,0,0,2442,457,31,0,0,11,0,0,0,,,55,14.03,28.7,0.0095,1,0.01,0.31,Noncorrosive,NA,NA,NA,ND,
4612314,1/5/2011,,,,,,,,,,,,,44196,47685,1404,222,10,3,0,10,0,15,29,,,53,8.56,30.5,0.012,1.5,0.01,1.61,Noncorrosive,102,no slugdge,0.37,ND,
4612314,7/18/2011,,,,,,,,,,,,,13031,16671,1680,404,12,0,0,18,0,0,0,,,48,12.45,,,,,,,,,,,
4612314,1/4/2012,,,,,,,,,,,,,51665,67176,1785,364,31,0,0,23,0,0,0,,,51,8.01,31.7,0.0159,0.5,0.03,1.5,Noncorrosive,98,no slugdge,1.98,ND,
4612314,6/14/2012,,,,,,,,,,,,,31544,56106,1797,243,10,0,0,15,0,1,2,,,55,4.55,,,,,,,,,,,
4612314,1/20/2013,,,,,,,,,,,,,12756,27822,1155,218,48,2,0,1,0,0,0,,,53,7.53,34.5,0.0178,1,0.035,1.721,Noncorrosive,74,no slugdge,1.65,ND,
4612314,7/1/2013,,,,,,,,,,,,,29754,51753,1560,255,18,2,0,2,0,0,0,,,54,10.51,,,,,,,,,,,
4612314,12/25/2013,,,,,,,,,,,,,16638,40451,1813,162,3,1,0,3,0,0,0,,,56,12.92,33.7,0.0298,0.5,0.14,1.005,Noncorrosive,44.77,no slugdge,2.82,ND,
4612314,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810149,"12M_71, 72, 73",,34.4,47,45,59,19663,57845,1124,80,10,0,0,6,0,0,3,96,34,69.8,7.6,29.9,0.016,1.5,0.062,1.802,1A,36.47,0.004,1.27,5,NORMAL
4612314,4/30/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905007,"6M_71,72",,33.8,44,46,62.5,12223,35031,1363,140,15,0,0,4,0,9,0,159,35,55,7.1,29.9,0.016,1.5,0.062,1.802,1A,36.47,0.004,1.27,11.7,NORMAL
4612314,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,7831,34293,2654,253,28,2,0,4,1,7,26,321,52,43,,,,,,,,,,,,NORMAL
4612314,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,7831,34293,2654,253,28,2,0,4,1,7,26,321,52,43,,,,,,,,,,,,NORMAL
4612314,5/20/2020,,,,IEC,,,,,,,,,7831,14293,654,153,14,1,0,2,0,0,0,170,,,8,,,,,,,,,,,
4612314,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11185,28415,1956,408,23,4,,12,0,0,1,447,42,84,12,,,,,,,,,,,NORMAL
4612314,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12071,72309,1441,232,13,3,0,10,1,1,1,259.1,46,87,9,29,0,1.5,0.026,1.5,1b,48,-,0,4,NORMAL
4612314,9/17/2024,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,40,,,24909,73111,3511,483,23,4,0,18,0,15,2,528,40,77.9,4.4,30.2,0.05,1.5,0.032,1.861,2c,-,-,12.8,0,NORMAL
4612314,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,23505,73461,3156,358,17,3,0,17,1,1,1,395,40,70.2,10.2,25.2,0.02,1.5,0.033,1.74,1a,-,0.014,11.3,6,NORMAL
4700830,6/21/2013,-,,,IEC,,-,-,,-,48,-,-,22017,57644,5275,343,25,2,0,0,9,0,2,379,48,47.04,15.25,-,-,-,-,-,-,-,-,-,-,NORMAL
4700830,1/7/2014,,,,IEC,,-,-,,-,40,-,-,10840,37296,3475,114,19,2,0,0,3,0,7,138,40,56.1,5.71,-,-,-,0.076,0.439,1A,-,0,1.46,0,NORMAL
4700830,6/27/2014,-,,,IEC,,-,-,,-,40,-,-,10167,38852,2145,134,3,0,0,0,0,0,5,134,40,51.78,7.92,33.8,0.01,0.5,0.078,0.439,1A,24.15,0,1.64,0,NORMAL
4700830,12/16/2014,-,,,IEC,,-,-,,-,40,-,-,10633,35839,1829,107,0,0,0,0,4,0,7,111,40,57.18,6.36,32.4,0.03,1,0.078,0.602,1A,17.89,0,1.31,0,NORMAL
4700830,7/21/2015,,,,IEC,,-,-,,-,44,-,-,14318,42862,3673,160,25,0,0,0,10,0,7,195,44,55.16,7,32.4,0.03,1,0.078,0.602,1A,17.89,0,1.31,0,NORMAL
4700830,2/9/2016,-,-,,IEC,,-,-,,-,40,-,-,16375,45927,3146,248,18,2,0,0,7,0,8,275,40,45.02,10.99,31.8,0.02,1,0.064,0.576,1A,17.13,0,0.49,0,NORMAL
4700830,6/14/2016,,Ekkarach W.,,FOCUS LAB,,-,-,,-,40,-,-,10978,62500,6115,505,59,12,0,5,19,28,25,287,40,47.8,14,31.8,0.02,1,0.064,0.576,1A,17.13,0,0.49,0,NORMAL
4700830,11/24/2016,,Ekkarach W.,,FOCUS LAB,,-,-,,-,41,-,-,15618,58199,6463,358,53,9,0,5,18,20,21,443,41,70.9,22,27.02,0.02,1,0.014,0.805,1A,85.76,0.01,0.55,10.66,NORMAL
4700830,2/2/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,36,-,-,20563,75753,5811,350,49,9,0,6,17,22,18,431,36,54.2,10,27.02,0.03,1,0.014,0.805,1A,85.76,0.01,0.53,10.66,NORMAL
4700830,8/16/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,33,-,-,17090,79373,5811,210,29,5,0,4,15,16,12,263,33,58.6,11,27.43,0.03,1,0.015,0.72,3B,77.88,0.01,0.55,12.47,NORMAL
4700830,2/26/2018,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,29,-,-,20002,57985,7806,290,41,6,0,5,16,36,11,358,29,75,8.1,27.43,0.03,1,0.015,0.72,3B,77.88,0.01,0.55,12.47,NORMAL
4700830,8/4/2018,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,31,-,-,22297,67178,7431,327,64,6,0,4,25,32,14,426,31,60,8.4,26.17,0.03,1.5,0.016,0.971,3B,47.62,0,0.59,13.03,NORMAL
4700830,2/26/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,-,32,-,-,19136,68191,2030,82,18,1,0,1,2,7,3,104,32,56.2,11.4,26.17,0.03,1.5,0.016,0.971,3B,47.62,0,0.59,13.03,NORMAL
4700830,8/27/2019,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,34.3,44,-,53.4,18752,56819,2333,145,22,1,0,1,3,8,1,172,35,57.2,13,27,0.03,1.5,0.029,0.942,3B,47.19,0.01,0.63,17.3,NORMAL
4700830,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,18961,73151,2918,517,13,5,0,1,1,1,1,537,50,67,13,40,0.019,0.5,0,0.08,2e,<5,0.014,0.1,6,NORMAL
4700831,6/21/2013,-,,,IEC,,-,-,,-,50,-,-,11236,32614,5808,321,12,3,0,0,0,0,7,336,50,53.5,13.72,-,-,-,-,-,-,-,-,-,-,NORMAL
4700831,1/7/2014,-,,,IEC,,-,-,,-,40,-,-,18010,32623,3927,176,0,2,0,0,0,0,3,178,40,58.14,7.64,33.9,0.02,0.5,0.076,0.527,1A,13.67,0,1.2,0,NORMAL
4700831,6/27/2014,,,,IEC,,-,-,,-,40,-,-,17485,51822,2266,129,0,1,0,0,0,0,4,130,40,48.16,16.88,33.9,0.02,0.5,0.076,0.527,1A,13.67,0,1.2,0,NORMAL
4700831,12/16/2014,,,,IEC,,-,-,,-,40,-,-,10098,38310,2266,104,0,0,0,0,0,0,0,104,40,41.94,10.74,34.3,0.01,0.5,0.073,0.452,1A,11.94,0,1.14,0,NORMAL
4700831,7/21/2015,,,,IEC,,-,-,,-,42,-,-,17533,32232,3350,211,0,0,0,0,6,0,2,217,42,41.94,16.42,34.3,0.01,0.5,0.073,0.452,1A,11.94,0,1.14,0,NORMAL
4700831,2/9/2016,,,,IEC,,,,,-,42,-,-,16416,35466,2939,214,0,0,0,0,4,0,0,218,42,42.32,14.56,34,0.02,0.5,0.084,0.511,1A,0,0,0.62,0,NORMAL
4700831,6/14/2016,,Ekkarach W.,,IEC,,-,-,,-,42,-,-,22336,57466,6177,187,15,3,0,7,3,12,16,215,42,56.2,15.5,34,0.01,0.5,0.084,0.511,1A,0,0,0.62,0,NORMAL
4700831,11/24/2016,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,16371,57283,9311,409,38,6,0,9,3,8,17,465,35,63.2,12.9,31.8,0.02,0.5,0.007,0.583,1A,0,0.01,0.31,7.56,NORMAL
4700831,2/2/2017,,Ekkarach W.,,FOCUS LAB,,-,-,,-,41,-,-,15965,55099,9792,388,33,6,0,9,3,8,16,439,41,49.2,22,31.8,0.02,1.5,0.007,0.583,1A,190.35,0.01,0.31,7.56,NORMAL
4700831,8/16/2017,,Ekkarach W.,,FOCUS LAB,,-,-,,-,41,-,-,8330,57964,15356,561,97,9,0,12,4,6,15,683,41,40,24.1,30.04,0.02,1.5,0.013,1.184,3B,162.36,0.01,0.51,19.59,NORMAL
4700831,2/26/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,36,,,18256,62966,13915,357,37,7,0,11,4,15,11,416,36,68.5,18.5,30.04,0.02,1.5,0.013,1.184,3B,162.36,0.01,0.51,19.59,NORMAL
4700831,9/4/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,40,-,-,20935,72700,14131,406,53,7,0,10,7,12,12,378,40,45,24.6,28.5,0.02,1.5,0.017,1.14,3B,124.84,0.01,0.61,16.78,NORMAL
4700831,2/26/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,32.9,66,-,54,17965,61855,12403,254,25,5,0,8,4,10,11,379,38,41.2,26.6,28.5,0.02,2,0.017,1.14,3B,124.84,0.01,0.61,16.8,NORMAL
4700831,8/27/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,,,,35.1,80,-,53.4,16476,54944,9816,345,44,5,0,8,4,10,8,406,43,35.5,36.2,28.1,0.02,2,0.021,1.18,3B,90.61,0.01,0.74,29.3,NORMAL
4700831,6/21/2023,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/27/2023,,-,,,7475,37053,1963,115,13,2,0,1,2,4,2,136,40,52,31,25,0.006,2,0.029,1.23,1b,87,No Sludge,1.1,4,NORMAL
4710343,12/25/2010,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,37116,49388,2198,193,1,4,0,0,0,16,23,198,70,55.34,12.43,28.9,0.009,0.5,0,0.47,-,53,0,5.41,0,NORMAL
4710343,6/29/2011,-,IEC,,TIS,GLOW,,"6M_71,72",,,,,,15578,10670,3956,364,0,0,0,115,32,4,32,511,64,55.2,15.65,28.9,0.009,0.5,0,0.47,-,53,0,5.41,0,NORMAL
4710343,12/21/2011,,IEC,,TIS,GLOW,,,,,,,,16908,15280,2303,382,0,1,0,40,8,9,20,431,68,56.34,15.17,36.4,0.015,0.5,0.032,0.26,-,50,0,0.18,0,NORMAL
4710343,6/1/2012,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,15934,36091,2651,455,0,5,0,74,10,7,18,544,65,56.62,8.4,36.4,0.015,0.5,0.032,0.26,-,50,0,0.18,0,NORMAL
4710343,1/8/2013,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,14088,27759,1998,224,43,0,0,0,0,0,2,,,59.66,6.98,37.4,0.012,0.5,0.066,0.277,-,50,0,0.18,0,
4710343,6/19/2013,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,26967,44321,1970,245,0,1,0,0,0,0,0,246,60,56.42,8.88,37.4,0.012,0.5,0.066,0.277,-,42,0,0.11,0,NORMAL
4710343,12/20/2013,,,,,,,,,,,,,27304,45992,1965,233,0,0,0,0,0,0,0,,,60,8.63,37.2,0.0098,0.5,0.084,0.18,1b,42,no slugdge,1.24,ND,
4710343,6/25/2014,,,,,,,,,,,,,28773,51731,2392,231,0,0,0,0,0,0,0,,,59,10.21,,,,,,,,,,,
4710343,9/15/2017,,Ekkarach W.,Jirasak Susakun,Focus lab,ENGIE GLOW,,,,33.9,31,45,59.5,4220,18846,5666,519,2,7,0,1,3,3,4,532,31,53,8.1,41,0.003,0.5,0.002,0.325,1B,23.7,0.009,0.11,11.6,NORMAL
4710343,6/18/2019,,Ekkarach W.,Phimchart P.,FOCUS LAB,GLOW,81906060,"6M_71,72",,34.7,60,70,54.6,24739,4886,6982,346,3,10,0,1,2,7,0,362,31,51,10.2,43.1,0.002,0.5,0.001,0.207,3A,0,0.02,0.01,7.8,NORMAL
4710344,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,12.87,28.7,0.0049,0.5,0,0.19,Noncorrosive,43,no slugdge,5.81,ND,
4710344,1/5/2011,,,,,,,,,,,,,35430,48236,2759,123,0,12,0,0,2,16,23,,,0,,,,,,,,,,,,
4710344,7/8/2011,,,,,,,,,,,,,19910,14428,4155,277,0,38,0,16,27,25,32,,,56,9.723,,,,,,,,,,,
4710344,12/25/2011,,,,,,,,,,,,,14184,10808,4197,252,0,23,0,17,25,20,25,,,58,8.513,37.2,0.028,0.5,0.033,0.251,Noncorrosive,33,no slugdge,0.12,31.316,
4710344,6/3/2012,,,,,,,,,,,,,15837,39941,5542,337,0,4,0,10,25,19,14,,,46,12.8,,,,,,,,,,,
4710344,1/10/2013,,,,,,,,,,,,,10572,30494,6674,305,44,13,0,0,0,15,12,,,53,10.68,39.5,0.0199,0.5,0.08,0.361,3a,56,no slugdge,0.08,25.01,
4710344,6/21/2013,,,,,,,,,,,,,20854,58272,4889,226,24,2,0,0,0,12,12,,,56,12.94,,,,,,,,,,,
4710344,12/20/2013,,,,,,,,,,,,,21832,32441,7055,311,42,12,0,0,0,7,11,,,55,9.88,39.3,0.0039,0.5,0.075,0.274,1b,53,no slugdge,0.17,30.21,
4710344,6/25/2014,,,,,,,,,,,,,26308,40119,6989,307,41,11,0,0,0,7,12,,,53,11.77,,,,,,,,,,,
4710344,9/15/2017,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,35.1,32,44,55,7249,16424,1737,58,2,1,0,0,1,9,1,62,,74,6.9,41.1,0.003,0.5,0.017,0.509,3A,24.06,0.006,0.12,12,NORMAL
4710345,12/21/2010,,IEC,,TIS,,,,,,,,,38377,47653,2668,108,0,9,0,0,1,29,271,118,65,48.48,7.43,28.7,0.0078,0.5,0,0.18,-,0,0,4.39,0,NORMAL
4710345,6/29/2011,,IEC,,TIS,,,,,,,,,12182,22095,4696,124,0,0,0,38,0,5,18,162,62,52.02,12.57,28.7,0.008,0.5,0,0.18,-,0,0,4.39,0,NORMAL
4710345,12/21/2011,,IEC,,TIS,,,,,,,,,18829,23019,4155,139,0,0,0,31,0,5,20,170,60,59,12.24,36.8,0.0217,0.5,0.037,0.181,-,59,0,0.15,0,NORMAL
4710345,6/1/2012,,IEC,,TIS,,,,,,,,,15625,34888,6603,295,8,11,0,0,0,5,24,314,60,53,8.67,36.8,0.022,0.5,0.037,0.181,-,0,0,0.15,0,NORMAL
4710345,1/10/2013,,IEC,,TIS,,,,,,,,,17131,25101,4471,248,4,8,0,0,0,1,20,260,56,54.92,14.2,38.5,0.0149,0.5,0.08,0.304,-,64,0,0.07,0,NORMAL
4710345,6/19/2013,,IEC,,TIS,,,,,,,,,15437,49167,5821,306,4,4,0,0,0,0,19,314,60,48.76,17.53,38.5,0.015,0.5,0.08,0.304,-,0,0,0.07,0,NORMAL
4710345,12/18/2013,,IEC,,TIS,,,,,,,,,11537,30042,2775,319,0,0,0,0,0,0,8,319,60,53.3,11.55,38,0.0103,0.5,0.085,0.356,-,62,0,0.31,25.67,NORMAL
4710345,6/23/2014,,IEC,,TIS,,,,,,,,,15375,31193,2715,308,0,0,0,0,0,0,7,308,62,53,10.58,38,0.01,0.5,0.085,0.356,-,0,0,0.31,0,NORMAL
4710345,1/7/2015,,IEC,,TIS,,,,,,,,,19564,38894,2876,307,0,0,0,0,0,0,7,307,54,54.7,9.45,38.4,0.023,0.5,0.075,0.222,-,63,0,0.3,0,NORMAL
4710345,7/9/2015,,IEC,,TIS,,,,,,,,,23631,45415,2963,322,0,4,0,0,0,0,0,326,55,50.9,12.43,38.4,0.023,0.5,0.075,0.222,-,63,0,0.3,0,NORMAL
4710345,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5894,19851,3566,246,0,0,0,0,0,0,0,246,46,66.6,14.3,38.4,0.023,0.5,0.075,0.222,-,63,0,0.3,0,NORMAL
4710345,9/29/2016,,Ekkarach W.,,FOCUS LAB,,81610013,"12M_71,72,73",,,,,,4270,16974,4392,350,0,4,0,1,2,1,3,357,35,53.8,7.4,41.05,0.004,0.5,0.002,0.283,1B,33.28,0.011,0.15,9.32,NORMAL
4710345,2/14/2017,,Ekkarach W.,,FOCUS LAB,,81702063,"6M_71,72",,,,,,11111,37545,1348,50,0,1,0,0,0,4,0,51,37,71.2,7.4,41.05,0.004,0.5,0.002,0.283,-,0,0,0.15,0,NORMAL
4710345,9/26/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,35.2,45,68,57.2,13904,46461,2337,110,2,1,0,0,0,16,4,113,45,66,11.9,36.7,0.003,0.5,0.005,0.321,1B,26.28,0.007,0.18,9.5,NORMAL
4710345,2/12/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,66,75,53,14108,49587,1997,107,2,2,0,0,0,0,0,111,32,51,8.1,36.7,0.003,0.5,0.005,0.321,non,26.28,0.007,0.18,14,NORMAL
4710345,8/20/2018,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81808174,"12M_71, 72, 73",,34.2,66,72,64.6,14299,49450,2974,188,3,3,0,0,1,0,0,195,42,49.3,12,41.7,0.005,0.5,0.005,0.36,1B,22.42,0.016,0.14,10.7,NORMAL
4710345,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906062,"6M_71, 72",,34.4,63,67,59.7,9072,25473,3274,242,2,9,0,0,1,3,0,254,42,53,12.2,41.7,0.005,0.5,0.005,0.36,1B,22.42,0.016,0.14,10.7,NORMAL
4710345,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906062,"6M_71, 72",,34.4,63,67,59.7,9072,25473,3274,242,2,9,0,0,1,3,0,254,42,53,12.2,41.7,0.005,0.5,0.005,0.36,1B,22.42,0.016,0.14,10.7,NORMAL
4710345,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,8192036,"12M_71,72,73",,31.6,49,49,47.5,3689,12177,4064,272,2,4,0,1,1,1,0,280,33,60.3,5.4,40.8,0.01,0.5,0.007,0.238,1B,22.79,0,0.21,13.7,NORMAL
4710345,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,3239,13385,1804,199,5,2,0,0,0,0,0,206,61,44,,,,,,,,,,,,NORMAL
4710345,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,3/20/2021,-,-,-,-,9663,17119,1688,172,2,3,0,0,0,0,0,175,66,72,12,30,0.013,1,0.002,0.17,1B,10,0,0.1,11,NORMAL
4710346,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,6.99,28.8,0.0004,0.5,0,0.16,Noncorrosive,61,no slugdge,7.69,ND,
4710346,1/5/2011,,,,,,,,,,,,,41464,48886,2259,182,0,8,0,0,2,14,26,,,0,,,,,,,,,,,,
4710346,7/8/2011,,,,,,,,,,,,,12828,17122,2432,230,13,20,0,14,6,5,0,,,55,10.31,,,,,,,,,,,
4710346,12/25/2011,,,,,,,,,,,,,17885,18582,3734,330,23,0,0,27,0,0,0,,,54,7.12,37.8,0.021,0.5,0.036,0.247,Noncorrosive,58,no slugdge,1.65,ND,
4710346,6/3/2012,,,,,,,,,,,,,18198,41030,6669,291,41,13,0,7,0,10,24,,,54,6.42,,,,,,,,,,,
4710346,1/10/2013,,,,,,,,,,,,,10655,32075,4622,262,43,10,0,0,0,0,2,,,57,9.86,38.7,0.0152,0.5,0.076,0.843,3a,72,no slugdge,0.11,ND,
4710346,6/21/2013,,,,,,,,,,,,,21564,52759,5121,282,37,5,0,0,0,0,0,,,53,11.02,,,,,,,,,,,
4710346,12/20/2013,,,,,,,,,,,,,22596,48205,4603,214,44,0,0,0,0,0,0,,,57,9.67,38.6,0.0041,0.5,0.081,0.933,1b,69,no slugdge,0.43,ND,
4710346,6/25/2014,,,,,,,,,,,,,22527,47882,4807,209,0,42,0,0,0,0,0,,,53,12.87,,,,,,,,,,,
4710347,12/21/2010,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,28,25,238,62,46,5.74,29.2,0.009,0.5,0,0.38,-,59,0,4.08,0,NORMAL
4710347,6/29/2011,,IEC,,TIS,,,,,,,,,14998,19783,1914,443,36,50,0,46,7,12,32,582,62,49,9.79,29.2,0.009,0.5,0,0.38,-,0,0,4.08,0,NORMAL
4710347,12/21/2011,,IEC,,TIS,,,,,,,,,14934,16324,3433,423,42,20,0,19,0,5,10,504,60,46.66,6.68,37.9,0.0181,0.5,0.027,0.88,-,51,0,0.18,0,NORMAL
4710347,6/1/2012,,IEC,,TIS,,,,,,,,,22215,48945,6865,302,48,13,0,20,0,7,23,383,64,55.56,8.97,37.9,0.018,0.5,0.027,0.88,-,0,0,0.18,0,NORMAL
4710347,1/8/2013,,IEC,,TIS,,,,,,,,,17166,45611,5386,293,42,12,0,2,0,0,20,349,60,59,11.04,37.4,0.0491,0.5,0.07,1.045,-,45,0,0.08,0,NORMAL
4710347,6/19/2013,,IEC,,TIS,,,,,,,,,36817,65459,5610,370,50,7,0,1,0,0,24,428,60,55.54,15.32,37.4,0.049,0.5,0.07,1.045,-,45,0,0.08,0,NORMAL
4710347,12/20/2013,,IEC,,TIS,,,,,,,,,33953,67743,5836,434,38,11,0,0,0,0,18,483,70,53.46,11.91,37.3,0.0117,0.5,0.087,1.191,0,42,0,0.14,0,NORMAL
4710347,6/23/2014,,IEC,,TIS,,,,,,,,,37439,68832,6194,415,2,43,0,0,0,0,17,460,62,53.24,10.57,37.3,0.012,0.5,0.087,1.191,-,42,0,0.14,0,NORMAL
4710347,1/7/2015,,IEC,,TIS,,,,,,,,,37495,73234,6247,408,40,1,0,0,0,0,7,449,68,53.94,9.39,37.1,0.007,0.5,0.078,0.542,-,45,0,0.29,0,NORMAL
4710347,7/9/2015,,IEC,,TIS,,,,,,,,,34346,70736,6535,426,38,5,0,0,0,0,5,469,56,42.06,14.3,37.1,0.007,0.5,0.078,0.542,-,45,0,0.29,0,NORMAL
4710347,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,11801,52065,4916,349,0,5,0,0,2,4,2,356,44,59.3,12.5,37.1,0.007,0.5,0.078,0.542,-,45,0,0.29,0,NORMAL
4710347,9/29/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5500,29303,6251,493,0,8,0,4,2,11,13,507,42,62.3,8.3,39.86,0.004,1,0.003,0.348,2B,18.4,0.009,0.17,12.65,NORMAL
4710347,2/15/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,17845,74612,6106,438,0,8,0,5,2,21,12,453,39,73.8,5.1,39.86,0.004,1,0.003,0.348,2B,18.4,0.009,0.17,12.65,NORMAL
4710347,9/27/2017,,Ekkarach W.,Pimchart P.,Focus lab,GLOW,,,,33.2,38,58,61.3,11863,54188,8172,539,3,10,0,1,3,4,5,556,38,69.6,8.6,40.8,0.004,1,0.007,0.357,3A,15.22,0.007,0.19,16,NORMAL
4710347,2/12/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,70,77,50,2503,24149,7456,556,3,10,0,1,3,7,0,573,47,60,10.2,40.8,0.004,1,0.007,0.357,non,15.22,0.007,0.19,20.4,NORMAL
4710347,8/21/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808178,"12M_71,72,73",,34.3,47,47,62.1,3675,25659,6875,554,3,10,0,1,4,4,6,35,35,47.5,8.3,40.67,0.003,1,0.004,0.278,3A,11.83,0.003,0.14,16.77,NORMAL
4710347,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906064,"6M_71, 72",,34.6,66,73,64.4,3925,29900,7189,501,4,12,0,1,3,7,0,521,42,48,12.4,40.7,0.003,1,0.004,0.278,3A,11.83,0.003,0.14,16.8,NORMAL
4710347,6/18/2019,,Ekkarach W.,Mr.Pimchart P.,Focuslab Ltd.,GLOW,81906064,"6M_71, 72",,34.6,66,73,64.4,3925,29900,7189,501,4,12,0,1,3,7,0,521,42,48,12.4,40.7,0.003,1,0.004,0.278,3A,11.83,0.003,0.14,16.8,NORMAL
4710347,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912040,"12M_71,72,73",,33.2,60,77,40,3584,25943,7605,615,2,13,0,1,4,3,0,328,46,52.3,11.3,38.8,0.01,1,0.007,0.248,1B,12.37,0,0.31,20,NORMAL
4710347,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,4340,17593,2640,315,11,5,0,0,0,0,0,331,62,44,,,,,,,,,,,,NORMAL
4710347,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,-,68,-,-,9776,11777,3503,385,2,8,0,0,1,0,1,395,68,71,10,30,0.014,1,0.003,0.22,1B,3,No Sludge,0.1,10,NORMAL
4710348,12/21/2010,,IEC,,TIS,,,,,,,,,35322,48835,2404,226,0,10,0,0,2,18,25,238,62,54.6,10.59,29,0.011,0.5,0.27,31.1,-,46,0,8.7,0,NORMAL
