Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
4710348,6/29/2011,,IEC,,TIS,,,,,,,,,14998,19783,1914,443,36,50,0,46,7,12,32,582,62,52.56,10.8,29,0.011,0.5,0.27,31.1,-,46,0,8.7,0,NORMAL
4710348,12/21/2011,,IEC,,TIS,,,,,,,,,14934,16324,3433,423,42,20,0,19,0,5,10,504,60,54.36,14.3,34.8,0.0143,0.5,0.037,0.351,-,18,0,0.2,0,NORMAL
4710348,6/1/2012,,IEC,,TIS,,,,,,,,,22215,48945,6865,302,48,13,0,20,0,7,23,383,64,58.2,9.93,34.8,0.014,0.5,0.037,0.351,-,18,0,0.2,0,NORMAL
4710348,1/8/2013,,IEC,,TIS,,,,,,,,,17166,45611,5386,293,42,12,0,2,0,0,20,349,60,44.22,10.99,35.1,0.0114,0.5,0.313,2.545,-,22,0,0.14,0,NORMAL
4710348,6/19/2013,,IEC,,TIS,,,,,,,,,24312,51967,4176,238,67,2,0,0,0,0,10,309,65,43.28,16.54,35.1,0.011,0.5,0.313,2.545,-,22,0,0.14,0,NORMAL
4710348,12/18/2013,,IEC,,TIS,,,,,,,,,25661,54521,4145,239,47,0,0,0,0,0,8,286,66,50.3,11.47,35.1,0.0055,0.5,0.297,2.115,-,20,0,0.52,0,NORMAL
4710348,6/23/2014,,IEC,,TIS,,,,,,,,,32159,55830,3918,206,43,1,0,0,0,0,2,250,68,49.14,14.14,35.1,0.006,0.5,0.297,2.201,-,20,0,0.52,0,NORMAL
4710348,1/7/2015,,IEC,,TIS,,,,,,,,,32784,56808,4127,214,34,1,0,0,0,0,2,249,60,51.06,13.5,36.2,0.003,0.5,0.279,2.201,-,20,0,1.24,0,NORMAL
4710348,7/9/2015,,IEC,,TIS,,,,,,,,,28030,48298,4614,258,44,6,0,0,5,0,3,313,55,48.86,15.41,36.2,0.003,0.5,0.279,2.201,-,20,0,1.24,0,NORMAL
4710348,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,11197,41132,5780,113,0,13,0,0,5,4,3,131,53,62.2,14.4,36.2,0.003,0.5,0.279,2.201,-,20,0,1.24,0,NORMAL
4710348,9/29/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,12317,47916,6424,175,0,16,0,4,6,4,5,305,46,49.1,10.8,38.23,0.004,1,0.005,0.492,2B,4.89,0.014,0.27,12.65,NORMAL
4710348,2/15/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,16431,73569,7717,279,0,19,0,1,6,23,7,305,46,72.7,10.8,38.23,0.004,1,0.005,0.492,2B,4.89,0.014,0.27,12.65,NORMAL
4710348,9/27/2017,,Ekkarach W.,,Focus lab,,,,,36.5,47,69,53.7,11001,52578,10252,309,3,22,0,2,9,67,7,345,47,72.6,15.9,38.3,0.003,1,0.009,0.407,2E,4.95,0.007,0.29,48,NORMAL
4710348,2/12/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,55,56,39,6114,37991,7712,273,2,20,0,1,7,8,4,303,39,62,7.7,38.3,0.003,1,0.009,0.407,non,,,0.29,62.8,NORMAL
4710348,2/12/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,6114,37991,7712,273,2,20,0,1,7,8,4,303,39,61.9,7.7,38.3,0.003,1,0.009,0.407,2E,4.95,0.007,0.29,15.96,NORMAL
4710348,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906125,"6M_71, 72",,24.6,57,66,63.5,4539,33766,7805,308,2,22,0,3,7,9,1,342,40,56.9,11.3,38.7,0.006,1,0.007,0.491,3A,4.99,0.003,0.23,43.8,NORMAL
4710348,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906125,"6M_71, 72",,24.6,57,66,63.5,4539,33766,7805,308,2,22,0,3,7,9,1,342,40,56.9,11.3,38.7,0.006,1,0.007,0.491,3A,4.99,0.003,0.23,43.8,NORMAL
4710348,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912042,"12M_71,72,73",,32.3,56,65,39,8002,40927,7449,325,2,21,0,2,8,5,0,358,37,52.4,10,34.9,0.01,1,0.01,0.45,2D,0,0.01,0.41,50.9,NORMAL
4710348,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,5749,18908,2750,246,15,8,0,0,2,0,1,271,60,31,,,,,,,,,,,,NORMAL
4710348,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,-,60,-,-,9507,11574,3328,242,2,13,0,0,2,0,1,258,60,49,10,34,0.018,1,0.005,0.33,Non Corrosive,0,No Sludge,0.2,10,NORMAL
4710348,9/29/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2404,22678,4041,346,3,16,0,2,6,2,3,373,64,56,16,30,0.023,1,0.006,0.36,1B,65,0.02,0.2,42,NORMAL
4710348,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,48,,,6966,42844,440,96,5,2,0,1,1,1,0,105,54,78,10,30,0.023,1,0.006,0.36,1b,65,-,0.2,42,NORMAL
4710348,4/3/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/3/2024,,35,,,6638,52685,2447,502,0,30,0,2,26,15,17,10.38,30,67.5,4.2,33.9,0.01,1.5,0.003,0.748,2e,258,-,-,44,NORMAL
4710348,9/17/2024,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Megger OTS80AF,Before energized,,32,36,36,56,-,-,-,-,-,-,-,-,-,-,-,-,-,58.1,10,32.2,-,-,-,-,-,-,-,-,10,NORMAL
4710348,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/24/2024,,50,,,7130,48259,4954,484,0,29,0,2,9,4,4,9.71,45,73.7,6.4,33.3,0.034,1.5,0.003,0.43,2c,241.6,-,1.53,0.19,NORMAL
4710348,3/25/2025,,,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,46,,,6389,52973,7412,546,2,32,0,2,9,1,5,582,46,74.3,4.7,33.3,0.03,1.5,0.003,0.43,2C,242,0,1.5,0.19,NORMAL
4710348,10/7/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-00982,12M 2025,10/7/2025,,45,,,3286,24216,5960,254,0,17,0,2,8,4,3,,45,68.8,11,30.9,0.02,1.5,0.003,0.365,1a,47,0.009,1.4,22,NORMAL
4710348,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,3286,24216,5960,254,0,17,0,17,8,4,3,281,45,68.8,11,30.9,0.02,1.5,0.003,0.365,1a,47,0.009,1.4,22,NORMAL
4710349,0004-10-24,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,44,,,2965,21214,3627,407,3,15,0,3,5,5,2,428,44,70.9,6.1,34.6,0.02,1,0.003,0.398,2c,235,-,2,35,NORMAL
4710349,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,54,11.05,27.8,0.0032,0.5,0,0.26,Noncorrosive,47,no slugdge,3.94,ND,
4710349,1/5/2011,,,,,,,,,,,,,36243,47641,2881,201,0,13,0,0,3,17,23,,,0,,,,,,,,,,,,
4710349,7/8/2011,,,,,,,,,,,,,20634,40032,2257,325,25,30,0,33,0,7,43,,,54,12.36,,,,,,,,,,,
4710349,12/25/2011,,,,,,,,,,,,,17885,18582,3734,330,31,0,0,27,0,5,29,,,54,10.98,35.2,0.0173,0.5,0.033,0.272,Noncorrosive,25,no slugdge,0.12,45.719,
4710349,6/3/2012,,,,,,,,,,,,,17104,41322,5775,371,20,6,0,16,0,1,32,,,44,16.17,,,,,,,,,,,
4710349,1/10/2013,,,,,,,,,,,,,18157,31772,5999,377,23,9,0,20,0,0,15,,,57,17.02,37.9,0.0127,0.5,0.08,0.362,3a,32,no slugdge,0.08,65.47,
4710349,6/21/2013,,,,,,,,,,,,,15432,44484,6202,267,43,4,0,17,0,0,15,,,39,22.5,,,,,,,,,,,
4710349,12/20/2013,,,,,,,,,,,,,17736,45385,6012,254,41,3,0,11,0,0,11,,,55,14.33,37.6,0.0201,0.5,0.078,0.231,1b,30,no slugdge,0.37,67.33,
4710349,6/25/2014,,,,,,,,,,,,,18217,46089,6778,222,39,3,0,0,0,0,7,,,55,13.57,37.6,0.0201,0.5,,,,,,,0.6733,NORMAL
4710349,10/15/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,37.7,45,68,52.8,18413,63015,3260,64,2,6,0,3,4,39,0,79,45,60,13.9,38.3,0.004,0.5,0.008,0.517,2E,5,0.008,0.29,34.7,NORMAL
4710349,2/12/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,,,,3395,9968,2932,77,2,7,0,2,4,5,2,92,41,70,10.1,,,,,,,,,,,NORMAL
4710349,8/21/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808182,"12M_71, 72, 73",,36.3,62,72,62.9,11664,41234,3542,124,3,8,0,2,6,3,1,56701,42,55,12.2,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.02,0.23,32.4,NORMAL
4710349,8/21/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808182,"12M_71, 72, 73",,36.3,62,72,62.9,11664,41234,3542,124,3,8,0,2,6,3,1,56701,42,55,12.2,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.02,0.23,32.4,NORMAL
4710349,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906127,"6M_71, 72",,36.1,59,66,56.5,13692,52618,3583,145,3,11,0,2,4,8,0,165,40,57,8.2,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.02,0.23,28.6,NORMAL
4710349,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906127,"6M_71, 72",,36.1,59,66,56.5,13692,52618,3583,145,3,11,0,2,4,8,0,165,40,57,8.2,37.7,0.005,0.5,0.008,0.597,3A,4.45,0.02,0.23,28.6,NORMAL
4710349,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912044,"12M_71,72,73",,32.7,61,67,41.8,5363,16069,3929,173,2,8,0,2,4,4,0,189,42,56.2,12.2,35.9,0.01,1,0.012,0.53,3A,0,0.01,0.57,37.6,NORMAL
4710349,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,3292,13817,1989,195,0,4,0,1,1,0,0,201,50,37,,,,,,,,,,,,
4710349,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,-,60,-,-,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.35,Non Corrosive,0,No Sludge,0.2,38,NORMAL
4710349,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,-,60,-,-,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.35,Non Corrosive,0,No Sludge,0.2,38,NORMAL
4710349,12/10/2020,,Eakgarak S.,"Pimchart P,","Insulation Engineering and Consultant Co.,Ltd.",GPSC,,,,30,60,68,56,8673,16519,1749,137,3,6,0,1,1,0,1,147,60,67,11,34,0.015,1,0.004,0.035,1b,0,0,0.2,1,NORMAL
4710349,6/25/2021,,,GPSC,"IInsulation Engineering and Consultant Co., Ltd. (IEC)",Pimchart P.,,,,29,60,68,56,5088,11679,1958,184,0,4,0,1,1,0,1,190,60,71,15,34,0.015,1,0.004,0.35,-,0,0,0.2,0,NORMAL
4710349,7/7/2021,211023163,Mr. Thanasak K.,,TIS,,Onsite Test,After repair oil leak,,33,32,32,60,,,,,,,,,,,,,,64.8,4,34,0.015,1,0.004,0.35,-,0,0,0.2,38,NORMAL
4710349,3/4/2022,,Ms. Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,3143,20041,3253,269,0,12,0,3,4,1,2,288,50,70,12,30,0,1,0.008,0.44,1b,81,0.01,0.4,38,NORMAL
4710349,9/22/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2334,16260,2729,206,4,9,0,2,4,1,2,225,50,70,12,30,0,1,0.008,0.44,1B,81,0.01,0.4,29,NORMAL
4710349,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,50,,,3547,23352,2916,233,4,11,0,2,4,1,2,225,50,57,12,30,0,1,0.008,0.44,1b,81,-,0.4,29,NORMAL
4710349,4/3/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/3/2024,,50,,,22878,88226,1752,369,2,14,0,2,19,14,15,7.51,45,71.3,7.7,40.6,0.02,1,0.004,0.547,2e,259,-,-,35,NORMAL
4710349,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,44,,,2965,21214,3627,407,3,15,0,3,5,5,2,7.99,38,70.9,6.1,34.6,0.02,1,0.003,0.368,2c,235,-,2,0.27,NORMAL
4710349,3/25/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,56,,,6389,52973,7412,546,2,32,0,2,9,1,5,582,46,74.3,4.7,33.3,0.03,1.5,0.003,0.43,2c,242,0,1.5,0.19,NORMAL
4710349,10/7/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-00983,12M 2025,10/7/2025,,48,,,7919,35734,5120,308,0,13,0,2,5,3,2,,48,81.1,8.3,30.3,0.03,1,0.003,0.278,1a,51,0.009,1.5,18,NORMAL
4710350,12/21/2010,,IEC,,TIS,,,,,,,,,38377,47653,2668,108,0,9,0,0,1,12,26,118,70,48,7.43,28.7,0.0078,0.5,0,0.21,-,56,0,4.39,0,NORMAL
4710350,6/29/2011,,IEC,,TIS,,,,,,,,,11778,15446,3451,120,12,15,0,39,0,1,20,186,46,55.58,12.88,28.7,0.008,0.5,0,0.21,-,56,0,4.39,0,NORMAL
4710350,12/21/2011,,IEC,,TIS,,,,,,,,,15391,9932,2544,127,0,15,0,15,0,0,18,157,58,60,8.79,36.6,0.0112,0.5,0.04,0.26,-,36,0,0.2,0,NORMAL
4710350,6/1/2012,,IEC,,TIS,,,,,,,,,16301,40245,2450,148,38,0,0,0,0,0,0,186,58,47,9.52,36.6,0.011,0.5,0.04,0.26,-,36,0,0.2,0,NORMAL
4710350,1/8/2013,,IEC,,TIS,,,,,,,,,7594,19387,2071,141,43,2,0,0,0,0,1,186,52,45.28,15.84,39.1,0.0028,0.5,0.07,0.29,-,24,0,0.06,0,NORMAL
4710350,6/16/2013,,IEC,,TIS,,,,,,,,,4312,16834,356,7,0,0,0,0,0,0,0,7,48,49,18.34,39.1,0.003,0.5,0.07,0.29,-,24,0,0.06,0,NORMAL
4710350,6/19/2013,,IEC,,TIS,,,,,,,,,24554,64542,2645,153,22,1,0,0,0,0,0,176,55,44.1,17.32,39.1,0.003,0.5,0.07,0.29,-,24,0,0.06,0,NORMAL
4710350,12/18/2013,,IEC,,TIS,,,,,,,,,25372,66279,2783,129,34,0,0,0,0,0,0,163,58,47.54,13.64,35,0.0098,0.5,0.091,0.313,-,27,0,0.37,0,NORMAL
4710350,6/23/2014,,IEC,,TIS,,,,,,,,,26152,67361,2992,121,31,0,0,0,0,0,0,152,64,46.4,14.49,35,0.01,0.5,0.091,0.313,-,27,0,0.37,0,NORMAL
4710350,7/9/2015,,IEC,,TIS,,,,,,,,,5736,17877,924,59,11,3,0,0,0,0,0,73,58,50.7,6.21,35,0.01,0.5,0.091,0.313,-,27,0,0.37,0,NORMAL
4710350,3/15/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,6450,20852,2109,142,10,0,0,0,0,4,0,152,45,50,9.7,35,0.01,0.5,0.091,0.313,-,27,0,0.37,0,NORMAL
4710350,9/29/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,6048,22694,3171,238,6,5,0,1,1,8,13,251,45,47,8.4,43.75,0.004,0.5,0.001,0.168,3A,0,0.017,0.04,3.95,NORMAL
4710350,2/14/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,8801,34395,2947,210,0,5,0,3,1,17,18,219,47,55.3,9.7,43.75,0.004,0.5,0.001,0.168,3A,0,0.017,0.04,3.95,NORMAL
4710350,9/26/2017,,Ekkarach W.,Parkpoom K.,Focus lab,GLOW,,,,33.9,47,72,59.2,2916,12802,5734,310,2,8,0,1,2,2,3,323,47,51,13.5,44.5,0.001,0.5,0,0.1,3A,0,0.008,0.02,9.5,NORMAL
4710350,2/12/2018,,Ekkarach W.,,FOCUS LAB,,,,,,,,,3407,18131,5844,331,2,8,0,2,1,38,0,344,43,49,11.1,44.5,0.001,0.5,0,0.1,3A,0,0.009,0.02,9.49,NORMAL
4710350,8/20/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808172,"12M_71,72,73",,30.8,55,57,63.6,12687,49885,5633,310,4,8,0,1,2,3,0,325,38,52,8.1,43.12,0.002,0.5,0.001,0.207,3A,0,0.02,0.01,7.75,NORMAL
4710350,6/18/2019,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,81906060,"6M_71, 72",,34.7,60,70,54.6,4886,24739,6982,346,3,10,0,1,2,7,0,362,31,51,10.2,43.1,0.002,0.5,0.001,0.207,3A,0,0.02,0.1,7.8,NORMAL
4710350,6/18/2019,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,81906060,"6M_71, 72",,34.7,60,70,54.6,4886,24739,6982,346,3,10,0,1,2,7,0,362,31,51,10.2,43.1,0.002,0.5,0.001,0.207,3A,0,0.02,0.1,7.8,NORMAL
4710350,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912034,"12M_71,72,73",,33,66,75,46,3413,16483,7440,402,2,10,0,1,2,2,0,417,43,48.3,10.3,43.5,0.01,0.5,0.003,0.041,3A,0,0.01,0.07,14.6,NORMAL
4710350,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,3040,14098,2353,231,6,3,0,0,0,0,0,240,50,39,,,,,,,,,,,,NORMAL
4710350,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,,-,56,-,-,9899,5728,2796,216,2,5,0,0,0,0,0,222,56,65,7,42,0.015,1,0.001,0.09,Non Corrosive,0,No Sludge,0.2,11,NORMAL
4711313,12/14/2009,,,,,,,,,,,,,15206,68564,2829,407,41,4,0,14,1,3,3,,,0,,,,,,,,,,,,
4711313,1/7/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,39,11,32.8,0.01,1,0.006,1.22,N/A,N/A,no slugdge,N/A,ND,
4711313,6/19/2010,,,,,,,,,,,,,0,0,3402,434,51,0,0,17,0,0,0,,,59,13.46,29.2,0.0194,0.5,0.035,0.59,N/A,N/A,N/A,N/A,ND,
4711313,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,39,13.2,29.5,0.078,0.5,0,0.87,Noncorrosive,96,no slugdge,9.09,ND,
4711313,1/5/2011,,,,,,,,,,,,,41441,47710,1953,203,14,2,0,17,0,13,28,,,0,,,,,,,,,,,,
4711313,7/18/2011,,,,,,,,,,,,,12053,16420,2317,118,13,0,0,34,0,0,0,,,38,18.42,,,,,,,,,,,
4711313,1/4/2012,,,,,,,,,,,,,57810,18836,2055,361,25,0,0,24,0,0,5,,,48,8.69,31.6,0.0036,0.5,0.06,0.585,Noncorrosive,87,no slugdge,0.73,ND,
4711313,6/14/2012,,,,,,,,,,,,,11716,35723,2573,345,23,0,0,20,0,9,5,,,56,12.98,,,,,,,,,,,
4711313,1/20/2013,,,,,,,,,,,,,15179,36610,1932,334,32,2,0,8,0,5,0,,,54,10.45,30.3,0.0051,0.5,0.056,0.741,Noncorrosive,63,0,0.51,ND,
4711313,7/1/2013,,,,,,,,,,,,,20741,51731,1990,367,0,2,0,9,0,5,0,,,53,11.92,,,,,,,,,,,
4711313,12/25/2013,,,,,,,,,,,,,9415,27064,2303,165,0,1,0,11,0,0,0,,,59,11.32,31.8,0.0126,0.5,0.099,0.601,Noncorrosive,45.17,no slugdge,1.76,ND,
4711343,12/8/2016,-,Ekkarach W.,,FOCUS LAB,,81612037,12M,,,33,,,13554,53121,3407,404,40,3,0,41,1,5,14,489,33,75,8.8,33.12,0.013,1,0.01,0.666,1B,50.23,0.009,0.41,3.7,NORMAL
4711343,5/24/2017,-,Ekkarach W.,,FOCUS LAB,,81705151,6M,,,35,,,12269,56948,4031,504,47,4,0,43,1,22,24,599,35,55.3,10.6,33.12,0.013,1,0.01,0.666,1B,250.23,0.009,0.41,3.7,NORMAL
4711343,12/6/2017,-,Ekkarach W.,,FOCUS LAB,,81712093,12M,,,34,,,10214,61582,4418,569,57,4,0,50,1,14,14,569,34,71.4,8.8,31.9,0.015,1,0.013,0.785,2B,34.47,0.007,0.52,4.7,NORMAL
4711343,3/28/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803210,6M,,,32,,,9920,55143,4031,479,52,3,0,46,1,9,10,479,32,64.9,9.9,31.9,0.015,1,0.013,0.785,2B,34.47,0.007,0.52,11.9,NORMAL
4711343,10/10/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810147,12M,,,35,,,9959,61142,4761,541,70,5,0,46,6,0,14,668,35,54.6,9.4,31.4,0.017,1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
4711343,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810147,"12M_71, 72, 73",,35.2,47,49,55,9959,61142,4761,541,70,5,0,46,6,0,14,76722,35,54.6,9.4,31.4,0.017,L1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
4711343,4/30/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905005,"6M_71,72",,30.1,46,43,62.1,8392,59665,4130,480,71,3,0,37,1,6,6,592,36,59,10,"31,94",0.015,1.5,0.044,1.292,3B,33.65,0.004,0.61,11.9,NORMAL
4711343,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,3628,35613,3391,433,85,4,0,27,5,0,5,559,42,27,,,,,,,,,,,,NORMAL
4711343,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,3628,35613,3391,433,85,4,0,27,5,0,5,559,42,27,,,,,,,,,,,,
4711343,5/20/2020,,,,IEC,,,,,,,,,3628,15613,1391,333,85,2,0,9,0,0,0,429,,,14,,,,,,,,,,,
4711343,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,3585,11034,1439,170,21,0,0,3,0,1,0,194,43,,,,,,,,,,,,,NORMAL
4711343,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5717,53571,3009,593,104,5,0,22,2,8,8,726,44,71,13,,,,,,,,,,,NORMAL
4711343,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,7357,64301,2356,399,98,3,0,13,2,7,2,515,46,88,12,26,0.003,1.5,0.028,1.2,1b,19,-,0,6,NORMAL
4711343,9/17/2024,,Chayaporn S.,Mr.Plmchart P.,HITACHI,GPSC,,6M,3/11/2025,,66,,,13500,71518,4724,666,144,4,0,12,2,20,2,828,66,81.3,9.6,21.1,0.06,1.5,0.027,1.464,2c,-,-,10.6,0,NORMAL
4711343,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,12258,65063,4362,415,95,4,0,10,2,9,2,633,44,69.1,9.7,25.2,0.01,1.5,0.026,1.32,1a,-,0.014,9,13,NORMAL
4803167,10/16/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.6,-,NORMAL
4803167,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5062,29659,4056,418,13,8,0,8,2,1,1,449,,85,11,31,0,1.5,0.02,0.64,Corrosive,-,-,0.7,0,NORMAL
4803167,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5299,35334,4254,585,6,4,0,4,1,1,1,600,,74,16,34,0,1.5,0.013,2.27,Corrosive,-,-,-,-,NORMAL
4803167,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6901,39702,4082,571,8,6,0,8,1,1,1,594,,67,15,35,0.01,1.5,0.018,1.26,Non corrosive,-,-,-,-,NORMAL
4803167,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1795,29136,3754,422,7,8,0,15,3,5,4,455,,54,27,35,0.01,1.5,0.018,1.26,3b,-,-,-,-,NORMAL
4803168,5/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.7,-,
4803168,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13944,31118,3063,397,15,11,0,7,2,2,1,432,,70,15,28,0,1.5,0.017,1.36,Corrosive,-,-,0.7,9,NORMAL
4803168,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4811,35406,3333,507,7,5,0,4,1,1,1,524,,87,17,33,0,1.5,0.015,3.54,Corrosive,-,-,-,-,NORMAL
4803168,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4727,35987,3164,507,0,8,0,ุ6,2,1,1,523,,74,19,33,0,1.5,0.028,2.94,Corrosive,-,-,-,-,NORMAL
4803168,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3915,55356,7001,650,9,19,0,20,6,6,5,704,44,88,17,33,0,1.5,0.028,2.94,-,-,-,-,-,NORMAL
4803321,5/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.8,-,NORMAL
4803321,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4260,19860,2614,328,0,10,0,4,2,2,1,344,,80,12,36,0,1.5,0.028,1.03,Non corrosive,-,-,1,0,NORMAL
4803321,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3601,16084,1187,355,0,3,0,2,1,1,1,361,,87,13,36,0.012,1.5,0.013,3.05,Non corrosive,-,-,-,-,NORMAL
4803321,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3873,17472,1196,336,0,7,0,0,1,1,1,344,,88,16,37,0.012,1.5,0.01,0.98,Non corrosive,-,-,-,-,NORMAL
4803321,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3135,35281,3790,763,0,17,0,11,5,7,4,796,46,100,14,,,,,,,,,,,NORMAL
4803321,11/21/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,11/21/2022,,,,,4682,33781,4490,887,0,27,0,12,5,6,4,931,50,79,23,37,0.033,0.5,0.012,2.89,3b,0,-,0.5,10,NORMAL
4803321,4/19/2023,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,-,6M,4/19/2023,,,,,1616,28002,2840,495,3,11,0,7,4,6,4,520,50,75,11,37,0.029,1.5,0.157,2.11,3b,-,-,0.5,10,NORMAL
4803321,11/13/2023,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy,GPSC,2023-00221,12M 2023,11/13/2023,,50,,,3893,46178,2453,673,5,15,0,10,5,5,4,,50,59.9,13.4,33.1,0.03,1.5,0.039,3.775,3b,,,13.5,17,NORMAL
4803321,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,50,,,2507,41101,4710,804,4,19,0,12,9,10,6,2.38,45,76.1,13.4,33.1,0.03,1.5,0.039,3.775,3b,-,-,-,17,
4803321,11/11/2024,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,,,,2836,54207,5230,1054,5,24,0,13,6,8,5,1096,44,66.4,11.4,33.7,0.08,1.5,0.046,2.414,3b,-,0.013,20.1,0.01,NORMAL
4803321,11/4/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01061,12M 2025,11/4/2025,,46,,,5048,68710,7446,979,4,24,0,14,7,10,6,-,46,78.2,14.6,32.1,0.03,1.5,0.013,3.226,3b,-,0.013,5.1,17,NORMAL
4810106,5/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.3,-,NORMAL
4810106,3/8/2021,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,3/8/2021,,,,,11954,24857,1008,128,0,2,0,0,0,0,0,130,40,85,9,36,0.013,1,0.006,0.38,Non Corrosive,-,-,0.3,0,NORMAL
4810106,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11954,954 24857,1008,128,0,2,0,0,0,0,0,130,,85,9,36,0.013,1,0.006,0.38,Noncorrosive,-,-,0.3,,NORMAL
4810106,5/21/2021,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,5/21/2021,,,,,4181,11005,2072,66,0,4,0,1,1,1,1,68,40,94,11,40,0.011,1,0.004,0.32,Non Corrosive,-,-,0.3,1,NORMAL
4810106,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4181,11005,2072,ุุ66,0,2,0,0,0,0,0,68,,94,11,40,0.011,1,0.004,0.32,Non corrosive,-,-,-,-,NORMAL
4810106,7/16/2021,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,7/16/2021,,,,,5752,26929,782,34,0,0,0,0,0,0,0,34,40,86,11,40,0.011,1,0.004,0.32,Non Corrosive,-,-,0.3,1,NORMAL
4810106,7/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5752,26929,782,34,0,0,0,o,0,0,0,34,,86,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4810106,8/23/2021,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,8/23/2021,,,,,2471,16605,750,31,0,1,0,1,1,1,1,34,40,80,10,36,0,1,0.011,0.53,Non Corrosive,-,-,0.3,10,NORMAL
4810106,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2471,16605,750,31,0,1,0,1,1,1,1,34,,80,10,36,0,1,0.011,0.53,Non corrosive,-,-,-,-,NORMAL
4810106,12/13/2021,,Mr.Kittisak S.,,IEC,GPSC,IEC Lab,4M,12/13/2021,,,,,2571,12823,831,38,0,0,0,0,0,0,0,38,40,97,10,39,0.017,1,0.012,0.43,Non Corrosive,-,-,0.3,10,NORMAL
4810106,12/13/2021,,Mr.Kittisak S.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,2571,12823,831,38,0,0,0,0,0,0,0,38,-,97,10,39,0.017,1,0.12,0.43,Non corrosive,-,-,-,-,NORMAL
4810106,4/26/2022,,Mr.Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,4M,4/26/2022,,,,,2445,13403,1498,38,0,4,0,1,1,1,1,44,40,92,11,40,0.011,1,0.006,0.33,Non Corrosive,-,-,0.3,10,NORMAL
4810106,4/26/2022,,Kladnatee P.,,IEC,GPSC,,,,,,,,2445,13403,1498,38,0,4,0,1,1,1,1,44,52,92,11,,,,,,,,,,,NORMAL
4810106,5/24/2023,,Mr.wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/24/2022,,,,,8361,28621,1153,85,0,9,0,1,1,1,1,97,60,86,13,38,0.022,0.5,0.006,0.42,1b,-,-,-,13,NORMAL
4810106,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300219,,11/13/2023,,38,,,2909,17566,1154,32,0,4,0,1,1,1,1,0,33,65,10,35.9,0.03,L1.5,0.006,0.435,2e,258,-,-,13,NORMAL
4810106,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,38,,,2909,17566,1154,32,0,4,0,1,1,1,1,0,33,65,10,35.9,0.03,1.5,0.006,0.435,2e,258,-,-,13,NORMAL
4810106,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,50,,,1904,10313,2204,36,0,4,0,1,1,5,8,0,45,78.1,5.3,35.9,0.03,1.5,0.006,0.435,2e,258,-,-,13,NORMAL
4810106,11/12/2024,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,56,,,4258,13977,1738,22,0,3,0,2,1,1,1,29,56,59.1,6.8,30.7,0,1.5,0.0686,0.009,Non,258,0,4.37,10,NORMAL
4810106,5/19/2025,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,HITACHI 2025-00564,6M 2025,5/19/2025,,54,,,3263,2542,1738,39,1,5,0,0,0,0,0,45,54,78,6.8,30.7,0.01,1.5,0.009,0.686,2c,258,0,4.37,10,NORMAL
4810106,11/5/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01066,12M 2025,11/5/2025,,58,,,3215,19668,3561,47,1,6,0,1,2,1,1,,58,76.6,8.8,31.3,0.01,1.5,0.01,0.493,1a,258,,3.9,13,NORMAL
4811735,10/16/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.2,-,NORMAL
4811735,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12251,31129,3682,207,0,14,0,1,2,3,3,224,,83,9,35,0,1,0.007,0.31,Non corrosive,-,-,0.2,19,NORMAL
4811735,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5677,27350,2826,207,0,14,0,1,2,1,1,224,,84,13,37,0.022,1,0.274,0.5,Non corrosive,-,-,-,-,NORMAL
4811735,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2512,17777,2772,152,0,5,0,1,1,1,1,159,,82,13,37,0.022,1,0.008,0.56,Non corrosive,-,-,-,-,NORMAL
4811735,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2648,17621,2892,185,0,10,0,1,2,1,1,198,,94,5,38,0.013,1,0.007,0.4,Non corrosive,-,-,-,-,NORMAL
4811735,5/6/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3048,24694,4591,224,0,21,0,3,6,4,4,254,52,86,12,37,0.009,1,0.005,0.36,Non Corrosive,-,-,0.2,19,NORMAL
4811735,4/18/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,4/18/2023,-,60,-,-,5329,47990,3563,172,0,15,0,2,5,3,3,194,60,94,5,38,0.025,1,0.006,0.65,1b,-,-,0.2,32,NORMAL
4811735,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311467,,11/13/2023,,58,,,1382,17537,2218,157,0,14,0,1,6,2,3,0,54,47.7,11.4,33.3,0.02,L1.5,0.01,0.723,2e,258,0.007,3.4,32,NORMAL
4811735,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,58,,,1382,17537,2218,157,0,14,0,1,6,2,3,0,53,47.7,11.4,33.3,0.02,1.5,0.723,0.01,2e,258,-,-,32,NORMAL
4811735,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,65,,,1923,21733,5949,278,3,24,0,3,7,7,10,0,60,73.7,9.3,33.3,0.02,1.5,0.723,0.101,2e,258,-,-,32,NORMAL
4811735,11/11/2024,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,2184,24035,5737,248,2,24,0,24,7,4,5,277,62,62.8,7,33.3,0.01,1.5,0.022,1.316,2C,258,0.014,3.4,0.02,NORMAL
4811735,5/19/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,3,46838,8075,438,3,36,0,4,9,4,0,490,62,83.5,8.3,28.6,0.01,1.5,0.022,1.316,2c,258,-,3.4,0.02,NORMAL
4811735,11/5/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01067,12M 2025,11/5/2025,,60,,,2989,40413,10186,378,3,35,0,3,9,4,5,,60,70.6,10,30.8,0.05,1.5,0.006,0.864,1a,0,0.01,2.6,32,NORMAL
48310781,10/19/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810217,"12M_71, 72, 73",,31,48,-,61,4605,20582,6871,110,6,13,0,1,2,3,2,32454,35,50,10.8,37.6,0.005,0.5,0.003,0.189,1A,0,0.014,0.10-,21.2,NORMAL
48310781,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4102,103057,15155,841,7,32,0,2,3,2,2,885,58,55.6,11.2,35.8,0.01,0.5,0.001,0.164,1a,-,-,2.9,90,NORMAL
4902687,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5620,22478,2444,363,10,8,0,2,1,1,1,384,,82,15,35,0,1,0.015,0.41,Non corrosive,-,-,0.5,0,NORMAL
4902687,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4160,18904,1960,389,0,3,0,1,1,1,1,394,,63,11,37,0.023,1,0.013,1.13,Non corrosive,-,-,-,-,NORMAL
4902687,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4397,18646,2119,358,0,6,0,2,0,1,1,366,,94,10,37,0.018,1,0.011,0.59,Non corrosive,-,-,-,-,NORMAL
4902687,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3941,39707,3531,1111,6,13,0,7,4,3,6,1141,48,78,11,,,,,,,,,,,NORMAL
4902687,11/13/2023,,Ms.Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00235,12M,11/13/2023,,52,,,8250,81002,2908,1519,8,16,0,7,3,3,6,1553,52,70.6,11,33.4,0.04,1.5,0.016,0.854,3b,-,0.011,-,35,NORMAL
4902687,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,5769,61298,4835,1516,8,17,0,11,5,3,7,1552,50,62.4,6.6,30.4,0.02,1.5,0.014,1.071,3b,-,0.014,6.19,0.01,NORMAL
4902687,11/4/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01062,12M 2025,11/4/2025,,46,,,8778,746610,6866,1398,6,17,0,10,4,3,8,,46,81.3,11.4,32.3,0.02,1.5,0.012,0.851,3b,-,-,5.1,10,NORMAL
4912019,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11262,25303,1689,184,0,0,0,1,0,0,0,185,,87,8,32,0,1.5,0.033,2.51,Noncorrosive,-,-,1.1,1,NORMAL
4912019,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.9,-,NORMAL
4912019,5/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1570,7350,1226,143,0,1,0,1,0,0,0,145,,43,14,30,0.016,1.5,0.021,1.18,Non corrosive,-,-,-,-,NORMAL
4912019,8/26/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2676,12622,1638,175,0,1,0,1,1,1,1,178,,82,17,27,0.007,1.5,0.025,1.53,Non corrosive,-,-,-,-,NORMAL
4912019,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2420,12721,1889,209,0,2,0,1,1,1,1,213,,89,17,27,0.03,1.5,0.022,1.05,Non corrosive,-,-,-,-,NORMAL
4912019,4/27/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2657,23657,2473,308,0,7,0,5,2,2,2,322,42,59,13,27,0.015,1.5,0.026,1.07,Non Corrosive,-,-,0.909,10,NORMAL
4912019,4/23/2023,,Mr.Wachirawit T.,Mr.Jirasak S.,IEC,GPSC,IEC230121,6M,,,52,,,1672,11221,1059,116,0,3,0,1,1,1,1,121,52,96,12,26,0.008,1.5,0.03,1.25,1b,0,No Sludge,0.9,10,NORMAL
4912019,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00037,12M,11/15/2023,,45,,,2574,36943,2249,399,3,11,0,5,3,2,2,0,40,24.4,13,22.4,0.001,L2.0,0.038,2.002,3a,247,0,15.3,36,NORMAL
4912019,11/15/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00037,,11/15/2023,,45,,,2574,36943,2249,399,3,11,0,5,3,2,2,0,40,24.4,13,22.4,0,2,0.038,2.002,3a,247,-,15.3,36,NORMAL
4912019,6/16/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,2275,36154,4360,526,4,14,0,7,3,2,2,-,62,66.8,3.2,32.4,0,2,0.038,2.002,3a,247,-,-,36,NORMAL
4912019,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,2479,23878,2892,266,2,8,0,5,3,2,2,281,48,51.7,8.1,28.2,0.02,1,0.018,0.873,2e,242,0.01,4.9,0.22,NORMAL
4912019,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,50,,,4134,20296,2943,338,3,5,0,3,1,0,0,350,50,73.3,5.9,28.2,0.02,1,0.018,0.873,2e,242,-,15.3,10,
4912019,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,4,62606,6311,601,4,15,0,7,4,2,3,631,42,73.3,7,22.8,0.02,2,0.018,0.784,1a,6.99,0.013,5,23,NORMAL
4912020,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11062,32229,1519,119,0,0,0,0,0,0,0,119,,84,10,32,0.011,1,0.031,0.57,Noncorrosive,-,,0.4,0,NORMAL
4912020,5/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1469,3620,373,15,0,0,0,0,0,0,0,15,,46,18,30,0.01,1,0.006,0.48,Non corrosive,-,-,-,-,NORMAL
4912020,8/26/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3568,8428,469,50,0,1,0,1,1,1,1,53,,83,16,33,0.025,1,0.008,0.88,Non corrosive,-,-,-,-,NORMAL
4912020,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3881,9890,505,57,0,1,0,1,1,1,1,60,,89,18,32,0.013,1,0.008,0.55,Non corrosive,-,-,-,-,NORMAL
4912020,4/27/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3472,15970,1766,94,0,4,0,1,1,0,0,100,52,81,5,31,0.015,1,0.007,0.76,Non Corrosive,-,-,0.4,10,NORMAL
4912020,8/24/2022,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,3961,20609,2246,137,0,6,0,1,2,1,1,146,-,91,5,31,0.014,1,0.007,0.43,1b,-,-,-,-,NORMAL
4912020,11/22/2022,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,3646,19355,2004,117,0,5,0,1,2,1,1,125,-,71,12,32,0.029,1,0.01,0.52,1b,-,-,-,10,NORMAL
4912020,4/23/2023,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,1881,13478,1583,88,0,4,0,1,1,1,1,94,-,88,14,32,0.029,1,0.01,0.52,1b,-,-,-,10,NORMAL
4912020,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,11/15/2023,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0,60,43.9,11,25.7,0.001,1.5,0.009,0.59,3a,284,0,4.1,49,NORMAL
4912020,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,11/15/2023,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0,60,43.9,11,25.7,0.001,1.5,0.009,0.59,3a,284,0,4.1,49,NORMAL
4912020,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00316,12M,11/15/2023,,65,,,1600,9920,914,37,0,3,0,0,1,3,1,0,60,43.9,11,25.7,0.001,1.5,0.009,0.59,3a,284,0,4.1,49,NORMAL
4912020,6/14/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M,,,,,,1722,10198,2606,132,1722,5,0,0,0,0,0,-,64,53.8,4.2,35.7,0,1.5,0.009,0.59,3a,284,-,-,49,NORMAL
4912020,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,52,,,1149,8703,2507,122,1,5,0,1,1,1,3,129,52,69,8.3,26.4,0,1.5,0.006,0.536,2e,249,0,4.1,49,NORMAL
4912020,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,60,,,8540,35723,3812,206,2,8,0,1,1,0,0,218,60,66.1,8.4,26.4,0,1.5,0.006,0.536,2e,289,-,4.1,10,NORMAL
4912020,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,3611,25564,5056,239,4,10,0,2,2,1,1,257,42,80.5,7.7,27.5,0.01,1.5,0.008,0.43,1a,0,0.014,3,12,NORMAL
4912021,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12473,35801,1350,125,0,0,0,0,0,0,0,125,,89,7,38,0.006,1,0.007,0.27,Noncorrosive,-,-,0.1,0,NORMAL
4912021,5/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1924,4698,297,24,0,0,0,0,0,0,0,24,,75,11,35,0.009,1,0.006,0.21,Non corrosive,-,-,-,-,NORMAL
4912021,8/26/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4267,9625,377,70,0,1,0,1,1,1,1,73,,90,12,38,0.01,1,0.005,0.31,Non corrosive,-,-,-,-,NORMAL
4912021,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4237,9364,524,84,0,1,0,1,1,1,1,87,,91,20,39,0.015,1,0.004,0.21,Non corrosive,-,-,-,-,NORMAL
4912021,4/27/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3680,16563,1431,138,0,3,0,1,1,0,0,143,58,77,11,,,,,,,,,,,NORMAL
4912021,8/24/2022,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,4082,19554,1911,217,0,4,0,1,1,1,1,223,-,95,15,37,0.07,0.5,0.003,0.22,1b,-,-,-,10,NORMAL
4912021,11/22/2022,,Mr.Wachirawit Th.,Mr.Methee M.,IEC,GPSC,,,,,,,,4089,19959,1633,193,0,4,0,1,1,1,1,199,-,93,8,37,0.023,0.5,0.004,0.23,1b,-,-,-,10,NORMAL
4912021,4/23/2023,,Mr.Wachirawit T.,Mr.Jirasak S.,IEC,GPSC,IEC230121,4M#1,4/24/2023,-,50,-,-,1950,26928,2431,292,4,7,0,5,2,2,2,310,50,89,15,37,0.023,0.5,0.004,0.23,1b,-,-,0.1,10,NORMAL
4912021,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00317,12M,11/15/2023,,42,,,4453,17537,1314,263,3,5,0,2,1,3,2,0,37,27.7,17.5,30.3,0.01,1.5,0.003,0.466,3a,262,0,2.1,34,NORMAL
4912021,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00317,12M,11/15/2023,,42,,,4453,17537,1314,263,3,5,0,2,1,3,2,0,37,27.7,17.5,30.3,0.01,1.5,0.003,0.466,3a,262,0,2.1,34,NORMAL
4912021,5/8/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M,,,,,,1996,14997,3413,214,3,8,0,1,2,1,1,-,46,58.8,18.3,31,0.01,1.5,0.003,0.466,3a,262,-,-,34,NORMAL
4912021,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,2458,10908,2103,262,2,5,0,2,1,1,1,271,50,74,2.2,36.9,0.02,1,0.001,0.284,2e,269,0.01,2.1,34,NORMAL
4912021,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,62,,,2325,53123,5363,658,4,16,0,8,3,1,0,689,62,77.2,7.7,36.9,0.02,1,0.001,0.284,2e,269,-,201,10,NORMAL
4912021,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,5867,25423,3716,423,3,7,0,1,1,0,1,435,35,73.8,7.7,30.9,0.02,1,0.002,0.207,1a,0,0.014,0.9,26,NORMAL
4912022,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11652,33443,1330,128,9,0,0,0,0,0,0,137,,83,8,31,0.011,1,0.072,4.25,Noncorrosive,-,-,2.7,0,NORMAL
4912022,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4818,10,1229,122,10,1,0,1,1,1,1,135,,86,15,34,0.014,1,0.105,5.36,Non corrosive,-,-,-,-,NORMAL
4912022,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4511,10501,1019,113,13,1,0,1,1,1,1,129,,86,17,33,0,1,0.086,2.1,Non corrosive,-,-,-,-,NORMAL
4912022,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2512,12360,844,92,21,2,0,2,1,2,0,118,42,80,9,,,,,,,,,,,NORMAL
4912022,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00318,12M,11/15/2023,,40,,,10999,33628,947,154,39,4,0,3,1,1,1,0,35,55.8,15.9,35.8,0.01,1.5,0.134,3.7,3a,262,0,7.79,20,NORMAL
4912022,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00318,12M,11/15/2023,,40,,,10999,33628,947,154,39,4,0,3,1,1,1,0,35,55.8,15.9,35.8,0.01,1.5,0.134,3.7,3a,262,0,7.79,20,NORMAL
4912022,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,42,,,7565,37035,1892,248,33,5,0,3,2,1,1,289,42,69.4,6.7,33.1,0.01,1.5,0.161,3.514,2e,-,-,-,20,NORMAL
4912022,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,41,,,,28282,28,5345,280,26,6,0,4,1,1,1,1,,55.8,9.4,27.2,0.03,1.5,0.11,11.096,1a,-,0.008,42.1,6,
4912023,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1442,34956,1442,141,10,0,0,0,0,0,0,151,,89,8,33,0.007,1.5,0.071,2.12,Noncorrosive,-,-,2.2,0,NORMAL
4912023,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5295,12313,1251,128,10,1,0,1,1,1,1,141,,90,8,32,0.012,1.5,0.088,7.6,Non corrosive,-,-,-,-,NORMAL
4912023,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5237,11664,1268,108,15,1,0,1,1,1,1,126,,100,15,32,0.023,1.5,0.057,1.41,Non corrosive,-,-,-,-,NORMAL
4912023,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2674,13960,969,109,19,2,0,2,1,2,0,133,46,76,12,,,,,,,,,,,NORMAL
4912023,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00320,12M,11/15/2023,,41,,,5000,20121,1232,289,3,5,0,1,1,3,1,0,34,60.4,10.9,36,0.001,1.5,0.138,4.38,3a,262,0,64.3,8,NORMAL
4912023,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,43,,,2389,16027,1980,291,21,5,0,4,1,1,1,321,43,74.8,7.9,26.8,0.01,1.5,0.136,3.716,2e,-,-,-,8,NORMAL
4912023,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,5545,29087,3021,333,18,6,0,5,1,1,1,363,42,73.5,7.6,26.3,0.02,1.5,0.111,5.7,1a,-,0.007,35.3,5,NORMAL
5000574,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11436,31573,1446,110,0,32,0,5,47,6,26,194,,85,10,33,0,1,0.039,1.38,Corrosive,-,-,1.5,0,NORMAL
5000574,5/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5000574,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5188,28612,1362,179,0,22,0,3,33,4,17,237,,89,18,31,0.018,1,0.041,1.8,Corrosive,-,-,-,-,NORMAL
5000574,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4275,28800,1711,207,0,33,0,5,48,5,23,293,,91,23,32,0.028,1,0.034,1.24,Non corrosive,-,-,-,-,NORMAL
5000574,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3103,35081,807,182,0,76,0,16,195,34,201,469,44,81,13,,,,,,,,,,,NORMAL
5000574,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00322,12M,11/15/2023,,40,,,2670,35945,502,150,8,59,0,11,190,28,216,0,35,52,9.2,34.6,0.01,1.5,0.029,0.988,2e,,0,12.9,40,NORMAL
5000574,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1797,47695,1349,565,6,9,0,1,1,0,1,581,40,,,,,,,,,,,,,NORMAL
5000574,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1797,47695,1349,565,6,9,0,1,1,0,1,581,40,64.2,12.1,28.8,0.06,1.5,0.02,0.867,2e,-,-,-,40,NORMAL
5000574,11/16/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1797,47695,1349,565,6,9,0,1,1,0,1,581,40,64.2,12.1,28.8,0.06,1.5,0.02,0.867,2e,-,-,-,40,NORMAL
5000574,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,9309,7995,2527,496,13,89,1,17,258,37,254,874,42,84.7,10,26.6,0.07,1.5,0.023,0.993,1b,-,0.016,4.7,10,NORMAL
5000575,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12233,27062,1267,162,0,9,0,1,9,2,7,181,,70,12,32,0,1,0.024,0.85,Noncorrosive,-,-,1,0,NORMAL
5000575,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4848,17264,1266,134,0,9,0,1,6,1,4,150,,81,13,33,0.013,1,0.028,1.22,Non corrosive,-,-,-,-,NORMAL
5000575,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4863,19470,1543,165,0,13,0,1,8,1,5,187,,98,18,33,0.022,1,0.026,0.89,Non corrosive,-,-,-,-,NORMAL
5000575,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4109,30302,627,142,0,30,0,4,30,8,37,206,44,87,15,,,,,,,,,,,NORMAL
5000575,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00323,12M,11/15/2023,,40,,,2796,29290,457,179,7,44,0,5,35,8,43,0,35,42,15.3,26.2,0.01,L1.5,0.026,1.077,2e,,0,12.1,132,NORMAL
5000575,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1524,33395,1034,302,10,78,0,8,49,12,55,398,40,72.6,10,37.6,0.04,1.5,0.013,0.707,2e,-,-,-,132,NORMAL
5000575,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,1524,33395,1034,302,10,78,0,8,49,12,55,398,40,72.6,10,37.6,0.04,1.5,0.013,0.707,2e,-,-,-,132,NORMAL
5000575,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,41,,,4339,50180,1507,331,11,92,0,8,62,14,61,504,41,69.7,11.5,28.2,0.03,2,0.015,0.698,1b,-,0.013,4.8,6,NORMAL
5000576,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3731,35128,632,197,4,33,0,5,25,9,27,264.2,42,97,12,,,,,,,,,,,NORMAL
5000576,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00324,12M,11/15/2023,,40,,,5923,44005,440,247,5,48,0,5,28,9,29,0,35,47.6,15.7,25.5,0.02,L1.5,0.026,1.236,2e,,0,12.1,8,NORMAL
5000576,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,,,,2001,7,1015,358,7,64,0,8,37,12,36,437,40,71.6,8.5,26.4,0.06,1.5,0.014,0.69,2e,-,-,-,8,NORMAL
5000576,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,5212,56482,1571,406,8,70,0,9,40,14,38,533,42,74.5,9.4,28,0.03,2,0.014,0.66,1b,-,0.008,4.8,7,NORMAL
5000577,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12476,26575,1261,151,0,4,0,0,3,1,1,158,,85,10,33,0,1,0.019,0.71,Non corrosive,-,-,0.8,o,NORMAL
5000577,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4635,15297,1271,145,0,4,0,1,2,1,2,152,,90,19,35,0.014,1,0.024,1.32,Non corrosive,-,-,-,-,NORMAL
5000577,12/14/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5320,18579,1585,192,0,5,0,1,3,1,2,201,,83,15,33,0.028,1,0.024,0.98,Non corrosive,-,-,-,-,NORMAL
5000577,5/20/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4323,31792,746,193,4,12,0,3,9,5,11,221,44,100,14,,,,,,,,,,,NORMAL
5000577,11/15/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00325,12M,11/15/2023,,40,,,4573,35617,582,269,6,17,0,4,9,5,10,0,35,58.7,5.1,37.2,0,1.5,0.018,0.892,3b,,0,8.6,12,NORMAL
5000577,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,42,,,1359,32353,1354,395,9,22,0,8,12,7,14,434,42,77.1,9.4,27.8,0.03,1.5,0.008,0.729,2e,-,-,-,12,NORMAL
5000577,11/11/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,6812,53719,2202,477,11,23,0,9,13,8,14,533,42,74.4,11.9,28.7,0.03,1.5,0.013,0.762,1b,-,0.015,4.4,6,NORMAL
5001700,1/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,1.2,-,NORMAL
5001700,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14151,33067,4816,497,19,8,0,3,2,1,1,529,,74,18,28,0,1,0.021,0.94,Corrosive,-,-,1,0,NORMAL
5001700,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5627,45679,5626,540,9,4,0,2,1,1,1,556,,70,14,29,0.018,1,0.018,0.86,Corrosive,-,-,-,-,NORMAL
5001700,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5846,45537,5687,573,10,5,0,2,1,1,1,591,,63,19,29,0.02,1,0.016,0.68,Non corrosive,-,-,-,-,NORMAL
5001700,2/1/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.5,-,NORMAL
5001700,3/9/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,Non corrosive,75,-,-,-,NORMAL
5001700,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5394,57818,5180,364,11,9,0,6,4,4,3,394,40,96,15,,,,,,,,,,,NORMAL
5001700,11/13/2023,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy,GPSC,2023-00232,,11/13/2023,,38,,,5914,65459,4037,365,12,8,0,6,3,4,3,0.37,38,34.1,17.6,22.9,0.13,1.5,0.008,0.76,2e,-,0.011,3.4,18,NORMAL
5001766,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14043,29522,3763,337,9,11,0,3,2,2,3,362,,84,9,30,0,1,0.018,0.77,Corrosive,-,-,0.8,0,NORMAL
5001766,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10424,41589,869,110,0,1,0,1,1,1,0,113,,90,9,29,0.014,1,0.015,0.85,Non corrosive,-,-,-,-,NORMAL
5001766,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11903,41566,1144,118,0,0,0,0,0,0,0,118,,88,11,29,0.019,1,0.039,1.04,Non corrosive,-,-,-,-,NORMAL
5001766,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6137,57065,1865,254,6,3,0,3,1,0,0,267,46,73,13,,,,,,,,,,,NORMAL
5001766,11/13/2023,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2023-00225,12M 2023,11/13/2023,,43,,,15827,97304,1844,428,11,4,0,4,1,2,1,,43,58.7,8,25.3,0.09,1.5,0.025,0.95,2c,-,0.01,4.5,12,NORMAL
5001766,11/12/2024,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2024-01167,12M 2024,11/12/2024,,46,,,10305,74009,3632,522,11,5,0,8,2,1,1,,46,62.1,9.1,29,0.02,1.5,0.016,1.209,2c,-,0.012,4.5,10,NORMAL
5001766,11/4/2025,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01065,12M 2025,11/4/2025,,46,,,13063,94445,5891,591,11,6,0,10,1,1,1,,46,58.5,10.9,24.7,0.04,1.5,0.013,1.065,1b,-,0.012,4.7,6,NORMAL
5001769,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13442,20797,2590,391,0,10,0,2,2,1,1,408,,83,11,27,0,1.5,0.035,1.58,Non corrosive,-,-,1.5,9,NORMAL
5001769,7/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,1.9,-,NORMAL
5001769,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3784,8806,316,76,0,1,0,1,1,1,1,79,,76,17,28,0,1.5,0.031,1.58,Non corrosive,-,-,-,-,NORMAL
5001769,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3479,8498,358,67,0,0,0,0,0,0,0,67,,92,13,28,0,1.5,0.019,0.79,Non corrosive,-,-,-,-,NORMAL
5001769,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4152,19359,1186,183,0,3,0,2,1,2,1,189,50,66,14,,,,,,,,,,,NORMAL
5001769,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00231,12M,11/13/2023,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,186,49,56,13.3,25.7,0.01,1.5,0.012,0.534,3b,-,0.012,13.2,18,NORMAL
5001769,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00231,12M,11/13/2023,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,186,49,56,13.3,25.7,0.01,1.5,0.012,0.534,3b,-,0.012,13.2,18,NORMAL
5001769,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,49,,,4113,13916,858,178,3,2,0,2,1,1,1,0.51,44,56,13.3,25.7,0.01,1.5,0.012,0.534,3b,-,-,-,18,NORMAL
5001769,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,54,,,4503,20731,2374,449,2,5,0,5,1,2,2,1.28,49,79.7,14.9,25.7,0.01,1.5,0.012,0.534,3b,-,-,-,18,
5001769,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,8931,32530,2466,425,3,5,0,7,2,2,2,440,58,64,12.4,26.4,0,1.5,0.01,0.906,3b,0,0.009,5,10,NORMAL
5001769,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,8931,32530,2466,425,3,5,0,7,2,2,2,440,58,64,12.4,26.4,0,1.5,0.01,0.906,3b,0,0.009,5,10,NORMAL
5001769,11/4/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01063,12M 2025,11/4/2025,,58,,,5888,38633,5382,659,8,8,0,8,2,2,2,,58,79.5,21,24.2,0.02,1.5,0.011,0.775,3b,-,0.009,4.6,10,NORMAL
500576,3/4/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12493,39210,1287,174,0,9,0,1,7,3,6,191,,80,10,34,0,1,0.03,1.04,Noncorrosive,-,-,1.1,0,NORMAL
500576,8/25/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6586,22804,1224,131,0,7,0,1,4,1,3,143,,88,13,34,0,1,0.029,1.28,Non corrosive,-,-,-,-,NORMAL
500576,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5659,23138,1497,187,0,12,0,2,7,2,4,208,,95,18,32,0.032,1,0.028,1.05,Non corrosive,-,-,-,-,NORMAL
5011857,1/5/2011,,,,,,,,,,,,,40983,48991,1730,137,2,6,0,7,2,16,23,,,0,,,,,,,,,,,,
5011857,1/13/2011,,,,,,,,,,,,,0,0,3225,286,13,9,0,4,2,0,0,,,0,,,,,,,,,,,,
5011857,2/3/2011,,,,,,,,,,,,,0,0,3269,297,11,9,0,4,3,0,0,,,0,,,,,,,,,,,,
5011857,2/17/2011,,,,,,,,,,,,,0,0,3114,239,0,9,0,5,5,0,0,,,56,10.39,35.4,,,,,,,,,,
5011857,7/18/2011,,,,,,,,,,,,,8202,11916,3587,211,13,24,0,12,8,8,15,,,57,11.32,,,,,,,,,,,
5011857,12/25/2011,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,55,9.32,N/A,0.0069,0.5,0,0.34,0,0,0,6.21,0,
5011857,1/4/2012,,,,,,,,,,,,,53111,75349,2161,259,21,15,0,15,0,0,10,,,55,7.81,32.3,0.0062,0.5,0.035,0.291,0,0,0,1.6,0,
5011857,6/14/2012,,,,,,,,,,,,,1693,51845,1814,258,18,0,0,5,0,3,21,,,51,10.69,,,,,,,,,,,
5011857,1/20/2013,,,,,,,,,,,,,14177,35627,1761,171,44,5,0,0,0,1,20,,,55,13.79,31.2,0.0071,0.5,0.03,0.421,0,0,0,0.3,0,
5011857,7/1/2013,,,,,,,,,,,,,10654,42786,1925,122,8,3,0,0,0,0,18,,,56,10.5,,,,,,,,,,,
5011857,12/25/2013,,,,,,,,,,,,,10759,33411,2507,148,8,3,0,0,0,0,0,,,54,14.68,30.9,0.0052,0.5,0.068,0.292,0,0,0,0.49,0,
5011857,1/12/2018,81801074,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,32,64,72,52,5371,22424,3827,147,8,11,0,4,4,6,13,174,34,69,6.8,37.8,0.005,0.5,0.004,0.231,Non Corrosive,0,0.006,0.15,36.8,NORMAL
5011857,3/4/2018,,Ekkarach W.,Jirasak Susakun,Focus lab,ENGIE GLOW,,,,33,72,83,57,4478,15728,4595,187,8,13,0,4,9,10,3,174,34,69,9.3,37.8,0.005,0.5,0.004,0.231,3A,0,0.006,0.15,36.8,NORMAL
5011857,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810197,"12M_71, 72, 73",,32,75,82,63,3619,10758,1939,90,8,4,0,4,2,1,5,108,42,57.7,11.5,33.8,0.003,0.5,0.006,0.459,3A,0,0.012,0.21,19.79,NORMAL
5011857,4/30/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905017,"6M_71, 72",,37.5,48,,54.8,15041,57664,2586,115,4,6,0,1,2,6,0,128,45,47.5,9.4,33.8,0.003,0.5,0.006,0.459,3A,0,0.012,0.21,19.8,
5011857,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9792,19875,1218,179,3,7,0,0,0,0,0,189,40,38,,,,,,,,,,,,NORMAL
5011857,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,9792,19875,1218,179,3,7,0,0,0,0,0,189,40,38,,,,,,,,,,,,NORMAL
