Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
5011857,5/20/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,5/20/2020,,,,,4792,0,1218,179,3,7,0,0,0,0,0,189,,50,,31,,,,,,,,,,NORMAL
5011857,12/2/2020,,Andaman K.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,29,70,70,62,15537,16165,1939,237,7,11,0,0,0,0,0,254,70,82,8,33,0.004,1,0.007,0.32,1b,0,0.01,0.4,14,NORMAL
5011857,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3962,27109,3586,373,5,27,0,3,7,3,3,415,54,78,13,,,,,,,,,,,NORMAL
5011857,4/11/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,64,,,5110,38299,2301,217,4,17,0,2,6,2,3,246,42,68,9,33,0.009,0.5,0.003,0.51,1b,0,-,0.9,16,NORMAL
5011857,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,75,,,9473,44252,2676,406,5,28,0,3,8,7,4,0,50,71.6,12.6,33,0.009,0.5,0.003,0.51,1b,0,-,0.9,16,NORMAL
5011857,9/9/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/9/2024,,70,,,2111,19334,4740,339,5,32,0,4,10,3,5,0,70,67.2,8.5,31.9,0.05,1.5,0.004,0.456,2c,0,-,1.75,20,NORMAL
5011857,3/13/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00392,6M,3/13/2025,-,70,-,-,4198,29573,6171,395,6,37,0,3,10,3,5,451,70,67.6,0.37,31.9,0.05,1.5,0.004,0.456,2c,220,0.015,1.8,0.02,NORMAL
5011857,9/22/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,74,,,6918,46379,7215,388,7,36,0,3,12,3,5,446,74,63,10.1,30.4,0,1.5,0.007,0.389,1a,0,0.014,2.8,18,NORMAL
5011858,1/5/2011,,,,,,,,,,,,,40093,48958,1617,157,5,3,0,5,0,16,28,,,52,11.4,29.6,0.0071,0.5,0,0.16,Noncorrosive,ND,no sludge,2.29,ND,
5011858,7/18/2011,,,,,,,,,,,,,34422,38556,2024,221,0,12,0,15,10,10,44,,,52,6.94,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,ND,
5011858,1/4/2012,,,,,,,,,,,,,51520,72562,2011,303,0,0,0,14,0,4,12,,,54,9.42,34.9,0.0111,0.5,0.025,0.153,Noncorrosive,ND,no sludge,1.12,N/A,
5011858,6/14/2012,,,,,,,,,,,,,9766,20526,3395,320,2,0,0,6,2,4,14,,,45,13.45,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,ND,
5011858,1/20/2013,,,,,,,,,,,,,12549,42082,3764,352,44,6,0,5,0,0,2,,,49,13.71,32.8,0.0141,0.5,0.019,0.165,Noncorrosive,ND,no sludge,0.09,N/A,
5011858,7/1/2013,,,,,,,,,,,,,17940,36100,3449,330,25,3,0,5,0,0,0,,,53,12.82,,,,,,,,,,,
5011858,12/25/2013,,,,,,,,,,,,,10441,35783,4882,171,0,4,0,0,0,0,0,,,61,13.87,33.5,0.0229,0.5,0.083,0.183,Noncorrosive,ND,no sludge,0.89,ND,
5011858,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810198,"12M_71, 72, 73",,31,60,68,63,5338,55406,11316,533,10,22,0,6,8,5,7,579,39,53.7,8.6,31.2,0.002,0.5,0.005,0.383,3A,0,0.006,0.31,29.5,NORMAL
5011858,4/30/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905019,"6M_71, 72",,37.7,50,70,51.3,6301,54535,9833,453,6,19,0,6,4,8,2,488,43,62.7,8.4,31.2,0.002,0.5,0.005,0.383,3A,0,0.006,0.31,18.3,
5011858,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9059,20782,1901,208,6,5,0,2,1,0,0,222,40,46,,,,,,,,,,,,
5011858,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9059,20782,1901,208,6,5,0,2,1,0,0,222,40,46,,,,,,,,,,,,NORMAL
5011858,5/20/2020,,,,IEC,,,,,,,,,4059,20782,3601,508,6,14,0,2,1,0,0,531,,,8,,,,,,,,,,,
5011858,11/23/2020,211003692,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,11/23/2020,-,60,-,-,17679,36750,4943,575,8,17,0,3,0,0,0,601,60,77,9,33,0.005,1.5,0.007,0.3,1B,0,0,0.3,13,NORMAL
5011858,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5242,62373,7478,616,6,31,0,10,6,4,4,669,42,81,6,,,,,,,,,,,NORMAL
5011858,4/11/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,,,,6025,68193,5396,554,6,22,0,8,6,4,4,596,42,79,11,30,0.002,1,0.005,0.38,2c,0,-,0.2,0,NORMAL
5011858,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,55,,,7796,105372,4936,30,12,30,0,10,6,6,4,0,50,63.1,5.9,30,0.002,1,0.005,0.38,2c,0,-,0.2,0,NORMAL
5011858,9/19/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,0024-09-12,,56,,,4008,77704,8019,941,10,33,0,12,7,3,5,0,56,57.7,6.2,33.4,0.05,1.5,0.007,0.617,2c,0,-,2.75,20,NORMAL
5011858,3/13/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00397,6M,3/13/2025,-,54,-,-,30915,154277,6890,980,4,30,0,11,7,4,5,1032,54,57.7,4.1,33.4,0.05,1.5,0.007,0.617,2c,-,0.012,2.8,0.04,NORMAL
5011858,9/22/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,6839,98672,11338,970,6,32,0,12,8,4,5,1028,60,60.4,10.5,28.5,0.01,1.5,0.052,0.512,1a,-,0.014,4.1,14,NORMAL
50310092,0202-10-29,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,38,,,26431,59962,1378,95,4,2,0,3,0,12,0,0.11,33,66.2,12.1,33,0.021,0.5,0.005,0.376,2c,-,-,6.42,0,NORMAL
50310092,12/21/2010,,IEC,,TIS,,,,,,,,,42206,48571,666,46,2,0,0,12,0,12,22,60,40,42.6,9.99,29,0.0269,1,0.07,3.32,-,36,0,0.65,0,NORMAL
50310092,6/29/2011,,IEC,,TIS,,,,,,,,,27523,12176,754,125,0,10,0,15,0,15,30,150,40,49.54,10.99,29,0.027,0.5,0.07,3.32,-,36,0,0.65,0,NORMAL
50310092,12/21/2011,,IEC,,TIS,,,,,,,,,14544,22414,1627,150,0,11,0,31,0,0,0,192,38,48.56,9.959,36.2,0.0147,0.5,0.035,0.268,-,12,0,0.41,0,NORMAL
50310092,6/1/2012,,IEC,,TIS,,,,,,,,,15877,40569,2652,139,0,0,0,30,0,2,33,169,40,51.08,14.88,36.2,0.015,0.5,0.035,0.268,-,12,0,0.41,0,NORMAL
50310092,1/8/2013,,IEC,,TIS,,,,,,,,,19752,37948,2229,171,46,3,0,0,0,2,0,220,38,50.7,9.7,38.1,0.043,0.5,0.073,0.543,-,0,0,0.46,0,NORMAL
50310092,6/19/2013,,IEC,,TIS,,,,,,,,,15866,58295,2325,176,40,2,0,0,0,1,10,218,40,45.2,10.95,38.1,0.043,0.5,0.073,0.543,-,0,0,0.46,0,NORMAL
50310092,12/20/2013,,IEC,,TIS,,,,,,,,,16839,58820,2148,140,44,0,0,0,0,0,0,184,42,47,13.02,37.9,0.0113,0.5,0.088,0.672,-,0,0,0.26,0,NORMAL
50310092,6/23/2014,,IEC,,TIS,,,,,,,,,18741,60010,2353,126,41,1,0,0,0,0,0,168,40,47.98,12.34,37.9,0.011,0.5,0.088,0.672,-,0,0,0.26,0,NORMAL
50310092,1/7/2015,,IEC,,TIS,,,,,,,,,18239,60815,2207,117,38,1,0,0,0,0,0,156,40,48.7,14.78,38,0.016,0.5,0.072,0.69,-,0,0,0.64,0,NORMAL
50310092,7/9/2015,,IEC,,TIS,,,,,,,,,24259,56975,2325,198,29,4,0,0,0,0,0,231,40,24.6,20.4,38,0.016,0.5,0.072,0.69,-,0,0,0.64,0,NORMAL
50310092,3/16/2016,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,25816,58220,1695,76,5,0,0,0,0,4,0,81,38,64.6,7,38,0.016,0.5,0.072,0.69,-,0,0,0.64,0,NORMAL
50310092,10/19/2016,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,25535,60275,2285,107,5,2,0,4,1,13,6,119,33,52.2,6.5,39.79,0.007,0.5,0.002,0.23,1B,75.9,0.008,0.14,6.32,NORMAL
50310092,2/15/2017,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,26206,58554,2029,105,6,2,0,1,1,4,2,115,34,74.5,5.5,39.79,0.007,0.5,0.002,0.23,1B,75.9,0.008,0.14,6.32,NORMAL
50310092,10/10/2017,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,24695,65441,2873,306,13,4,0,2,1,38,27,326,38,68.1,9,39.96,0.007,0.5,0.004,0.352,3B,68.33,0.008,0.12,10.11,NORMAL
50310092,2/13/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,28318,77115,3218,315,14,4,0,2,1,6,5,336,34,69.6,6.9,39.96,0.007,0.5,0.004,0.352,3B,68.3,0.008,0.12,10.11,NORMAL
50310092,8/22/2018,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81808192,"12M_71, 72, 73",,35,40,49,61,27030,63142,2848,161,6,3,0,2,1,3,1,183,35,55,5.4,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,21.3,NORMAL
50310092,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906131,"6M_71, 72",,34.1,40,46,63.3,18639,47718,879,79,4,4,0,0,0,75,0,87,36,54,9.6,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,10.4,NORMAL
50310092,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906131,"6M_71, 72",,34.1,40,46,63.3,18639,47718,879,79,4,4,0,0,0,75,0,87,36,54,9.6,39.5,0.009,0.5,0.003,0.232,3A,57.59,0.014,0.12,10.4,NORMAL
50310092,12/12/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912054,"12M_71,72,73",,31.7,40,45,50.5,21880,47191,1394,115,5,4,0,1,0,1,0,125,33,45.8,6.5,36.1,0.01,0.5,0.008,0.234,2B,55.82,0.01,0.22,7.7,NORMAL
50310092,9/23/2022,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,13130,64120,948,104,6,2,0,2,1,1,1,115,40,69,12,31,0,0.5,0.009,0.47,1B,60,0.02,0.3,7,NORMAL
50310092,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/24/2024,,38,,,26431,59962,1378,95,4,4,0,3,0,12,0,0.11,33,66.2,12.1,33,0.021,1,0.005,0.376,2c,6.42,-,-,0,NORMAL
50310092,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,32983,81099,1843,130,7,2,0,3,0,3,0,142,40,82.9,8.5,33.2,0.02,0.5,0.005,0.409,1b,-,0.01,2.4,6,NORMAL
508038,12/25/2010,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,36517,49386,1450,689,4,11,0,6,1,18,25,711,60,54.1,14.64,28.5,0.006,0.5,0,0.64,-,0,0,6.33,0,NORMAL
508038,6/29/2011,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,32145,44212,1594,556,0,15,0,10,0,12,51,581,58,56.9,9.39,28.5,0.006,0.5,0,0.64,-,0,0,6.33,0,NORMAL
508038,12/21/2011,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,17591,27519,2185,573,0,33,0,12,0,17,22,618,56,54.04,8.1,37,0.014,0.5,0.035,1.362,-,0,0,0.34,0,NORMAL
508038,6/3/2012,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,19522,43362,4234,655,0,12,0,12,0,12,22,679,56,55.62,6.36,37,0.014,0.5,0.035,1.362,-,0,0,0.34,0,NORMAL
508038,1/8/2013,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,19678,62156,3014,453,49,11,0,0,0,15,20,513,55,51.36,8.65,35.2,0.013,0.5,0.094,1.843,-,0,0,0.39,0,NORMAL
508038,6/19/2013,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,33871,60158,3523,550,34,9,0,0,0,10,22,593,52,49.75,12.02,35.2,0.013,0.5,0.094,1.843,-,0,0,0.39,0,NORMAL
508038,12/18/2013,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,33990,36710,3908,543,41,8,0,0,0,3,18,592,48,49.82,17.26,35.1,0.094,0.5,0.108,1.307,-,0,0,0.6,0,NORMAL
508038,6/23/2014,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,34120,61450,4388,537,40,4,0,0,0,3,14,581,58,51.96,16.14,35.1,0.094,0.5,0.108,1.307,-,0,0,0.6,0,NORMAL
508038,1/7/2015,,IEC,,TIS,GLOW,,"12M_71,72,73",,,,,,32735,64370,4974,658,42,5,0,0,0,2,14,705,52,52.14,14.37,35.1,0.086,0.5,0.18,1.575,-,0,0,1.07,0,NORMAL
508038,7/9/2015,,IEC,,TIS,GLOW,,"6M_71,72",,,,,,32735,64370,4975,658,42,5,0,0,0,2,14,705,52,46.8,17.2,35.1,0.086,0.5,0.18,1.575,-,0,0,1.07,0,NORMAL
508038,3/16/2016,,Ekkarach W.,,FOCUS LAB,GLOW,81603062,"6M_71,72",,,,,,6466,66451,4988,1128,0,17,0,5,4,6,10,1154,35,71.9,4.9,35.1,0.086,0.5,0.18,1.575,-,0,0,1.07,0,NORMAL
508038,9/30/2016,,Ekkarach W.,,FOCUS LAB,GLOW,81610026,"12M_71,72,73",,,,,,10025,81404,6195,1477,6,25,0,7,5,14,16,1520,39,71.6,4.6,37.51,0.004,1.5,0.008,1.148,2E,0,0.014,0.34,9.08,NORMAL
508038,2/15/2017,,Ekkarach W.,,FOCUS LAB,GLOW,81702077,,,,,,,5765,59819,5661,1273,0,22,0,11,4,29,27,1310,35,70.3,3.2,37.51,0.004,1.5,0.008,1.148,2E,0,0.014,0.34,,NORMAL
508038,9/28/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,12520,77914,7165,1197,2,23,0,8,5,11,4,1235,40,64.1,5.5,37.51,0.004,1.5,0.009,1.26,2E,0,0.006,0.34,8.6,NORMAL
508038,2/12/2018,,Ekkarach W.,,FOCUS LAB,,81802105,"6M_71,72",,,,,,5956,66469,6437,1344,3,25,0,6,5,12,18,1383,40,58.3,5.3,37.02,0.004,1.5,0.009,1.26,2E,0,0.006,0.34,8.6,NORMAL
508038,8/21/2018,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81808187,"12M_71,72,73",,,,,,10957,86123,6787,1475,3,27,0,7,9,9,12,1521,42,55,6.4,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
508038,6/18/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906069,"6M_71,72",,32.8,50,60,62.5,4724,59608,5864,1062,4,24,0,6,5,7,2,1101,38,57,5.5,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
508038,6/18/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906069,"6M_71,72",,32.8,50,60,62.5,4724,59608,5864,1062,4,24,0,6,5,7,2,1101,38,57,5.5,37.61,0.003,1.5,0.009,1.324,3A,0,0.015,0.33,7.75,NORMAL
508038,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912049,"12M_71,72,73",,32,48,57,57,7005,58944,5408,1173,2,23,0,7,6,4,1,1211,37,57,3.4,36.7,0.01,1.5,0.011,0.585,2E,0,0.01,0.35,6.6,NORMAL
508038,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,4626,25253,2591,450,20,12,0,3,2,1,1,486,42,48,4.3,39.7,0.01,1.5,0.011,0.585,2E,0,0.01,0.35,6.6,NORMAL
508038,9/23/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3293,53094,3344,301,0,23,0,7,5,3,3,336,56,71,7,33,0.013,0.5,0.008,0.88,1B,5,0.02,0.5,7,NORMAL
508038,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,4165,58319,3411,1094,3,0,0,7,5,4,3,1132,66,81,10,34,0.013,1.5,0.008,0.88,1b,0,-,0.5,7,NORMAL
508038,4/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/2/2024,,74,,,4696,98246,3310,1664,3,31,0,9,15,15,13,23.42,68,65.2,6.5,30.8,0,1.5,0.006,1.302,2c,237,-,-,11,NORMAL
508038,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/21/2024,,64,,,1163,69940,6523,1651,7,36,0,9,7,3,3,23.26,59,61.1,4.8,36.5,0.008,1.5,0.02,2.079,2c,213.5,-,9.26,0.32,NORMAL
508038,10/8/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,4392,66620,7136,1027,4,29,0,8,8,6,4,1076,62,83.8,6.1,33.1,0.03,1.5,0.01,1.168,2e,-,0.01,3.4,7,NORMAL
510049,1/4/2012,,,,,,,,,,,,,51161,80775,434,152,10,1,0,17,0,5,10,,,58,8.86,34.4,0.0055,0.5,0.041,0.189,0,0,0,0.24,0,
510049,6/14/2012,,,,,,,,,,,,,43210,74964,832,244,0,0,0,15,0,7,14,,,53,13.74,0,0,0,0,0,0,0,0,0,0,
510049,1/20/2013,,,,,,,,,,,,,14344,38959,737,294,16,2,0,0,0,0,0,,,54,12.2,32.1,0.008,0.5,0.0821,0.1712,0,13,0,0.15,0,
510049,7/1/2013,,,,,,,,,,,,,2093,57498,972,234,12,2,0,0,0,0,0,,,56,16.97,0,0,0,0,0,0,0,0,0,0,
510049,12/25/2013,,,,,,,,,,,,,22564,75114,1190,267,38,2,0,0,0,0,0,,,53,10.06,32.8,0.0021,0.5,0.079,0.178,0,15,0,0.19,0,NORMAL
510049,11/21/2017,,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,32.6,54,52,51.1,5588,33603,4081,727,13,12,0,2,2,5,17,756,37,70,5.4,40.1,0.004,0.5,0.005,0.272,Non Corrosive,0,0.001,0.32,5.7,NORMAL
510049,3/4/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,33,72,83,57,4478,15728,4595,187,8,13,0,4,9,10,3,221,46,69,9.3,37.8,0.005,0.5,0.004,0.231,3A,0,0.006,0.15,36.8,NORMAL
510049,3/21/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32.1,48,49,61.6,12226,56864,3976,726,11,12,0,2,2,53,0,753,36,70,4.8,40.1,0.004,0.5,0.005,0.272,3ฤ,0,0.001,0.32,5.7,NORMAL
510049,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810156,"12M_71, 72, 73",,31.3,50,51,64.6,11562,49884,3433,536,9,10,0,2,4,19,0,65470,35,61.6,5.3,38.3,0.002,L0.5,0.031,0.407,2E,0,0.001,0.27,12.6,NORMAL
510049,10/19/2018,,Mr. Ekkarach W.,Mr.Jarin S.,FOCUS LAB,CMT-GLOW,81810156,"12M_71, 72, 73",,31,35,51,65,11562,49884,3433,536,9,2,0,2,4,19,0,561,35,61.6,5.3,38.3,0.002,0.5,0.031,0.407,Non Corrosive,0,0.001,0.27,5.7,NORMAL
510049,4/24/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904128,"6M_71,72",,34.4,53,54,63.4,14479,70788,4131,627,9,12,0,2,3,4,0,653,39,59,5.1,38.31,0.002,0.5,0.031,0.407,2E,0,0.001,0.27,12.61,NORMAL
510049,4/24/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904128,"6M_71, 72",,34.4,53,54,63.4,14479,70788,41331,627,9,12,0,2,3,4,0,653,39,59,5.1,38.3,0.002,0.5,0.031,0.407,2E,0,0.001,0.27,5.7,
510049,10/9/2019,,Mr.Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,31.4,48,52,63.4,7792,44333,4311,805,12,14,0,3,3,54,14,837,36,63.9,9.7,36.2,0.01,0.5,0.008,0.257,3A,0,0.01,0.52,3.8,NORMAL
510049,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,10878,37099,2460,634,9,8,0,0,0,0,0,651,40,43,,,,,,,,,,,,PD
510049,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,10878,37099,2460,634,9,8,0,0,0,0,0,651,40,43,,,,,,,,,,,,NORMAL
510049,5/18/2020,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,GPSC,-,6M 2020,,-,40,-,-,5878,17099,1460,634,9,8,0,0,0,0,0,651,40,63.9,11,36.2,0.01,0.5,0.008,0.257,3A,0,0.01,0.52,3.8,NORMAL
510049,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6411,13741,1404,110,4,2,0,1,1,0,1,118,41,71,12,37,0.004,0.5,0.003,0.15,Non Corrosive,0,-,0.1,4,NORMAL
510049,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12479,34398,3470,900,16,17,0,4,3,0,2,940,,63,18,,,,,,,,,,,NORMAL
510049,10/18/2022,,Tidarat S,Methee M.,IEC,GPSC,,,,,48,,,2822,22276,2171,483,9,9,0,2,3,1,-,,,82,6,100,0,0,0.001,0,,,,0.1,0,NORMAL
510049,3/10/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/10/2025,,46,,,3562,28386,5243,826,11,15,0,3,4,11,2,859,46,68.7,4.9,38.6,0.02,0.5,0.006,0.168,2e,223,0.012,3.1,5,NORMAL
510049,9/15/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,3390,35584,5829,832,10,17,0,3,4,1,2,866,44,81.1,14.4,38,0.01,0.5,0.001,0.119,1a,97,0.0019,0.03,12,NORMAL
5101711,1/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.3,-,NORMAL
5101711,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4762,24972,2972,462,0,9,0,3,2,1,2,476,,86,8,29,0.022,1,0.015,0.67,Non corrosive,-,-,0.7,0,NORMAL
5101711,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4245,22989,2376,727,0,3,0,2,1,1,1,733,,83,7,29,0,1,0.01,0.68,Non corrosive,-,-,-,-,NORMAL
5101711,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4545,26668,2340,667,0,5,0,2,0,1,1,674,,90,9,29,0.017,1,0.014,0.43,Non corrosive,-,-,-,-,NORMAL
5101711,2/1/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.1,-,NORMAL
5101711,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4801,20764,888,90,0,1,0,1,0,1,1,92,42,97,13,,,,,,,,,,,NORMAL
5101711,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00224,,11/13/2023,,40,,,5729,28463,1296,344,4,3,0,3,1,2,1,1.08,45,38.6,14.1,24.9,0.01,1.5,0.027,0.853,2c,-,0.009,10.9,18,NORMAL
5101711,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,3/7/2024,,58,,,5729,28463,1296,344,4,3,0,3,1,2,1,1.08,54,26.8,14.1,24.9,0.01,1.5,0.027,0.853,2c,-,-,-,18,NORMAL
5101711,5/2/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,5/2/2024,,40,,,3949,22294,2642,459,5,4,0,4,1,1,1,,40,76.6,12.6,24.9,0.01,1.5,0.027,0.853,2c,-,0.013,10.3,18,NORMAL
5101711,11/12/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,11/12/2024,,40,,,5000,27531,2727,484,3,5,0,5,1,1,2,498,40,61.2,9.9,25.5,0,1.5,0.024,1.074,2c,-,0.013,10.3,10,NORMAL
5101711,11/4/2025,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,2025-01064,12M 2025,11/4/2025,,40,,,7962,39725,4204,583,3,5,0,6,1,1,2,,40,51.5,10.3,26,0.01,1.5,0.026,0.965,2e,-,-,10.2,10,NORMAL
5102852,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5693,21740,2169,321,0,6,0,2,0,1,1,329,,83,6,38,0.008,0.5,0.004,0.16,Noncorrosive,-,-,0.1,0,NORMAL
5102852,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13061,45018,1920,309,0,3,0,1,1,1,1,314,,85,12,36,0.01,0.5,0.002,0.15,Non corrosive,-,-,-,-,NORMAL
5102852,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8798,35487,2577,324,0,4,0,2,1,1,1,331,,81,8,39,0.015,0.5,0.004,0.23,Non corrosive,-,-,-,-,NORMAL
5102852,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4259,34163,2511,688,0,8,0,4,2,3,3,702,46,91,14,,,,,,,,,,,NORMAL
5102852,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,9437,62209,4314,1262,5,12,0,10,3,3,3,1289,46,75.4,8.5,30.4,0.038,0.5,0.001,0.176,3a,-,0.01,1.47,0,NORMAL
5102852,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,14161,87411,5963,1231,5,12,0,8,2,4,4,1258,44,77.1,9.7,32.5,0.02,1,0.001,0.223,1a,-,0.01,3.6,8,NORMAL
5103168,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6219,33020,1282,308,0,6,0,7,0,1,0,321,,86,5,29,0,1,0.162,4.28,Noncorrosive,-,-,6.3,0,NORMAL
5103168,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9041,37728,1132,323,0,3,0,4,1,1,1,331,,95,9,28,0,1,0.174,4.86,Non corrosive,-,-,-,-,NORMAL
5103168,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10757,38974,1492,338,0,4,0,6,1,1,1,349,,95,8,29,0.029,1,0.15,5.51,Non corrosive,-,-,-,-,NORMAL
5103168,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4652,38142,1585,691,0,8,0,18,2,5,2,719,46,95,10,,,,,,,,,,,NORMAL
5103168,11/15/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,38,,,9941,59273,2663,1046,8,11,0,23,3,4,2,1088,38,74.4,6.3,32.3,0.01,1.5,0.05,2.636,3a,-,-,21,3,NORMAL
5103168,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15102,82438,3614,1014,9,12,0,23,3,5,3,1061,40,80.7,9.1,25.6,0.02,1.5,0.065,2.825,1a,-,0.017,19.2,4,NORMAL
5103169,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6042,33471,1256,368,0,6,0,7,0,1,0,381,,88,5,28,0,1.5,0.136,3.56,Noncorrosive,-,-,6.9,0,NORMAL
5103169,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10097,47163,1339,386,0,4,0,5,0,1,1,395,,97,9,29,0.024,1,0.168,4.71,Non corrosive,-,-,-,-,NORMAL
5103169,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10934,39716,1450,403,0,4,0,6,1,1,1,414,,100,10,28,0.033,1,0.171,5.45,Non corrosive,-,-,-,-,NORMAL
5103169,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4282,36039,1578,611,0,8,0,19,2,5,2,640,44,93,13,,,,,,,,,,,NORMAL
5103169,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,9549,59488,2658,961,6,11,0,23,3,4,2,1001,40,73.2,5.1,23.5,0.03,1.5,0.07,3.548,3a,-,-,30.2,11,NORMAL
5103169,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,15424,85853,3604,961,6,11,0,24,3,5,2,1005,40,71,10.9,24.1,0.01,1.5,0.072,3.351,1a,-,0.005,4.6,5,NORMAL
5103170,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5129,24867,1164,290,0,6,0,5,0,1,0,301,,89,8,24,0,1.5,0.571,10.75,Noncorrosive,-,-,25.9,0,NORMAL
5103170,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8975,45804,1157,302,0,4,0,3,1,1,1,310,,95,14,24,0,1,0.63,11.64,Non corrosive,-,-,-,-,NORMAL
5103170,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8308,40384,1454,348,0,5,0,4,1,1,1,358,,96,11,25,0.033,1.5,0.59,11.91,Non corrosive,-,-,-,-,NORMAL
5103170,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4277,39537,1506,640,0,9,0,14,3,6,2,666,50,94,13,,,,,,,,,,,NORMAL
5103170,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,7841,20149,877,183,5,2,0,3,0,0,1,190,40,76.4,8.6,32.7,0.04,1,0.008,0.806,3a,-,-,2.7,13,NORMAL
5103170,11/10/2025,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,11/10/2025,,40,,,18332,57213,1444,276,5,3,0,3,1,1,0,,40,47.4,7.9,28.2,0.01,1.5,0.012,1.127,1a,-,0.018,3.4,9,NORMAL
5103171,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18764,44834,1604,146,0,14,0,3,5,2,1,168,,89,6,25,0,1.5,0.481,4.75,Noncorrosive,-,-,19.9,0,NORMAL
5103171,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8254,42793,1407,149,0,10,0,2,4,1,1,165,,92,13,23,0.005,1.5,0.466,8.73,Non corrosive,-,-,-,-,NORMAL
5103171,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12812,56038,1534,154,0,12,0,2,5,2,1,173,,99,14,22,0.022,1.5,0.467,8.75,Non corrosive,-,-,-,-,NORMAL
5103171,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3959,39671,888,200,0,25,0,7,18,10,8,250,40,99,12,,,,,,,,,,,NORMAL
5103171,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,40,,,8204,24629,855,200,7,2,0,1,1,1,1,210,40,78.1,5,37.9,0.03,1,0.004,0.415,3a,-,-,1.3,3,NORMAL
5103171,11/10/2025,,Mr.Aekapong M.,Mr.Panya L.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,11/10/2025,,40,,,18380,59580,1531,322,8,4,0,1,1,1,0,,40,79.4,8.7,31.4,0.05,1,0.008,0.371,2e,-,0.015,0.4,3,NORMAL
5103176,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4873,20403,2104,402,0,6,0,3,0,1,2,411,,87,6,34,0.013,0.5,0.009,0.3,Noncorrosive,-,-,0.4,0,NORMAL
5103176,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2115,38146,2115,451,0,3,0,2,1,1,1,457,,91,7,32,0.013,0.5,0.005,0.35,Non corrosive,-,-,-,-,NORMAL
5103176,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8867,36463,2555,589,0,5,0,3,1,1,1,598,,98,6,33,0.018,0.5,0.006,0.42,Non corrosive,-,-,-,-,NORMAL
5103176,5/15/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.4,-,NORMAL
5103176,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3314,13713,266,23,0,0,0,0,0,0,0,23,46,90,11,,,,,,,,,,,NORMAL
5103176,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,5803,22733,2200,427,4,3,0,4,1,1,1,438,46,77.2,7.1,28.5,0.04,1,0.005,0.629,3a,-,-,3.03,15,NORMAL
5103176,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,10401,38486,3204,487,3,4,0,5,1,1,2,500,48,80.2,10.5,28.7,0.01,1,0.007,0.812,1a,-,0.008,3,5,NORMAL
5110021,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12206,26085,1268,121,0,3,0,0,0,1,0,124,,87,4,34,0,1,0.008,0.22,Noncorrosive,-,-,0.2,0,NORMAL
5110021,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5502,16580,1051,140,0,4,0,0,0,1,0,144,,97,5,36,0.007,1,0.004,0.25,Non corrosive,-,-,-,-,NORMAL
5110021,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5181,14231,990,150,0,3,0,1,1,1,1,155,,92,5,35,0.008,1,0.004,0.46,Non corrosive,-,-,-,-,NORMAL
5110021,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5501,15775,1042,155,0,3,0,0,0,1,0,158,,67,16,35,0.011,1,0.006,0.37,Non corrosive,-,-,-,-,NORMAL
5110021,4/26/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2886,22683,2509,204,0,9,0,2,3,3,2,218,54,99,11,38,0.018,1,0.004,0.37,1B,-,-,-,10,NORMAL
5110021,11/21/2022,,Mr.wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/21/2023,,,,,3271,18321,2560,267,0,12,0,2,3,2,2,209,58,86,14,35,0.007,0.5,0.005,0.32,1b,-,-,-,10,NORMAL
5110021,4/21/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,4/21/2023,,48,,,4765,35564,2111,151,4,8,0,2,3,2,2,168,48,80,5,34,0.026,1,0.006,0.31,1b,-,-,0.2,16,NORMAL
5110021,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300218,,11/13/2023,,50,,,2062,14866,1418,128,0,7,0,1,3,1,2,0,45,15.4,37.5,29.8,0.03,1.5,0.015,0.34,2e,268,-,-,16,NORMAL
5110021,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,3/7/2024,,69,,,2062,14866,1418,128,0,7,0,1,3,1,2,0,64,71.2,37.5,29.8,0.03,1.5,0.015,0.34,2e,268,-,-,16,NORMAL
5110021,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,60,,,1918,9322,2261,122,0,6,0,1,7,5,7,0,55,83.6,3.3,29.8,0.03,1.5,0.015,0.34,0.24,268,-,-,16,NORMAL
5110021,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,62,,,2529,20335,3583,297,0,13,0,3,4,2,3,313,62,56.4,5.3,31.9,0.07,1.5,0.003,0.343,2C,268,0.016,1.96,0.01,NORMAL
5110021,6/11/2025,,,,,,,,,,,,,4796,29031,5226,314,0,13,0,2,4,2,3,,50,84.5,7.3,28.6,0.015,1.5,0.0017,0.3367,2C,268,0.016,1.23,10,NORMAL
5110021,11/3/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,32,,,4796,29031,5226,314,0,13,0,2,4,2,3,333,32,84.5,7.3,28.6,0.01,1.5,0.002,0.337,1a,-,-,1.2,16,NORMAL
5110022,1/13/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.4,-,NORMAL
5110022,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12705,28995,1839,153,0,8,0,0,1,0,1,162,,83,3,33,0,1,0.008,0.54,Noncorrosive,-,-,0.3,0,NORMAL
5110022,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4112,18048,1447,163,0,8,0,0,1,0,1,172,,98,7,35,0.008,1,0.008,0.34,Non corrosive,-,-,-,-,NORMAL
5110022,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6653,20077,20077,203,0,6,0,1,1,1,1,211,,54,4,35,0.009,1,0.007,0.74,Non corrosive,-,-,-,-,NORMAL
5110022,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6873,20472,1296,196,0,7,0,0,1,1,1,204,,94,10,36,0.01,1,0.008,0.37,Non corrosive,-,-,-,-,NORMAL
5110022,4/26/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,-,-,,-,-,-,-,3185,30034,3149,265,0,17,0,2,4,3,3,288,52,94,11,36,0.012,1,0.005,0.33,Non Corrosive,-,-,0.3,10,NORMAL
5110022,11/21/2022,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,12M,11/21/2022,-,56,-,-,3543,28870,3282,373,0,23,0,0,5,2,3,403,56,85,7,36,0.025,0.5,0.005,0.67,1b,-,-,-,10,NORMAL
5110022,4/18/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,4/18/2023,,56,,,4030,37474,3122,252,4,15,0,2,4,2,2,277,56,94,5,33,0.008,1,0.009,0.32,1b,-,-,0.3,49,NORMAL
5110022,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311466,,11/13/2023,,56,,,7593,47474,2388,392,3,18,0,2,4,1,3,0,51,67.4,4.5,29.3,0,1.5,0.004,0.281,2e,264,0.018,-,49,NORMAL
5110022,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,56,,,7593,47474,2388,392,3,18,0,2,4,1,3,0,51,67.4,4.5,29.3,0,1.5,0.004,0.281,2e,264,-,-,49,NORMAL
5110022,4/30/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/30/2024,,69,,,1556,15908,3415,247,3,13,0,1,4,2,3,0,64,66.1,5.3,29.3,0,1.5,0.004,0.281,2e,264,-,-,49,NORMAL
5110022,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,35,,,5012,39844,4095,430,3,21,0,3,6,2,3,457,35,66.7,4,26.6,0.07,1.5,0.002,0.0404,2C,264,0.01,2.6,0.01,NORMAL
5110022,5/19/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,60,,,5616,40358,4762,407,2,19,0,2,5,2,0,435,60,76,7.3,26.6,0.07,1.5,0.002,0.404,2C,264,0,2.6,0.01,NORMAL
5110022,11/3/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,5607,44808,6665,479,2,23,0,2,6,1,3,492,58,83.3,8.2,28.4,0.02,1.5,0.002,0.308,1a,-,-,1.4,49,NORMAL
5110023,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4453,19952,1435,145,5,2,0,0,0,0,0,152,,85,6,32,0.006,0.5,0.003,0.08,Noncorrosive,-,-,0.5,0,NORMAL
5110023,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11898,29070,1319,128,0,0,0,1,0,0,0,129,,100,6,40,0.003,0.5,0.001,0.04,Non corrosive,-,-,-,-,NORMAL
5110023,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11550,26099,1674,158,0,2,0,1,1,1,1,162,,98,6,39,0.011,0.5,0.033,0.49,Non corrosive,-,-,-,-,NORMAL
5110023,5/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5996,28410,830,254,0,4,0,1,1,0,0,260,42,89,11,39,0.011,0.5,0.033,0.49,Non Corrosive,-,-,-,10,NORMAL
5110023,11/30/2022,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,5225,27637,885,276,0,4,0,1,1,1,1,282,44,86,12,37,0.021,0.5,0.001,0.08,1B,-,-,-,-,NORMAL
5110023,4/23/2023,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,4/23/2023,,,,,4751,33613,1193,368,5,4,0,1,1,1,1,379,50,97,9,41,0.021,0.5,0.002,0.04,1b,-,-,0.5,10,NORMAL
5110023,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,50,,,22383,65177,1503,192,0,3,0,1,1,1,4,0,45,74,11.3,37.4,0.02,0.5,0.011,0.075,3a,175,-,-,18,NORMAL
5110023,11/14/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,60,,,4066,22265,1826,520,3,5,0,1,1,1,1,529,60,82.3,5.2,40,0.04,0.5,0.002,0.205,3a,176,0.014,1.75,0,NORMAL
5110023,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,8948,38186,2198,526,3,6,0,1,1,0,1,537,42,59.8,6.6,36.9,0.01,1,0.002,0.034,2e,0,0.017,0.9,3,NORMAL
512033,7/1/2013,,,,,,,,,,,,,6164,36797,680,11,0,2,0,0,0,0,0,,,60,15.36,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
512033,12/25/2013,,,,,,,,,,,,,18532,45349,614,27,17,3,0,0,0,0,0,,,57,10.91,38.6,0,0.5,0.07,0.32,Noncorrosive,ND,no slugdge,0.95,ND,
512033,11/22/2017,,Mr.Eakkach W.,,FOCUS LAB,,,,,32,62,70,55,10975,45551,2077,521,9,13,0,4,2,7,0,549,37,69,6.3,36.4,0.006,0.5,0.006,0.478,Non Corrosive,0,0.012,0.29,8.5,NORMAL
512033,3/23/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32,47,48,59,5377,25400,1988,494,7,11,0,4,2,45,9,518,31,60,5.4,36.4,0.006,0.5,0.006,0.478,3A,0,0.012,0.29,8.5,NORMAL
512033,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810163,"12_71, 72, 73",,33.9,53,54,60,16951,63014,2225,511,8,13,0,5,0,25,13,542,35,67,5.3,34.8,0.003,0.5,0.027,0.757,Non corrosive,0,0.004,0.29,10.2,NORMAL
512033,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810163,"12M_71, 72, 73",,33.9,53,54,60,16951,63014,2225,511,8,13,0,5,5,25,13,82897,35,67.4,5.3,34.8,0.003,L0.5,0.027,0.757,3A,0,0.004,0.29,16.2,NORMAL
512033,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904135,"6M_71,72",10/24/2018,38.2,45,52,54.8,6121,30156,2373,579,6,13,0,5,3,5,1,606,38,54.2,5.1,34.8,0.003,0.5,0.027,0.757,3A,0,0.004,0.29,10.2,NORMAL
512033,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,126346,36676,2857,535,51,16,0,0,0,0,2,14,618,41,,,,,,,,,,,,NORMAL
512033,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,126346,36676,2857,535,51,16,0,0,0,2,14,618,50,35,,,,,,,,,,,,NORMAL
512033,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,1263456,36676,2857,535,51,16,0,0,0,2,14,618,50,41,,,,,,,,,,,,NORMAL
512033,5/20/2020,,,,IEC,,,,,,,,,6346,16676,857,535,5,8,0,0,0,0,0,548,,,5,,,,,,,,,,,
512033,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6934,18346,1564,247,0,5,0,2,0,1,0,254,54,,,,,,,,,,,,,NORMAL
512033,6/21/2021,211028412,Ketsara Appamatho,,IEC,,IEC - 0019,6 M,,33,54,54,,6934,18346,1564,247,0,5,0,2,0,1,0,254,54,74,18,34.8,0.003,0.5,0.027,0.757,3A,0,0.004,0.29,10.2,NORMAL
512033,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4716,35451,1986,806,5,16,0,9,4,3,2,843,52,62,7,,,,,,,,,,,NORMAL
512033,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,6657,54475,1558,590,5,11,0,7,3,2,2,616,-,81,9,32,0.007,0.5,0.003,0.48,1b,0,-,0.2,10,NORMAL
512033,9/10/2024,,Chayaporn S.,,HITACHI,,,,,,,,,6775,39441,2362,914,6,18,0,12,4,0,2,,52,52.5,2,36,0.03,1.5,0.003,0.28,2e,206,,1.8,0,NORMAL
512033,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,,,,6775,39441,2362,914,6,18,0,12,4,0,2,,52,52.5,2,36,0.03,1.5,0.003,0.28,2e,206,,1.8,5,NORMAL
512033,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,52,,,8065,47220,3686,1129,7,18,0,12,4,11,3,1170,52,77,3.7,36,0.03,1.5,0.0013,0.28,2e,206,0.013,1.8,0,NORMAL
512033,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,8065,56714,3417,864,5,16,0,11,5,4,3,901,46,68.6,4.8,30.4,0.01,1.5,0.001,0.241,2e,54,0.014,0.8,6,NORMAL
51310409,2/14/2015,,Mr.Sonthaya J.,,EGAT,,,,,,,,,2002,17420,1792,179,10,3,0,0,0,1,1,194,-,58.3,18,N/A,-,-,-,-,-,-,-,-,10,NORMAL
51310409,4/29/2022,,Mr.Sonthaya J.,,EGAT,,EGAT Lab.,,4/29/2022,-,-,-,-,2867,19072,1482,130,27927,2317,0,1,496,1,170,31042,45,58.3,18,N/A,-,-,-,-,-,-,-,-,10,PD
5200523,10/21/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5200523,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3323,22846,538,19,6,0,0,0,26,0,1,51,,84,45,25,45,0.5,0.476,8.24,Noncorrosive,-,-,-,9,NORMAL
5200523,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5487,36334,643,36,5,1,0,1,15,1,1,58,,-,49,22,0.048,0.5,0.57,8.44,Non corrosive,-,-,-,-,NORMAL
5200523,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4616,32593,774,41,0,2,0,0,26,0,1,69,,-,47,21,0.052,0.5,0.575,7.72,Non corrosive,-,-,-,-,NORMAL
5200523,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2745,29260,568,33,0,2,0,1,61,1,6,97,44,97,47,,,,,,,,,,,NORMAL
5200523,11/21/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,11/21/2022,,,,,3374,38857,981,61,20,4,0,2,114,1,7,201,42,78,-,-,0.075,0.5,-,-,1b,-,-,-,9,NORMAL
5200523,4/19/2023,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,6M,4/19/2023,,42,,,1947,34809,712,27,6,2,0,1,83,1,6,119,42,77,-,-,0.075,0.5,-,-,1b,-,-,-,9,NORMAL
5200523,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00222,,11/13/2023,,43,,,1602,46861,466,28,11,2,0,1,96,2,7,0.13,38,49.4,52.1,17.2,0.14,0.5,0.659,11.783,2e,-,0.071,460,7,NORMAL
5200523,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,43,,,1602,46861,466,28,11,2,0,1,96,2,7,0.13,38,49.4,52.1,17.2,0.14,0.5,0.659,11.783,2c,-,-,4.6,7,NORMAL
5200524,1/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5200524,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3213,23466,503,24,0,2,0,0,26,0,1,52,,85,53,22,0,0.5,85,0.431,Noncorrosive,-,-,-,10,NORMAL
5200524,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5297,34620,453,24,0,1,0,1,14,1,1,40,,-,58,21,0.056,0.5,0.547,8.28,Non corrosive,-,-,-,-,NORMAL
5200524,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5708,36224,464,36,0,0,0,0,24,0,1,60,,-,60,21,0.063,0.5,0.516,7.34,Non corrosive,-,-,-,-,NORMAL
5200524,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2803,42624,890,49,0,3,0,2,76,1,6,130,42,97,54,,,,,,,,,,,NORMAL
5200524,11/21/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,12M,,,,,,3717,38095,1135,44,15,3,0,2,99,1,6,163,40,78,-,-,0.082,0.5,-,-,1b,-,-,-,10,NORMAL
5200524,4/19/2023,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,6M,4/19/2023,,,,,5691,64392,835,17,8,2,0,1,65,1,6,93,42,63,-,-,0.082,0.5,-,-,1b,-,-,-,10,NORMAL
5200524,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00223,,11/13/2023,,44,,,1931,58880,628,628,6,2,0,1,88,2,8,0.12,39,47.3,68.9,15.6,0.18,0.5,0.479,11.384,2e,-,0.062,422,18,NORMAL
5200524,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,44,,,1931,58880,628,36,6,2,0,1,88,2,8,0.12,39,47.3,68.9,17.2,0.183,0.5,0.475,11.384,2c,-,-,4.22,6,NORMAL
5201090,10/21/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5201090,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12922,29109,1462,129,0,0,0,0,19,0,2,148,,77,42,35,0,0.5,0.459,6.36,Noncorrosive,-,-,-,4,NORMAL
5201090,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2199,8733,270,23,0,1,0,1,8,1,1,33,,-,38,23,0.041,0.5,0.544,8.69,Non corrosive,-,-,-,-,NORMAL
5201090,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2381,9722,0,35,0,2,0,1,21,0,2,59,,-,45,23,0.001,0.5,0.48,8.05,Non corrosive,-,-,-,-,NORMAL
5201090,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1837,15181,616,39,0,2,0,1,50,1,8,92,48,91,-,-,0.073,0.5,-,-,1b,-,-,-,4,NORMAL
5201090,11/21/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230124-1,12M,11/21/2022,,42,,,3592,23590,914,74,5,0,0,2,79,1,8,160,42,75,-,-,0.066,0.5,-,-,1b,-,-,27.1,10,NORMAL
5201090,4/19/2023,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,-,6M,4/19/2023,,42,,,1230,17383,667,33,4,2,0,1,57,1,8,97,42,75,36,22,0.066,0.5,0.606,9.41,1b,-,-,-,10,NORMAL
5201090,11/24/2024,,Mr.Aekapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,82411408,12M 2024,,,,,,5515,27301,1363,55,6,4,0,1,103,1,17,,,58.9,51.2,20.2,0.08,0.5,0.567,23.62,1a,-,0.019,35.48,8,NORMAL
5201090,11/5/2025,,Mr.Aekapong M.,Mr.Pimchart P.,Hitachi Energy,GPSC,82511239,12M 2025,,,42,,,20230,74485,1074,36,7,2,0,1,70,1,17,,42,58.9,54.3,20.2,0.08,0.5,0.567,23.67,1a,-,0.017,35.95,8,NORMAL
5201091,1/13/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5201091,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3144,11342,547,33,0,2,0,0,19,0,2,54,,93,43,23,0,0.5,0.42,8.37,Noncorrosive,-,-,-,5,NORMAL
5201091,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2344,9955,447,24,0,1,0,1,7,1,1,33,,-,43,22,0.043,0.5,0.67,9.63,Non corrosive,-,-,-,-,NORMAL
5201091,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2692,11773,522,36,0,2,0,1,20,0,2,59,,-,46,21,0.052,0.5,0.598,8.03,Non corrosive,-,-,-,-,NORMAL
5201091,5/17/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2186,21837,830,58,0,3,0,1,60,1,9,122,40,99,35,,,,,,,,,,,NORMAL
5201091,4/19/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230124-1,6M,4/19/2023,,46,,,4985,43641,615,27,0,2,0,1,44,1,8,74,46,69,-,-,0.068,0.5,-,-,1b,-,-,37.8,5,NORMAL
5201091,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300230,,11/13/2023,,46,,,1754,13435,380,19,3,1,0,1,46,1,11,0.23,41,59.2,56.6,16.5,0.13,0.5,0.757,11.488,2e,-,0.062,484,3,NORMAL
5201091,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,46,,,1754,13435,380,19,3,1,0,1,46,1,11,0.23,41,59.2,56.6,16.5,0.13,0.5,0.757,11.488,-,-,-,4.84,31,NORMAL
5217612,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8116,16024,1420,117,18,5,0,0,0,0,0,140,,-,91,-,0.004,1,0.069,2.37,1a,15,-,-,0,NORMAL
5217612,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9655,22093,1499,197,0,0,0,1,0,1,1,198,,-,114,-,0.135,1,0.763,25.48,1b,9,-,-,8,NORMAL
5217612,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8111,35176,1246,49,0,2,0,3,1,4,3,55,40,76,115,,,,,,,,,,,NORMAL
5217613,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9729,15755,1370,117,1,1,0,0,0,0,0,119,,-,103,-,0.122,1,0.085,2.76,1a,14,-,-,0,NORMAL
5217613,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8663,18902,1669,151,0,0,0,1,0,1,0,152,,-,137,-,0.157,1,0.721,25.55,1b,9,-,-,9,NORMAL
5217613,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8976,37929,1413,61,12,2,0,2,1,4,3,78,40,72,127,,,,,,,,,,,NORMAL
53105200EE,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810216,"12M_71, 72, 73",,35.5,-,-,57,20092,51653,1850,266,11,2,0,10,1,1,6,-,37,57,6.5,34.5,0.007,0.5,0.009,0.622,1A,0,0.008,0.4,9.4,NORMAL
53105200EE,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,11608,27130,1646,160,3,1,0,3,0,0,0,167,40,46,,,,,,,,,,,,NORMAL
53105200EE,5/20/2020,,,,IEC,,,,,,,,,31608,87130,646,160,0,1,0,0,0,0,0,164,,,8,,,,,,,,,,,
53105200EE,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7310,36697,1222,254,8,2,0,14,1,3,1,276,44,73,6,,,,,,,,,,,NORMAL
53105200EE,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12550,71562,1206,253,11,2,0,13,1,2,1,280,52,85,14,33,0.026,0.5,0.005,0.64,1b,0,-,0.2,10,NORMAL
53105200EE,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,30818,93741,2559,296,13,2,0,13,1,2,1,325,45,76.9,5.7,29.7,0.03,1,0.004,0.599,1b,-,0.014,1.8,9,NORMAL
5310991,4/8/2011,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,49,11.89,,,,,,,,,,,
5310991,1/4/2012,,,,,,,,,,,,,3412,11237,1628,139,0,0,0,2,5,12,10,,,54,9.924,26.5,0.0035,0.5,0.109,1.046,Noncorrosive,ND,no slugdge,1.03,ND,
5310991,6/14/2012,,,,,,,,,,,,,9996,30304,1927,177,0,0,0,0,0,10,14,,,50,9.62,,,,,,,,,,,
5310991,1/20/2013,,,,,,,,,,,,,14442,37815,1916,218,43,2,0,0,0,0,0,,,55,9.57,32.1,0.0041,0.5,0.162,1.132,Noncorrosive,ND,no slugdge,0.51,ND,
5310991,4/22/2013,,,,,,,,,,,,,0,0,2013,309,38,61,0,0,0,0,0,,,43,11.27,,,,,,,,,,,
5310991,7/1/2013,,,,,,,,,,,,,15791,39781,3042,396,42,4,0,0,0,0,0,,,55,12.32,,,,,,,,,,,
5310991,12/25/2013,,,,,,,,,,,,,12934,48747,3298,260,25,2,0,0,0,0,10,,,61,9.89,34,0.0047,0.5,0.1754,1.265,Noncorrosive,ND,no slugdge,0.504,ND,
5310991,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,6125,16539,1229,205,11,1,0,0,0,0,0,217,40,48,,,,,,,,,,,,NORMAL
5310991,9/22/2022,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,6390,42358,1650,478,20,4,0,3,1,1,1,506,42,73,8,33,0.011,1.5,0.002,0.41,1B,5,0,0.1,5,NORMAL
5310991,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,7461,52613,1094,118,129,2,0,1,1,1,0,251,52,62,8,33,0.009,0.5,0.002,0.41,1b,0,-,0.1,4,NORMAL
5310991,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/21/2024,,42,,,15321,61700,3241,803,27,5,0,7,1,3,0,1.12,37,62.4,7.3,33.3,0.005,0.5,0.012,1.522,2c,-,-,4.78,0,NORMAL
53310092,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,14261,23050,1409,165,6,1,0,0,0,0,0,172,40,35,,,,,,,,,,,,NORMAL
54001,6/8/2011,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,8.21,,,,,,,,,,,
54001,1/4/2012,,,,,,,,,,,,,10256,32176,1628,139,0,0,0,0,2,5,0,,,57,12.234,37.7,0.0034,1,0.038,0.339,Noncorrosive,17,no slugdge,0.76,ND,
54001,6/14/2012,,,,,,,,,,,,,12019,32139,1596,173,0,0,0,0,0,3,0,,,54,12.67,,,,,,,,,,,
54001,1/20/2013,,,,,,,,,,,,,10705,25767,1540,171,0,0,0,0,0,0,0,,,60,16.06,33.8,0.0102,1,0.041,0.371,Noncorrosive,ND,no slugdge,0.45,ND,
54001,4/22/2013,,,,,,,,,,,,,0,0,1116,375,8,0,0,1,0,0,0,,,58,14.25,,,,,,,,,,,
54001,7/1/2013,,,,,,,,,,,,,9854,39072,1631,137,12,2,0,0,0,0,0,,,58,14.25,,,,,,,,,,,
54001,12/25/2013,,,,,,,,,,,,,12889,46541,1904,169,10,2,0,0,0,0,0,,,58,17.45,34.8,0.0298,1,0.082,0.403,Noncorrosive,ND,no slugdge,0.835,ND,
54001,12/23/2017,,FOCUS LAB,EE-CMT,,,,,,,33,,,10474,42160,1827,499,0,4,0,3,0,5,0,506,33,57,4.9,34.1,0.009,1.5,0.011,0.663,3A,,0.009,0.36,6.2,NORMAL
54001,3/23/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,30,40,42,70,20758,77378,1889,514,3,4,0,6,1,50,7,528,35,71,6.1,34.1,0.009,1.5,0.011,0.663,non,6.52,0.009,0.36,6.2,NORMAL
54001,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,12503,2186,1281,168,8,1,0,0,0,0,0,177,42,46,,,,,,,,,,,,NORMAL
54001,12/10/2020,,Eakgarak S.,,"Insulation Engineering and Consultant Co.,Ltd.",,,,,30,45,45,55,9620,12284,509,195,15,2,0,0,0,0,0,211,45,72,5,37,0.01,1.5,0.009,0.29,1b,0,0,0.5,10,NORMAL
54001,9/22/2022,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,9881,52765,1900,261,0,3,0,31,1,2,1,296,44,73,7,31,0.011,1.5,0.012,0.67,1B,5,0.02,0.6,6,NORMAL
54001,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,10580,55078,1906,233,0,3,0,33,1,2,1,270,44,69,10,34,0.006,1,0.018,0.48,1b,0,-,0.8,10,NORMAL
54001,4/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/2/2024,,44,,,31374,84297,1730,352,6,3,0,51,8,17,11,5.44,39,76.2,5.7,31.4,0.02,2,0.016,1.027,2C,156,-,-,15,NORMAL
54001,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/21/2024,,42,,,22728,60738,2734,300,2,3,0,59,1,8,1,4.5,38,63,4.8,33.5,0.076,1.5,0.016,1.7,2c,142.4,-,4.66,0.02,NORMAL
54001,3/25/2025,,,,,,,,,,44,,,29419,84521,,,,,,,,,,,,,,,,,,,,,,,,
54001,3/25/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,44,,,28419,84521,32,304,6,4,0,70,1,4,1,381,44,81.4,4.4,33.5,0.08,1.5,0.016,1.027,2c,142,-,4.7,10,NORMAL
54001,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,25730,73360,3570,282,1,3,0,64,1,6,1,351,42,77.7,9,31,0.02,1.5,0.017,0.969,1a,-,0.009,8.3,4,NORMAL
54002,12/21/2010,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,36067,49885,1595,372,4,3,0,7,1,17,27,387,62,33.3,23.43,28.9,0.018,1,0.07,1.28,Non Corrosive,36,No Sludge,0.16,N/A,NORMAL
54002,6/29/2011,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,31056,44267,1958,441,13,0,0,10,0,15,30,464,60,45.04,15.65,28.9,0.018,1,0.07,1.28,Non Corrosive,36,No Sludge,0.16,,NORMAL
54002,12/21/2011,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,20180,28441,2653,410,26,0,0,19,0,21,19,455,58,43.3,13.14,34.3,0.0037,1,0.133,1.494,Non Corrosive,10,No Sludge,1.19,37.14,NORMAL
54002,6/1/2012,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,18470,37926,4611,603,30,9,0,41,0,26,31,683,55,54.42,14.53,34.3,0.004,1,0.133,1.494,Non Corrosive,10,No Sludge,1.19,37.14,NORMAL
54002,1/8/2013,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,19511,43290,3524,441,43,9,0,5,0,15,30,498,50,58.98,10.7,35.1,0.0057,1,0.072,1.845,3a,17,No Sludge,0.67,28.24,NORMAL
54002,6/19/2013,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,18075,43876,3765,438,28,7,0,6,0,12,31,479,48,51.24,15.32,35.1,0.006,1,0.072,1.845,Non Corrosive,17,No Sludge,0.67,28.24,NORMAL
54002,12/18/2013,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,20174,44937,4094,417,34,7,0,7,0,7,9,465,54,52.22,11.39,35.1,0.0199,1,0.086,1.892,Non Corrosive,18,No Sludge,1.76,30.48,NORMAL
54002,6/23/2014,,Mr. Surin V.,Mr. Pimchart P.,IEC,Glow,,,,,,,,21553,48922,4434,492,32,2,0,5,0,6,7,531,56,51.48,10.91,35.1,0.02,1,0.086,1.892,N/A,N/A,N/A,1.76,30.48,NORMAL
54002,1/7/2015,-,Mr.Surin V.,Mr.Pimchart P.,IEC,GLOW,-,-,1/10/2015,-,,,,19331,52417,2046,447,37,2,0,5,0,1,1,491,58,50.88,10.56,35.4,0.02,1,0.057,1.995,Non Corrosive,16,No Sludge,1.34,43.54,NORMAL
54002,7/9/2015,-,Mr.Surin V.,Mr.Pimchart P.,IEC,GLOW,-,-,7/9/2015,-,42,-,-,8228,78853,5014,856,0,14,0,14,4,12,5,888,35,47,12.4,35.4,0.02,1,0.057,1.995,Non Corrosive,16,No Sludge,1.34,43.54,NORMAL
54002,3/16/2016,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,3/16/2016,-,35,-,-,8228,78853,5014,888,0,14,0,14,4,5,12,888,35,55.7,5.4,35.4,0.02,1,0.057,1.995,Non Corrosive,16,No Sludge,1.34,43.54,NORMAL
54002,9/30/2016,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,9/30/2016,-,40,-,-,11909,93083,6129,1053,7,22,0,17,5,14,20,1104,40,70.9,5.4,35.08,0.01,2,0.033,1.52,2D,6.72,0.02,1.16,15.02,NORMAL
54002,2/15/2017,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2/15/2017,-,35,-,-,1866,61677,5765,975,0,22,0,20,5,31,38,1022,35,71.5,4.3,35.08,0.01,2,0.033,1.52,2D,6.72,0.02,1.16,15.02,NORMAL
54002,9/28/2017,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,3/16/2016,-,35,-,-,8228,78853,5014,856,0,14,0,14,4,5,12,888,35,65.4,5.4,35.4,0.02,1,0.057,1.995,Non Corrosive,16,No Sludge,1.34,43.54,NORMAL
54002,2/12/2018,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,2/12/2018,-,39,-,-,5154,78268,6523,1067,4,29,0,17,7,13,19,1124,39,55.8,6.8,35.75,0.01,2,0.044,2.493,3B,0,0.01,1.68,17.43,NORMAL
54002,8/21/2018,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,8/21/2018,-,39,-,-,6905,71452,6216,954,4,31,0,17,12,9,13,1018,39,73.1,6.8,35.09,0.01,2.5,0.052,3.155,3A,0,0.01,1.97,18.29,NORMAL
54002,6/18/2019,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,6/18/2019,-,35,-,-,3785,74172,6240,945,5,54,0,18,9,7,5,1031,35,66,7,35.09,0.01,2.5,0.052,3.155,3A,0,0.01,1.97,18.29,NORMAL
54002,12/11/2019,-,Mr.Ekkarach W.,Mr.Pimchart P.,FOCUS LAB,GLOW,-,-,12/11/2019,-,35,-,-,7683,72292,5353,894,3,36,0,18,9,5,6,960,35,62.9,5,32.2,0.01,3,0.066,2.316,2A,0,0.01,2.4,18.94,NORMAL
54002,6/23/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,6/23/2020,-,50,-,-,6664,24768,2378,392,34,17,0,6,2,2,1,451,50,46,8,32,0.01,3,0.066,2.32,Non Corrosive,0,No Sludge,2.4,0,NORMAL
