Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
54002,12/10/2020,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,12/10/2020,-,42,-,-,11768,14966,1529,380,3,13,0,5,2,2,2,404,42,65,7,35,0.03,1,0.051,2.95,Non Corrosive,0,No Sludge,2.3,19,NORMAL
54002,9/19/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,5028,48030,1616,380,4,4,0,21,1,3,1,410,50,67,11,31,0.014,2.5,0.1,3.7,1B,5,0.02,4,18,NORMAL
54002,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,5357,48867,1465,338,4,4,0,21,1,4,1,368,44,67,18,31,0.014,2.5,0.1,3.7,1b,0,-,4,18,NORMAL
54002,4/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,55,,,8429,68403,1614,540,3,5,0,41,5,20,13,8.15,50,64.3,18,31,0.014,2.5,0.1,3.7,1b,0,-,4,18,NORMAL
54002,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/21/2024,,50,,,5616,55238,3241,609,3,6,0,50,1,7,1,9.09,45,55.9,10,28.5,0.11,3,0.138,5.524,2e,105,-,58,0.32,NORMAL
54002,10/8/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,5630,52143,3620,432,2,5,0,48,2,11,1,57,48,73.8,8.9,27.4,0.07,3,0.189,6.985,1b,0,0.01,57.8,11,NORMAL
54110620EE,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12216,43480,862,164,0,1,0,0,0,0,0,165,,46,23,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13436,45445,545,138,0,1,0,0,0,0,0,139,,54,15,36,0.01,0.5,0.079,1.02,2b,0,0,-,0,NORMAL
54110620EE,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14500,50576,690,160,0,1,0,0,0,0,0,161,,46,14,-,-,-,-,-,-,-,0,-,0,NORMAL
54110620EE,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13576,44457,780,104,0,0,0,0,0,0,0,104,,53,10,34,0.02,0.5,0.075,0.34,2b,0,0,-,0,NORMAL
54110620EE,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12128,49351,1285,172,0,0,0,0,9,0,0,181,,52,9,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14368,41391,2511,320,3,5,0,0,7,0,0,335,,46,11,35,0.01,0.5,0.068,0.58,2b,0,0,-,0,NORMAL
54110620EE,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14118,57380,1881,561,9,5,0,2,0,15,5,577,,63,4,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18400,69159,2130,638,9,5,0,1,1,0,0,654,,45,6,37,0,0.5,0.008,0.23,3a,0,0.02,0.3,0,NORMAL
54110620EE,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,22942,87141,2214,676,9,5,0,1,1,0,26,692,,66,7,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15274,64936,2546,729,10,6,0,2,0,10,6,747,,51,6,37,0,0.5,0.009,0.28,3b,0,0.01,0.4,1,NORMAL
54110620EE,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16426,66451,2808,789,8,7,0,2,1,6,0,807,,52,4,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,17442,67924,2741,763,8,6,0,3,1,2,0,781,,52,8,36,0.01,0.5,0.007,0.22,3a,0,0.01,0.3,0,NORMAL
54110620EE,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20239,86051,2827,720,8,7,0,4,0,0,0,739,,51,5,-,-,-,-,-,-,-,-,-,-,NORMAL
54110620EE,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8253,23884,563,102,3,0,0,1,0,43,0,105,,49,9,37,0.01,0.5,0.008,0.23,3a,0,0.02,0.5,0,NORMAL
54110620EE,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20507,57586,3420,223,0,8,0,4,0,0,0,235,,37,5,38,0.01,0.5,0.009,0.47,2e,-,0,0.4,0,NORMAL
54110620EE,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16834,36278,1583,129,0,1,0,1,0,0,0,131,,79,4,35,0.007,0.5,0.006,0.26,1a,0,0,0.4,0,NORMAL
54110620EE,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9430,22810,2661,362,0,4,0,4,0,0,0,370,,61,3,35,0,0.5,0.007,0.34,1a,0,0,0.2,4,NORMAL
54110620EE,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13517,35835,2992,338,0,0,0,1,1,0,0,340,,83,9,36,0.007,0.5,0.006,0.42,2a,0,0,0.3,0,NORMAL
54110620EE,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7120,38162,2125,302,0,3,0,5,0,0,0,310,,64,8,35,0.005,0.5,0.006,0.6,0,0,0,0.4,0,NORMAL
54110620EE,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5042,27766,995,244,0,3,0,5,1,1,1,253,45,70,11,,,,,,,,,,,NORMAL
54110621EE,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12866,37802,908,137,0,1,0,0,0,0,0,138,,57,20,-,-,-,-,-,-,-,-,-,-,NORMAL
54110621EE,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15365,45820,652,110,0,1,0,0,0,0,0,111,,55,15,34,0.01,0.5,-,-,2b,0,0,-,0,NORMAL
54110621EE,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14108,45848,731,137,6,1,0,0,0,0,0,144,,56,9,-,-,-,-,-,-,-,-,-,0,NORMAL
54110621EE,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13575,44501,867,105,0,0,0,0,0,0,0,105,,46,7,30,0.03,0.5,0.066,0.2,2b,0,0,-,0,NORMAL
54110621EE,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16343,48016,1411,186,0,0,0,0,7,0,0,193,,51,9,-,-,-,-,-,-,-,-,-,0,NORMAL
54110621EE,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13057,42328,1558,268,0,3,0,0,0,0,0,271,,49,7,31,0.002,0.5,0.073,0.23,2b,0,0,-,0,NORMAL
54110621EE,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11447,50373,2488,571,9,5,0,3,0,10,13,588,,62,8,-,-,-,-,-,-,-,-,-,-,NORMAL
54110621EE,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10905,45015,2330,521,8,4,0,3,1,0,1,537,,71,7,37,0,0.5,0.025,0.45,3a,0,0.03,1,2,NORMAL
54110621EE,3/2/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12778,51575,2516,601,8,5,0,4,0,11,26,618,,58,6,-,-,-,-,-,-,-,-,-,-,NORMAL
54110621EE,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16228,72977,3114,603,7,5,0,7,0,12,5,622,,51,12,37,0,0.5,0.009,0.47,3b,0,0.01,1,1,NORMAL
54110621EE,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9939,51412,3368,758,7,6,0,9,1,7,0,781,,66,7,-,-,-,-,-,-,-,-,-,-,NORMAL
54110621EE,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13995,65797,3544,772,6,6,0,11,0,0,0,795,,60,10,36,0.02,0.5,0.019,1.21,3a,0,0.01,0.8,4,NORMAL
54110621EE,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12091,64586,3538,771,8,6,0,13,1,21,1,799,,51,7,-,-,-,-,-,-,-,-,-,-,NORMAL
54110621EE,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10175,50420,2715,559,5,5,0,13,1,6,0,583,,48,10,36,0.01,0.5,0.017,1.19,2e,0,0.01,0.7,0,NORMAL
54110621EE,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21073,66414,3351,784,0,15,0,16,0,0,0,815,,29,5,37,0.012,2,0.015,1.8,2e,-,0,0.6,0,NORMAL
54110621EE,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9789,34186,2461,521,0,4,0,8,0,0,0,533,,67,7,32,0.006,0.5,0.016,1.61,1a,0,0,0.9,0,NORMAL
54110621EE,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9838,30064,2217,376,0,4,0,4,0,0,0,384,,89,6,34,0,0.5,0.019,1.67,1b,0,0,0.7,0,NORMAL
54110621EE,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9311,38171,2365,419,0,3,0,7,1,1,1,430,,80,5,35,0.009,0.5,0.013,1.64,1b,0,0,0.6,0,NORMAL
54110621EE,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7559,57367,2707,538,3,9,0,34,2,0,1,586,,50,14,35,0.007,0.5,0.014,1.37,1b,0,0,0.6,0,NORMAL
54110621EE,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6799,53285,2566,865,4,9,0,33,2,2,1,913,48,71,14,,,,,,,,,,,NORMAL
54110640EE,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10877,46860,782,148,0,2,0,0,0,0,0,150,,50,14,-,-,-,-,-,-,-,-,-,-,NORMAL
54110640EE,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15365,43943,568,139,0,0,1,0,0,0,0,140,,54,13,35,0,0.5,0.076,0.53,2e,0,0,1.2,21,NORMAL
54110640EE,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15156,55091,616,157,0,1,0,0,0,0,0,158,,53,10,-,-,-,-,-,-,-,0,-,43,NORMAL
54110640EE,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13537,54890,851,111,0,0,0,0,0,0,0,111,,57,6,34,0,0.5,0.073,0.45,2e,0,0,1.1,33,NORMAL
54110640EE,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11820,50006,1306,173,0,0,0,0,9,0,0,182,,55,10,-,-,-,-,-,-,-,-,-,23,NORMAL
54110640EE,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15324,50337,1567,214,0,4,0,0,0,0,0,218,,50,8,34,0,0.5,0.084,0.51,2e,0,0,0.6,0,NORMAL
54110640EE,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12751,65860,2480,680,6,6,0,3,0,13,10,695,,48,5,-,-,-,-,-,-,-,-,-,-,NORMAL
54110640EE,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6370,38918,2278,633,6,5,0,3,1,18,0,648,,64,5,38,0,0.5,0.008,0.27,3a,0,0.02,0.4,3,NORMAL
54110640EE,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7762,44512,2494,730,6,6,0,4,1,0,26,747,,72,7,-,-,-,-,-,-,-,-,-,-,NORMAL
54110640EE,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6067,44862,3075,732,5,6,0,6,0,2,0,749,,50,6,37,0,0.5,0.009,0.23,3a,0,0.01,0.4,1,NORMAL
54110640EE,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8162,55967,3375,906,5,8,0,7,1,9,0,927,,64,6,-,-,-,-,-,-,-,-,-,-,NORMAL
54110640EE,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13351,75453,3970,900,5,8,0,8,2,47,3,923,,62,10,35,0.01,0.5,0.006,0.44,3a,0,0,0.3,4,NORMAL
54110640EE,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10629,61562,3614,770,5,7,0,8,1,4,1,791,,56,6,-,-,-,-,-,-,-,-,-,-,NORMAL
54110640EE,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6652,50103,3561,801,4,9,0,10,1,4,0,825,,56,7,36,0.01,1,0.008,0.44,3a,0,0.02,0.4,2,NORMAL
54110640EE,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12856,60278,3450,891,0,12,0,13,0,0,1,916,,40,4,36,0.013,1,0.01,0.49,2b,-,0,0.4,0,NORMAL
54110640EE,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13921,35470,2559,532,0,5,0,4,0,0,0,541,,81,7,29,0.007,1,0.005,0.72,1a,0,0,0.4,0,NORMAL
54110640EE,2/24/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9838,30064,2217,376,0,4,0,4,0,0,0,384,,57,5,34,0.001,1,0.01,1.18,1b,0,0,0.3,0,NORMAL
54110640EE,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7012,30338,2239,328,0,3,0,3,1,1,1,335,,79,5,36,0,1,0.013,1.27,1b,0,0,0.4,0,NORMAL
54110640EE,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5968,44174,2221,410,0,8,0,13,2,0,2,433,,82,8,36,0.007,1,0.01,1.56,1b,0,0,0.5,0,NORMAL
54110640EE,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4212,35339,2291,675,0,8,0,15,2,1,2,700,42,70,8,,,,,,,,,,,NORMAL
54110641EE,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12559,40627,1012,188,0,2,0,2,0,0,0,190,,45,19,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15368,39571,783,150,0,1,0,0,0,0,0,151,,51,13,51,0.01,0.5,0.071,0.31,2b,0,0,-,0,NORMAL
54110641EE,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12140,33634,1036,149,1,1,0,0,0,0,0,151,,57,9,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13320,44176,1102,107,5,0,0,0,0,0,0,112,,57,7,35,0.02,0.5,0.069,0.68,2b,0,0,-,0,NORMAL
54110641EE,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14243,40168,2067,182,0,0,0,0,11,0,0,193,,54,10,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15069,46787,2404,255,6,4,0,0,8,0,0,273,,47,12,36,0.02,0.5,0.074,0.59,2b,0,0,-,0,NORMAL
54110641EE,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10594,60320,3406,671,5,6,0,2,0,12,12,684,,36,6,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9480,56609,3641,792,5,7,0,3,1,18,0,808,,69,6,37,0,0.5,0.007,0.25,3a,0,0.01,0.4,5,NORMAL
54110641EE,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9346,54805,3624,806,6,7,0,4,1,14,28,824,,64,5,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6067,44862,3075,732,5,6,0,6,0,2,0,749,,52,7,39,0,0.5,0.008,0.25,3a,0,0.03,0.4,8,NORMAL
54110641EE,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7178,53428,4453,896,4,8,0,6,1,9,0,915,,69,7,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10091,63015,4244,920,5,8,0,7,2,0,0,942,,47,9,35,0.02,0.5,0.011,0.11,3a,0,0.01,0.5,8,NORMAL
54110641EE,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9801,60262,4471,863,6,8,0,7,1,0,3,885,,48,8,-,-,-,-,-,-,-,-,-,-,NORMAL
54110641EE,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6708,50972,4178,819,5,8,0,9,2,6,0,843,,47,9,36,0.01,1,0.008,0.32,3a,0,0.01,0.3,7,NORMAL
54110641EE,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16047,62569,3656,875,0,12,0,13,0,0,1,900,,33,7,36,0.012,0.5,0.01,0.88,2a,-,0.08,0.4,0,NORMAL
54110641EE,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13173,33234,2764,538,0,5,0,4,0,0,0,547,,69,10,35,0.008,1,0.006,0.48,1a,0,0,0.4,0,NORMAL
54110641EE,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9430,12810,2661,362,0,4,0,4,0,0,0,370,,59,6,34,0,1,0.008,1.79,1a,0,0,0.3,8,NORMAL
54110641EE,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8387,33819,2485,383,0,1,0,3,1,1,1,390,,70,15,36,0.008,1,0.006,1.71,2a,0,0,0.3,7,NORMAL
54110641EE,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3749,31582,2452,432,0,8,0,11,2,1,2,453,,81,13,31,0.009,1,0.008,1.19,1b,0,0,0.4,0,NORMAL
54110641EE,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2722,25277,2356,559,0,7,0,11,2,1,2,579,,59,10,,,,,,,,,,,NORMAL
5513053,5/10/2019,,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81905127,"12M_71,72,73",,37,47,48,50.1,9448,46063,2093,610,6,9,0,5,7,10,1,637,36,45,18.1,35.3,0.001,1,0.005,0.415,2E,0,0.004,0.27,1.8,NORMAL
5513053,5/13/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,6366,27416,1824,397,5,6,0,2,2,0,0,412,40,33,4,33,0.01,1,0.078,0.36,1A,0,No Sludge,0.2,10.84,NORMAL
5513053,5/13/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,6794,19484,1947,396,1,6,0,3,0,0,0,406,40,51,6,36,0.015,1,0.011,0.18,1A,0,No Sludge,0.3,13.67,NORMAL
5513053,4/21/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5595,37590,1835,425,0,12,0,8,6,2,4,451,42,62,5,,,,,,,,,,,NORMAL
5513053,10/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,9271,56207,3324,958,3,12,0,12,7,5,3,992,44,70.5,5.4,30.7,0.04,1.5,0.006,0.762,2e,-,0.01,3.2,4,NORMAL
5513260,6/20/2016,-,Ekkarach W.,,FOCUS LAB,,81606165,6M,,-,-,-,-,23456,66568,4104,424,11,3,0,1,1,7,10,440,37,66.5,6.7,41.35,0.003,0.5,0,0.032,3A,0,0.015,0.03,2.91,NORMAL
5513260,12/8/2016,-,Ekkarach W.,,FOCUS LAB,,81611232,12M,,-,-,-,-,20181,54685,3855,355,10,3,0,2,1,5,9,371,35,72.6,7,41.35,0.003,0.5,0,0.032,3A,0,0.015,0.03,2.91,NORMAL
5513260,5/19/2017,-,Ekkarach W.,,FOCUS LAB,,81705121,6M,5/19/2017,-,-,-,-,19868,55317,4665,439,11,2,0,3,0,19,16,455,37,56.1,7,41.35,0.003,0.5,0,0.0032,3,0,0.015,0.03,2.91,NORMAL
5513260,11/22/2017,-,Ekkarach W.,,FOCUS LAB,,81711190,12M,11/22/2017,-,-,-,-,18620,49012,5136,392,9,3,0,7,0,5,0,408,37,55.5,6.6,41.95,0.004,0.5,0.001,0.034,2A,0,0.015,0.02,0,NORMAL
5513260,3/23/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81803150,6M,3/23/2018,-,-,-,-,23963,63719,5174,431,9,3,0,5,1,51,6,449,33,44.5,6.1,41.95,0.004,0.5,0.001,0.034,2A,0,0.015,0.02,0,NORMAL
5513260,10/10/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81810168,12M,10/10/2018,35,38,-,55,2117,57874,4941,383,11,3,0,5,2,19,13,404,38,53.7,6.1,38.3,0.001,0.5,0.011,0.218,3A,0,0.011,0.026,4.8,NORMAL
5513260,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810168,"12M_71, 72, 73",,34.9,50,-,55.1,2117,57874,4941,383,11,3,0,5,2,19,13,65450,38,53.7,6.1,38.3,0.001,L0.5,0.011,0.218,3A,0,0.011,0.026,11.2,NORMAL
5513260,4/24/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904140,"6M_71,72",,38.3,50,-,56.2,19759,58858,5038,365,6,3,0,7,1,3,1,382,40,50,6.6,38.33,0.001,0.5,0.011,0.218,3A,0,0.011,0.03,11.23,NORMAL
5513260,4/24/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904140,"6M_71, 72",,38.3,50,,56.2,19759,58858,5038,365,6,3,0,7,1,3,1,382,40,50,6.6,38.3,0.001,0.5,0.011,0.218,3A,0,0.011,0.026,4.8,
5513260,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,11656,42028,3820,418,16,6,0,14,2,6,18,480,42,34,,,,,,,,,,,,
5513260,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,11656,42028,3820,418,16,6,0,14,2,6,18,480,42,34,,,,,,,,,,,,
5513260,5/20/2020,,,,IEC,,,,,,,,,11656,22028,1820,318,7,2,0,3,0,0,0,330,,,6,,,,,,,,,,,
5513260,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,9792,19423,1058,113,4,0,0,3,0,0,0,120,50,,,,,,,,,,,,,NORMAL
5513260,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20578,33158,4396,452,8,5,0,14,2,2,2,481,,75,9,,,,,,,,,,,NORMAL
5513260,10/10/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,13435,70500,3586,340,5,4,0,13,2,1,2,364,40,63,6,34,0.014,0.5,0,0.06,1B,5,0,0.1,0,NORMAL
5513260,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,18653,76609,3287,272,6,3,0,11,2,1,2,294,49,78,11,34,0.014,0.5,0,0.06,1b,0,-,0.1,0,NORMAL
5513260,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,50,,,21449,59709,4942,438,9,4,0,16,2,0,2,,50,80.7,6.2,48.3,0.02,0.5,0.003,0.209,2c,,,8.7,0.36,NORMAL
5513260,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,21067,60314,6508,306,6,3,0,15,2,3,2,332,50,65.7,5.1,36.5,0.01,0.5,0,0.124,1a,-,0.014,0.2,6,NORMAL
55310126,2/25/2016,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81602051,"6M_71,72",2/25/2016,35.1,60,98,32.9,5168,28004,3953,223,46,8,0,1,2,6,0,280,38,68.2,8.4,,,,,,,,,,,NORMAL
55310126,11/18/2016,-,Ekkarach W.,Parkpoom K.,FOCUS LAB,GLOW-REI,81611137,"12M_71,72,73",11/18/2016,36.9,54,-,37.2,10980,52599,4607,260,32,10,0,1,2,16,6,305,36,55,8.6,35.4,0.056,0.5,0.003,0.1,2E,0,0.011,0.12,24,NORMAL
56016,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14605,49589,1134,58,0,16,0,0,39,0,90,113,,46,22,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18903,36594,1601,139,0,20,0,0,98,5,45,257,,52,16,37,0.05,1,0.087,0.68,1a,13,0,-,21,NORMAL
56016,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15145,45501,1678,121,0,24,0,0,110,0,49,255,,32,24,30,0.04,0.5,0.089,0.73,3b,15,0,-,43,NORMAL
56016,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10783,30281,930,104,0,4,0,0,61,0,0,169,,42,9,30,0.02,1.5,0.088,0.76,3b,12,0,-,33,NORMAL
56016,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14417,42683,1774,191,0,22,0,2,90,0,41,305,,46,11,31,0.03,1.5,0.091,1.1,3b,17,0,-,23,NORMAL
56016,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18621,38639,2391,204,0,62,0,2,143,0,97,411,,41,20,29,0.03,1.5,0.089,1.01,3b,10,0,-,0,NORMAL
56016,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4543,48389,3219,265,7,119,0,8,318,206,19,717,,65,11,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6112,54156,3111,259,7,115,0,7,316,212,20,704,,67,12,31,0.01,2,0.023,1.45,2e,19,0.01,0.9,6,NORMAL
56016,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7278,55879,3405,262,6,118,0,8,330,19,250,724,,50,11,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1819,38354,3215,240,6,120,0,8,310,201,14,684,,50,13,31,0.01,2,0.024,1.36,3b,17,0.01,0.9,8,NORMAL
56016,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3802,49918,4122,296,7,146,0,9,427,504,15,885,,68,12,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6737,32856,1502,81,11,35,0,2,194,157,4,323,,51,10,30,0.01,2,0.024,1.46,3b,42,0,1,7,NORMAL
56016,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4008,32674,2120,134,17,58,0,3,151,187,10,363,,50,10,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5318,42735,2568,178,12,78,0,5,203,232,3,476,,54,11,28,0.01,2,0.03,1.72,3b,20,0,1,8,NORMAL
56016,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8458,48147,3003,254,12,96,0,15,145,7,140,522,,37,15,30,0.018,2,0.032,1.54,4a,-,0,1.2,0,NORMAL
56016,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7213,38446,1082,127,9,42,0,2,54,2,21,234,,51,19,32,0.002,2,0.028,1.83,4b,13,0,1.3,0,NORMAL
56016,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6121,27158,1913,188,5,30,0,2,49,3,24,274,,54,16,31,0.013,2,0.03,1.39,4a,12,0,1.2,0,NORMAL
56016,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4508,25131,1907,193,4,27,0,2,42,1,16,268,,69,20,29,0,2,0.042,1.75,4a,14,0,1.9,6,NORMAL
56016,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2903,30235,1317,165,6,67,0,5,220,8,175,463,,77,16,28,0.001,2,0.033,1.55,3b,46,0,1.2,0,NORMAL
56016,2/9/2022,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,2903,30235,1317,165,2,67,0,5,220,8,175,463,56,77,16,28,0.004,2,0.033,1.55,3B,46,,1.2,10,NORMAL
56016,4/1/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,3b,40,-,-,-,NORMAL
56016,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1094,20018,1919,178,7,78,0,6,257,10,202,526,54,75,17,,,,,,,,,,,NORMAL
56016,11/21/2023,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,1496,49988,1794,258,10,113,0,8,353,13,303,1125,60,59,12.9,22,0.16,3,0.044,1.784,2e,0,-,19.2,4,T1
56016,6/26/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,1979,51073,3011,372,11,2,0,0,0,307,0,385,59,60,14,,,,,,,,,,,T1
56016,11/27/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,9185,65610,2903,326,5,157,0,15,463,17,356,520,60,78.5,18,24.9,0.01,3,0.072,2.447,2e,7,,,,T1
56016,5/8/2025,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2025-00535,6M 2025,5/8/2025,,60,,,2487,76648,2866,403,11,174,0,11,526,375,0,-,60,79,12.1,24.9,0.01,3,0.072,2.44,2e,7,0,19.2,25,T1
56016,10/31/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,60,,,4929,79745,4099,410,14,159,0,11,507,16,405,,60,63.8,14.5,24.9,0.01,3,0.072,2.447,2e,7,-,25.3,10,T1
56018,10/20/2009,,,,,,,,,,,,,5744,51968,2769,189,46,95,0,11,264,2,146,,,51,11,39,0.011,N/A,N/A,N/A,Noncorrosive,66,N/A,N/A,48,
56018,4/26/2010,,,,,,,,,,,,,0,0,3256,191,54,74,0,11,255,0,0,,,50,15,44,0.02,1,0.03,0.55,Noncorrosive,60,N/A,N/A,32,
56018,1/5/2011,,,,,,,,,,,,,20888,54371,2078,153,25,89,0,15,236,14,26,,,48,14.9,34.9,0.0094,2.5,0,0.4,Noncorrosive,59,no sludge,6.99,ND,
56018,7/8/2011,,,,,,,,,,,,,2291,50619,2140,173,20,42,0,28,198,5,150,,,47,16.02,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
56018,12/24/2011,,,,,,,,,,,,,2677,20524,2359,156,13,28,0,20,136,0,81,,,54,15.5,36.1,0.038,1,0.04,0.388,Noncorrosive,48,no sludge,0.74,ND,
56018,6/2/2012,,,,,,,,,,,,,17198,34376,7482,448,51,38,0,6,238,0,181,,,55,18.99,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
56018,1/15/2013,,,,,,,,,,,,,17451,47119,3649,241,54,45,0,3,181,0,192,,,50,17.8,34.8,0.073,1,0.077,0.692,Noncorrosive,54,no slugdge,0.36,ND,
56018,12/19/2013,,,,,,,,,,,,,17894,45441,3589,256,50,49,0,4,190,0,209,,,58,13.26,27.6,0.0204,0.5,0.082,0.514,3b,18.49,no slugdge,2.22,ND,
56018,11/2/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,33.4,38,70,52.3,3512,25926,2655,175,34,77,0,7,189,133,8,482,38,60,10.4,31,0.007,1.5,0.013,0.763,3B,46.91,0.009,0.48,23.8,NORMAL
56018,2/6/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,30,40,43,44.7,1618,33439,2145,148,30,64,0,9,161,191,15,412,29,70,6.7,31,0.007,1.5,0.013,0.763,3B,46.91,0.009,0.48,23.8,NORMAL
56018,6/12/2018,,,Mr.Methee Meechitti,Focuslab Ltd.,ENGIE GLOW,,,,31.9,37,,61,8014,59743,2580,159,31,76,0,8,331,225,8,605,37,65,10.4,31.5,0.006,1.5,0.013,0.881,1A,40.81,0.009,0.53,25,NORMAL
56118448EE,8/22/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81808191,"12M_71, 72, 73",,35.6,45,-,59.8,8078,28265,1563,169,40,3,0,1,1,1,1,214,33,47,9.5,37.7,0.006,0.5,0.056,2.846,3A,0,0.019,1.77,12,NORMAL
56118448EE,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906130,"6M_71, 72",,33.6,46,-,65.2,8468,35996,1702,152,41,4,0,4,1,7,0,199,35,42,9.8,37.7,0.006,0.5,0.056,2.846,3A,0,0.019,1.77,12,NORMAL
56118448EE,6/26/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906130,"6M_71, 72",,33.6,46,-,65.2,8468,35996,1702,152,41,4,0,4,1,7,0,199,35,42,9.8,37.7,0.006,0.5,0.056,2.846,3A,0,0.019,1.77,12,NORMAL
56118448EE,11/12/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912053,"12M_71,72,73",,32,44,-,55,10446,36766,1903,177,36,6,0,1,1,1,0,221,31,56.6,8.5,35.2,0.01,0.5,0.065,1.622,3A,0,0.01,1.15,0,NORMAL
56118448EE,9/22/2022,,Boontarik T.,Hasachari C.,IEC,IEC,,,,,,,,2954,17829,1167,154,26,4,0,1,1,1,1,186,40,68,12,33,0.006,0.5,0.015,1.36,3A,5,0.01,0.7,5,NORMAL
56118448EE,10/16/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,3934,17246,2208,132,23,3,0,0,1,5,0,159,42,72,9.2,36.1,0.01,0.5,0.04,1.429,2e,-,0.014,5.3,3,NORMAL
57001,10/20/2009,,,,,,,,,,,,,7017,61581,2475,168,36,112,0,16,258,11,178,,,49,11,38,0.116,N/A,N/A,N/A,Noncorrosive,94,N/A,N/A,76,
57001,4/26/2010,,,,,,,,,,,,,0,0,2565,173,41,87,0,20,302,0,0,,,56,13,47.9,0.032,1,0.03,0.45,Noncorrosive,59,N/A,N/A,28,
57001,1/5/2011,,,,,,,,,,,,,27972,52666,1750,82,10,63,0,14,186,11,25,,,48,10.31,29.2,0.0121,0.5,0,0.38,Noncorrosive,55,no sludge,5.43,ND,
57001,7/8/2011,,,,,,,,,,,,,3644,14859,2440,182,40,56,0,44,236,15,178,,,46,14.22,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57001,12/24/2011,,,,,,,,,,,,,12259,56945,2107,174,52,45,0,49,210,15,183,,,50,16.78,32.3,0.1403,0.5,0.058,0.379,Noncorrosive,45,no sludge,0.39,ND,
57001,6/2/2012,,,,,,,,,,,,,10140,27729,6052,388,71,84,0,8,302,0,200,,,56,14.61,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57001,1/15/2013,,,,,,,,,,,,,14752,35110,4120,251,49,64,0,7,229,15,240,,,57,17.45,35,0.159,0.5,0.104,0.415,Noncorrosive,26,no slugdge,0.43,15.27,
57001,12/19/2013,,,,,,,,,,,,,15061,34671,4573,279,50,49,0,8,274,21,0,,,56,13.05,27.5,0.001,0.5,0.077,0.352,3b,7.12,no slugdge,2.22,ND,
57001,11/2/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,31.9,40,70,57.9,2758,25851,1339,69,40,37,0,3,86,57,4,235,40,55,11.3,32,0.009,1.5,0.012,0.763,3B,67.49,0.009,0.48,25.7,NORMAL
57001,2/6/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,30,40,43,44.7,5432,42666,1762,122,44,48,0,5,113,129,11,332,40,72,11.5,32,0.009,1.5,0.012,0.763,3B,67.49,0.009,0.48,25.7,NORMAL
57001,7/12/2018,,Mr. Ekkarach W.,Mr.Jarin S.,FOCUS LAB,GLOW,81807047,,,33,40,40,61.1,8758,55646,1696,115,43,47,0,5,187,117,6,397,40,57,11,31.7,0.005,1.5,0.01,0.742,Non Corrosive,63.12,0.011,0.44,29,NORMAL
57005,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,44,22,31,0.016,1.5,0.019,0.57,0,0,0,0,23,
57005,6/18/2009,,,,,,,,,,,,,5552,53398,6508,302,18,143,0,10,314,20,113,,,0,,,,,,,,,,,,
57005,6/19/2010,,,,,,,,,,,,,0,0,12693,776,10,0,0,0,2,0,0,,,27,28.23,29,0.005,0.5,0.01,0.61,0,0,0,0,81,
57005,1/5/2011,,,,,,,,,,,,,34296,48004,2952,304,0,9,0,17,3,12,22,,,49,13.66,32.1,0.011,0.5,0,0.82,0,102,0,7.46,0,
57005,7/18/2011,,,,,,,,,,,,,14387,43569,8553,362,13,0,0,15,23,10,98,,,44,17.03,0,0,0,0,0,0,0,0,0,0,
57005,1/4/2012,,,,,,,,,,,,,11642,40038,12070,258,12,24,0,17,15,10,75,,,46,17.42,32.7,0.0127,0.5,0.056,0.527,0,96,0,1.58,0,
57005,6/14/2012,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,3.61,0,0,0,0,0,0,0,0,0,0,
57005,1/20/2013,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,53,8.77,29.2,0.028,0.5,0.064,1.051,0,87,0,0.66,27.93,
57005,7/1/2013,,,,,,,,,,,,,13954,39952,3386,353,44,1,0,3,7,0,43,,,54,13.52,0,0,0,0,0,0,0,0,0,0,
57005,12/25/2013,,,,,,,,,,,,,13849,45431,2462,168,0,2,0,1,0,0,0,,,46,15.64,31,0.0042,0.5,0.117,1.724,0,9.37,0,3.54,63.689,
57005,1/11/2018,81612025,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,31,80,92,44,11377,28804,1594,133,5,2,0,10,0,24,15,150,40,58,9.1,33.7,0.01,1.5,0.017,1.836,Non Corrosive,33.96,0.006,0.55,20,NORMAL
57005,4/5/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,68,88,51,25714,73099,2238,225,7,2,0,14,1,50,6,249,39,57,10.9,33.7,0.01,1.5,0.017,1.836,2E,18.17,0.006,0.55,20,NORMAL
57005,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810202,"12M_71, 72, 73",,34,66,75,62,17705,47257,2460,250,11,3,0,15,1,0,7,280,37,73.7,8.1,32.9,0.009,1.5,0.021,2.198,3A,18.5,0.009,0.59,51.8,NORMAL
57005,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905105,"6M_71, 72",,36.1,70,84,54.5,18446,55558,3363,335,10,3,0,24,1,9,4,373,43,64,12.2,32.9,0.009,1.5,0.021,2.198,3A,18.5,0.009,0.59,24.8,
57005,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,11758,23538,1159,110,10,2,0,9,0,0,0,131,40,43,,,,,,,,,,,,NORMAL
57005,5/18/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,11758,23538,1159,310,10,2,0,9,0,0,0,331,40,60,10,32.72,0.01,1.5,0.024,2.027,2E,13.8,0,0.68,24.87,NORMAL
57005,6/9/2021,,Mr.Puriwat K.,,IEC,,-,-,,,,,,10034,25726,1124,184,8,2,0,9,0,1,0,203,74,59,15,30,0.018,1.5,0.068,2.5,Non Corrosive,6,-,2.1,24,NORMAL
57005,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9444,51777,3120,333,13,5,0,48,2,4,2,401,62,64,15,,,,,,,,,,,NORMAL
57005,4/4/2023,,,M.Pimchart P.,IEC,GPSC,,,,,70,,,8958,52229,2175,297,14,4,0,34,2,4,2,351,70,84,15,30,0,2,0.031,2.42,1b,4,-,1.3,30,NORMAL
57005,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,50,,,35295,97399,1835,472,19,5,0,45,6,6,5,0,45,85,11.4,30,0,2,0.031,2.42,1b,4,-,1.3,30,NORMAL
57005,4/8/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00391,6M,4/8/2025,-,64,-,-,26403,69516,2782,279,13,3,0,49,1,4,2,345,62,67,8.5,33.6,0.03,2.5,0.041,2.992,2c,129,-,12.6,0,NORMAL
57005,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,21400,54162,2113,131,6,2,0,34,1,4,1,174,62,72.1,9.8,27,0.02,2,0.037,3.012,1b,0,0.014,13.3,29,NORMAL
57011,6/17/2009,,,,,,,,,,,,,3564,62488,2295,251,68,64,0,39,115,66,50,,,0,,,,,,,,,,,,
57011,6/19/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,41349,28.9,0.019,2,0.022,0.97,Noncorrosive,N/A,no slugdge,N/A,76,
57011,1/5/2011,,,,,,,,,,,,,0,0,3092,259,176,72,0,6,138,0,0,,,48,15.5,29.5,0.0123,1,0.1,N/A,N/A,81,no slugdge,0.469,72,
57011,7/5/2011,,,,,,,,,,,,,34615,51044,839,53,26,14,0,24,3,17,28,,,0,,,,,,1.602,Noncorrosive,,,,,
57011,7/18/2011,,,,,,,,,,,,,19498,42658,1150,249,28,15,0,43,45,48,50,,,38,18.72,,,,,,,,,,,
57011,1/4/2012,,,,,,,,,,,,,5121,18556,1063,247,10,15,0,18,47,17,31,,,55,14.93,30.9,0.0091,0.5,0.134,1.295,Noncorrosive,59,no slugdge,5.87,91.738,
57011,6/14/2012,,,,,,,,,,,,,5914,33979,1477,267,25,27,0,15,66,13,31,,,56,18.39,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57011,1/20/2013,,,,,,,,,,,,,10526,38275,1813,156,42,19,0,0,18,10,16,,,41,16.39,29.9,0.0153,1,0.162,1.501,Noncorrosive,61,no slugdge,1.89,81.5,
57011,7/1/2013,,,,,,,,,,,,,20431,54567,2066,234,57,16,0,0,27,7,28,,,46,21.83,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57011,12/25/2013,,,,,,,,,,,,,21768,63820,2103,225,67,14,0,0,38,5,42,,,55,10.86,30.2,0.0261,1,0.087,0.998,Noncorrosive,37,no slugdge,5.701,75.76,
57011,1/11/2018,81801084,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,27.1,65,70,56,5815,43921,1256,126,31,46,0,2,64,73,14,269,45,65,13.3,26.5,0.012,2,0.055,2.06,Non Corrosive,11.36,0.005,2,111,NORMAL
57011,1/28/2018,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,27.1,45,70,56,5815,43921,1256,126,31,46,0,2,64,73,14,269,45,64,13.3,26.5,0.012,2,0.055,2.06,3B,11.36,0.005,2,89,NORMAL
57011,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810211,"12M_71, 72, 73",,33,72,74,51,2784,41020,1619,170,37,66,0,3,153,97,7,429,46,74,15,25.3,0.01,2,0.065,2.38,3B,8.28,0.006,2.3,146,NORMAL
57011,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905113,"6M_71, 72",,35.5,70,74,56,3115,45339,1619,215,35,80,0,4,116,147,10,450,45,46,22.3,25.3,0.01,2,0.065,2.38,3B,8.28,0.006,2.3,146,
57011,7/9/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,Glow,22005,,,,,,,3249,48499,1973,197,38,80,0,4,121,116,8,440,45,51,15.6,25.28,0.01,2,0.065,2.38,3B,8.28,0.006,2.3,146,NORMAL
57011,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9991,18390,1976,211,5,12,0,1,4,4,13,250,40,62,,,,,,,,,,,,
57011,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9991,18390,1976,211,5,12,0,1,4,4,13,250,40,62,,,,,,,,,,,,
57011,5/20/2020,,,,IEC,,,,,,,,,2991,18390,976,211,33,63,0,1,41,4,13,366,,73.4,16.7,36.7,,,,,,,,,,
57011,2/10/2021,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,9991,18390,1976,211,5,12,0,4,1,4,13,250,40,59.4,13,40.3,0.008,1,0.016,0.464,1B,48,0.01,2.58,236,NORMAL
57011,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5047,43834,2904,318,21,16,0,6,14,16,16,375,70,61,20,,,,,,,,,,,NORMAL
57011,6/4/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,4407,50515,3321,468,18,12,0,12,12,20,14,522,70,59,18,33,0,1,0.012,0.74,2c,23,-,0.9,219,NORMAL
57011,2/14/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/14/2024,,55,,,11334,85129,3021,866,47,20,12,33,16,0,20,0,45,64.3,18.5,33,0,1,0.012,0.74,2c,23,-,0.9,219,NORMAL
57011,9/19/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/19/2024,,52,,,8837,63816,5369,741,23,18,0,33,15,33,19,-,52,58.2,8,26.7,0.06,1.5,0.015,0.895,2c,115,-,5.8,0,NORMAL
57011,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00393,6M,3/12/2025,-,54,-,-,17238,73819,5883,574,15,16,0,31,14,33,19,650,54,66,0.22,35.9,0.06,1.5,0.015,0.895,2c,115,0.018,5.8,0,
57011,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,46816,197051,5269,540,9,13,0,29,14,38,13,605,50,59.5,9.8,29.5,0.02,1.5,0.024,0.983,1b,8,0.009,5.1,219,NORMAL
57012,1/11/2009,,,,,,,,,,,,,4818,28254,847,133,43,17,0,21,33,11,60,,,0,,,,,,,,,,,,
57012,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,58,41,32.1,0.002,1,0.008,0.23,N/a,N/A,no slugdge,N/A,ND,
57012,6/19/2010,,,,,,,,,,,,,0,0,1280,74,63,13,0,9,40,0,0,,,45,21.55,28,0.0072,0.5,0.011,0.57,Noncorrosive,N/A,no slugdge,N/A,ND,
57012,1/5/2011,,,,,,,,,,,,,46375,47885,443,5,4,4,0,16,4,11,25,,,48,14.3,30.2,0.0059,0.5,0,0.39,Noncorrosive,63,no slugdge,4.93,ND,
57012,7/18/2011,,,,,,,,,,,,,27107,45992,1195,86,15,0,0,23,30,12,44,,,43,15.72,,,,,,,,,,,
57012,1/4/2012,,,,,,,,,,,,,54530,87999,1089,146,32,14,0,22,39,15,37,,,48,18.12,36.7,0.0098,0.5,0.033,0.213,Noncorrosive,56,no slugdge,0.42,ND,
57012,6/14/2012,,,,,,,,,,,,,18050,47939,1042,220,28,11,0,20,38,13,51,,,54,19.23,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57012,1/20/2013,,,,,,,,,,,,,13638,35457,1597,140,44,8,0,1,15,10,11,,,49,17.25,36.4,0.0072,0.5,0.0404,0.261,Noncorrosive,48,no slugdge,0.44,ND,
57012,7/1/2013,,,,,,,,,,,,,22907,54747,1787,117,15,7,0,3,15,7,17,,,57,12.66,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
57012,12/25/2013,,,,,,,,,,,,,36542,80182,2346,151,69,7,0,6,18,8,21,,,57,13.97,36.8,0.009,0.5,0.081,0.345,Noncorrosive,26,no slugdge,0.783,ND,
57012,4/5/2018,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,33,60,70,55,6973,34853,1242,136,16,13,0,10,15,21,6,190,35,71,7.7,33.7,0.006,1.5,0.008,0.59,3A,23.75,0.008,0.31,15,NORMAL
57012,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810214,"12M_71, 72, 73",,34,65,75,61.6,12649,61018,1440,142,21,17,0,13,27,19,10,75394,38,70.7,8.1,32.5,0.003,1.5,0.008,0.64,3B,18.83,0.003,0.34,25.9,NORMAL
57012,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,8454,14184,1632,144,8,6,0,6,6,1,1,172,40,46,,,,,,,,,,,,NORMAL
57012,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,8454,14184,1632,144,8,6,0,6,6,1,1,172,40,46,,,,,,,,,,,,NORMAL
57012,5/20/2020,,,,IEC,,,,,,,,,3454,14184,632,144,18,16,0,6,6,1,1,192,,,10,,,,,,,,,,,
57012,11/23/2020,,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,13996,19623,894,179,23,22,0,8,9,3,3,243,64,73,12,30,0.08,2,0.026,0.84,Non Corrosive,13,-,1,25,NORMAL
57012,6/9/2021,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,4677,22661,1001,193,12,13,0,5,7,2,2,230,70,73,12,30,0.008,2,0.026,0.84,Non Corrosive,13,0,1,25,NORMAL
57012,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5726,48593,1396,248,15,46,0,21,39,17,23,369,54,78,12,,,,,,,,,,,NORMAL
57012,4/11/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,64,,,3398,42261,1077,149,18,30,0,14,38,14,22,249,64,86,11,30,0.012,1.5,0.027,0.71,2c,18,-,0.5,23,NORMAL
57012,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,55,,,4891,76259,1091,293,31,53,0,19,59,1,35,0,50,61.4,9,30,0.012,1.5,0.027,0.71,2c,18,-,0.5,23,NORMAL
57012,9/19/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/19/2024,,55,,,2612,50821,1900,235,27,56,0,20,68,19,42,-,55,64.3,9.7,29.9,0.06,1.5,0.012,0.764,2c,73,-,4.9,40,NORMAL
57012,3/13/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00394,6M,3/13/2025,-,64,-,-,3477,53897,2264,239,25,56,0,19,72,19,44,411,64,59.2,0.12,30.9,0.06,1.5,0.012,0.764,2c,73,0.016,4.9,0.04,NORMAL
57012,9/23/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,14884,100890,2253,256,18,52,0,17,74,23,44,417,62,73.2,7.7,28.6,0.05,1.5,0.012,0.646,1b,13,0.013,4,20,NORMAL
5710876,6/21/2013,-,IEC,,,,-,-,,-,50,-,-,17683,58683,2200,235,17,1,0,5,0,0,0,258,50,47.92,16.88,-,-,-,-,-,-,-,-,-,-,NORMAL
5710876,1/7/2014,,IEC,,,,-,-,,-,40,-,-,18758,40447,1719,118,0,0,0,0,0,0,0,118,40,51.7,15.49,32.4,0.02,0.5,0.104,0.454,2E,2.15,0,4.35,21.42,NORMAL
5710876,6/27/2014,,IEC,,,,-,-,,-,40,-,-,21021,60902,1701,110,0,0,0,0,0,0,0,110,40,52.44,15.38,32.4,0.02,0.5,0.104,0.454,2E,2.15,0,4.35,21.42,NORMAL
5710876,12/16/2014,,IEC,,,,-,-,,-,40,-,-,17755,42234,1749,101,0,0,0,0,0,0,0,101,40,51.68,8.85,32.7,0.01,0.5,0.09,0.34,2E,4.89,0,1.78,26.59,NORMAL
5710876,7/21/2015,,IEC,,,,-,-,,-,55,-,-,20606,44415,1191,173,0,0,0,2,4,0,0,179,55,45.18,8.3,32.7,0.01,0.5,0.09,0.34,2E,4.89,0,1.78,26.59,NORMAL
5710876,2/9/2016,,IEC,,,,-,-,,-,48,-,-,17523,48339,1554,139,0,0,0,0,0,0,0,139,48,43.88,8.17,32.9,0.01,0.5,0.073,0.387,2E,0,0,4.74,21.46,NORMAL
5710876,6/14/2016,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,43,-,-,27215,61952,1710,103,5,0,0,8,0,10,11,116,43,37.8,8.3,32.9,0.01,0.5,0.073,0.387,2E,0,0,4.74,21.46,NORMAL
5710876,11/25/2016,,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,22648,50213,1520,70,0,1,0,9,0,4,4,80,35,72.9,6.1,33.2,0.01,0.5,0.037,0.519,3A,0,0.01,1.55,11.53,NORMAL
5710876,2/2/2017,,Ekkarach W.,,FOCUS LAB,,-,-,,-,36,-,-,35524,936332,1797,73,4,0,0,11,0,5,3,189,36,65.6,5.4,33.2,0.01,0.5,0.037,0.519,3A,0,0.01,1.55,11.53,NORMAL
5710876,8/16/2017,,Ekkarach W.,,FOCUS LAB,,-,-,,-,33,-,-,25770,58560,1934,85,4,1,0,14,1,4,2,166,33,48.3,6.5,32.37,0.01,0.5,0.036,0.727,3A,0,0.01,1.41,12.49,NORMAL
5710876,2/27/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,33,-,-,28501,63684,1909,82,3,1,0,16,1,9,2,103,33,64.6,6.2,32.37,0.01,0.5,0.036,0.727,3A,0,0.01,1.41,12.49,NORMAL
5710876,9/3/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,38,-,-,32290,76496,2013,84,4,2,0,17,0,5,3,107,38,45,7.3,34.79,0.02,1,0.035,0.664,3B,0,0.01,1.5,11.73,NORMAL
5710876,2/25/2019,,Ekkarach W.,,FOCUS LAB,,-,-,,-,37,-,-,22982,56305,1793,61,4,2,0,16,0,4,3,83,37,72.2,8.1,34.79,0.02,1,0.035,0.664,3B,0,0.01,1.5,11.73,NORMAL
5710876,8/28/2019,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,,,,,25786,57889,1673,104,4,3,0,18,0,5,6,129,36,52.1,9.7,33.76,0.01,1,0.042,0.503,3B,0,0.01,1.45,8.1,NORMAL
5710877,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18932,43256,1465,190,0,0,0,0,0,0,0,190,,57,11,35,0,0.5,0.076,0.37,1a,0,-,2,0,NORMAL
5710877,7/21/2015,,IEC,,,,-,-,,-,40,-,-,18932,43256,1465,190,0,0,0,0,0,0,0,190,40,56.9,10.7,35.8,0,0.5,0.076,0.37,1A,0,0,1.95,0,NORMAL
5710877,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12671,45641,966,218,13,5,0,2,0,12,5,238,,39,5,-,-,-,-,-,-,-,-,-,-,NORMAL
5710877,2/9/2016,,IEC,,,,-,-,,-,32,-,-,14233,40214,1324,186,0,2,0,0,0,0,0,188,32,52.36,10.53,36.7,0,0.5,0.072,0.392,1B,0,0,0.42,0,NORMAL
5710877,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14233,40214,1324,186,0,2,0,0,0,0,0,188,,52,11,36,0,0.5,0.072,0.39,1b,0,0,0.4,0,NORMAL
5710877,6/14/2016,,Ekkarach W.,,FOCUS LAB,,-,-,,-,37,-,-,12671,45641,966,218,13,5,0,2,0,12,5,238,37,39.1,4.7,36.7,0,0.5,0.072,0.392,1B,0,0,0.42,0,NORMAL
5710877,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13026,45128,1072,262,12,5,0,2,1,16,9,282,,75,5,39,0,0.5,0.033,1.79,3a,0,0.02,1.6,1,NORMAL
5710877,11/25/2016,,Ekkarach W.,,FOCUS LAB,,-,-,,-,33,,,13026,45128,1072,262,12,5,0,2,1,16,9,282,33,74.8,4.3,39.1,0,0.5,0.033,1.79,3A,0,0.02,1.6,3.33,NORMAL
5710877,2/2/2017,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,35,-,-,11160,37545,1022,270,11,5,0,2,1,22,9,289,35,71.8,3.7,39.1,0,0.5,0.033,1.79,,0,,1.6,,NORMAL
5710877,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11160,37545,1022,270,11,5,0,1,5,22,9,292,,72,4,-,-,-,-,-,-,-,-,-,-,NORMAL
5710877,8/16/2017,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,31,-,-,11748,44239,1330,331,9,7,0,2,1,2,6,350,31,52.2,3.3,40.16,0,0.5,0.02,2.54,3A,0,0.01,1.34,0,NORMAL
5710877,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11748,44239,1330,331,9,7,0,2,1,2,6,350,,52,4,40,0,0.5,0.02,2.54,3a,0,0.01,1.3,0,NORMAL
5710877,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14122,50025,1560,413,8,8,0,3,1,8,3,433,,61,5,-,-,-,-,-,-,-,-,-,-,NORMAL
5710877,2/27/2018,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,31,-,-,14122,50025,1560,413,8,8,0,3,1,8,3,433,31,61,4.9,40.16,0,0.5,0.02,2.54,3A,0,0.01,1.34,0,NORMAL
5710877,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19040,68982,1792,499,8,9,0,3,2,2,5,521,,58,7,39,0,0.5,0.017,1.46,3a,0,0,0.8,5,NORMAL
5710877,9/30/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,-,,-,34,-,-,19040,68982,1792,499,8,9,0,2,3,2,5,521,34,58.2,6.3,39.5,0,0.5,0.017,1.462,3A,0,0,0.8,4.5,NORMAL
5710877,2/25/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"6M_71,72",,-,36,-,-,8950,36570,1792,424,7,8,0,5,1,0,9,445,36,56.2,5.8,39.5,0,0.5,0.017,1.462,3A,0,0,0.8,4.5,NORMAL
5710877,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8950,36570,1641,424,7,8,0,5,1,0,9,445,,56,6,-,-,-,-,-,-,-,-,-,-,NORMAL
5710877,8/27/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,32.8,44,47,55,8088,28981,1679,466,4,9,0,3,2,5,0,484,31,49,9.7,38.5,0.01,0.5,0.013,0.72,3A,0,0,0.52,1.8,NORMAL
5710877,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8088,28981,1679,466,4,9,0,3,2,5,0,484,,49,10,38,0.01,0.5,0.013,0.72,3a,0,0,0.5,0,NORMAL
5710877,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10220,34580,1475,440,0,4,0,6,0,1,0,450,,46,7,38,0.008,1,0.016,0.76,1a,0,0,0.7,0,NORMAL
5710877,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4415,10997,1762,385,0,6,0,1,0,0,0,392,,50,8,34,0.009,0.5,0.058,0.85,1b,0,0,0.4,0,NORMAL
5710877,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6930,16895,1941,339,0,8,0,2,0,0,0,349,,77,4,37,0.005,0.5,0.01,0.49,1b,0,0,0.4,0,NORMAL
5710877,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7346,28121,1268,302,0,6,0,1,1,1,1,310,,51,11,37,0.002,0.5,0.01,0.76,1b,0,0,0.7,0,NORMAL
5710877,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3846,24709,1308,418,0,10,0,4,2,0,2,434,,87,9,37,0.003,0.5,0.005,0.48,1b,0,0,0.5,0,NORMAL
5710877,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5415,36769,1895,502,0,15,0,6,3,2,2,526,42,90,8,,,,,,,,,,,NORMAL
5710877,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,46,,,12729,67430,2152,13116,6,21,0,6,3,2,2,1352,46,81,5,37,0.017,0.5,0.011,0.48,1b,<5,0.014,0.6,ND,NORMAL
5710877,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,48,,,2683,21531,1322,508,4,10,0,4,2,2,2,528,48,71,7,37,0.017,0.5,0.011,0.48,1b,5,0.014,0.6,10,NORMAL
6012333,7/25/2018,,Precha,Jirasak S.,TIRATHAI,GLOW-CMT,TIRATHAI LAB 3,-,,30,,,,9922,33054,79,6,0,0,0,0,0,0,0,6,32,56.2,8.28,46.1,0.002,0.5,0.002,0.073,,,,,10.3,NORMAL
6012333,10/16/2018,,Ekkarach W.,Methee M.,FOCUS LAB,GLOW,81810195,"12M_71, 72, 73",,33.6,55,52,63.8,9009,30284,79,11,0,0,0,0,0,0,0,11,36,54.5,7.1,46.1,0.002,0.5,0.002,0.073,2C,0,0.019,0.93,10.3,NORMAL
6012333,4/25/2019,-,Ekkarach W.,Jirasak C.,FOCUS LAB,GLOW,81904158,"6M_71,72",,36.9,60,56,60.9,10438,40859,246,72,5,0,0,1,0,8,0,78,38,55,4.7,46.06,0.002,0.5,0.002,0.073,2C,0,0.019,0.93,10.33,NORMAL
6012333,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,6352,32408,1225,314,12,3,0,0,0,0,0,329,45,42,,,,,,,,,,,,NORMAL
6012333,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,6352,32408,1225,314,12,3,0,0,0,0,0,329,45,42,,,,,,,,,,,,NORMAL
6012333,11/23/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,8988,13047,313,238,3,2,0,0,0,0,0,242,40,69,10,41,0.006,0.5,0.003,0.11,Non Corrosive,0,No Sludge,0.1,0,NORMAL
6012333,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3014,20121,3000,393,0,8,0,1,2,0,2,404,78,76,9,,,,,,,,,,,NORMAL
6012333,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5283,42682,4270,542,5,10,0,1,3,2,2,561,74,87,15,38,0.01,0.5,0,0.4,1b,0,-,0,10,NORMAL
6012333,9/19/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,6043,71097,5173,717,2,13,0,2,3,1,1,737,36,80.2,5.5,41.1,0.01,1,0,0.033,2e,-,0.014,0.4,5,NORMAL
6110201,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11237,33493,1462,102,0,2,0,0,0,0,0,104,,85,5,40,0.013,0.5,0.003,0.08,Noncorrosive,-,-,0.1,0,NORMAL
6110201,5/20/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2948,10541,1529,151,4,3,0,0,0,0,0,158,,64,9,41,0.012,0.5,0.002,0.19,Non corrosive,-,-,-,-,NORMAL
6110201,9/6/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5861,15656,1857,367,0,3,0,0,0,0,0,370,,86,7,38,0.011,0.5,0.006,0.11,Non corrosive,-,-,-,-,NORMAL
6110201,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3079,9362,1785,357,0,2,0,1,1,1,1,361,,99,5,40,0.02,0.5,0.003,0.08,Non corrosive,-,-,-,-,NORMAL
6110201,4/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1781,10924,1129,220,0,5,0,1,1,2,0,227,54,91,9,38,0,0.5,0,0.07,,,,,5,NORMAL
6110201,8/24/2022,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1720,11015,1112,218,0,5,0,1,2,1,1,226,54,87,9,,0.006,0.5,0,0.07,1B,,,,5,NORMAL
6110201,12/1/2022,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,1795,13393,1231,251,0,5,0,1,1,1,1,258,62,88,8,41,0.022,0.5,0.001,0.28,1B,,,,5,NORMAL
6110201,5/3/2023,,Waraporn D.,,IEC,,,,,,,,,3848,29886,1658,339,130,130,0,130,130,-,-,1120,40,96,1.85,40,0.018,0.5,0.002,0.17,1B,-,-,-,10,NORMAL
6110201,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,52,,,5966,30455,1092,622,12,14,0,10,4,3,2,NA,35,70,17.6,38.5,0.004,0.5,0.011,0.1,3a,165,-,-,6,NORMAL
6110201,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,53,,,2055,25289,3413,769,3,13,0,3,2,2,1,788,53,74.3,3.9,42.4,0.01,1,0.004,0.386,3a,177,0.013,,6,NORMAL
6110201,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,64,,,3489,36037,3489,799,2,13,0,5,3,0,0,802,64,80.9,9.1,42,0.01,1,0.004,0.386,3a,177,-,-,10,NORMAL
6110201,11/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,4234,35220,5312,728,3,13,0,3,3,1,2,750,58,84.5,6.8,31.4,0.01,1,0.002,0.127,1a,-,-,0.7,6,NORMAL
6110202,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11254,32603,1093,153,0,0,0,0,0,0,0,153,,86,2,41,0.012,0.5,0.002,0.62,Noncorrosive,-,-,0.4,0,NORMAL
6110202,5/20/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4186,9624,1134,108,0,0,0,0,0,0,0,108,,78,8,42,0.002,0.5,0.124,0.47,Non corrosive,-,-,-,-,NORMAL
6110202,9/6/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7253,16106,1347,268,0,2,0,0,0,0,0,270,,88,4,42,0.004,0.5,0.011,1.13,Non corrosive,-,-,-,-,NORMAL
6110202,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4797,11247,1261,257,0,1,0,1,1,1,0,260,,99,3,42,0,0.5,0.006,0.32,Non corrosive,-,-,-,-,NORMAL
6110202,4/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2488,12170,382,180,0,2,0,1,1,1,1,184,52,78,6,,,,,,,,,,,NORMAL
6110202,8/24/2022,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,1922,9921,360,170,0,2,0,1,1,1,1,174,50,92,7,41,0.005,0.5,0.007,0.26,1B,,,,5,NORMAL
6110202,12/1/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,2732,13853,370,193,0,2,0,1,1,0,0,197,46,93,9,41,0.02,0.5,0.004,0.65,1B,,,,5,NORMAL
6110202,5/3/2023,,Waraporn D.,,IEC,,,,,,,,,3429,18890,538,270,130,130,0,130,130,0,0,1120,42,87,13,40,0.018,0.5,0.004,0.51,1B,,,,5,NORMAL
6110202,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,40,,,7336,30370,1060,635,5,5,0,1,1,1,0,647,35,80.6,12.2,40.2,0.01,0.5,0.004,0.519,3a,168,-,-,6,NORMAL
6110202,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,14471,58506,1053,557,4,5,0,2,1,2,0,568,50,59.8,2.8,37.2,0,0.5,0.013,0.539,3b,182,0.013,1.3,6,NORMAL
6110202,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,60,,,7824,33392,1688,598,4,5,0,0,1,0,0,607,60,82.3,7.6,37.2,0,0.5,0.013,0.539,3b,182,-,-,10,NORMAL
6110202,11/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,7654,31869,1567,468,4,4,0,2,1,1,1,479,44,77.7,6.9,38.4,0.01,1,0.003,0.588,2e,-,-,1.3,6,NORMAL
6110203,5/18/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1871,11456,356,169,7,6,0,4,3,2,2,189,44,97,13,,,,,,,,,,,NORMAL
6110203,12/2/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3353,19232,481,229,10,8,0,4,3,2,2,254,44,95,9,33,0.025,0.5,0.018,1.41,1B,-,-,-,5,NORMAL
6110203,11/15/2023,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,43,,,7160,35602,575,511,3,13,0,6,4,2,2,546,43,52.8,19.8,29.3,0.09,1,0.041,2.105,3a,-,-,16.7,-,NORMAL
6110203,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,42,,,2986,26783,3338,803,3,13,0,4,2,1,1,0,36,73.9,19.8,29.3,0.09,1,0.041,2.105,3a,-,-,-,8,NORMAL
