Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
6110203,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,,,,4922,28272,1105,584,9,13,0,9,4,4,2,615,44,68,3.5,31.2,0.01,1,0.07,1.739,3b,-,0.014,10.7,8,NORMAL
6110203,11/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,7833,44339,1840,664,8,14,0,9,5,3,3,700,38,69.2,5.5,28.7,0.03,1,0.025,0.529,0.03,-,-,6.5,8,NORMAL
6110204,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12361,36854,1296,120,12,2,0,1,0,1,0,135,,80,6,31,0,0.5,0.053,2.12,Noncorrosive,-,-,2.7,0,NORMAL
6110204,9/6/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6739,20063,1540,269,7,2,0,1,0,1,0,279,,100,11,30,0.012,1,0.121,2.72,Non corrosive,-,-,-,-,NORMAL
6110204,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5253,18612,1540,270,7,2,0,1,1,1,1,281,,82,18,31,0.023,0.5,0.084,3.73,Non corrosive,-,-,-,-,NORMAL
6110204,5/18/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2505,18670,611,228,5,4,0,4,1,2,0,242,40,93,12,,,,,,,,,,,NORMAL
6110204,12/1/2022,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,3554,28889,782,308,8,5,0,5,1,2,1,327,42,86,10,29,0.023,0.5,0.212,4.42,1B,-,-,-,-,NORMAL
6110204,11/15/2023,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12,,,43,,,6797,52691,763,537,9,7,0,9,1,2,1,563,43,55.5,17.9,25.6,0.02,1.5,0.415,7.994,3a,-,-,169,-,NORMAL
6110204,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,3/7/2024,,49,,,6797,52691,763,537,9,7,0,9,1,2,1,0,44,55.5,17.9,25.6,0.02,1.5,0.415,7.944,3a,-,-,-,1,NORMAL
6110204,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,48,,,4248,43235,1467,620,9,8,0,13,2,4,1,650,48,73,6,25.9,0.01,1.5,0.421,6.692,3a,-,0.016,12,1,NORMAL
6110204,11/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,38,,,11395,33627,775,68,4,1,0,0,0,0,0,74,38,49,12.8,24.9,0.07,1.5,0.028,0.955,1a,-,-,6.9,1,NORMAL
6110245,5/18/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3175,27511,793,460,18,7,0,7,2,3,1,494,42,95,11,,,,,,,,,,,NORMAL
6110245,12/2/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,4349,36064,989,419,18,7,0,9,2,3,1,455,44,98,10,29,0.024,1,0.213,5.33,1B,-,-,-,-,NORMAL
6110245,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,3/7/2024,,53,,,19472,79479,846,592,14,8,0,15,2,2,2,0,48,57.2,14.4,25.4,0.03,1.5,0.224,6.189,3a,-,-,-,4,NORMAL
6110245,11/13/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,7023,55748,4858,930,21,12,0,26,3,4,2,989,50,71,5.3,30.8,0.03,1.5,0.283,5.18,3a,-,0.014,8,3,NORMAL
6110245,11/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,43,,,14433,55411,762,85,4,1,0,1,0,0,0,91,43,73.3,4.8,29.2,0.16,1,0.02,1.627,2e,-,-,8,4,NORMAL
6110289,10/16/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810194,"12M_71, 72, 73",8/16/2018,32.2,45,-,64,3715,9610,277,42,64,0,0,0,0,0,1,106,35,61.3,12,36,0.003,0.5,0.016,0.485,2E,0,0.004,0.79,9.4,NORMAL
6110289,11/16/2018,181087144,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810194,"12M_71,72,73",,32.2,35,-,64,3715,9610,277,42,64,0,0,0,0,0,1,106,35,61.3,12,36,0.003,0.5,0.016,0.485,2E,0,0.004,0.79,9.4,NORMAL
6110289,4/25/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904157,"6M_71,72",,32.2,48,-,64,7879,24393,782,136,55,0,0,0,0,11,0,191,38,50,8.9,36,0.03,0.5,0.016,0.485,2,0,0.004,0.79,9.4,NORMAL
6110289,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12481,46408,1628,270,34,6,0,4,0,0,0,314,50,33,,,,,,,,,,,,NORMAL
6110289,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,12481,46408,1628,270,34,6,0,4,0,0,0,314,50,33,,,,,,,,,,,,NORMAL
6110289,5/20/2020,,,,IEC,,,,,,,,,6352,12408,225,214,0,1,0,0,0,0,0,215,,,5,,,,,,,,,,,
6110289,5/20/2020,,,,IEC,,,,,,,,,12481,26408,628,270,17,2,0,0,0,0,0,289,,,7,,,,,,,,,,,
6110289,11/23/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,11479,24480,881,249,12,3,0,0,0,0,0,263,40,80,7,34,0.008,0.5,0.03,1,Non Corrosive,0,No Sludge,1.4,0,NORMAL
6110289,4/11/2023,,Mr.Waraporn D.,,IEC,,,,,,,,,15283,50164,1821,353,8,6,0,9,1,2,1,377,-,69,12,34,0.008,0.5,0.03,1,1a,0,-,1.4,0,NORMAL
6110289,9/19/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,21726,72060,3234,378,6,4,0,21,1,2,1,410,40,75.2,6.1,28.2,0.01,1,0.016,1.957,1a,-,0.014,-,6,NORMAL
615007,3/15/2016,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,9836,30662,1010,120,11,0,0,1,0,4,0,132,34,26.3,9.2,0,0,0,0,0,-,0,0,0,0,NORMAL
615007,10/19/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,9028,43865,2586,359,14,7,0,2,2,16,10,384,39,47.5,6.3,41.72,0.006,0.5,0.002,0.167,1A,100.39,0.008,0.11,7.01,NORMAL
615007,2/14/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,14207,52548,2715,325,9,6,0,2,1,4,5,343,40,72.6,4.8,41.72,0.006,0.5,0.002,0.167,1A,100.39,0.008,0.11,7.01,NORMAL
615007,9/26/2017,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,7421,39103,4723,634,14,11,0,4,3,4,4,666,38,66.5,7.3,40.72,0.02,0.5,0.002,0.223,3B,76.29,0.006,0.09,15.58,NORMAL
615007,2/12/2018,81802094,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,38,64,,55,2506,25890,4182,599,14,11,0,3,3,6,10,630,38,60,6.9,40.7,0.02,0.5,0.002,0.223,Non Corrosive,76.29,0.006,0.09,20.4,NORMAL
615007,8/20/2018,,Ekkarach W.,,FOCUS LAB,,,,,,,,,5998,38258,4664,550,16,13,0,3,5,5,7,587,40,50.9,4.7,39.56,0.009,0.5,0.003,0.222,3A,62.6,0.003,0.1,19.56,NORMAL
615007,6/26/2019,,Ekkarach W.,Pimchart P.,Focuslab Ltd.,GLOW,,,,34.8,67,-,59.6,7166,46078,4980,381,17,15,0,4,4,6,1,421,42,56,8.8,39.6,0.009,0.5,0.003,0.222,3A,62.6,0.003,0.1,19.6,NORMAL
615007,12/11/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912038,"12M_71,72,73",,31,61,-,51,11014,51388,5124,329,15,15,0,4,5,4,1,368,37,55,6.3,46.1,0.01,0.5,0.005,0.2,1B,63.67,0,0.11,24,NORMAL
615007,6/23/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,6/23/2020,,,,,4519,15655,2035,219,13,6,0,1,1,1,1,239,53,44,,,,,,,,,,,,
615007,12/10/2020,,Ketsara Appamatho,Mr. Pimchart P.,IEC,GPSC,,12M,,30,65,-,60,8066,11444,448,100,3,2,0,1,0,0,0,104,60,79,6,36,0.019,1,0.002,0.23,Non Corrosive (A),-,,0.1,10,NORMAL
6210508,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,1468,69312,2977,492,10,5,0,36,3,3,2,546,52,66,20,22,0.009,1,0.034,3.74,1a,0,-,6,10,NORMAL
6210509,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12234,77844,4153,656,8,6,0,41,4,9,3,715,68,27,40,17,0,1,0.148,4.2,1a,0,-,0.4,23,NORMAL
631049,7/8/2023,,,,Fuji Tusco,,,,,,,,,13305,116062,1405,426,64,2,0,2,2,-,-,,24,,,,,,,,,,,,,NORMAL
631049,7/8/2023,,,,Fuji Tusco,,,,,,,,,13305,116062,1405,426,64,2,0,2,2,-,-,,24,,,,,,,,,,,,,NORMAL
631049,11/8/2024,,,,Fuji Tusco,,,,,,,,,9940,143859,1932,654,171,95,0,2,14,,,,,88.6,8.8,-,-,-,-,-,-,-,-,-,-,NORMAL
6310534,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,3085,15137,464,116,5,2,0,1,1,1,0,125,54,79,10,-,-,-,-,-,-,-,-,-,-,NORMAL
6310534,4/1/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/1/2024,,60,,,20486,74792,941,454,4,4,0,1,5,28,0,8.68,55,74.8,3.8,42.5,0,0.5,0.003,0.038,2e,174,-,-,7,NORMAL
6310534,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/21/2024,,56,,,3160,17972,2300,539,5,5,0,0,1,4,0,10.23,51,68.8,6.4,42.3,0.003,0.5,0.001,0.014,2c,167.4,-,0.92,0,NORMAL
6310534,3/24/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,4496,24753,2919,564,4,6,0,1,1,1,1,576,48,81.7,6.1,42.3,0,0.5,0.001,0.014,2c,167,-,0.9,10,NORMAL
6310534,10/6/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,5434,29595,4057,676,4,7,0,1,2,2,0,690,62,79.2,6.6,39.8,0.01,0.5,0,0.009,2e,-,0.014,0.1,4,NORMAL
6310535,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,2782,15688,491,119,5,2,0,1,1,1,1,128,66,78,11,-,-,-,-,-,-,-,-,-,-,NORMAL
6310535,4/1/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/1/2024,,59,,,5406,17694,845,313,4,3,0,1,0,30,0,5.95,54,58.3,2.4,39.3,0.03,0.5,0.004,0.016,2c,193,-,-,0.01,NORMAL
6310535,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/25/2024,,54,,,4570,16620,2081,456,4,5,0,1,1,4,0,8.67,49,66.8,6.4,39.2,0.008,0.5,0,0.016,2c,178.1,-,0.57,0,NORMAL
6310535,3/24/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,66,,,14017,57689,3133,501,4,6,0,1,1,1,1,513,66,80.4,5.3,39.2,0.01,0.5,0,0.016,2c,178,-,0.6,10,NORMAL
6310535,10/6/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,6336,30421,4556,681,4,7,0,1,2,3,1,704,62,72.7,6.7,38,0.01,0.5,0.001,0.017,2e,-,0.014,0.1,4,NORMAL
6310536,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,6966,42844,440,96,5,2,0,1,1,1,0,105,54,76,14,-,-,-,-,-,-,-,-,-,-,NORMAL
6310536,4/1/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/1/2024,,66,,,7071,29649,1070,505,6,4,0,1,5,30,0,9.67,59,80.3,19.2,40.3,0.02,0.5,0,0.011,2c0,190,-,-,0,NORMAL
6310536,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/22/2024,,59,,,3587,22135,2451,674,4,6,0,0,1,3,0,12.74,54,64.7,6.6,42.2,0.019,0.5,0,0.014,2c,176.6,-,0.7,0,NORMAL
6310536,3/24/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,52,,,3943,27640,3540,685,5,7,0,1,1,0,1,699,52,77,4.3,42.2,0.02,0.5,0.014,0,2c,177,-,0.7,10,NORMAL
6310536,10/6/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,66,,,5488,33310,4664,775,4,8,0,1,2,2,1,790,66,75.6,7.2,41.1,0.01,0.5,0.001,0.006,2e,-,0.014,0.1,4,NORMAL
6310537,3/10/2023,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,2667,13798,445,89,4,1,0,1,1,1,0,96,54,73,10,-,-,-,-,-,-,-,-,-,-,NORMAL
6310537,4/1/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/1/2024,,65,,,6098,26097,1047,446,6,4,0,1,0,28,0,8.48,60,67.7,7.6,38.8,0.19,0.5,0,0.024,2c,194,-,-,0.01,NORMAL
6310537,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/22/2024,,66,,,10143,40772,3532,573,5,6,0,0,2,4,0,10.89,61,62,9.8,40.9,0.032,0.5,0,0.045,2c,175.9,-,0.82,0,NORMAL
6310537,3/24/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,58,,,3506,22097,4246,511,4,6,0,0,2,0,1,523,58,55,4.8,40.9,0.03,0.5,0,0.045,2c,176,0,0.8,0,NORMAL
6310537,10/6/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,5268,34338,6977,756,5,9,0,1,2,2,0,782,60,78.9,10.5,37.8,0.04,0.5,0,0.024,2e,-,0.014,0.2,6,NORMAL
6410130,4/3/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/3/2024,,42,,,9231,33479,441,286,10,3,0,3,16,29,0,1.07,37,78.1,4.1,28.8,0.04,0.5,0.006,0.152,2c,-,-,-,0,NORMAL
6410130,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,10/24/2024,,38,,,8803,32722,964,334,6,4,0,3,1,5,0,1.18,33,73.2,7.3,31.3,0.03,0.5,0.015,0.45,2c,-,-,6.42,0,NORMAL
6410130,3/25/2025,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,3/25/2025,,42,,,9037,36645,1151,370,6,5,0,4,1,1,1,,42,83.7,2.2,31.3,0.03,0.5,0.015,0.45,2c,-,0.017,2.5,3,NORMAL
6410130,10/8/2025,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,10/8/2025,,42,,,9933,39671,1564,439,5,5,0,3,1,3,0,,42,71.3,5.8,29.8,0.04,0.5,0.007,0.393,2e,-,0.017,3.2,3,NORMAL
6410130,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,9933,39671,1564,439,5,5,0,3,1,3,0,453,42,71.3,5.8,29.8,0.04,0.5,0.007,0.393,2e,-,0.014,3.2,3,NORMAL
6410131,4/3/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/3/2024,,40,,,12502,37602,415,272,13,3,0,2,18,27,0,1.04,35,68.2,4.3,31.2,0.04,0.5,0.002,0.065,2c,-,-,-,0,NORMAL
6410131,3/25/2025,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,3/25/2025,,,,,12487,46084,1165,391,7,5,0,2,1,1,1,,38,80.2,2.4,34.1,0.02,0.5,0.145,0.001,2c,-,0.017,1.4,3,NORMAL
6410131,10/8/2025,,Mr.Aekapong M.,Mr.Suchart M.,Hitachi Energy,GPSC,Hitachi Lab.,12M 2025,10/8/2025,,40,,,15899,60485,1578,448,6,5,0,2,1,3,0,,40,66.6,3.9,32,0.001,0.5,0.001,0.115,2e,-,0.017,0.8,3,NORMAL
6410132,4/3/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/3/2024,,42,,,11185,32250,439,270,7,2,0,1,0,27,0,0.95,37,76.8,3.2,33.8,0.04,0.5,0.002,0.04,2c,-,-,-,0,NORMAL
6410132,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,42,,,15795,57034,1653,448,5,3,0,1,1,2,0,458,42,83,4.3,32.2,0.01,0.5,0.001,0.114,2e,-,0.014,0.7,3,NORMAL
6410134,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,19359,65138,2322,569,5,7,0,2,1,3,1,584,40,75.2,6.8,34.9,0.03,0.5,0,0.028,2e,-,0.14,0.2,3,NORMAL
6410135,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,22672,79109,2461,560,5,7,0,3,1,3,1,576,44,76.4,4.7,34.4,0.01,0.5,0,0.033,2e,-,0.014,0.2,3,NORMAL
6410136,10/7/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,22706,79478,2367,532,6,6,0,2,1,3,1,547,48,58.3,8.8,36.8,0.01,0.5,0,0.015,2e,-,0.014,0.1,3,NORMAL
6410137,12/20/2023,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,Hitachi Energy Lab.,12M 2024,12/20/2023,,38,,,8846,25640,496,175,7,2,0,1,0,0,2,,38,85.3,5.8,32.2,0.05,0.5,0.005,0.151,2c,,,2,0,NORMAL
6410137,4/2/2024,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,Hitachi Energy Lab.,6M 2024,4/2/2024,,44,,,9485,28987,501,249,7,2,0,1,0,29,0,,44,63,2.3,32.2,0.05,0.5,0.005,0.151,2c,,,2,,NORMAL
6410137,10/24/2024,,Ms.Chayaporn S.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2024-01098,12M 2024,10/24/2024,,38,,,8829,31852,829,230,3,2,0,2,0,14,0,,38,51.5,7.1,33.8,0.01,0.5,0.002,0.153,2c,,,1.6,0,NORMAL
6410137,3/25/2025,,,,,,2025-00434,6M 2025,3/25/2025,,,,,10611,40446,1333,409,5,4,0,2,1,1,4,,42,69.9,4.4,33.8,0.01,0.5,0.002,0.153,2c,,,1.6,,NORMAL
6410137,10/8/2025,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,225-0995,12M 2025,10/8/2025,,44,,,13817,52660,1843,514,5,5,0,2,1,3,0,,44,81.7,6.5,30.1,0.01,0.5,0.05,0.199,2e,,0.012,2.2,3,NORMAL
6410137,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,13817,52660,1843,514,5,5,0,2,1,3,0,527,44,81.7,6.5,30.1,0.01,0.5,0.005,0.199,2e,-,0.012,2.2,3,NORMAL
6512362,9/19/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/19/2024,,46,,,4610,18179,745,259,4,3,0,1,1,0,0,-,46,61.6,3,40.3,0.07,0.5,0.001,0.02,2c,0,-,2.8,30,NORMAL
6512362,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00395,6M,3/12/2025,-,62,-,-,4695,22098,1493,399,3,2,0,1,1,1,0,406,62,78.6,2.8,40.3,0.07,0.5,0.001,0.02,2c,169,0.019,2.8,0.03,NORMAL
6512362,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,10329,51814,2092,462,2,6,0,1,1,0,0,472,58,74.4,6.3,41,0.04,0.5,0,0.017,2e,-,0.014,0.5,5,NORMAL
6512363,9/14/2023,,Mr. Danrongsak S.,,TIRATHAI,,MEGGER Foster 80/100,331-005-BO,,,36,,,15253,51414,190,15,0,0,0,0,0,,,9,,79.8,4.78,,,,,,,,,,,NORMAL
6512363,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,,,,10973,41209,2612,379,9,4,0,14,0,0,0,,40,63.3,18.7,44.1,0.02,1.5,0.004,0.859,,,,5.3,1,NORMAL
6512363,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,55,,,3544,15801,847,232,6,3,0,1,1,0,0,0,55,57.4,1.8,56.5,0.04,0.5,0,0.021,2c,0,-,8,0,NORMAL
6512363,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00396,6M,3/12/2025,-,64,-,-,6402,26965,1635,356,4,5,0,1,1,0,0,367,64,74.6,0.66,56.5,0.04,0.5,0,0.02,2c,169,0.019,2.8,0.03,NORMAL
6512363,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00396,6M,3/12/2025,-,64,-,-,6402,26965,1635,356,4,5,0,1,1,0,0,367,64,74.6,0.66,56.5,0.04,0.5,0,0.021,2c,174,0.017,8,0,NORMAL
6512363,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,5749,31799,2326,445,3,6,0,1,1,0,0,456,60,88.2,7.5,40.1,0.04,0.5,0,0.008,2e,-,0.014,0.1,4,NORMAL
6611059,4/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/2/2024,,55,,,26657,77326,502,316,149,2,0,1,7,30,0,0.66,50,75.2,3.1,34.6,0,0.5,0.004,0.492,2e,-,-,-,34,NORMAL
6611059,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/21/2024,,47,,,26253,73756,1678,371,101,3,0,1,2,4,0,0.64,42,63,7,41.1,0.006,0.5,0.003,0.137,2c,-,-,1.6,0,NORMAL
6611059,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,29983,85088,2956,296,17,3,0,2,2,4,1,320,46,74.8,6.9,33.6,0.01,0.5,0.001,0.083,2e,-,0.014,0.6,3,NORMAL
6611060,10/29/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,10/21/2024,,50,,,25069,69724,1548,344,20,3,0,1,0,4,0,0.49,45,61.2,8.1,43.4,0.008,0.5,0.003,0.299,2c,-,-,1.91,0,NORMAL
6611060,10/8/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,49,,,28903,80342,2733,269,9,3,0,1,1,4,0,283,49,67.8,4.8,34.9,0.02,0.5,0.002,0.082,2e,-,0.014,0.6,3,NORMAL
667001,4/9/2024,,Aekapong K.,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,LR24I0459,Before Factory Accept Test,4/9/2024,,,,,7861,22284,113,6,0,0,0,0,0,0,0,6,26,65,5.7,-,-,-,-,-,-,-,-,-,-,NORMAL
667001,4/10/2024,,Aekapong K.,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,LR24I0466,After Factory Accept Test,4/10/2024,,,,,5287,13522,94,4,0,0,0,0,0,0,0,4,25,66.4,6.1,-,-,-,-,-,-,-,-,-,-,NORMAL
902687,11/4/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,8778,746610,6866,1398,6,17,0,10,4,3,8,1525,46,81.3,11.4,32.3,0.02,1.5,0.012,0.851,3b,-,0.009,5.1,4.6,NORMAL
96.2.4007,6/9/2009,,,,,,,,,,,,,17326,62215,11730,1123,7,19,0,0,3,1,7,,,0,,,,,,,,,,,,
96.2.4007,6/19/2010,,,,,,,,,,,,,0,0,12016,1356,18,13,0,2,0,0,0,,,43,16.78,28.7,0.0483,0.5,0.013,0.26,0,0,0,0,106,
96.2.4007,1/5/2011,,,,,,,,,,,,,35253,46696,2955,646,2,9,0,9,3,16,28,,,36,10.47,30.2,0.0072,1.5,0.01,1.54,0,87,0,0.1,68,
96.2.4007,7/18/2011,,,,,,,,,,,,,14158,45714,5430,309,13,0,0,33,0,0,15,,,29,25.61,0,0,0,0,0,0,0,0,0,0,
96.2.4007,1/4/2012,,,,,,,,,,,,,9947,28933,6740,450,13,5,0,21,1,12,15,,,59,8.87,29.8,0.0254,0.5,0.062,0.514,0,86,0,2.01,50.601,
96.2.4007,6/14/2012,,,,,,,,,,,,,7361,27156,8045,497,20,4,0,15,0,5,12,,,51,16.03,0,0,0,0,0,0,0,0,0,0,
96.2.4007,1/20/2013,,,,,,,,,,,,,13601,41705,6502,557,54,9,0,0,0,0,11,,,54,13.22,33.4,0.0194,1,0.086,1.214,0,75,0,1.51,75.21,
96.2.4007,2/1/2013,,,,,,,,,,,,,0,0,8797,746,9,0,0,0,3,0,0,,,0,,,,,,,,,,,,
96.2.4007,2/4/2013,,,,,,,,,,,,,0,0,9012,830,9,10,0,0,0,0,0,,,0,,,,,,,,,,,,
96.2.4007,7/1/2013,,,,,,,,,,,,,16180,58394,6462,247,6,5,0,0,0,0,4,,,49,17.64,0,0,0,0,0,0,0,0,0,0,
96.2.4007,12/25/2013,,,,,,,,,,,,,15440,41293,5888,139,0,3,0,0,0,0,0,,,50,15.51,34.2,0.0175,0.5,0.092,1.337,0,0,0,2.56,89.913,
96.4.0548,6/9/2009,,,,,,,,,,,,,21416,69747,17006,180,0,63,0,0,16,21,24,,,0,,,,,,,,,,,,
96.4.0548,6/19/2010,,,,,,,,,,,,,0,0,18896,189,9,51,0,0,17,0,0,,,34,15.48,29.1,0.013,1.5,0.011,0.28,0,0,<1.02,0,106,
96.4.0548,1/5/2011,,,,,,,,,,,,,27838,46248,3510,93,0,41,0,0,16,15,23,,,58,8.43,33,0.0111,1,0,0.64,0,8,0,4.93,68,
96.4.0548,7/18/2011,,,,,,,,,,,,,29390,20991,14488,143,0,31,0,43,12,18,20,,,42,19.11,0,0,0,0,0,0,0,0,0,0,
96.4.0548,1/4/2012,,,,,,,,,,,,,31542,35901,15478,240,9,30,0,41,18,15,22,,,56,8.86,32.3,0.0436,1,0.037,0.273,0,0,0,0.45,87.494,
96.4.0548,6/14/2012,,,,,,,,,,,,,15941,43674,13482,198,10,22,0,21,15,12,20,,,49,8.81,0,0,0,0,0,0,0,0,0,0,
96.4.0548,1/20/2013,,,,,,,,,,,,,6710,27381,9208,159,46,31,0,0,0,0,7,,,54,6.64,34.8,0.0402,1,0.053,0.22,0,0,0,1.98,126.43,
96.4.0548,2/1/2013,,,,,,,,,,,,,0,0,2130,17,0,0,0,0,3,0,0,,,0,,,,,,,,,,,,
96.4.0548,2/4/2013,,,,,,,,,,,,,0,0,2304,18,0,1,0,0,3,0,0,,,0,,,,,,,,,,,,
96.4.0548,7/1/2013,,,,,,,,,,,,,23842,58212,4262,23,4,3,0,0,0,0,0,,,55,10.33,0,0,0,0,0,0,0,0,0,0,
96.4.0548,12/25/2013,,,,,,,,,,,,,24672,59651,4385,128,0,3,0,0,0,0,0,,,54,10.15,32.6,0.0304,0.5,0.056,0.578,0,11.34,0,0.94,155.745,
96.4.0549,1/14/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,,,,,,,,,,,,
96.4.0549,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,52,13,44.3,0.009,2,0.028,0.94,0,0,0,0,10,
96.4.0549,8/6/2009,,,,,,,,,,,,,6220,51808,8017,89,12,7,0,5,0,0,0,,,0,,,,,,,,,,,,
96.4.0549,6/19/2010,,,,,,,,,,,,,0,0,12693,776,10,0,0,0,2,0,0,,,39,14.7,28.7,0.0389,2,0.019,0.28,0,0,0,0,10,
96.4.0549,1/5/2011,,,,,,,,,,,,,34296,48004,3952,304,0,9,0,17,3,13,26,,,48,7.46,29.9,0.0148,1.5,0,4.07 at 90c,0,2,0,0.23,54,
96.4.0549,7/18/2011,,,,,,,,,,,,,7451,41225,7562,588,15,10,0,17,3,0,10,,,43,13.46,0,0,0,0,0,0,0,0,0,0,
96.4.0549,1/4/2012,,,,,,,,,,,,,8937,36266,8832,512,10,6,0,21,0,0,23,,,55,8.75,38,0.009,1.5,0.053,1.82,0,0,0,0.45,80.542,
96.4.0549,6/14/2012,,,,,,,,,,,,,8394,36625,8512,461,10,0,0,10,1,0,20,,,54,11.77,0,0,0,0,0,0,0,0,0,0,
96.4.0549,1/20/2013,,,,,,,,,,,,,9199,24685,8027,330,44,10,0,0,0,0,12,,,55,10.37,34.7,0.0143,1.5,0.052,2.045,0,0,0,0.49,68.92,
96.4.0549,7/1/2013,,,,,,,,,,,,,18405,44040,6834,294,41,6,0,0,0,0,31,,,0,,,,,,,,,,,,
96.4.0549,12/25/2013,,,,,,,,,,,,,26499,74098,8237,163,0,9,0,3,1,0,4,,,45,10.59,33.2,0.0332,1.5,0.107,2.216,0,72.68,0,4.39,55.954,
9624007,10/11/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810170,"12M_71, 72, 73",,32.8,44,44,60.4,11540,62174,10595,1389,11,15,0,3,7,72,23,85877,35,53,10.3,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,57.1,NORMAL
9624007,10/11/2018,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,8180170,"6M_71,72",,35.6,55,50,55.5,11540,62174,10595,1389,11,15,0,3,7,72,23,1425,35,53,10.3,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,57.14,NORMAL
9624007,4/29/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905002,"6M_71,72",,35.6,55,50,55.5,9361,56099,9487,1178,6,14,0,3,4,26,1,1205,40,45,9.8,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,49,NORMAL
9624007,4/29/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905002,"6M_71, 72",,36.6,55,50,55.5,9361,56099,9487,1178,6,14,0,3,4,26,1,1205,40,45,9.8,34.6,0.01,0.5,0.07,0.495,3A,42.59,0.002,0.18,49,
9624007,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,6399,53144,7203,1233,14,18,0,9,0,0,15,1289,42,48,,,,,,,,,,,,NORMAL
9624007,5/20/2020,,,,IEC,,,,,,,,,6399,23144,3203,1233,7,9,0,9,0,0,0,1258,,,12,,,,,,,,,,,
9624007,12/2/2020,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,29,70,70,55,9482,21100,4413,277,3,17,0,2,2,1,2,300,70,74,11,36,0.021,1,0.011,0.064,1b,41,0,0.8,38,NORMAL
9624007,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,4794,14429,950,235,0,3,0,0,0,1,2,238,55,,,,,,,,,,,,,NORMAL
9624007,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6324,32033,5073,1204,7,14,0,3,4,3,16,1232.4,,80,13,,,,,,,,,,,NORMAL
9624007,10/10/2022,,Waraporn Dabut,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,,50,,,5595,55409,5229,1219,8,13,0,3,4,2,13,1247,50,68,13,34,0,0.5,0.004,0.3,1b,44,0,0.5,46,NORMAL
9624007,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3365,34266,4226,830,5,10,0,3,3,2,13,851.3,42,72,15,35,0.007,1,0.015,0.58,1b,0,-,0.2,0,NORMAL
9624007,4/10/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/10/2024,,55,,,4639,30528,5220,811,5,9,1,3,4,2,16,0,50,60.8,14.9,35,0.007,1,0.051,0.58,1b,0,-,0.2,0,NORMAL
9624007,9/1/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,11259,83209,9131,1604,6,18,1,4,5,19,19,1638,50,60.6,11.9,29.7,0.02,1,0.005,1.311,1a,-,1.01,1.6,27,NORMAL
9640548,11/23/2017,817111199,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31,70,80,53,4409,45697,11333,289,0,28,0,3,8,16,12,328,36,60,6.6,39.8,0.005,2,0.028,3.234,Non Corrosive,0,0.009,1,95.8,NORMAL
9640548,3/23/2018,,,Mr.Pimchart Promkhandee,Focuslab Ltd.,ENGIE GLOW,,,,,,,,8326,61848,10991,309,2,30,0,4,8,26,8,353,38,58.4,5.4,39.8,0.005,2,0.028,3.2,1A,0,0.009,1,72.6,NORMAL
9640548,10/9/2018,181087144,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810169,"12M_71,72,73",,33.3,75,80,57.5,10449,56298,7845,177,3,20,0,2,9,11,9,211,39,50,10.6,37.8,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,107.9,NORMAL
9640548,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810169,"12M_71, 72, 73",,33.3,75,80,57.5,10449,56298,7845,177,3,20,0,2,9,11,9,75344,39,50,10.6,37.8,0.003,L2.5,0.016,1.944,3A,0,0.002,0.94,107.9,NORMAL
9640548,4/29/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905001,"6M_71,72",,42.3,47,90,37.9,1494,28083,8580,208,3,21,0,2,6,16,5,240,47,49.4,10.4,37.75,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,107.9,NORMAL
9640548,4/29/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905001,"6M_71, 72",,42.3,75,90,37.9,1494,28083,8508,208,3,21,0,2,6,16,5,240,47,49.4,10.4,37.8,0.003,2.5,0.016,1.944,3A,0,0.002,0.94,79.4,
9640548,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,6963,35978,5620,337,10,24,0,2,10,2,12,397,55,63,,,,,,,,,,,,NORMAL
9640548,5/20/2020,,,,IEC,,,,,,,,,3963,15978,2620,237,0,12,0,1,0,0,0,250,,,6,,,,,,,,,,,
9640548,12/2/2020,,Andaman K.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,70,70,62,9482,21100,4413,277,3,17,0,2,2,1,2,300,70,80,21,37,0.019,2,0.032,2.94,1a,0,0,1.2,65,NORMAL
9640548,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,3465,12190,1304,154,0,5,0,1,1,1,1,161,60,,,,,,,,,,,,,NORMAL
9640548,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6736,18758,5683,198,0,22,0,3,7,8,9,230,70,69,11,,,,,,,,,,,NORMAL
9640548,10/5/2022,,Hatsachari Chanthakhun,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,,50,,,6358,27377,4324,152,10,18,0,3,6,7,7,189,50,74,7,28,0.002,2.5,0.027,2.83,1b,5,0,0,71,NORMAL
9640548,4/11/2023,,Ms.Kladnatee P.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,1665,22242,4647,155,0,18,0,3,7,7,7,183,45,74,15,34,0.002,2.5,0.027,2.83,1b,0,-,0,71,NORMAL
9640548,2/9/2024,,Chayaporn S.,Pimchart P.,HITACHI,GPSC,HITACHI,6M,,,,,,3762,65203,5453,381,4,42,0,4,11,2,12,,,53.4,12.4,33.1,0.01,2.5,0.036,1.827,2C,222,,12.4,60,NORMAL
9640548,9/16/2024,,Chayaporn S.,Mr.Jirasak S.,HITACHI,GPSC,HITACHI 2024-00967,12M 2024,9/16/2024,,70,,,1613,33635,9119,261,3,37,0,4,11,12,13,-,70,53.4,10.5,33.1,0.01,2.5,0.036,1.827,2c,222,-,10.5,60,NORMAL
9640548,3/12/2025,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,็Hitachi Lab.,12M 2025,9/19/2025,,,,,3251,39155,9963,207,0,31,0,3,11,11,14,,60,79.2,7.7,32,0.0014,2.5,0.02,1.14,1a,222,,7.2,60,NORMAL
9640548,3/12/2025,,Chayaporn S.,,HITACHI,,HITACHI,,,,65,,,8845,67200,12051,350,2,44,0,5,12,36,25,,65,62.3,7.2,33.1,0.01,2.5,0.036,1.827,2c,222,,15,60,NORMAL
9640548,3/12/2025,,Mr.Aekapong K.,Mr.Jirasak S.,Hitachi Energy Lab.,GPSC,็Hitachi Lab.,12M 2025,9/19/2025,,,,,3251,39155,9963,207,0,31,0,3,11,11,14,,60,79.2,7.7,32,0.0014,2.5,0.02,1.14,1a,222,,7.2,60,NORMAL
9640549,1/11/2018,81801077,Mr.Eakkach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,27,55,70,56,2162,37379,12386,772,3,40,0,9,9,16,30,,,50,5.8,32.7,0.009,3.5,0.082,3.883,Non Corrosive,0,0.006,3.3,111,NORMAL
9640549,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81811063,"12M_71, 72, 73",,-,-,-,-,14199,35736,369,11,0,0,0,0,0,0,0,11,41,71,8,30.9,0.01,3.5,0.005,0.419,2C,94.58,0.004,2.93,12.8,NORMAL
9640549,11/12/2018,1/84087174,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81811063,"12M_71,72,73",11/12/2018,,,,,14199,35736,369,11,0,0,0,0,0,0,0,11,,71,8,48,0.007,1.5,0.005,0.419,3A,94.58,0.004,2.93,12.8,NORMAL
9640549,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905103,"6M_71, 72",,35,80,85,55.9,6783,28866,4425,222,3,7,0,2,2,5,1,236,41,63.4,10.2,48,0.007,1.5,0.005,0.419,3A,94.58,0.004,,5.3,NORMAL
9640549,5/20/2020,,,,IEC,,,,,,,,,5783,16504,2400,349,0,8,0,1,0,0,0,358,,,12,,,,,,,,,,,
9640549,12/20/2020,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,70,70,55,14463,29301,1015,173,2,0,0,0,0,0,0,175,40,93,10,35,0.001,2,0.017,1.18,1b,6,0.01,0.7,59,NORMAL
9640549,6/1/2021,211021659,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,33,50,50,62,3395,8661,708,55,0,2,0,0,0,0,0,57,50,65,10,32,0.001,2,0.017,1.18,์Non Corrosive,6,-,0.7,59,NORMAL
9640549,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3928,28283,5291,512,0,12,0,5,3,3,3,532,68,78,12,,,,,,,,,,,NORMAL
9640549,4/4/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,75,,,3675,33496,4742,401,4,12,0,7,4,5,4,428,75,84,13,31,0.011,1.5,0.011,0.99,1b,0,-,0.5,91,NORMAL
9640549,2/14/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/14/2024,,90,,,22245,96357,4327,802,23,24,8,15,7,5,5,0,50,55.4,12.9,31,0.001,1.5,0.011,0.99,1b,0,-,0.5,91,NORMAL
9640549,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00390,6M,3/12/2025,-,62,-,-,4875,42622,8714,828,0,26,0,12,6,6,6,872,62,74.7,6,36.7,0.03,2.5,0.017,0.94,2c,426,-,2,0,NORMAL
9640549,9/23/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,65,,,5387,47333,9907,801,2,23,0,13,7,6,5,846,65,70.5,9.2,29.6,0.02,2,0.01,0.714,2e,-,0.014,4,58,NORMAL
97.2.4074,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,41349,37.3,0.003,1,0.014,0.27,N/A,N/A,no slugdge,N/A,16,
97.2.4074,6/17/2009,,,,,,,,,,,,,28981,71056,12694,1127,13,16,0,0,1,5,4,,,0,,,,,,,,,,,,
97.2.4074,6/19/2010,,,,,,,,,,,,,0,0,6693,427,9,0,0,0,3,0,0,,,41,19.11,28.4,0.0167,0.5,0.003,0.28,N/A,N/A,N/A,N/A,44,
97.2.4074,1/5/2011,,,,,,,,,,,,,36772,48676,2539,252,0,7,0,1,0,15,26,,,54,16.72,32.2,0.012,1,0,0.32,Noncorrosive,43,no slugdge,0.51,ND,
97.2.4074,7/18/2011,,,,,,,,,,,,,9718,14730,5718,581,0,0,0,14,0,5,10,,,43,20.44,,,,,,,,,,,
97.2.4074,1/4/2012,,,,,,,,,,,,,8265,33917,6852,417,9,5,0,29,0,0,18,,,39,12.2,32.8,0.0277,0.5,0.042,0.131,Noncorrosive,22,no slugdge,0.38,56.379,
97.2.4074,6/14/2012,,,,,,,,,,,,,10267,41867,6747,373,0,1,0,5,0,0,12,,,51,18.34,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
97.2.4074,1/20/2013,,,,,,,,,,,,,10435,30749,6364,351,44,14,0,0,0,0,0,,,50,15.27,33.1,0.0411,0.5,0.071,0.1621,Noncorrosive,ND,no slugdge,0.28,74.9,
97.2.4074,7/1/2013,,,,,,,,,,,,,14375,45288,6131,278,0,6,0,0,0,0,0,,,51,15.07,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
97.2.4074,12/25/2013,,,,,,,,,,,,,20654,62236,8976,294,10,11,0,0,2,0,0,,,57,18.93,34,0.0463,0.5,0.074,0.468,Noncorrosive,ND,no slugdge,0.406,82.15,
97.2.4075,9/24/2008,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,12,36.9,0.005,1,0.04,0.47,N/A,N/A,no slugdge,N/A,78,
97.2.4075,1/11/2009,,,,,,,,,,,,,23224,54272,3504,665,16,6,0,18,10,2,1,,,0,,,,,,,,,,,,
97.2.4075,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,N/A,31.4,0.008,1.5,0.024,0.5,Noncorrosive,N/A,no slugdge,N/A,54,
97.2.4075,6/19/2010,,,,,,,,,,,,,0,0,6853,879,20,0,0,3,0,0,0,,,0,,,,,,,,,,,,
97.2.4075,1/5/2011,,,,,,,,,,,,,42517,47906,2413,430,3,3,0,9,1,15,28,,,48,17.93,29.2,0.008,1.5,0,1.38,Noncorrosive,54,no slugdge,7.58,39,
97.2.4075,7/18/2011,,,,,,,,,,,,,3332,9015,8272,573,20,5,0,15,0,2,0,,,41,20.35,,,,,,,,,,,
97.2.4075,1/4/2012,,,,,,,,,,,,,56624,54588,4053,321,8,4,0,14,0,0,0,,,53,11.88,30.2,0.0261,0.5,0.043,0.333,Noncorrosive,30,no slugdge,1.14,64.236,
97.2.4075,6/14/2012,,,,,,,,,,,,,21941,56624,5122,462,5,6,0,18,2,2,0,,,40,13.72,,,,,,,,,,,
97.2.4075,1/20/2013,,,,,,,,,,,,,14636,39024,2399,289,43,1,0,0,0,0,0,,,49,10.25,28.9,0.042,0.5,0.031,0.631,Noncorrosive,46,no slugdge,0.7,74.01,
97.2.4075,7/1/2013,,,,,,,,,,,,,20645,62604,2501,277,17,2,0,0,0,0,0,,,62,12.69,,,,,,,,,,,
97.2.4075,12/25/2013,,,,,,,,,,,,,25021,74659,3583,291,52,2,0,0,0,0,0,,,54,17.99,30.4,0.0366,0.5,0.088,0.524,Noncorrosive,38,no slugdge,1.047,67.65,
97.2.4076,1/17/2007,,,,,,,,,,,,,8331,45416,11396,2152,8,15,0,12,9,1,3,,,0,,,,,,,,,,,,
97.2.4076,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,57,N/A,31,N/A,N/A,0.02,0.4,N/A,N/A,no slugdge,N/A,54,
97.2.4076,9/4/2009,,,,,,,,,,,,,0,0,12175,1631,0,14,0,0,3,0,0,,,0,,,,,,,,,,,,
97.2.4076,6/19/2010,,,,,,,,,,,,,0,0,11494,1416,7,0,0,0,4,0,0,,,37,22.82,28.6,0.022,0.5,0.0215,0.34,Noncorrosive,N/A,no Sludge,N/A,59,
97.2.4076,1/5/2011,,,,,,,,,,,,,30668,48256,3045,933,3,12,0,10,4,18,22,,,44,16.75,29.1,0.0149,0.5,0,1.82,Noncorrosive,83,no Sludge,N/A,35,
97.2.4076,7/18/2011,,,,,,,,,,,,,8021,24120,7550,1520,0,12,0,5,5,0,0,,,40,20.1,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
97.2.4076,1/4/2012,,,,,,,,,,,,,36934,45435,6751,1586,14,6,0,6,0,0,0,,,46,15.08,34.4,0.0036,0.5,0.048,0.692,Noncorrosive,67,no Sludge,1.56,58.387,
97.2.4076,6/14/2012,,,,,,,,,,,,,10142,35255,8559,745,6,8,0,5,0,1,4,,,57,11.1,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
97.2.4076,1/20/2013,,,,,,,,,,,,,12527,41409,6567,623,43,12,0,0,0,0,0,,,49,16.14,33.3,0.0281,0.5,0.0512,0.521,Noncorrosive,43,no slugdge,0.26,79.54,
97.2.4076,7/1/2013,,,,,,,,,,,,,17506,53205,6128,449,14,7,0,0,0,0,0,,,64,14.5,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
97.2.4076,12/25/2013,,,,,,,,,,,,,14779,47191,6537,472,0,4,0,0,0,0,0,,,54,13.35,34.1,0.0231,0.5,0.083,0.504,Noncorrosive,57,no slugdge,1.688,52.98,
9724074,6/22/2016,,Ekkarach W.,,FOCUS LAB,,81606136,"12M_71,72",,,,,,5170,54013,1915,203,42,78,0,4,105,80,22,432,38,42.4,19.1,36.5,0.026,0.5,0.079,0.303,Non,0,-,0.54,73.98,NORMAL
9724074,12/9/2016,,Ekkarach W.,,FOCUS LAB,,81612023,"12M_71,72,73",,,,,,5319,36293,10342,741,0,27,0,2,6,14,19,776,39,65,13.9,38.61,0.006,1,0.003,0.312,2B,7.94,0.011,0.14,190.7,NORMAL
9724074,7/18/2017,,Ekkarach W.,,FOCUS LAB,,81707189,"6M_71,72",,,,,,4315,17004,2264,113,2,4,0,0,1,8,4,120,44,57.2,18,38.67,0.006,1,0.003,0.312,2B,7.94,0.011,0.14,190.7,NORMAL
9724074,1/11/2018,,Ekkarach W.,,FOCUS LAB,,81801083,"12M_71,72,73",,,,,,16962,62508,4782,575,4,6,0,3,2,8,13,590,36,55.1,18.2,36.11,0.005,1,0.006,0.507,2B,7.52,0.005,0.24,182.01,NORMAL
9724074,4/5/2018,,Ekkarach W.,,FOCUS LAB,,81804061,"6M_71,72",,,,,,12690,52664,5969,817,7,6,0,9,2,12,7,841,42,55.8,18.9,36.11,0.005,1,0.006,0.507,2B,7.52,0.005,0.24,182.01,NORMAL
9724074,10/17/2018,,Ekkarach W.,Jirasak Suksakun,FOCUS LAB,Glow,81810210,12 Months,,34.3,70,70,60,14266,63149,7738,898,8,8,0,9,4,6,8,927,41,67.4,16.2,34.8,0.009,1,0.008,0.675,1A,5.21,0.009,0.35,245.9,NORMAL
9724074,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810210,"12M_71, 72, 73",,34.3,70,70,60.2,14266,63149,7738,898,8,8,0,9,4,6,8,927,41,67.4,16.2,34.8,0.009,1,0.008,0.675,1B,5.2,0.009,0.35,245.9,NORMAL
9724074,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905112,"6M_71, 72",,35.7,70,70,54.9,8172,45215,7210,780,6,7,0,12,3,10,3,808,42,58.9,21.3,34.8,0.009,1,0.008,0.675,1B,5.2,0.009,0.35,179,
9724074,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9272,18435,1307,152,7,5,0,6,0,0,0,170,40,25,,,,,,,,,,,,NORMAL
9724074,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9272,18435,1307,152,7,5,0,6,0,0,0,170,40,25,,,,,,,,,,,,
9724074,5/20/2020,,,,IEC,,,,,,,,,5272,18435,3307,887,7,5,0,6,0,0,0,905,,,19,,,,,,,,,,,
9724074,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6328,47530,6333,1042,7,11,0,38,5,13,7,1103,70,43,26,,,,,,,,,,,NORMAL
9724074,6/4/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,6189,47342,3909,576,12,7,0,31,5,27,7,631,70,41,30,1.5,0.024,1.5,0.014,1.03,1b,0,-,1.4,637,NORMAL
9724074,2/14/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/14/2024,,55,,,19875,96683,3877,1320,24,10,2,44,5,0,7,0,45,36.5,28.4,1.5,0.024,1.5,0.014,1.03,1b,0,-,1.4,637,NORMAL
9724074,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,50,,,10634,65652,7954,1217,13,12,0,59,6,27,9,-,50,70.3,12.4,32.8,0.09,2.5,0.021,1.575,2c,0,-,5.9,80,NORMAL
9724074,3/12/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00398,6M,3/12/2025,-,62,-,-,39883,142067,6583,1113,10,12,0,57,6,30,10,1198,62,64.7,0.37,32.8,0.09,2.5,0.021,1.575,2c,206,0.017,5.9,0.08,NORMAL
9724074,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,31541,31541,8012,959,7,10,0,54,5,33,8,1035,45,86,10.2,27.3,0.13,2,0.019,2.14,1b,-,1014,7.5,469,NORMAL
9724075,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810213,"12M_71, 72, 73",,33.4,60,65,61.3,15670,60451,6202,667,13,4,0,16,2,6,6,702,40,62.3,14.3,30.6,0.006,1.5,0.018,1.084,3B,5.78,0.004,0.63,178,NORMAL
9724075,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905115,"6M_71, 72",,35.6,60,80,58.2,10129,50432,7453,788,10,5,0,21,1,11,3,825,44,51,18.2,30.6,0.006,1.5,0.018,1.084,3B,5.78,0.004,0.63,139.3,
9724075,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9807,19222,4043,268,6,5,0,8,0,0,0,287,40,40,,,,,,,,,,,,NORMAL
9724075,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9807,19222,4043,268,6,5,0,8,0,0,0,287,40,37,,,,,,,,,,,,NORMAL
9724075,5/20/2020,,,,IEC,,,,,,,,,3807,19222,4043,1168,6,5,0,8,0,0,0,1187,,,24,,,,,,,,,,,
9724075,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5061,59664,6189,1073,5,21,0,31,4,4,8,1134,80,44,25,,,,,,,,,,,NORMAL
9724075,4/11/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,3418,46610,8634,1164,5,17,0,23,4,4,8,1213,-,58,20,27,0.087,2,0.019,1.01,1b,0,-,0.9,267,NORMAL
9724075,2/14/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/14/2023,,70,,,6395,89888,8129,2208,6,32,0,34,6,5,11,0,50,44.8,21.8,27,0.087,2,0.019,1.01,1b,0,-,0.9,267,NORMAL
9724075,9/23/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/23/2024,,58,,,4472,68113,13024,2203,41,37,0,37,7,4,12,-,58,56.8,11.1,26.5,0.01,2.5,0.022,1.331,0.24,0,-,2c,20,NORMAL
9724075,3/13/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00400,6M,3/13/2025,-,52,-,-,6910,85641,14878,2038,3,34,0,40,7,5,14,2122,52,63.5,0.24,26.5,0.01,2.5,0.022,1.331,2c,156,0.014,9.2,0.02,NORMAL
9724075,9/23/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,90,,,19972,134355,16798,2137,5,35,0,43,7,7,13,2227,90,53.1,12.5,26,0.04,2.5,0.022,1.249,1b,-,0.014,8.1,271,NORMAL
9724076,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810212,"12M_71, 72, 73",,34,46,42,60,16342,55230,3808,411,6,4,0,1,2,4,0,424,36,71.4,11,33.9,0.01,1,0.004,0.373,2B,37.45,0.005,0.22,46.1,NORMAL
9724076,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810212,"12M_71, 72, 73",,34,46,42,60,16342,55230,3808,411,6,4,0,1,2,4,0,424,36,71.4,11,33.9,0.01,1,0.004,0.373,2B,37.45,0.005,0.22,46.1,NORMAL
9724076,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905114,"6M_71, 72",,35.5,48,46,57.4,10992,43184,3452,354,4,4,0,1,1,2,0,364,37,60,10.6,33.9,0.01,1,0.004,0.373,2B,37.45,0.005,0.22,38.8,
9724076,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,,,,,NORMAL
9724076,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,,,,,
9724076,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,9679,19220,1718,168,2,3,0,0,0,0,0,173,40,38,,,,,,,,,,,,
9724076,5/20/2020,,,,IEC,,,,,,,,,6679,18670,1718,495,0,3,0,0,0,0,0,498,,,13,,,,,,,,,,,
9724076,3/31/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9042,61598,3432,436,0,8,0,2,2,1,3,448,42,86,13,,,,,,,,,,,NORMAL
9724076,4/4/2023,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,50,,,8486,70740,3511,737,6,7,0,2,2,1,3,754,50,66,11,30,0,0.5,0.005,0.66,1b,42,-,0.9,32,NORMAL
9724076,2/14/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/14/2024,,50,,,19444,94987,2856,1057,5,8,0,2,2,6,3,0,45,49.8,9.2,30,0,0.5,0.005,0.66,1b,42,-,0.9,32,NORMAL
9724076,9/25/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,9/25/2024,,50,,,13212,73527,5257,1060,6,10,0,3,3,0,4,-,50,23.4,9.4,34,0.07,1,0.005,0.622,2c,0,-,2,20,NORMAL
9724076,3/13/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00399,6M,3/13/2025,-,52,-,-,14616,95071,6979,1246,6,11,0,3,2,1,4,1268,52,67.4,8.5,34,0.07,1,0.005,0.622,2c,202,0.013,2,0.02,NORMAL
9724076,9/23/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,28479,146490,7386,1364,5,11,0,3,2,0,3,1385,42,72.9,9.6,30,0.02,1,0.004,0.598,1a,-,0.011,2.1,32,NORMAL
ุ6110245,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12791,28405,1345,194,20,3,0,2,0,1,0,219,,83,5,30,0.001,1,0.261,4.74,Noncorrosive,-,-,14.1,0,NORMAL
ุ6110245,9/6/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7653,25528,1690,454,13,3,0,2,0,1,1,472,,95,7,31,0.014,1,0.312,6.02,Non corrosive,-,-,-,-,NORMAL
ุ6110245,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6831,22504,1672,425,13,3,0,0,1,1,1,442,,89,9,31,0.026,1,0.299,6.95,Non corrosive,-,-,-,-,NORMAL
ุุ6110203,3/12/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11533,33660,1161,183,13,3,0,1,0,1,0,200,,85,4,33,0,0.5,0.014,0.83,Noncorrosive,-,-,0.7,-,NORMAL
ุุ6110203,9/6/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5287,13455,1323,187,9,3,0,1,1,1,1,201,,92,7,32,0.016,1,0.018,0.88,Non corrosive,-,-,-,-,NORMAL
ุุ6110203,12/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5725,14104,1328,178,8,3,0,1,1,1,1,191,,96,5,35,0,0.5,0.022,1.31,-,-,-,-,-,NORMAL
EDP 008001,1/9/2009,,,,,,,,,,,,,3054,46737,4051,311,5,30,0,2,7,12,12,,,0,,,,,,,,,,,,
EDP 008001,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,54,0,34.8,0.036,1.5,0.014,0.69,ND,ND,0,ND,10,
EDP 008001,11/1/2009,,,,,,,,,,,,,11224,46851,5219,312,11,21,0,1,6,7,9,,,0,,,,,,,,,,,,
EDP 008001,1/26/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,8,31.2,0.018,2,0.006,0.36,0,0,0,0,13,
EDP 008001,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,55,5.47,30.4,0.0114,1,0,0.7,0,40,0,0.109,0,
EDP 008001,1/5/2011,,,,,,,,,,,,,31405,50311,2426,92,1,21,0,7,6,12,24,,,0,,,,,,,,,,,,
EDP 008001,7/18/2011,,,,,,,,,,,,,8451,12120,3120,287,0,20,0,10,5,12,15,,,49,10.54,,,,,,,,,,,
EDP 008001,1/4/2012,,,,,,,,,,,,,10965,34121,3410,256,20,10,0,13,3,10,15,,,49,8.484,35.4,0.0255,1,0.047,0.258,0,19,0,0.78,0,
EDP 008001,6/14/2012,,,,,,,,,,,,,12033,39325,2057,217,15,21,0,12,5,14,18,,,58,10.65,,,,,,,,,,,
EDP 008001,1/20/2013,,,,,,,,,,,,,11183,28821,2885,229,13,4,0,10,3,10,12,,,49,14.34,32,0.0142,1,0.0122,0.563,0,0,0,0.14,36.52,
EDP 008001,7/1/2013,,,,,,,,,,,,,11783,56420,2066,116,0,2,0,0,0,0,0,,,55,14.12,,,,,,,,,,,
EDP 008001,12/25/2013,,,,,,,,,,,,,27750,56652,2132,123,0,3,0,0,0,0,0,,,53,10.68,32.8,0.0138,1,0.073,1.255,0,0,0,0.704,25.98,
EDP 011601,1/11/2009,,,,,,,,,,,,,19946,72128,3978,1082,6,26,0,8,4,9,12,,,0,,,,,,,,,,,,
EDP 011601,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,49,8,31.1,0.036,1.5,0.012,0.61,ND,ND,0,ND,<10,
EDP 011601,11/1/2009,,,,,,,,,,,,,11322,64329,3561,1162,16,8,0,10,2,10,2,,,0,,,,,,,,,,,,
EDP 011601,1/26/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,67,8,34.1,0.018,2,0.011,0.49,0,0,0,0,12,
EDP 011601,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,9.91,30.4,0.0112,1,0,N/A,0,53,0,0.109,0,
EDP 011601,1/5/2011,,,,,,,,,,,,,29127,51476,2279,775,3,9,0,11,2,12,25,,,0,,,,,,,,,,,,
EDP 011601,7/18/2011,,,,,,,,,,,,,15647,25210,3015,852,15,0,0,10,2,10,5,,,46,13.54,,,,,,,,,,,
EDP 011601,1/4/2012,,,,,,,,,,,,,8599,28196,3011,427,18,4,0,11,1,8,13,,,56,8.413,27.7,0.006,1,0.35,0.492,0,40,0,0.54,0,
EDP 011601,6/14/2012,,,,,,,,,,,,,9466,31438,3777,309,0,0,0,15,0,4,10,,,50,12.21,,,,,,,,,,,
EDP 011601,1/20/2013,,,,,,,,,,,,,25936,79616,2388,380,44,3,0,0,0,1,2,,,57,8.32,33.6,0.0163,1,0.261,0.731,0,48,0,0.74,42.75,
EDP 011601,7/1/2013,,,,,,,,,,,,,14222,53669,1137,121,1,0,0,0,0,0,0,,,57,14.3,,,,,,,,,,,
EDP 011601,12/25/2013,,,,,,,,,,,,,11868,51924,1449,141,12,1,0,0,0,0,0,,,58,12.7,34,0.0269,1,0.086,0.407,0,43,0,1.035,52.98,
EDP004301,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2453,176,48,52,0,28,163,0,331,467,,53,11,28,0.02,0.5,0.65,4.23,4a,-,-,-,-,NORMAL
EDP004301,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12323,49573,3705,457,55,16,0,25,193,0,448,746,,46,18,28,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,6/21/2013,-,IEC,,,,-,-,,-,58,-,-,10206,30138,2301,136,23,29,0,0,225,0,392,413,58,45.88,17.6,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,1/7/2014,,IEC,,,,-,-,,-,58,-,-,10206,30138,2301,136,23,29,0,0,225,0,392,413,58,47.64,17.6,30.2,0.07,1.5,0.415,4.284,4A,37.49,0,2.16,-,NORMAL
EDP004301,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19758,38845,2230,125,14,29,3,0,149,0,247,320,,60,9,32,0.01,2,0.366,4.89,3b,15,0,1,0,NORMAL
EDP004301,6/27/2014,,IEC,,,,-,-,,-,48,-,-,19758,38845,2230,125,14,29,3,0,149,0,247,320,48,60.56,8.21,32.9,0.01,2,0.366,4.888,3B,14.95,0,1,-,NORMAL
EDP004301,9/9/2014,,IEC,,,,-,-,,-,58,-,-,25238,54140,2633,141,44,99,1,0,217,0,287,502,58,53.9,8.21,27.9,0.09,2,0.366,4.888,3B,11.48,0,1.98,-,NORMAL
EDP004301,12/16/2014,,IEC,,,,-,-,,-,58,-,-,17367,53703,1870,108,0,4,0,1,71,0,0,184,58,53.9,12.77,27.9,0.09,4,0.35,4.704,3B,11.48,0,1.98,-,NORMAL
EDP004301,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17367,53703,1870,108,0,4,0,1,71,0,0,184,,54,13,27,0.09,4,0.35,4.7,3b,12,No sludge,2,0,NORMAL
EDP004301,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19711,53334,2882,207,11,60,0,9,165,0,357,452,,47,15,30,0.09,3.5,0.294,5.52,2e,23,-,1.9,0,NORMAL
EDP004301,7/21/2015,-,IEC,,,,-,-,,-,52,-,-,19711,53334,2882,207,11,60,0,9,165,0,357,452,52,47.38,14.2,30.5,0.09,3.5,0.294,5.516,3B,22.95,0,1.87,-,NORMAL
EDP004301,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3547,56348,5972,629,77,53,0,19,144,429,97,922,,45,12,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2/9/2016,,IEC,,,,-,-,,-,45,-,-,25246,50317,3250,248,15,54,0,12,182,0,363,511,45,41,12.23,32.9,0.09,3.5,0.325,6.21,,8.54,0,0.7,,NORMAL
EDP004301,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25246,50317,3250,248,15,54,0,12,182,0,363,511,,41,13,32,0.09,3.5,0.325,6.21,3b,9,0,0.7,0,NORMAL
EDP004301,11/24/2016,,Mr.Puriwat K.,,IEC,,,,,,,,,5797,58273,5571,595,75,38,0,15,122,415,96,845,40,69,9,18,0.13,4.5,0.519,12.69,3B,0,No Sludge,18.2,180,NORMAL
EDP004301,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5797,58273,5571,595,75,38,0,15,122,415,96,845,,69,9,18,0.13,4.5,0.519,12.69,3b,0,0.01,18.2,180,NORMAL
EDP004301,2/2/2017,,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,5571,56341,5877,596,73,34,0,16,115,452,103,834,30,71,10,18,0.13,4.5,0.519,12.69,3B,0,No Sludge,18.16,179.84,NORMAL
EDP004301,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5571,56341,5877,596,73,34,0,16,115,452,103,834,,71,10,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,8/15/2017,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,37,-,-,8477,65673,6001,571,67,21,0,15,102,395,88,776,37,49,11,19,0.17,4.5,0.539,12.37,4A,6,No Sludge,17.9,239,NORMAL
EDP004301,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8477,65673,6001,571,67,21,0,15,102,395,88,776,,49,11,19,0.17,4.5,0.539,12.37,4a,6,0.01,17.9,239,NORMAL
EDP004301,7/20/2018,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,37,-,-,5252,27919,2305,279,27,3,0,2,23,175,17,334,35,52,9,19.52,0.08,4.5,0.395,8.498,3A,52.56,0.01,15.57,261.86,NORMAL
EDP004301,10/24/2018,,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,35,-,-,8591,43362,2305,428,36,4,0,3,24,181,20,495,34,64,15.8,18.3,0.14,4.5,0.449,9.493,3B,74.54,0.01,13.79,251.07,NORMAL
EDP004301,2/25/2019,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,-,34,-,-,6846,24239,778,65,11,1,0,3,24,18,7,81,38,62,12.3,18.3,0.14,4.5,0.449,9.493,3B,74.54,0.01,13.79,251.07,NORMAL
EDP004301,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6846,24239,778,65,11,1,0,3,1,18,7,81,,62,12,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,8/27/2019,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"6M_71,72",,-,38,-,-,19095,54137,1583,154,14,1,0,1,2,8,1,172,37,48.7,12,33.22,0.01,1.5,0.032,1.015,3A,73.16,0.02,1.18,27.6,NORMAL
EDP004301,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19095,54137,1583,154,14,1,0,1,2,8,1,172,,49,12,33,0.01,1.5,0.032,1.02,3a,74,0.02,1.2,28,NORMAL
EDP004301,8/28/2019,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,30.6,46,-,62.9,19095,54137,1583,154,14,1,0,1,2,8,1,172,37,48.7,12,33.22,0.01,1.5,0.032,1.015,3A,73.16,0.02,1.18,27.6,NORMAL
EDP004301,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19634,41408,1974,176,17,2,0,1,0,1,1,196,50,49,17,30,0.015,1.5,0.063,1.76,3B,70,No Sludge,2.4,0,NORMAL
EDP004301,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19634,41408,1974,176,17,2,0,1,0,1,1,196,,45,17,30,0.015,1.5,0.063,1.76,3b,70,0,2.4,0,NORMAL
EDP004301,9/29/2020,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,17362,47328,1938,162,12,2,0,2,0,1,1,178,40,53,18,32,0.001,2,0.035,1.61,1B,53,No Sludge,1.8,2,NORMAL
EDP004301,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17362,47328,1938,162,12,2,0,2,0,1,1,178,,53,18,32,0.001,2,0.035,1.61,1b,53,0,1.8,2,NORMAL
EDP004301,2/23/2021,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,9864,21277,1157,210,16,2,0,4,0,1,1,232,40,68,12,,0.014,,0.046,2.02,4A,54,No Sludge,1.6,32,NORMAL
EDP004301,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9864,21277,1157,210,16,2,0,4,0,1,1,232,,68,12,28,0.014,1.5,0.046,2.02,4a,54,0,1.6,32,NORMAL
EDP004301,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11595,29550,1243,205,7,1,0,3,1,1,1,217,,56,13,30,0.023,1.5,0.039,1.34,4a,52,0,1.5,37,NORMAL
