Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
EDP004301,2/4/2022,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,5651,30796,1235,189,5,2,0,14,2,4,5,212,40,63,18,30,0.001,1.5,0.127,2.54,4A,65,No Sludge,4.7,3,NORMAL
EDP004301,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5651,30796,1235,189,5,2,0,14,2,4,5,212,,63,18,30,0.001,1.5,0.127,2.54,4a,65,0,4.7,3,NORMAL
EDP004301,6/30/2022,,Mr.Puriwat K.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,,6/30/2022,,,,,5881,28798,1598,176,0,2,0,19,3,4,5,200,40,80,18,27,0.021,1.5,0.061,1.77,3B,46,No Sludge,1.8,58,NORMAL
EDP004301,2/8/2023,,Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,3M#1,2/8/2023,,,,,18452,65167,2543,366,11,4,0,27,4,4,5,412,44,64,12,29,0.006,1.5,0.06,2.09,3B,26,0.012,1.8,51,NORMAL
EDP004301,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,44,,,18452,65167,2543,366,11,4,0,27,4,4,5,412,44,73,12,29,0.006,1.5,0.12,2.09,3b,26,0.012,1.8,51,NORMAL
EDP004301,6/21/2023,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,50,,,6243,32618,1400,131,6,2,0,19,2,4,5,167,50,67,19,27,0.021,1.5,0.061,1.77,3b,46,No Sludge,1.8,58,NORMAL
EDP004301,5/8/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,27120,79546,2720,351,10,3,0,43,4,7,0,411,48,77.9,7.1,24.6,0.02,2,0.067,1.856,2e,288,-,-,90,NORMAL
EDP008001,11/22/2017,81711193,Mr.Eakkach W.,,FOCUS LAB,,,,,32,54,54,54,9815,37654,1855,119,0,0,0,0,0,2,62,119,40,72,7,28.6,0.006,1.5,0.005,0.474,,0,,0.18,21,NORMAL
EDP008001,3/22/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,31,51,52,63,13875,50116,1930,137,2,3,0,1,1,40,4,144,37,50,6.6,38.6,0.006,1.5,0.005,0.474,3B,0,0.008,0.18,21,NORMAL
EDP008001,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810161,"12M_71, 72, 73",,31.7,52,54,63.1,5541,20840,2204,153,3,2,0,1,4,2,4,163,37,51,5.1,38.1,0.003,1.5,0.044,0.575,Non corrosive,0,0.004,0.2,13.3,NORMAL
EDP008001,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810161,"12M_71, 72, 73",,31.7,52,54,63.1,5541,20840,2204,153,3,2,0,1,4,2,4,29025,37,51.1,5.1,38.1,0.003,L1.5,0.044,0.575,3B,0,0.004,0.2,19.4,NORMAL
EDP008001,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904133,"6M_71,72",,34.7,52,54,64.1,3627,17412,2209,171,2,4,0,1,1,9,1,179,40,56,6.2,38.12,0.003,1.5,0.044,0.575,3B,0,0.004,0.2,19.39,NORMAL
EDP008001,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,10491,31642,2757,244,14,5,0,0,0,1,5,269,52,46,,,,,,,,,,,,NORMAL
EDP008001,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,10491,31642,2757,244,14,5,0,0,0,1,5,269,52,46,,,,,,,,,,,,NORMAL
EDP008001,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6628,16218,454,64,0,2,0,0,0,1,1,66,56,75,9,35,0.006,1.5,0.009,0.51,Non Corrosive,0,-,0.3,14,NORMAL
EDP008001,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4154,23985,1670,218,0,8,0,2,2,2,3,230,,80,9,,,,,,,,,,,NORMAL
EDP008001,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4648,40089,1125,535,0,8,0,3,2,2,5,548,63,81,8,43,0.003,0.5,0.001,0.04,3a,0,-,0,0,NORMAL
EDP008001,9/10/2024,,Chayaporn S.,,HITACHI,,,,,,58,,,3779,28903,2383,314,2,13,0,4,4,2,4,,58,66,8,51.1,0.01,2,0.006,0.572,3b,177,,2.9,11,NORMAL
EDP008001,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,54,,,3619,29499,3686,367,3,14,0,3,3,17,9,390,54,80.4,3.6,51.1,0.01,2,0.006,0.572,3b,177,0.011,2.9,11,NORMAL
EDP008001,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,54,,,12993,72868,3775,325,2,15,0,3,4,5,5,349,54,80,5.4,33.7,0.02,2,0.005,0.524,3b,0,0.009,2.4,14,NORMAL
EDP011601,11/22/2017,81711194,Mr.Eakkach W.,,FOCUS LAB,,,,,34,50,52,55,2572,10607,3051,369,0,0,0,1,0,7,0,370,38,59,6.6,36.4,0.01,1.5,0.006,0.665,Non Corrosive,8.48,0.008,0.23,24.3,NORMAL
EDP011601,3/22/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32.2,57,65,61.4,13933,49944,3446,400,3,4,0,1,1,53,6,409,41,67,6.1,36.4,0.01,1.5,0.006,0.665,3B,8.48,0.008,0.23,24.3,NORMAL
EDP011601,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810162,"12M_71, 72, 73",,33.8,58,65,62.5,15670,58453,4100,438,3,6,0,2,2,27,13,451,41,57.3,6.3,35,0.006,1.5,0.036,0.794,Non corrosive,3.73,0.006,0.25,18.6,NORMAL
EDP011601,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810162,"12M_71, 72, 73",,33.8,58,65,62.5,15670,58453,4100,438,3,6,0,2,2,27,13,78829,41,57.3,6.3,35,0.006,L1.5,0.036,0.794,3A,3.73,0.006,0.25,24.8,NORMAL
EDP011601,4/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904134,"6M_71,72",,36.8,52,60,59.7,4487,20958,3662,437,2,6,0,2,1,11,1,448,38,54,6.9,35,0.006,1.5,0.036,0.794,3A,3.73,0.006,0.25,18.6,NORMAL
EDP011601,4/26/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904134,"6M_71,72",,36.8,52,60,59.7,4487,20958,3662,437,2,6,0,2,1,11,1,448,38,54,6.9,35,0.006,1.5,0.036,0.794,3A,3.73,0.006,0.25,18.6,NORMAL
EDP011601,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,5143,21654,3629,532,10,6,0,0,0,2,8,558,62,35,,,,,,,,,,,,NORMAL
EDP011601,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,5143,21654,3629,532,10,6,0,0,0,2,8,558,62,35,,,,,,,,,,,,NORMAL
EDP011601,5/20/2020,,,,IEC,,,,,,,,,5143,11654,1629,532,0,5,0,0,0,0,0,537,,,6,,,,,,,,,,,
EDP011601,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,4086,12484,1085,265,0,3,0,1,0,1,1,269,62,64,5,35,0.009,1.5,0.014,0.68,Non Corrosive,1,-,0.7,20,NORMAL
EDP011601,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3931,28391,2832,833,0,12,0,4,2,3,6,851,60,78,9,,,,,,,,,,,NORMAL
EDP011601,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4648,40089,2734,535,0,8,0,3,2,2,5,548,63,86,7,31,0.014,1.5,0.008,0.79,1b,0,-,0.4,19,NORMAL
EDP011601,10/9/2024,,Chayaporn S.,,HITACHI,,,,,,66,,,2720,37170,5440,1285,0,20,0,5,3,1,8,,66,68,5.9,32.4,0.03,2,0.01,0.83,2e,198,,3.9,19,NORMAL
EDP011601,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,64,,,2570,29447,4574,374,24,92,0,4,143,21,99,637,64,81.6,4.8,32.4,0.03,2,0.01,0.83,2e,198,0.012,3.9,0,NORMAL
EDP011601,9/18/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,3624,33589,6329,754,0,11,0,5,2,4,7,772,64,73.1,5.9,29.8,0.02,2,0.009,0.735,1a,0,0.019,3.2,15,NORMAL
EDP018401,8/1/2011,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,3007,262,13,92,0,0,258,0,0,625,,57,10,34,0.01,0.5,0.057,0.41,1b,-,-,-,-,NORMAL
EDP018401,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2318,115,0,5151,0,30,171,0,129,367,,57,7,27,0,0.5,0.077,0.43,1b,-,-,-,-,NORMAL
EDP018401,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12323,49573,2762,281,42,18,0,22,180,0,259,543,,45,23,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,6/21/2013,,IEC,,,,,,,,68,,,12323,49573,2762,281,42,18,0,22,180,0,259,543,68,45.5,22.36,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,1/7/2014,,IEC,,,,,,,,64,,,14898,30696,1512,157,0,44,0,0,236,0,139,437,64,54.74,14.88,29.8,0.02,0.5,0.076,0.302,1A,4,0,1.94,0,NORMAL
EDP018401,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24996,70390,1999,115,0,35,0,0,160,0,93,310,,53,10,32,0.04,0.5,0.086,0.89,1b,3,0,0.8,0,NORMAL
EDP018401,6/27/2014,,IEC,,,,,,,,74,,,24996,70390,1999,115,0,35,0,0,160,0,93,310,74,53.02,9.08,32.8,0.04,0.5,0.086,0.891,1B,3,0,1.94,0,NORMAL
EDP018401,12/16/2014,,IEC,,,,,,,,58,,,18525,44994,1174,103,0,6,0,0,100,0,0,209,58,53.88,7.31,34.3,0.01,0.5,0.069,0.416,1B,3,0,0.83,0,NORMAL
EDP018401,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18525,44994,1174,103,0,6,0,0,100,0,0,209,,54,8,34,0.01,0.5,0.069,0.42,1b,2,0,1.1,0,NORMAL
EDP018401,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18193,47158,2233,145,0,24,0,0,206,0,103,375,,54,8,32,0.02,0.5,0.078,0.57,1b,1,-,1.2,0,NORMAL
EDP018401,7/21/2015,,IEC,,,,,,,,68,,,18193,47158,2233,145,0,24,0,0,206,0,103,375,68,54.78,7.75,32.4,0.02,0.5,0.078,0.572,1B,1,0,1.18,0,NORMAL
EDP018401,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7482,53455,4024,300,21,114,0,2,316,216,15,753,,45,5,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,2/9/2016,,IEC,,,,,,,,62,,,20183,45092,2512,186,0,34,0,0,212,0,103,432,62,42.28,10.23,34.2,0.02,0.5,0.085,0.737,1B,0,0,0.63,0,NORMAL
EDP018401,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20183,45092,2512,186,0,34,0,0,212,0,110,432,,42,11,34,0.02,0.5,0.085,0.74,1b,0,0,0.6,0,NORMAL
EDP018401,6/14/2016,,Ekkarach W.,,FOCUS LAB,,,,,,34,,,7482,53455,4024,300,21,114,0,2,316,216,15,753,34,45.1,4.9,34.2,0.02,-,-,-,-,-,-,-,-,NORMAL
EDP018401,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6734,50551,3587,287,2,105,0,2,288,197,17,684,,64,5,36,0.01,0.5,0.005,0.43,1a,56,-,0.3,13,NORMAL
EDP018401,11/25/2016,-,Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,,,-,35,-,-,6734,50051,3587,287,23,105,0,2,288,197,17,705,35,64.3,4.7,36.03,0.01,0.5,0.005,0.43,1A,55.77,0,0.26,12.63,NORMAL
EDP018401,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4592,47961,3966,359,30,127,0,2,314,237,20,832,,71,5,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5217,53273,3698,334,33,115,0,2,302,196,11,786,,61,6,36,0.01,0.5,0.013,0.77,4a,62,0.1,0.2,14,NORMAL
EDP018401,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25240,58253,2746,94,13,1,0,2,1,12,8,111,,75,17,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7833,66055,4194,391,31,134,0,2,610,436,17,1168,,64,7,35,0.01,0.5,0.015,0.54,3b,47,-,0.3,12,NORMAL
EDP018401,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13338,78322,3988,283,23,120,0,2,349,404,15,777,,67,9,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP018401,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2185,41047,3518,310,37,124,0,2,358,390,5,831,,73,10,35,0.01,0.5,0.006,0.43,3b,44,0.02,0.2,13,NORMAL
EDP018401,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2982,37720,2935,324,17,138,0,5,157,8,119,641,,42,13,33,0.012,1,0.019,0.89,3a,41,0.01,0.8,0,NORMAL
EDP018401,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2933,28027,2335,216,33,121,0,1,178,2,127,549,,90,7,38,0,0.5,0.013,0.55,1b,0,0.02,0.6,0,NORMAL
EDP018401,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13916,47918,1341,205,34,58,0,1,84,2,29,382,,72,4,33,0.01,0.5,0.015,0.59,1b,38,0,0.7,9,NORMAL
EDP018401,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5094,26057,1626,237,21,28,0,1,50,1,19,337,,62,11,34,0.013,0.5,0.009,0.43,1b,40,0,0.3,0,NORMAL
EDP018401,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6960,50522,2014,252,16,99,0,3,327,12,222,697,,71,16,34,0,34,0.016,0.46,1b,52,0,0.7,,NORMAL
EDP018401,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2702,29348,2279,233,18,91,0,3,323,9,226,668,70,62,20,,,,,,,,,,,NORMAL
EDP018401,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,13588,63888,2962,450,25,162,0,3,387,9,218,1027,54,78,5,34,0.006,0.006,0.006,0.62,1d,28,0.009,0.3,7,NORMAL
EDP018401,6/27/2023,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/27/2023,,62,,,3057,39668,1865,212,17,83,0,2,291,8,207,817,62,77,16,34,0.006,0.5,0.014,0.002,1b,32,No Sludge,0.4,14,NORMAL
EDP018401,5/8/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,62,,,3975,71373,3033,390,24,140,0,3,456,294,0,1013,62,84.4,4.6,29.4,0,1,0.016,0.495,2e,12,-,-,21,NORMAL
ET8712/1,1/1/1970,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,
ET8712/1,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18462,42657,8653,583,13,5,0,2,1,3,17,604,,42,6,31,0,0.5,0.08,1.98,1a,-,-,-,-,NORMAL
ET8712/1,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,26967,69064,9564,650,0,8,0,0,2,3,15,660,,40,13,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712/1,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27467,51670,3962,177,2,5,0,0,0,0,4,184,,48,9,32,0,0.5,0.079,1.84,1b,45,0,1.6,0,NORMAL
ET8712/1,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17408,44891,2643,107,0,2,0,0,2,0,0,111,,54,12,34,0,1,0.033,0.58,1b,41,0,1.7,0,NORMAL
ET8712/1,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17502,41028,3628,209,2,3,0,0,1,0,9,215,,47,11,32,0,1,0.033,0.58,1b,33,0,1.6,0,NORMAL
ET8712/1,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2516,68436,10847,781,7,50,0,11,20,24,27,869,,45,9,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712/1,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17399,39541,3870,296,8,5,0,0,5,0,9,314,,41,14,30,0.01,1.5,0.075,0.53,1a,19,0.01,1.1,0,NORMAL
ET8712/1,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11944,44732,1207,79,0,0,0,0,0,0,0,79,,43,14,36,0.01,1.5,0.029,5,2b,0,-,1.2,11,NORMAL
ET8712/1,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8741,37638,1997,147,6,2,0,1,0,19,5,156,,61,10,-,-,-,-,-,-,-,0.01,-,-,NORMAL
ET8712/1,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6256,46140,3456,361,9,3,0,4,1,2,0,378,,50,10,36,0.01,1.5,0.005,1.58,3b,0,-,2.6,14,NORMAL
ET8712/1,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5738,26141,1440,133,7,3,0,2,0,37,3,145,,58,12,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712/1,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16131,74595,2893,320,11,5,0,9,0,4,36,345,,55,10,35,0.01,1.5,0.086,2.79,3a,0,-,4,11,NORMAL
ET8712/1,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7189,43538,4036,500,15,6,0,15,5,12,13,541,,52,10,-,-,-,-,-,-,-,0.02,-,-,NORMAL
ET8712/1,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5748,62805,4445,604,14,6,0,23,1,2,0,648,,56,11,35,0.01,1.5,0.085,2.12,3a,0,-,2.2,15,NORMAL
ET8712/1,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4460,34174,3488,249,15,2,0,39,0,1,0,305,,46,14,34,0.016,2,0.053,1.99,1b,0,0.02,2.7,0,NORMAL
ET8712/1,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4984,39022,3376,278,10,5,0,23,0,1,0,316,,55,15,33,0.005,2,0.064,1.56,1b,0,0,3.4,1,NORMAL
ET8712/1,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4655,27010,2691,469,11,5,0,15,0,1,0,500,,47,9,30,0.017,30,0.057,4.62,1b,0,0,2.5,14,NORMAL
ET8712/1,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8930,44868,3168,494,5,3,0,9,1,1,1,512,,71,13,33,0.03,33,0.055,4.7,1b,0,0,2.4,15,NORMAL
ET8712/1,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4524,32359,2976,366,0,4,0,22,1,0,2,393,,75,16,34,0.028,1.5,0.075,2.03,1b,6,0,2.6,0,NORMAL
ET8712/1,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5453,51160,4441,667,6,8,0,46,2,3,1,729,52,75,10,,,,,,,,,,,NORMAL
ET8712/1,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,15144,74373,4437,902,7,9,0,39,2,2,1,959,54,60,11,32,0.029,1.5,0.076,3.75,1b,<5,0.012,3.4,15,NORMAL
ET8712/1,11/20/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2023-11-20,12M 2023,11/20/2023,,70,,,7291,59004,2450,575,5,6,0,36,1,1,6,623,34,61,7.7,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
ET8712/1,2/12/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00206,6M 2024,2/12/2024,,70,,,5606,24774,540,63,0,2,0,0,0,2,63,65,62,64.5,10.5,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
ET8712/1,6/27/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00688,6M 2024,2/12/2024,,70,,,5456,36376,5021,527,5,5,0,0,0,0,0,59,64,42.9,9.6,28.7,0.04,2,0.084,7.39,2e,13,0,6.3,35,NORMAL
ET8712/1,11/26/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00180,12M 2024,11/26/2024,,60,,,13956,70522,5611,757,4,8,0,54,2,1,1,826,60,62.6,11.5,28.3,0.03,2.5,0.103,2.94,2e,11,0,6.8,20,NORMAL
ET8712/1,5/8/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00527,6M 2025,5/8/2025,,60,,,13298,91762,2446,527,6,5,0,5,1,0,0,544,60,74.1,6.3,28.3,0.03,2.5,0.103,2.94,2e,11,0,6.8,20,NORMAL
ET8712/1,5/8/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,,,,13298,91762,2446,527,6,5,0,5,1,0,0,543,60,47,6.3,28.3,0.03,2.5,0.103,2.94,2e,11,-,6.8,35,NORMAL
ET8712_2,1/1/1970,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712_2,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6980,38110,5847,507,12,12,0,5,2,0,0,538,,58,7,30,0.01,0.5,0.09,0.69,1a,-,-,-,-,NORMAL
ET8712_2,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12905,48645,7635,542,10,10,0,4,6,0,0,572,,47,16,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712_2,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24884,517,2928,170,0,6,0,0,4,0,9,180,,51,5,33,0.03,1,0.053,3.67,1a,57,0,2.7,0,NORMAL
ET8712_2,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16946,52574,2577,108,2,3,0,0,7,0,9,120,,55,8,32,0.01,1,0.084,0.67,1a,54,0,2,0,NORMAL
ET8712_2,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16702,53964,3565,262,12,7,0,0,5,0,15,286,,41,11,31,0.02,1,0.088,0.79,1a,47,0,1.9,0,NORMAL
ET8712_2,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4621,73074,9832,866,9,52,0,15,26,26,30,968,,42,6,-,-,-,-,-,-,-,0,-,-,NORMAL
ET8712_2,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22717,64017,4035,299,15,5,0,3,11,0,15,333,,50,10,32,0.02,1.5,0.072,1.02,1b,33,0,2.4,0,NORMAL
ET8712_2,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3186,68454,10028,897,9,54,0,15,27,17,25,1002,,49,8,36,0,1.5,0.074,2.36,1b,0,-,3.1,12,NORMAL
ET8712_2,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1423,65002,9769,913,10,54,0,16,24,20,12,1017,,47,9,36,0.01,2,0.076,1.76,3b,0,0.01,3.3,14,NORMAL
ET8712_2,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15528,54246,1519,64,2,1,0,1,0,33,3,68,,58,10,-,-,-,-,-,-,-,0.1,-,-,NORMAL
ET8712_2,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6008,28911,3048,224,8,3,0,2,0,3,62,237,,53,8,35,0.01,2,0.092,3.26,3a,0,-,4.2,11,NORMAL
ET8712_2,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2114,15828,3350,225,14,4,0,2,1,2,4,246,,50,9,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712_2,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9323,43172,3426,244,17,4,0,3,1,3,0,269,,47,11,35,0.01,2,0.095,3.51,3a,0,0.02,3.3,11,NORMAL
ET8712_2,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13041,55368,2769,175,8,2,0,5,0,1,0,190,,45,17,35,0.016,2,0.096,4.12,1b,0,0,4,0,NORMAL
ET8712_2,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15568,47266,2533,198,15,4,0,2,0,1,0,219,,51,11,34,0.007,34,0.082,3.49,1b,0,0,4.6,0,NORMAL
ET8712_2,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9046,20197,1705,208,22,4,0,1,0,0,0,235,,48,7,33,0.012,2,0.077,4.34,1b,0,0,3.1,11,NORMAL
ET8712_2,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7275,24167,1501,212,10,3,0,1,1,1,1,227,,54,14,35,0.021,2,0.065,3.21,1b,0,0,3.2,12,NORMAL
ET8712_2,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3009,18495,1775,171,8,4,0,2,2,0,2,187,,79,15,35,0.01,1.5,0.066,2.02,1b,5,0,2.9,0,NORMAL
ET8712_2,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4130,27195,2971,304,13,7,0,3,2,2,1,329,52,74,18,,,,,,,,,,,NORMAL
ET8712_2,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,9737,72618,3263,535,14,9,0,4,2,2,1,564,50,72,8,34,0.027,2,0.085,2.71,1b,<5,0.011,3.6,12,NORMAL
ET8712_2,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,58,,,6674,56866,1966,217,6,4,0,3,2,2,1,231,58,76,14,34,0.027,2,0.085,2.71,1b,5,0.011,3.6,12,NORMAL
ET8712_2,11/20/2023,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00105,12M 2023,11/20/2023,,62,,,31445,87128,1179,144,0,4,0,4,0,1,1,304,62,30.2,17.7,30.4,0.01,2.5,0.079,3.503,2e,12,0,35,20,NORMAL
ET8712_2,6/27/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00689,6M 2024,6/27/2024,,60,,,2241,29477,3620,423,6,5,0,0,0,0,0,434,60,59.8,6.7,30.4,0.01,2.5,0.079,3.503,2e,12,0,35,20,NORMAL
ET8712_2,11/26/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00181,12M 2024,11/26/2024,,60,,,12553,71890,3948,574,4,8,0,9,3,3,1,598,60,66.6,9.5,30.1,0.02,2.5,0.087,2.961,2e,8,0,35,20,NORMAL
ET8712_2,5/8/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00528,6M 2025,5/8/2025,,63,,,4760,82371,3939,776,7,10,0,9,3,1,0,805,63,55.7,7.8,30.1,0.02,2.5,0.087,2.961,2e,8,0,3.5,20,NORMAL
ET8713/1,1/1/1970,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8713/1,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15108,53982,6248,310,12,8,0,14,13,0,31,357,,47,8,33,0.02,0.5,0.076,1.42,2b,-,-,-,-,NORMAL
ET8713/1,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16939,67772,6766,734,15,6,0,12,15,0,24,782,,43,16,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8713/1,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22286,68182,2715,179,0,3,0,0,2,0,17,184,,56,5,31,0.03,0.5,0.08,2.05,1b,15,0,1.2,0,NORMAL
ET8713/1,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,53488,17561,1683,107,0,1,0,1,4,0,0,113,,45,10,34,0.01,1.5,0.075,2.7,1b,11,0,1,0,NORMAL
ET8713/1,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16527,56110,3243,209,1,5,0,0,9,0,22,224,,44,13,32,0.01,1,0.081,2.15,1b,13,0,1.1,0,NORMAL
ET8713/1,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5170,68300,8794,916,6,20,0,22,17,27,43,981,,47,7,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8713/1,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21146,51138,4752,315,0,5,0,3,16,0,23,339,,45,12,34,0.01,1,0.085,2.49,1b,0,0.01,1,0,NORMAL
ET8713/1,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4775,67072,9227,920,5,21,0,24,18,17,38,988,,56,7,37,0.01,1.5,0.035,1.66,2e,0,-,1.3,9,NORMAL
ET8713/1,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3819,64378,9146,947,6,20,0,25,17,18,36,1015,,47,6,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8713/1,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3492,66752,9856,935,5,2,0,29,18,13,24,989,,47,7,37,0.01,1.5,0.042,2.7,3b,0,-,1.8,11,NORMAL
ET8713/1,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2566,8162,2047,69,1,0,0,2,1,8,2,73,,52,8,-,-,-,-,-,-,-,0.01,-,-,NORMAL
ET8713/1,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7022,33781,3838,246,6,3,0,4,2,0,4,261,,49,9,36,0,2,0.233,2.79,3a,0,-,4.3,9,NORMAL
ET8713/1,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8902,51074,4031,282,6,3,0,5,1,3,7,297,,47,9,-,-,-,-,-,-,-,0.02,-,-,NORMAL
ET8713/1,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8949,59069,4069,379,6,4,0,6,2,4,1,397,,47,10,35,0.01,1.5,0.076,3.51,3b,0,-,2.3,10,NORMAL
ET8713/1,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11164,29800,3873,318,7,2,0,2,0,1,1,329,,46,12,34,0.017,2,0.053,1.99,1a,0,0.02,2.8,0,NORMAL
ET8713/1,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12754,29799,2838,362,5,4,0,3,0,1,0,374,,61,12,34,0,2,0.064,2.56,1b,0,0,3.5,0,NORMAL
ET8713/1,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9257,22498,2246,455,5,5,0,3,0,1,0,468,,67,8,32,0.016,32,0.069,4.39,1b,0,0,2.9,9,NORMAL
ET8713/1,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7241,45768,2828,489,4,3,0,2,1,1,1,499,,57,17,34,0.014,2,0.074,3.48,1b,0,0,3.2,0,NORMAL
ET8713/1,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3485,39518,2524,464,0,6,0,7,2,4,2,479,,61,14,35,0,2,0.086,3.06,1b,8,0,5.6,0,NORMAL
ET8713/1,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4117,56770,4061,770,0,10,0,10,3,4,2,793,52,71,16,,,,,,,,,,,NORMAL
ET8713/1,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,12137,74005,3641,1053,7,11,0,10,2,3,2,1083,54,65,9,34,0.023,2.5,0.116,3.84,1b,<5,0.016,5.1,8,NORMAL
ET8713/1,12/12/2023,,Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GPSC,82312234,,12/14/2023,,,,,6426,19842,151,3,4,1,0,0,0,31,16,8,40,80,10.7,42.2,0.01,1,0.007,0.176,1b,133.74,,,4,NORMAL
ET8713/1,11/26/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,60,,,15635,72997,1859,369,4,3,0,4,0,2,0,380,60,57.8,8.5,33.2,0.01,2,0.006,0.168,2e,266,0,0,0,NORMAL
EV9277_1,8/1/2011,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,3418,183,31,0,0,0,0,0,0,214,,57,18,33,0.091,1.5,0.109,1.82,3a,-,-,-,-,NORMAL
EV9277_1,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18517,48421,2710,243,15,0,0,1,0,2,8,259,,62,19,33,0.016,0.5,0.138,2.32,3b,-,-,-,-,NORMAL
EV9277_1,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,24754,53432,3512,244,20,1,0,0,0,0,10,265,,45,26,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12807,39494,1318,117,5,0,0,0,0,0,10,122,,56,19,-,-,-,-,-,-,-,0,-,-,NORMAL
EV9277_1,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9971,27673,1261,103,0,0,0,0,0,0,0,103,,54,14,33,0.009,1.5,0.132,1.77,3b,0,0,4.1,0,NORMAL
EV9277_1,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22257,40469,2196,186,3,0,0,0,3,0,12,192,,47,13,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21908,55979,3079,126,22,0,0,2,1,7,16,151,,72,21,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20988,43019,1789,128,0,0,0,0,2,0,10,130,,0.166,11,31,0.013,1.5,0.166,2.05,3a,0,0,3.9,0,NORMAL
EV9277_1,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23158,57726,3256,120,1,2,0,4,1,8,17,128,,66,22,16,0.113,2.5,0.094,2.46,1a,0,0.01,3.2,23,NORMAL
EV9277_1,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22881,55091,3045,104,17,2,0,2,1,8,14,126,,69,16,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18680,46819,3045,104,17,2,0,2,1,8,14,126,,62,18,16,0.131,2.5,0.092,2.71,3b,0,0.01,3.4,25,NORMAL
EV9277_1,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25240,58253,2746,94,13,1,0,2,1,12,8,111,,75,17,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27626,72478,2907,98,16,2,0,2,2,13,7,120,,64,16,16,0.117,3,0.095,2.6,3b,0,0.01,3.4,23,NORMAL
EV9277_1,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18493,50675,2788,90,16,1,0,2,1,8,7,110,,48,17,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_1,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23544,61907,2698,129,16,3,0,2,1,56,14,151,,42,23,16,0.13,2.5,0.096,2.47,3b,0,0.02,3.4,33,NORMAL
EV9277_1,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16176,36231,1532,125,0,1,0,0,0,7,3,126,,54,32,27,0.124,3,0.102,2.31,3b,0,0,3.9,0,NORMAL
EV9277_1,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8224,15795,1101,76,10,0,0,1,0,1,1,87,,74,24,26,0.109,2.5,0.101,2.72,3b,34,0,4.7,3,NORMAL
EV9277_1,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15605,27719,1234,74,14,0,0,1,0,2,1,89,,67,18,26,0.108,2,0.103,0.45,2c,0,0,3.6,25,NORMAL
EV9277_1,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18640,43932,1654,82,9,1,0,1,1,1,1,94,,48,25,16,0.114,2.5,0.1,2.85,2c,0,0,3.6,28,NORMAL
EV9277_1,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5992,32542,1346,69,7,2,0,2,1,7,4,81,,61,26,16,0.119,2.5,0.099,2.74,2c,0,0,3.5,25,NORMAL
EV9277_1,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10758,50494,1996,133,16,2,0,2,1,7,4,154,40,56,27,,,,,,,,,,,NORMAL
EV9277_1,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,42,,,18827,70383,1864,118,12,2,0,2,1,6,3,135,42,65,23,16,0.121,2.5,0.103,2.93,2c,<5,0.014,4,30,NORMAL
EV9277_1,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,44,,,14552,73329,1348,65,11,2,0,2,1,6,3,85,44,34,29,16,0.12,2.5,0.103,2.93,2c,5,0.014,4,30,NORMAL
EV9277_2,1012-01-26,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17961,49126,3048,367,13,1,0,0,0,8,14,381,,52,16,33,0.01,0.5,0.12,1.65,3b,-,-,-,-,NORMAL
EV9277_2,8/1/2011,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,2900,186,33,4,0,5,8,0,0,236,,35,33,32,0.11,1,0.131,1.69,3a,-,-,-,-,NORMAL
EV9277_2,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,29743,65168,2822,248,12,2,0,0,3,6,10,265,,40,24,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10298,35504,1144,115,3,0,0,0,0,0,11,118,,55,17,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9656,27862,1437,104,0,0,0,0,0,0,4,104,,55,16,34,0.1,1.5,0.095,1.68,3b,0,0,4.6,0,NORMAL
EV9277_2,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27527,54938,2333,106,26,0,0,0,3,0,0,135,,47,17,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22961,55786,3294,105,18,0,0,2,1,14,21,126,,48,22,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,28610,56166,2292,125,14,0,0,0,2,0,8,141,,49,13,34,0.11,1.5,0.138,1.53,3a,0,0,3.3,0,NORMAL
EV9277_2,11/2/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22532,55830,3614,121,24,2,0,2,1,8,16,150,,64,24,16,0.11,2.5,0.089,2.41,1a,0,0.01,2.9,21,NORMAL
EV9277_2,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27075,71621,3601,104,17,2,0,2,1,8,16,126,,47,22,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18903,51906,3536,111,16,1,0,2,1,6,13,131,,47,23,16,0.13,2.5,0.093,2.43,2e,0,0.01,3.2,25,NORMAL
EV9277_2,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21513,49841,3097,88,15,1,0,2,1,11,8,107,,75,23,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,30265,83453,4043,140,22,2,0,2,2,10,9,168,,61,21,16,0.12,2.5,0.09,2.44,3b,0,0.01,2.9,28,NORMAL
EV9277_2,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18521,51909,3625,98,15,1,0,2,1,8,7,117,,68,23,-,-,-,-,-,-,-,-,-,-,NORMAL
EV9277_2,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22375,57810,3225,132,17,1,0,2,1,49,15,156,,43,24,16,0.13,2.5,0.086,2.31,3b,0,0.02,3.1,42,NORMAL
EV9277_2,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18730,37232,1738,131,9,1,0,0,0,9,6,141,,26,31,27,0.123,2.5,0.094,2.3,3b,0,0,3.4,0,NORMAL
EV9277_2,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6610,17558,1228,93,14,1,0,1,0,2,1,109,,44,24,29,0.119,2.5,0.093,2.38,3b,0,0,3.5,3,NORMAL
EV9277_2,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15837,27490,1235,78,13,0,0,1,0,3,3,92,,61,23,26,0.108,2,0.094,2.2,2c,0,0,3.5,25,NORMAL
EV9277_2,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20659,49416,1579,86,8,1,0,1,1,1,1,97,,49,29,16,0.115,2.5,0.088,2.42,2c,0,0,3.3,26,NORMAL
EV9277_2,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6649,39857,1678,102,11,2,0,2,1,9,4,118,,46,33,15,0.113,2.5,0.089,2.27,2c,0,0,3.6,0,NORMAL
EV9277_2,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12845,65469,1672,86,10,2,0,2,1,8,4,101,40,69,29,,,,,,,,,,,NORMAL
EV9277_2,2/9/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,45,,,22353,74186,2122,135,14,2,0,2,1,7,3,154,45,44,29,16,0.125,2.5,0.098,2.25,2c,<5,0.013,3.8,29,NORMAL
EV9277_2,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,6/21/2023,,46,,,15866,79086,1236,57,10,2,0,1,1,6,3,76,46,67,30,16,0.125,2.5,0.098,2.25,2c,5,0.013,3.8,29,NORMAL
FC203816,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810215,"12M_71, 72, 73",,35.1,44,-,60.2,7549,65935,6330,1309,11,8,0,1,1,2,0,1330,37,68.3,6.5,40.3,0.005,0.5,0.019,0.264,2C,0,0.018,0.71,9.4,NORMAL
FC203816,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905117,"6M_71, 72",,34,44,,64.1,4151,49805,6205,1161,8,7,0,1,1,0,0,1178,38,45.3,7.1,40.3,0.005,0.5,0.019,0.264,2C,0,0.018,0.71,0,
JD85034202,10/30/2012,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,11083,38613,2195,280,57,5,0,7,3,0,0,295,44,52,12.53,-,-,-,-,-,,,,,-,NORMAL
JD85034202,5/1/2013,,IEC,,TIS,,,,,,,,,18321,36527,2361,190,61,3,0,3,1,0,0,255,40,45.5,16.95,-,-,-,-,-,,,,,-,NORMAL
JD85034202,9/16/2013,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,16532,23570,2359,153,29,0,0,0,0,0,0,182,44,0,-,31,0.098,0.5,0.068,0.242,-,0,0,0.46,0,NORMAL
JD85034202,10/29/2013,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,20138,31078,3450,186,43,1,0,0,0,0,0,230,42,45.54,15.88,31,0.098,0.5,0.068,0.242,-,80.61,0,0.46,0,NORMAL
JD85034202,5/20/2014,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,19700,32307,3526,233,32,0,0,0,0,0,0,265,60,44.38,15.23,32.5,0.083,0.5,0.074,0.138,1A,77.23,0,0.51,0,NORMAL
JD85034202,10/16/2014,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,20314,66158,2255,205,1,0,0,0,0,1,0,206,60,45.66,17.59,32.3,0.083,0.5,0.083,0.558,1A,79.95,0,0.52,0,NORMAL
JD85034202,2/12/2015,,IEC,Kritsada K.,TIS,GHECO-ONE,,,,,,,,15044,42197,2974,225,7,2,0,0,0,0,0,234,48,46.14,14.16,-,-,-,-,-,-,-,-,-,-,NORMAL
JD85034202,3/23/2016,-,Ekkarach W.,Mr. Kritsada K.,FOCUS LAB,GHECO-ONE,81603073,"12M_71,72,73",3/23/2016,-,-,-,-,8298,73108,8114,660,20,6,0,6,1,4,10,693,37,64.7,15.9,42.54,0.003,0.5,0.001,0.187,2D,0,0.008,0.08,12.3,NORMAL
JD85034202,10/5/2016,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81610035,"6M_71,72",10/5/2016,-,-,-,-,5050,66543,8355,712,17,7,0,6,1,0,6,743,31,50.7,15.5,42.54,0.003,0.5,0.001,0.187,2D,0,0.008,0.08,12.3,NORMAL
JD85034202,4/26/2017,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81704105,"12M_71,72,73",4/26/2017,-,-,-,-,7472,66543,9893,748,16,8,0,8,2,22,23,782,37,54.1,15.6,42.88,0.003,0.5,0.002,0.132,3A,0,0.003,0.1,13.1,NORMAL
JD85034202,11/9/2017,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81711041,"6M_71,72",11/9/2017,-,-,-,-,4848,59828,11242,857,16,9,0,8,2,4,13,892,35,67.3,16.7,42.88,0.003,0.5,0.002,0.132,3A,0,0.003,0.1,13.1,NORMAL
JD85034202,4/4/2018,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81804045,"12M_71,72,73",4/4/2018,33,53,57,55.7,6294,68678,12059,913,16,9,0,10,2,9,8,950,35,58.9,14.5,42.1,0.001,0.5,0.004,0.21,3A,0,0.001,0.15,17.9,NORMAL
JD85034202,10/8/2018,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81810142,"6M_71,72",10/8/2018,-,-,-,-,7426,70194,13114,901,15,10,0,11,4,23,21,941,35,57,14.9,42.13,0.001,0.5,0.004,0.21,3A,0,0.001,0.15,17.87,NORMAL
JD85034202,5/10/2019,-,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81905126,"12M_71,72,73",5/10/2019,35.9,57,62,58.3,5197,57525,11033,763,11,10,0,10,2,6,3,796,38,56.7,18.1,40.4,0.002,0.5,0.003,0.246,2E,0,0.007,0.17,17.8,NORMAL
JD85034202,4/21/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6245,58737,9100,871,7,12,0,16,3,4,2,909,54,60,16,,,,,,,,,,,NORMAL
JD85034202,10/17/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,8739,88302,15768,952,8,13,0,22,4,7,1,999,44,62.7,17,36.8,0.02,1,0,0.25,2e,-,0.009,0.9,19,NORMAL
K757926,5/20/2020,,,,IEC,,,,,,,,,12201,21191,997,84,0,1,0,0,0,0,0,85,,,14,,,,,,,,,,,
K757927,5/20/2020,,,,IEC,,,,,,,,,14134,24109,499,61,4,0,0,0,0,0,0,65,,,11,,,,,,,,,,,
o61539,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,22424,76469,974,123,10,2,0,10,1,1,1,146,50,79,10,31,0.033,0.5,0.038,0.87,1b,<5,0.01,1.7,21,NORMAL
O61539,6/21/2023,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,55,,,8066,35232,660,61,4,1,0,8,0,1,1,74,55,79,10,31,0.033,0.5,0.038,0.87,1b,-,No Sludge,1.7,21,NORMAL
PBE-0579,12/14/2006,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,7,39.8,0.008,0,0.06,0.71,0,0,0,0,0,
PBE-0579,9/20/2007,,,,,,,,,,,,,10059,75420,2552,295,12,28,0,5,82,0,47,,,0,,,,,,,,,,,,
PBE-0579,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,6,33.5,0.041,1,0.014,0.49,0,0,0,0,0,
PBE-0579,11/6/2009,,,,,,,,,,,,,11960,81457,2463,204,5,52,0,5,81,3,43,,,0,,,,,,,,,,,,
PBE-0579,1/5/2011,,,,,,,,,,,,,34296,48004,2952,304,0,9,0,17,3,16,23,,,52,5.55,32.4,0.0155,0.5,0.01,2.55,0,0,0,7.14,0,
PBE-0579,7/18/2011,,,,,,,,,,,,,14180,17307,2085,275,0,17,0,33,73,8,50,,,43,12.43,0,0,0,0,0,0,0,0,0,0,
PBE-0579,1/4/2012,,,,,,,,,,,,,5200,32580,2672,263,12,13,0,21,51,5,80,,,49,12.86,35.7,0.0091,0.5,0.077,0.658,0,0,0,2.53,0,
PBE-0579,6/14/2012,,,,,,,,,,,,,5008,35714,2010,260,0,16,0,15,56,2,63,,,50,0,0,0,0,0,0,0,0,0,0,0,
PBE-0579,1/20/2013,,,,,,,,,,,,,11878,40080,2618,252,0,22,0,12,52,0,43,,,49,4.39,36.6,0.013,0.5,0.075,0.741,0,0,0,0.95,0,
PBE-0579,2/1/2013,,,,,,,,,,,,,0,0,3009,200,10,34,0,5,66,0,0,,,0,,,,,,,,,,,,
PBE-0579,2/4/2013,,,,,,,,,,,,,0,0,3074,200,8,30,0,5,70,0,0,,,0,,,,,,,,,,,,
PBE-0579,7/1/2013,,,,,,,,,,,,,23773,59240,2797,221,9,11,0,3,52,0,42,,,50,14.45,0,0,0,0,0,0,0,0,0,0,
PBE-0579,12/25/2013,,,,,,,,,,,,,12615,54203,2098,141,0,15,0,0,63,0,0,,,51,10.03,34.9,0.0024,0.5,0.087,0.633,0,0,0,2.25,0,
PBE-0580,12/14/2006,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,16,27.4,0.006,0,0.4,2,0,0,0,0,0,
PBE-0580,9/21/2007,,,,,,,,,,,,,12000,76108,1446,128,10,27,0,5,78,0,47,,,0,,,,,,,,,,,,
PBE-0580,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,47,5,34.6,0.038,1,0.011,0.6,0,0,0,0,0,
PBE-0580,11/6/2009,,,,,,,,,,,,,14549,75421,1464,147,0,49,0,6,82,4,58,,,0,,,,,,,,,,,,
PBE-0580,1/5/2011,,,,,,,,,,,,,19895,56143,1282,92,0,28,0,7,73,11,24,,,50,7.41,32,0.0059,0.5,0.01,4.93,0,0,0,0.1,0,
PBE-0580,7/18/2011,,,,,,,,,,,,,11205,66645,773,160,0,14,0,33,55,8,55,,,44,19.32,0,0,0,0,0,0,0,0,0,0,
PBE-0580,1/4/2012,,,,,,,,,,,,,4667,26390,1049,141,18,12,0,18,0,0,43,,,53,13.3,32.3,0.0085,0.5,0.044,0.866,0,0,0,1.4,0,
PBE-0580,6/14/2012,,,,,,,,,,,,,4689,35531,1331,147,20,18,0,8,65,0,51,,,51,5.94,0,0,0,0,0,0,0,0,0,0,
PBE-0580,1/20/2013,,,,,,,,,,,,,13139,44625,1237,176,0,28,0,1,58,0,0,,,53,5.25,33,0.0102,0.5,0.062,1.025,0,0,0,1.43,12.11,
PBE-0580,2/1/2013,,,,,,,,,,,,,0,0,2090,166,0,39,0,6,87,0,0,,,0,,,,,,,,,,,,
PBE-0580,2/4/2013,,,,,,,,,,,,,0,0,2115,166,0,36,0,6,80,0,0,,,0,,,,,,,,,,,,
PBE-0580,7/1/2013,,,,,,,,,,,,,19501,62940,2215,124,0,14,0,0,55,0,0,,,54,11.64,0,0,0,0,0,0,0,0,0,0,
PBE-0580,12/25/2013,,,,,,,,,,,,,15450,58211,1188,120,0,11,0,0,58,0,0,,,48,10.04,31.7,0.0119,0.5,0.061,0.373,0,0,0,4.43,61.895,
PBE0579,3/23/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803152,"6M_71, 72",,33,40,-,51,2328,65188,3574,198,2,46,0,7,104,108,6,71595,34,57.5,7.4,-,-,-,-,-,-,-,-,-,-,NORMAL
PBE0580,3/22/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803151,"6M_71, 72",,32,40,-,52,5400,66740,2214,145,1,45,0,9,103,107,6,74828,34,69.3,6,38.7,0.005,L1.0,0.017,1.13,3B,0,0.016,0.63,0,NORMAL
PBJ-1200,6/18/2009,,,,,,,,,,,,,5065,73716,5554,910,11,17,0,7,11,0,0,,,0,,,,,,,,,,,,
PBJ-1200,6/19/2010,,,,,,,,,,,,,0,0,6395,704,10,12,0,4,11,0,0,,,46,12.61,29.2,0.0251,1.5,0.175,5.05,0,0,0,0,0,
PBJ-1200,1/5/2011,,,,,,,,,,,,,20456,54448,2443,452,2,16,0,10,8,19,27,,,46,10.51,30.1,0.0047,1,0,0,0,2,0,0.01,0,
PBJ-1200,7/18/2011,,,,,,,,,,,,,5865,52142,5246,767,13,13,0,4,12,0,0,,,39,18.07,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,1/4/2012,,,,,,,,,,,,,6866,33815,3081,150,20,15,0,20,0,0,0,,,44,12.66,32.8,0.0073,1,0.195,5.209,Corrosive,0,0,145.6,0,
PBJ-1200,6/14/2012,,,,,,,,,,,,,8265,26524,3512,450,13,16,0,14,0,0,0,,,47,7.74,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,1/20/2013,,,,,,,,,,,,,16897,37409,2996,236,44,1,0,0,0,0,0,,,54,5.7,34.5,0.0132,1,0.043,0.264,0,0,0,12.26,0,
PBJ-1200,7/1/2013,,,,,,,,,,,,,11669,39932,2252,226,41,1,0,0,0,0,0,,,53,9.45,0,0,0,0,0,0,0,0,0,0,
PBJ-1200,12/25/2013,,,,,,,,,,,,,15442,43440,1096,118,0,1,0,2,0,0,0,,,55,7.78,32.8,0.0126,0.5,0.136,2.05,0,0,0,19.68,0,
PBJ1198,4/5/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81804054,"6M_71, 72",,37,50,-,45,12908,64974,4904,631,8,8,0,18,4,15,6,669,40,69,7.5,39.7,0.026,0.5,0.079,0.427,1A,0,0,0.46,-,NORMAL
PBJ1198,9/23/2025,,Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,16948,135183,6175,616,5,13,0,24,6,3,4,664,45,80.3,1.5,36,0.01,1.5,0.007,0.924,1a,-,0.014,3,7,NORMAL
PBJ1200,10/17/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810203,"6M_71, 72",,34,46,-,60,14986,57499,1970,151,4,2,0,10,1,0,5,168,37,66.9,7.3,35.6,0.05,0.5,0.132,2.026,1A,0,0,0,0,NORMAL
PBJ1200,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905104,"6M_71, 72",,36.3,44,,53.3,9856,42897,1988,190,6,2,0,11,0,0,0,179,37,63.8,9.4,,,,,,,,,,,NORMAL
PBJ1200,9/23/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,22286,135224,5764,684,6,7,0,34,2,5,0,733,42,76,14.1,36.9,0.02,1.5,0.024,1.938,1a,-,-,7.6,0,NORMAL
PBK-1325,9/24/2007,,,,,,,,,,,,,31990,62810,1014,1014,7,0,0,1014,16,0,0,,,0,,,,,,,,,,,,
PBK-1325,12/14/2007,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,45,5,45.6,0,0,4.1,7.12,0,0,0,0,0,
PBK-1325,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,44,5,38.7,0.016,1.5,0.825,5.03,0,0,0,0,0,
PBK-1325,6/18/2009,,,,,,,,,,,,,5332,71138,2349,2349,9,18,0,2349,24,10,11,,,0,,,,,,,,,,,,
PBK-1325,1/5/2011,,,,,,,,,,,,,19331,56398,1788,1788,0,19,0,1788,18,18,23,,,47,1.583,36.5,0.0145,1.5,0,0,0,0,0,0.019,0,
PBK-1325,7/18/2011,,,,,,,,,,,,,8415,17455,2110,2110,5,10,0,2110,20,15,5,,,41,16.82,0,0,0,0,0,0,0,0,0,0,
PBK-1325,1/4/2012,,,,,,,,,,,,,11294,47705,1909,1909,0,10,0,1909,29,5,1,,,45,16.46,34.8,0.0095,0.5,0.234,2.475,0,0,0,29.87,0,
PBK-1325,6/14/2012,,,,,,,,,,,,,9595,43756,2096,2096,0,0,0,2096,20,0,0,,,53,10.78,0,0,0,0,0,0,0,0,0,0,
PBK-1325,1/20/2013,,,,,,,,,,,,,11302,44054,2002,2002,18,2,0,2002,0,0,0,,,52,9.31,30.8,0.0131,1,0.246,2.751,0,0,0,15.05,0,
PBK-1325,7/1/2013,,,,,,,,,,,,,10607,53920,1934,217,11,0,0,0,0,0,0,,,52,14.67,0,0,0,0,0,0,0,0,0,0,
PBK-1325,12/25/2013,,,,,,,,,,,,,18248,51012,1394,150,0,1,0,0,0,0,0,,,48,17.92,30.4,0.009,0.5,0.214,2.906,0,0,0,10.09,0,
PBK1325,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810204,"6M_71, 72",,35.2,40,-,59.5,14958,73201,1427,112,4,1,0,8,1,0,4,126,36,67.4,5.9,34.7,0.023,0.5,0.112,1.694,1A,0,-,-,-,NORMAL
PBK1325,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905106,"6M_71, 72",,38.7,45,,50.4,8294,52767,1587,152,2,2,0,10,0,0,0,166,41,57,7.1,,,,,,,,,,,
PBK1325,9/25/2025,,,,,,Hitachi Energy,12M,,,,,,5794,80406,4081,447,5,6,0,,,,,,,,,,,,,,,,,,,
PBK1325,9/25/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,5794,80406,4081,447,5,6,0,30,1,6,0,489,40,65.4,5.2,28.6,0.03,1.5,0.018,1.405,1a,-,0.01,8.1,6,NORMAL
PBL-1465,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,5,34.2,0.007,1,0.016,0.41,0,0,0,0,173,
PBL-1465,6/18/2009,,,,,,,,,,,,,5065,73716,5554,910,11,17,0,7,11,18,40,,,0,,,,,,,,,,,,
PBL-1465,6/19/2010,,,,,,,,,,,,,0,0,1998,329,17,10,0,7,34,0,0,,,0,,,,,,,,,,,,
PBL-1465,1/5/2011,,,,,,,,,,,,,23690,55362,1535,204,8,8,0,9,26,17,21,,,42,15.64,29.1,0.0082,1,0.15,6.08,0,2,0,0.01,138,
PBL-1465,7/18/2011,,,,,,,,,,,,,6470,46271,2650,314,13,0,0,5,35,0,0,,,36,20.75,0,0,0,0,0,0,0,0,0,0,
PBL-1465,1/4/2012,,,,,,,,,,,,,58033,79050,1560,226,15,0,0,18,25,0,23,,,44,15.11,37.2,0.0103,0.5,0.159,3.41,0,0,0,9.03,144.675,
PBL-1465,6/14/2012,,,,,,,,,,,,,21981,58435,1629,213,0,0,0,5,10,0,10,,,53,12.2,0,0,0,0,0,0,0,0,0,0,
PBL-1465,1/20/2013,,,,,,,,,,,,,12138,35606,1499,115,0,0,0,0,0,0,0,,,56,13.67,32.4,0.0133,0.5,0.204,2.543,Corrosive,0,0,4.39,189.32,
PBL-1465,7/1/2013,,,,,,,,,,,,,23465,48405,1734,119,12,1,0,0,0,0,3,,,55,14.24,0,0,0,0,0,0,0,0,0,0,
PBL-1465,12/25/2013,,,,,,,,,,,,,25405,61946,1064,118,0,1,0,0,0,0,0,,,53,13.99,30.9,0.0427,0.5,0.099,1.356,0,0,0,3.93,142.145,
PBL1465,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810205,"6M_71, 72",,34.3,42,-,57.4,4797,74033,4212,305,83,4,0,3,2,0,6,83510,37,75,19.5,-,-,-,-,-,-,-,-,-,-,NORMAL
PBL1465,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905107,"6M_71, 72",,37.5,48,,49.1,2533,60493,5241,341,85,16,0,7,17,21,8,366,43,51,24,,,,,,,,,,,
PBL1465,2/19/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2/19/2024,,40,,,25405,61946,1064,118,0,1,0,0,0,0,0,0,35,53,13.99,30.9,0.0427,0.5,0.099,1.356,0,0,0,3.93,142.145,NORMAL
PCD0277,6/21/2017,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81706245,"6M_71, 72",,35.1,42,42,50.9,23769,54883,2251,38,6,2,0,3,1,4,6,81040,34,48.1,29.6,35.1,0.017,1,0.13,2.44,-,0,0.011,5,12.66,NORMAL
PCL-1429,11/1/2009,,,,,,,,,,,,,12490,76653,1530,219,15,28,0,10,81,0,28,,,0,,,,,,,,,,,,
PCL-1429,6/19/2010,,,,,,,,,,,,,0,0,3884,350,17,20,0,11,41,0,0,,,50,41349,28.6,0.0314,0.5,0.118,1.59,N/A,N/A,no slugdge,N/A,ND,
PCL-1429,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,8.31,29.3,0.0173,1,0.34,N/A,Noncorrosive,ND,no slugdge,0.629,ND,
PCL-1429,1/5/2011,,,,,,,,,,,,,21629,59351,795,115,0,15,0,5,14,15,23,,,0,,,,,,2.49,,,,,,
PCL-1429,7/18/2011,,,,,,,,,,,,,8677,56211,871,165,13,9,0,15,13,0,30,,,39,16.47,,,,,,,,,,,
PCL-1429,1/4/2012,,,,,,,,,,,,,6956,37012,722,160,11,8,0,21,12,3,35,,,58,8.554,30.3,0.0062,0.5,0.109,1.622,Noncorrosive,ND,no slugdge,4,ND,
PCL-1429,6/14/2012,,,,,,,,,,,,,7237,41088,1030,249,0,8,0,2,0,1,35,,,56,6.97,,,,,,,,,,,
PCL-1429,1/20/2013,,,,,,,,,,,,,6771,30068,945,146,46,14,0,0,11,0,0,,,54,9.57,32.1,0.0104,1,0.143,1.532,Noncorrosive,ND,no slugdge,6.76,ND,
PCL-1429,7/1/2013,,,,,,,,,,,,,7583,43883,939,117,1,7,0,0,12,0,0,,,52,11.44,,,,,,,,,,,
PCL-1429,12/25/2013,,,,,,,,,,,,,11875,70686,955,168,20,7,0,0,13,0,0,,,43,12.84,32,0.011,1,0.169,5.786,Noncorrosive,ND,no slugdge,21.3,ND,
PCL1429,10/18/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810209,"12M_71, 72, 73",,34,50,55,58.5,4103,67111,2244,157,2,32,0,5,49,23,6,245,41,51.5,7.3,25,0.007,1.5,0.165,3.124,3B,0,0.017,4.75,13,NORMAL
PCL1429,5/8/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905111,"6M_71, 72",,34.9,52,65,55.6,2413,56683,2287,158,2,32,0,5,31,26,4,228,42,62.3,7,25,0.007,1.5,0.165,3.124,3B,0,0.017,4.75,0,
PCL1429,9/9/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,2056,69705,3477,362,58,362,0,97,484,63,336,1183,50,70,19,26.2,0.08,1.5,0.634,9.678,3b,-,0.015,286,9,NORMAL
PCL1429,9/24/2025,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,20392,174522,6744,426,38,262,0,96,701,84,482,1523,52,66.8,22.8,20.3,0.06,2,0.637,10.832,1a,-,0.015,215,9,NORMAL
PDC-0277,1/11/2009,,,,,,,,,,,,,7154,69234,3135,391,13,19,0,16,47,7,0,,,0,,,,,,,,,,,,
PDC-0277,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,48,26.1,26.1,0.001,1,0.12,1.88,NA,NA,no slugdge,N/A,ND,
PDC-0277,6/19/2010,,,,,,,,,,,,,0,0,3844,350,17,20,0,11,41,0,0,,,0,,,,,,,,,,,,
PDC-0277,1/5/2011,,,,,,,,,,,,,23960,54192,2049,190,3,21,0,12,29,15,22,,,42,15.64,29.1,0.0082,1,0.23,N/A,Noncorrosive,ND,no slugdge,0.617,ND,
PDC-0277,7/18/2011,,,,,,,,,,,,,5568,15675,3225,412,13,20,0,15,40,5,0,,,36,20.21,,,,,,,,,,,
PDC-0277,1/4/2012,,,,,,,,,,,,,8366,23071,2525,258,4,24,0,15,29,10,24,,,46,10.06,28.6,0.0153,0.5,0.222,2.232,Noncorrosive,ND,no slugdge,10.56,ND,
PDC-0277,6/14/2012,,,,,,,,,,,,,16368,36464,2449,221,0,21,0,1,10,4,20,,,52,8.28,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
PDC-0277,1/20/2013,,,,,,,,,,,,,17977,34816,2000,222,44,5,0,1,12,0,18,,,47,10.27,30.3,0.062,0.5,0.203,2.18,Noncorrosive,ND,no slugdge,5.28,12.65,
PDC-0277,7/1/2013,,,,,,,,,,,,,15342,49995,2411,108,8,2,0,0,7,0,15,,,50,12.37,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
PDC-0277,12/25/2013,,,,,,,,,,,,,17074,67224,2841,117,12,1,0,0,7,0,13,,,46,13.24,32,0.0249,0.5,0.196,1.948,Noncorrosive,ND,no slugdge,10.66,7.89,
PLC1429,9/24/2025,,Mr. Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,20392,174522,6744,426,38,262,0,96,701,84,482,1658,52,66.8,22,20.3,0.06,2,0.637,10.832,1a,-,0.015,215,9,NORMAL
PP0016B01,1/7/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,8,33.76,0.01,1,0.004,0.25,Noncorrosive,N/A,no slugdge,N/A,ND,
PP0016B01,12/14/2009,,,,,,,,,,,,,16746,66511,3321,303,16,41,0,3,73,0,36,,,0,,,,,,,,,,,,
PP0016B01,6/19/2010,,,,,,,,,,,,,0,0,3654,318,23,55,0,0,77,0,0,,,58,8.56,28.9,0.0171,0.5,0.053,1.38,Noncorrosive,N/A,N/A,N/A,N/A,
PP0016B01,1/5/2011,,,,,,,,,,,,,33998,50996,2027,195,6,48,0,5,62,13,24,,,53,8.43,34,0.0093,1,0.001,1.61,Noncorrosive,67,no slugdge,0.38,ND,
PP0016B01,7/18/2011,,,,,,,,,,,,,7888,12954,2451,290,18,26,0,33,58,0,42,,,46,15.32,,,,,,,,,,,
PP0016B01,1/4/2012,,,,,,,,,,,,,38653,41419,2643,362,12,27,0,35,42,0,25,,,55,6.32,34.1,0.0109,0.5,0.04,1.58,Noncorrosive,54,no slugdge,0.38,ND,
PP0016B01,6/14/2012,,,,,,,,,,,,,21821,47837,2731,393,43,39,0,12,62,0,22,,,53,6.2,,,,,,,,,,,
PP0016B01,1/20/2013,,,,,,,,,,,,,22077,43949,2267,308,44,55,0,10,54,0,45,,,55,10.82,33.7,0.0126,1,0.042,1.62,Noncorrosive,62,no slugdge,0.34,ND,
PP0016B01,7/1/2013,,,,,,,,,,,,,18974,32097,2105,330,0,20,0,9,55,0,0,,,57,12.65,,,,,,,,,,,
PP0016B01,12/25/2013,,,,,,,,,,,,,17113,49136,2019,128,0,17,0,0,53,0,0,,,53,14.15,324,0.0018,0.5,0.076,0.264,Noncorrosive,ND,no slugdge,0.75,ND,
PP0016B01,12/6/2017,81712094,Mr.Eakkach W.,,FOCUS LAB,,,,,32,64,80,52,8724,53064,4461,304,22,88,0,7,136,149,12,557,42,74,6.4,35.5,0.008,0.5,0.003,0.263,Non Corrosive,22.78,0.005,0.14,27.5,NORMAL
PP0016B01,3/28/2018,181033545,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,34,63,80,55,13418,50208,1328,50,6,10,0,2,10,14,1,78,41,60,8.7,35.3,0.008,0.5,0.003,0.263,non,22.78,0.005,0.14,27.5,NORMAL
PP0016B01,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810148,"12M_71, 72, 73",,35,67,84,60,2488,13986,2533,112,16,32,0,2,74,42,4,19310,43,55,6.4,34.5,0.01,L1.0,0.036,0.597,3B,19.48,0.002,0.17,23.3,NORMAL
PP0016B01,4/30/2019,-,Ekkarach W.,,FOCUS LAB,GLOW,81905006,"6M_71,72",,33.8,68,84,60.2,12314,54358,2521,121,14,35,0,2,49,57,2,221,47,49,5.2,34.5,0.01,1,0.036,0.597,3B,19.48,0.002,0.17,23.3,NORMAL
PP0016B01,5/18/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,5/18/2020,-,-,-,-,3273,39035,3021,227,32,50,0,2,45,5,32,393,50,42,11,32.12,0.01,1,0.005,0.398,3B,22.63,0.01,0.15,21.42,NORMAL
PP0016B01,11/23/2020,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,11/23/2020,-,-,-,-,6384,15568,1370,179,20,35,0,1,21,1,6,261,50,78,8,34,0.009,1,0.008,0.38,Non Corrosive,13,No Sludge,,16,NORMAL
PP0016B01,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4176,31145,2690,297,18,76,0,4,87,5,53,482,68,78,10,,,,,,,,,,,NORMAL
PP0016B01,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,4327,33595,2015,187,17,50,0,3,84,5,50,341,68,87,9,30,0,1,0.004,0.25,1b,94,-,0.2,22,NORMAL
