Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
PP0016B01,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,62,,,4187,29274,5605,761,2,10,0,4,2,13,6,779,62,75,5.3,33.7,0.01,1.5,0.004,0.311,3b,22,-,2.7,22,NORMAL
PP0016B01,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,4009,39880,4527,324,19,89,0,3,127,7,103,593,62,73.3,9,31.3,0.01,1.5,0.004,0.275,1a,73,0.014,1.5,18,NORMAL
PP0041B01,8/1/2011,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,2725,137,6,18,0,0,0,0,0,161,,56,14,32,0.01,0.5,0.045,0.18,2e,-,-,-,-,NORMAL
PP0041B01,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8293,32374,4100,285,18,12,0,18,1,0,8,334,,60,9,35,0.01,0.5,0.08,0.43,1b,-,-,-,-,NORMAL
PP0041B01,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8602,31727,4734,277,25,12,0,10,3,0,0,327,,54,17,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11429,34243,2033,122,0,4,0,0,0,0,0,126,,51,7,33,0.04,0.5,0.08,1.13,1b,7,0,0.4,0,NORMAL
PP0041B01,12/16/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8581,24889,1834,102,0,0,0,0,0,0,0,102,,61,7,31,0.01,1,0.076,0.44,1b,1,0,0.7,0,NORMAL
PP0041B01,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13332,30674,1638,188,11,0,0,0,2,0,0,201,,61,8,32,0.02,1,0.064,0.34,1b,5,-,0.8,0,NORMAL
PP0041B01,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7565,30489,2813,164,16,9,0,1,3,15,6,193,,42,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16514,42856,2010,218,8,2,0,0,2,0,0,230,,50,9,34,0.02,1,0.082,0.43,1b,0,0,1.2,0,NORMAL
PP0041B01,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4737,22085,3147,214,15,10,0,1,4,14,10,244,,71,6,37,0.01,1.5,0.006,0.32,1b,36,0,0.2,23,NORMAL
PP0041B01,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9148,40329,3384,225,15,10,0,1,3,5,4,254,,73,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5435,29953,4382,267,10,13,0,1,5,4,2,296,,56,7,37,0.01,1.5,0.005,0.43,3b,33,0,0.2,30,NORMAL
PP0041B01,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4817,28895,4878,333,17,17,0,1,7,12,4,375,,72,7,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11737,56674,5825,390,18,21,0,2,16,9,6,447,,62,7,35,0.01,1.5,0.005,0.38,3b,18,0,0.2,28,NORMAL
PP0041B01,2/26/2019,,Kittisak S.,,IEC,GPSC,,,,,,,,8967,46023,5460,286,16,19,0,1,10,11,7,332,,57,10,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7544,41338,5918,372,16,25,0,2,16,15,1,431,,73,10,35,0.01,1.5,0.005,0.41,3b,13,-,0.2,46,NORMAL
PP0041B01,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4243,30298,3682,354,12,19,0,0,19,3,8,404,,42,15,35,0.013,1.5,0.009,0.39,1b,13,0,0.4,1,NORMAL
PP0041B01,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4952,29801,2265,237,16,16,0,1,15,1,2,285,,55,9,32,0.011,2,0.171,0.49,1b,9,0,0.8,2,NORMAL
PP0041B01,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3410,23112,2524,289,33,19,0,1,6,1,2,348,,68,5,34,0.01,1.5,0.008,0.33,1b,8,0,0.3,2,NORMAL
PP0041B01,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4928,18122,2395,265,8,8,0,1,4,1,1,286,,53,13,0.4,0.015,1.5,0.006,0.58,1b,9,0,0.4,34,NORMAL
PP0041B01,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3320,19953,2278,240,5,16,0,2,15,3,3,278,,70,9,34,0.015,1.5,0.013,0.47,1b,52,0,0.5,2,NORMAL
PP0041B01,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2727,21271,3348,242,16,27,0,2,21,4,12,308,50,78,19,,,,,,,,,,,NORMAL
PP0041B01,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,10949,60780,4348,439,34,44,0,3,24,4,10,544,54,70,5,36,0.021,1.5,0.004,0.43,1d,<5,0.014,0.2,30,NORMAL
PP0041B01,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,,52,,,2855,28651,2794,199,19,22,0,2,18,3,9,269,52,69,18,36,0.021,1.5,0.004,0.43,1d,5,0.014,0.2,30,NORMAL
PP0041B01,5/8/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,1505,43418,4151,440,6,41,0,3,28,12,0,518,48,,,,,,,,,,,,,NORMAL
PP0050B01,12/14/2009,,,,,,,,,,,,,6147,35790,8148,260,8,27,0,1,6,2,3,,,0,,,,,,,,,,,,
PP0050B01,1/7/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,48,8,30.48,0.02,1,0.003,0.25,Noncorrosive,N/A,no sludge,N/A,ND,
PP0050B01,6/19/2010,,,,,,,,,,,,,0,0,8933,226,14,32,0,0,6,0,0,,,60,15.06,29.6,0.0135,0.5,0.005,0.22,Noncorrosive,N/A,N/A,N/A,N/A,
PP0050B01,1/5/2011,,,,,,,,,,,,,41961,46930,2593,75,2,24,0,7,6,12,26,,,51,8.43,20.5,0.0091,1.5,0,0.18,Noncorrosive,82,<1%,2.49,ND,
PP0050B01,7/18/2011,,,,,,,,,,,,,8417,14219,6055,261,0,20,0,5,6,0,5,,,50,12.03,N/A,N/A,N/A,0,N/A,N/A,N/A,N/A,N/A,N/A,
PP0050B01,1/4/2012,,,,,,,,,,,,,51757,17955,5341,284,0,22,0,18,8,0,2,,,53,9.288,32.7,0.0146,0.5,0.037,0.233,Noncorrosive,67,no sludge,0.28,29.593,
PP0050B01,6/14/2012,,,,,,,,,,,,,5508,14735,2560,226,0,6,0,5,2,0,2,,,54,10.87,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
PP0050B01,1/20/2013,,,,,,,,,,,,,7880,21464,3094,275,46,14,0,2,2,0,0,,,57,8.77,30.2,0.0162,0.5,0.024,0.254,Noncorrosive,46,no slugdge,0.1,10.75,
PP0050B01,7/1/2013,,,,,,,,,,,,,9539,34742,3092,257,58,16,0,2,3,0,0,,,53,12.09,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
PP0050B01,12/25/2013,,,,,,,,,,,,,9928,28022,3971,145,0,10,0,0,0,0,0,,,54,15.12,31.8,0.0375,0.5,0.097,0.231,Noncorrosive,26,no slugdge,0.51,32.223,
PP0050B01,12/6/2017,,Mr.Eakkach W.,,FOCUS LAB,,,,,32,69,82,52,12320,51760,4526,261,6,15,0,1,3,12,62,286,46,75,10.9,34.3,0.013,1,0.002,0.244,Non Corrosive,25.37,0.008,0.13,49,NORMAL
PP0050B01,3/28/2018,181033545,Mr.Jirasak Susakun,,CMT-ENGIE GLOW,,,,,33,61,74,59,2197,14904,4685,261,7,16,0,1,4,9,4,289,38,52,8.1,34.3,0.013,1,0.002,0.244,non,25.37,0.008,0.13,49,NORMAL
PP0050B01,10/10/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810146,"12M_71, 72, 73",,35.3,-,85,56.7,3533,19996,5271,286,9,20,0,2,11,5,6,29158,49,49,11.8,33.1,0.013,L1.0,0.048,0.627,3B,25.71,0.008,0.13,69.5,NORMAL
PP0050B01,4/30/2019,-,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905004,"6M_71,72",,36,69,80,60.3,4327,23114,4527,295,5,17,0,2,4,8,2,323,48,49.5,9.4,33.1,0.013,1,0.048,0.627,3B,25.71,0.008,0.13,69.5,NORMAL
PP0050B01,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,2232,30834,3877,267,8,24,0,2,8,0,3,312,50,38,,,,,,,,,,,,
PP0050B01,5/18/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/18/2020,,,,,2232,30834,3877,267,8,24,0,2,8,0,3,312,50,38,,,,,,,,,,,,NORMAL
PP0050B01,5/20/2020,,,,IEC,,,,,,,,,2232,0,1877,267,4,12,0,0,0,0,0,283,,,13,,,,,,,,,,,
PP0050B01,12/1/2020,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,30,60,60,62,8517,16506,2693,381,7,19,0,1,2,1,1,409,60,78,9,34,0.009,1,0.008,0.038,1b,13,0.01,0.4,16,NORMAL
PP0050B01,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6244,16112,1662,165,0,5,0,0,1,1,1,171,58,63,9,32,0.012,1.5,0.011,0.55,Non Corrosive,20,-,0.6,44,NORMAL
PP0050B01,11/1/2021,-,Ms.Kladnatee P.,"Mr,Jirasak S.",IEC,GPSC,-,-,,-,64,-,-,6582,21649,2410,223,0,13,0,1,2,1,1,239,64,80,13,31,0.019,1,0.004,0.43,1b,12,No sludge,0.2,48,NORMAL
PP0050B01,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3386,28693,5415,510,5,42,0,3,8,3,4,568,64,73,11,40,,,,,,,,,,NORMAL
PP0050B01,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,5544,49887,348,950,410,0,0,7,3,4,4,389,62,86,11,32,0.027,1,0.004,0.32,1b,35,-,0.2,5,NORMAL
PP0050B01,2/9/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2024,2/23/2024,,,,,4923,27394,2509,269,2,2,0,2,7,5,4,304,62,80,8.6,32,0.027,1,0.004,0.32,1b,35,-,0.2,5,NORMAL
PP0050B01,3/11/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00311,6M 2025,3/11/2025,-,66,-,-,7043,50527,8793,694,5,50,0,3,10,14,5,712,66,82.3,9.1,41.7,0.01,1.5,0.006,0.427,2e,47,-,2,0.32,NORMAL
PP0050B01,3/11/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00311,6M 2025,3/11/2025,-,66,-,-,7043,50527,8793,694,5,50,0,3,10,14,5,712,66,82.3,9.1,41.7,0.01,1.5,0.006,0.427,2e,47,-,2,0.32,NORMAL
PP0050B01,9/22/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,3165,28540,6947,361,3,31,0,2,9,4,4,397,64,61.3,9.5,29.2,0.01,1.5,0.003,0.42,1b,35,0.0019,1.6,49,NORMAL
PP0084B01,12/16/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,1.8,-,
PP0084B01,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12396,30272,1536,239,23,11,0,1,2,1,1,276,,89,6,36,0,0.5,0.028,1.25,Noncorrosive,-,-,1.2,0,NORMAL
PP0084B01,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4081,21380,2764,254,19,11,0,1,2,1,1,287,,83,5,40,0.01,0.5,0.032,0.9,Non corrosive,-,-,-,-,NORMAL
PP0084B01,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3566,23199,2787,237,7,4,0,1,1,1,1,250,,86,3,29,0.016,0.5,0.026,2.43,Non corrosive,-,-,-,-,NORMAL
PP0084B01,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3858,22902,2683,233,10,7,0,1,2,1,1,253,,90,5,37,0.015,0.5,0.049,1.65,Non corrosive,-,-,-,-,NORMAL
PP0084B01,4/26/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2553,22308,1706,268,13,17,0,3,6,4,4,307,48,96,5,39,0.01,1,0.34,1.89,Corrosive,-,-,0.2,10,NORMAL
PP0084B01,11/21/2022,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/21/2022,,,,,3401,24855,3113,656,24,34,0,3,8,4,4,725,64,81,9,39,0.029,0.5,0.027,1.32,4A,-,-,-,10,NORMAL
PP0084B01,4/18/2023,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,IEC230120,4M#1,4/18/2023,,66,,,4622,41419,2185,239,11,16,0,2,6,4,4,274,66,83,8,38,0.022,1,0.024,1.4,4a,-,-,1.2,42,NORMAL
PP0084B01,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300226,,11/13/2023,,38,,,7243,49915,2112,444,14,32,0,2,10,3,5,0,34,48.7,10.5,35.8,0.02,1.5,0.026,1.561,3b,35,-,-,42,NORMAL
PP0084B01,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,38,,,7243,49915,2112,444,14,32,0,2,10,3,5,0,33,48.7,10.5,35.8,0.02,1.5,0.026,1.561,3b,35,-,-,42,NORMAL
PP0084B01,4/30/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/30/2024,,58,,,2667,28296,3660,287,13,30,0,3,11,7,10,0,53,87.3,3.7,35.8,0.02,1.5,0.026,1.561,3b,35,-,-,42,NORMAL
PP0084B01,11/11/2024,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,4837,37411,3400,200,2,29,0,3,11,5,7,234,50,66.9,2.9,33.1,0.01,1.5,0.049,2.2,3b,35,0.01,10.6,20,NORMAL
PP0084B01,5/19/2025,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,53,,,13354,83388,3996,203,8,32,0,3,11,4,6,257,53,80.9,6.3,33.1,0.01,1.5,0.049,4.737,3b,,,,10,NORMAL
PP0084B01,11/5/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,3678,42178,5026,175,8,33,0,3,12,5,6,231,46,85.5,5.8,32.9,0.01,1.5,0.021,3.698,3b,0,0.009,7.9,6.7,NORMAL
PP0091B01,8/1/2011,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,0,0,1630,309,6,4,0,7,3,0,0,329,,44,10,35,0.1,0.5,0.069,0.32,1b,-,-,-,-,NORMAL
PP0091B01,1/26/2012,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19153,45461,1979,267,15,0,0,0,0,0,2,282,,49,8,-,-,-,0.079,0.5,1b,-,-,-,-,NORMAL
PP0091B01,1/21/2013,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20561,46792,2110,270,16,1,0,0,0,0,0,287,,44,15,36,0.02,0.5,-,-,1b,3,-,-,0,NORMAL
PP0091B01,1/27/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9931,20865,1574,109,0,0,0,0,0,0,0,109,,54,9,31,0.01,1,0.072,2.35,1b,5,0,1.2,0,NORMAL
PP0091B01,1/21/2015,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20552,48163,1642,176,14,0,0,1,2,0,0,193,,45,13,32,0.02,1,0.075,0.3,1b,5,-,1.2,0,NORMAL
PP0091B01,1/14/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23596,54960,1042,124,5,0,6,0,0,10,4,135,,44,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0091B01,2/9/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14886,46310,1407,136,0,1,0,1,1,0,0,139,,44,11,34,0.02,1,0.08,0.36,1b,0,0,1,0,NORMAL
PP0091B01,11/24/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25497,58556,1143,130,6,1,0,9,0,12,7,146,,73,4,37,0.01,1.5,0.007,0.42,1b,36,0.01,0.3,6,NORMAL
PP0091B01,2/2/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,26882,62853,1157,131,6,1,0,8,0,18,6,146,,60,4,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0091B01,8/16/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23484,54565,1267,141,5,1,0,9,1,2,3,157,,52,6,37,0.01,1.5,0.006,0.46,3b,33,0,0.3,7,NORMAL
PP0091B01,2/26/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25035,58107,1323,157,4,1,0,9,0,38,5,171,,75,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0091B01,9/3/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,27616,64630,1340,157,7,1,0,10,0,0,4,175,,53,6,36,0.01,1,0.007,0.44,3b,50,0,0.3,7,NORMAL
PP0091B01,2/26/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22779,63075,1261,111,5,1,0,9,0,1,3,126,,64,6,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0091B01,8/27/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19341,45158,972,112,5,0,0,8,0,0,4,125,,62,8,35,0.01,1,0.006,0.41,3b,48,0,0.3,5,NORMAL
PP0091B01,2/14/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19309,43599,1375,165,0,1,0,12,0,0,0,178,,44,13,35,0.015,1.5,0.012,0.47,1a,46,0,0.5,0,NORMAL
PP0091B01,9/29/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9908,17818,1498,106,6,0,0,4,0,0,0,116,,53,7,34,0.003,1,0.016,0.51,1b,39,0,0.9,0,NORMAL
PP0091B01,2/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,29963,72780,1032,94,0,0,0,4,0,0,0,98,,69,6,34,0,1,0.013,0.36,1b,37,0,0.6,0,NORMAL
PP0091B01,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15587,33434,1309,100,4,1,0,2,0,1,1,107,,72,10,34,0.014,0.5,0.012,0.41,1b,43,0,0.3,0,NORMAL
PP0091B01,2/4/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7999,38126,1683,96,0,2,0,8,0,0,2,106,,79,11,31,0,0.5,0.015,0.44,1b,60,0,0.6,0,NORMAL
PP0091B01,6/30/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8014,35751,743,106,0,2,0,8,0,2,1,116,50,85,19,,,,,,,,,,,NORMAL
PP0091B01,2/8/2023,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,40,,,22146,72246,938,178,7,2,0,10,1,1,1,198,40,78,5,34,0.032,1,0.008,0.408,1b,29,0.013,0.3,<5,NORMAL
PP0091B01,6/21/2023,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,6/21/2023,-,40,-,-,9551,46179,649,82,5,1,0,7,0,1,1,95,40,83,10,34,0.032,1,0.008,0.408,1b,29,0.013,0.3,10,NORMAL
PP0102B01,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7307,23286,2406,221,6,8,0,0,0,1,1,235,,85,5,37,0,0.5,0.007,0.21,Noncorrosive,-,-,0.2,0,NORMAL
PP0102B01,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3527,17644,2323,272,0,9,0,0,1,1,1,282,,95,9,37,0.01,0.5,0.003,0.3,Non corrosive,-,-,-,-,NORMAL
PP0102B01,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3282,17749,2134,232,0,5,0,1,1,1,1,239,,85,7,37,0.014,0.5,0.007,0.34,Non corrosive,-,-,-,-,NORMAL
PP0102B01,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3723,18710,2716,2716,0,7,0,0,1,1,1,254,,98,5,36,0.002,36,0.006,0.27,Non corrosive,-,-,-,-,NORMAL
PP0102B01,4/26/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2477,24019,5159,349,4,19,0,2,5,4,3,379,70,91,9,38,0.012,0.5,0.002,0.44,3a,,,,10,NORMAL
PP0102B01,11/21/2022,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/21/2022,,,,,3510,33860,5697,642,5,32,0,1,6,3,3,686,54,85,7,38,0.023,0.5,0.001,0.19,3a,-,-,-,10,NORMAL
PP0102B01,4/18/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,4/18/2023,,46,,,3303,22592,1649,105,4,8,0,1,3,3,3,121,46,93,7,37,0.021,0.5,0.001,0.16,3a,-,-,-,103,NORMAL
PP0102B01,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00228,,11/13/2023,,65,,,5053,40944,3372,461,7,22,0,1,5,2,2,0,60,51.8,11.3,33.7,0.03,0.5,0.002,0.23,2c,207,0.014,8.9,103,NORMAL
PP0102B01,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,65,,,5053,40944,3372,461,7,22,0,1,5,2,2,0,60,51.8,11.3,33.7,0.03,0.5,0.002,0.23,2c,207,-,-,103,NORMAL
PP0102B01,4/30/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/30/2024,,54,,,3072,30573,5956,529,7,23,0,1,5,5,5,0,49,81.5,2.2,33.7,0.03,0.5,0.002,0.23,2c,207,-,-,103,NORMAL
PP0102B01,11/11/2024,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,3324,31332,5485,502,4,22,0,1,5,3,3,529,50,55,2.7,39,0.01,0.5,0.003,0.258,2C,212,0.01,1.3,10,NORMAL
PP0102B01,5/19/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,55,,,15759,86709,6330,551,3,23,0,1,6,2,0,542,55,79.9,7.5,39,0.01,0.5,0.003,0.258,2c,0,0,1.3,103,NORMAL
PP0102B01,11/5/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,48335,8031,551,3,23,0,1,6,3,3,584,46,85.3,6.1,33.2,0.02,0.5,0.004,0.338,1b,76.34,0.014,1.7,17.8,NORMAL
PP0158B01,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3992,15924,1986,307,25,8,0,2,0,1,2,342,,85,3,36,0.009,0.5,0.005,0.24,1a,-,-,0.2,0,NORMAL
PP0158B01,5/19/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1451,8378,1948,285,12,3,0,1,0,1,0,301,,76,8,36,0.013,0.5,0.006,0.24,1b,-,-,-,-,NORMAL
PP0158B01,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10738,40034,1603,243,11,5,0,1,1,1,1,261,,89,12,35,0.007,0.5,0.004,1.25,1b,-,-,-,-,NORMAL
PP0158B01,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8373,30954,1615,251,14,5,0,2,1,1,1,273,,82,3,37,0.009,0.5,0.005,0.99,1b,-,-,-,-,NORMAL
PP0158B01,4/27/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3532,30495,1197,646,13,11,0,4,2,4,3,676,,51,10,37,0.008,0.5,0.003,0.25,1b,-,-,-,,NORMAL
PP0158B01,8/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2184,18529,812,399,8,7,0,3,2,4,3,419,44,79,5,37,0.008,0.5,0.003,0.25,1b,-,-,-,10,NORMAL
PP0158B01,4/23/2023,,Mr.Wachirawit T.,Mr.Jirasak S.,GPSC,GPSC,IEC230122,4M#1,,,42,,,5323,53154,1395,832,17,12,0,5,2,4,2,868,42,98,5,35,0.025,0.5,0.022,0.39,1b,-,-,0.2,10,NORMAL
PP0158B01,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,53,,,10830,50919,2312,748,6,11,0,5,2,5,3,0,45,75.6,12.6,30.8,0.03,1,0.002,0.22,2e,-,-,-,5,NORMAL
PP0158B01,11/15/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,6248,61657,2572,1348,9,17,0,6,3,3,3,1380,50,76.2,3.6,30.7,0.05,1,0.003,0.21,2e,203,0.011,2.15,0,NORMAL
PP0158B01,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,53,,,7608,84439,3408,1441,9,17,0,16,6,2,8,1489,53,71.3,4.4,30.7,0.05,1,0.003,0.21,2e,203,-,4.3,10,NORMAL
PP0158B01,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,13253,69106,2358,1047,10,12,0,3,2,2,1,1074,46,53.5,8.7,35.5,0.01,1,0.002,0.177,1a,83.6,0.012,1,5,NORMAL
PP0174B01,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11979,29766,1939,194,0,14,0,0,3,3,4,211,,85,3,36,0,1.5,0.02,0.54,Noncorrosive,-,-,0.6,15,NORMAL
PP0174B01,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4379,22802,1491,202,0,14,0,1,2,1,1,219,,91,6,35,0.013,1.5,0.019,0.67,Non corrosive,-,-,-,-,NORMAL
PP0174B01,7/16/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.7,-,NORMAL
PP0174B01,8/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2952,6413,461,46,0,2,0,1,1,1,1,50,,85,4,36,0.012,1.5,0.015,0.77,Non corrosive,-,-,-,-,NORMAL
PP0174B01,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2816,7269,514,48,0,3,0,0,0,1,1,51,,95,10,37,0.016,1.5,0.02,0.59,Non corrosive,-,-,-,-,NORMAL
PP0174B01,4/26/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2882,19254,1739,117,4,9,0,2,3,3,3,135,60,94,8,37,0.013,1.5,0.007,0.42,Non Corrosive,-,-,0.7,15,NORMAL
PP0174B01,11/21/2022,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/21/2022,,,,,3315,22227,2174,205,6,14,0,1,4,2,2,230,54,70,6,36,0.027,0.5,0.022,0.74,1b,-,-,-,10,NORMAL
PP0174B01,4/18/2023,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC,4M#1,4/18/2023,,,,,3303,22592,1649,105,4,8,0,1,3,3,3,121,60,98,5,36,0.023,1,0.021,0.79,1b,-,-,0.7,31,NORMAL
PP0174B01,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,82311465,,11/13/2023,,70,,,3998,20894,1543,194,5,14,0,1,4,2,3,0,65,55,2.3,31.9,0.03,1.5,0.028,0.792,2c,216,0.014,12,31,NORMAL
PP0174B01,11/13/2023,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,11/13/2023,,70,,,3998,20894,1543,194,5,14,0,1,4,2,3,0,65,55,2.3,31.9,0.03,1.5,0.028,0.792,2c,216,-,-,31,NORMAL
PP0174B01,4/30/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/30/2024,,62,,,2441,14135,2799,207,7,16,0,1,5,7,11,0,58,64.9,4.2,31.9,0.03,1.5,0.028,0.792,2c,216,-,-,31,NORMAL
PP0174B01,11/11/2024,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,3252,16279,2707,189,4,16,0,2,5,4,4,211,60,57.4,2,32,0.02,1.5,0.03,1.322,2C,216,0.01,12,0.01,NORMAL
PP0174B01,2/11/2025,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,,,,3252,16279,2707,189,4,16,0,2,5,3,4,211,60,55,6.8,32,0.02,1.5,0.03,1.322,2c,216,0.01,12,31,NORMAL
PP0174B01,11/3/2025,,Mr.Aekapong K.,Mr.Pimchart P.,Hitachi Energy Lab.,GPSC,2025-01072,12M 2025,11/3/2025,,57,,,3900,20679,3830,189,3,18,0,1,6,3,4,,57,76.8,7,33.5,0.01,1.5,0.024,1.779,2e,216,0.01,9.7,31,NORMAL
PP0181B01,3/5/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4559,24249,1747,384,9,5,0,1,0,1,0,399,,86,2,41,0.005,0.5,0.006,0.21,1a,-,-,0.2,0,NORMAL
PP0181B01,5/19/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1627,7118,1814,391,5,2,0,0,0,1,0,398,,98,7,41,0.009,0.5,0.003,0.18,1b,-,-,-,-,NORMAL
PP0181B01,8/30/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8212,28554,1519,314,0,4,0,1,0,1,0,319,,100,7,40,0.007,0.5,0.003,0.28,1b,-,-,-,-,NORMAL
PP0181B01,12/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7069,22315,1605,331,0,4,0,1,1,1,1,337,,92,3,40,0.012,0.5,0.005,0.48,1b,-,-,-,-,NORMAL
PP0181B01,4/27/2022,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1142,25978,1142,684,5,9,0,3,2,3,0,703,,68,9,41,0.007,0.5,0.003,0.19,1b,-,-,-,-,NORMAL
PP0181B01,8/19/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1900,14073,781,423,4,6,0,2,1,2,1,436,44,85,4,41,0.007,0.5,0.003,0.19,1b,-,-,-,10,NORMAL
PP0181B01,11/30/2022,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,3500,36106,1166,655,15,10,0,4,2,4,2,686,42,92,10,41,0.021,0.5,0.003,0.21,1B,-,-,-,10,NORMAL
PP0181B01,4/23/2023,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,4/24/2023,,42,,,7090,59850,1262,797,9,10,0,3,2,2,1,821,42,94,5,39,0.025,0.5,0.007,0.16,1b,-,-,0.2,10,NORMAL
PP0181B01,5/10/2024,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,5/10/2024,,46,,,5985,38862,1850,986,9,11,0,3,2,2,1,0,39,84.7,5.8,35.8,0.08,0.5,0.005,0.193,2e,203,-,-,7,NORMAL
PP0181B01,11/14/2024,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,3932,30322,1536,1015,0,11,0,3,2,1,1,1029,46,74,3,36.2,0.04,0.5,0.003,0.233,2e,205,0.014,1.79,7,NORMAL
PP0181B01,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,53,,,7608,84439,3408,1441,9,17,0,16,6,2,0,1489,,71.3,4.4,30.7,0.05,1,0.003,0.21,2e,203,-,4.3,5,NORMAL
PP0181B01,5/28/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,49,,,4402,40552,2136,943,10,11,0,14,6,0,0,984,49,75.3,4.8,36.2,0.04,0.5,0.003,0.233,2e,205,-,1.3,10,NORMAL
PP0181B01,11/10/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,13253,69106,2358,1047,10,12,0,3,2,2,1,1074,46,53.5,8.7,35.5,0.01,1,0.002,0.177,1a,83.6,0.012,1,5,NORMAL
PP0225B01,1/24/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,0.6,-,NORMAL
PP0225B01,3/8/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4256,13781,2624,169,5,15,0,0,3,3,3,192,,88,4,33,0,1,0.007,0.25,Non corrosive,-,-,0.2,1,NORMAL
PP0225B01,5/21/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4590,20289,1998,163,0,15,0,0,2,1,1,180,,92,5,38,0.012,1,0.013,0.35,Non corrosive,-,-,-,-,NORMAL
PP0225B01,8/23/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4355,19627,1790,173,0,9,0,1,2,1,1,185,,89,3,37,0.015,1,0.006,0.46,Non corrosive,-,-,-,-,NORMAL
PP0225B01,12/13/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4776,20101,1811,183,0,10,0,0,2,1,1,195,,94,13,36,0.026,1,0.012,0.48,Non corrosive,-,-,-,-,NORMAL
PP0225B01,4/26/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,2459,30028,4375,313,4,29,0,3,8,6,5,357,,90,10,38,0.01,1,0.01,0.41,1b,-,-,-,10,NORMAL
PP0225B01,8/17/2022,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,2680,26225,4599,290,4,30,0,2,9,5,5,335,-,95,14,35,0,1,0.008,0.48,1b,-,-,-,10,NORMAL
PP0225B01,11/21/2022,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,3267,27191,4143,364,0,35,0,2,9,5,4,410,-,90,6,38,0.026,0.5,0.007,0.52,1b,-,-,-,10,NORMAL
PP0225B01,4/18/2023,,Ms.Kladnatee P.,Mr.Methee M.,IEC,GPSC,,,,,,,,3494,33851,3350,213,0,22,0,2,8,5,4,245,-,100,7,37,0.023,1,0.007,0.39,1b,-,-,-,33,NORMAL
PP0225B01,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00217,12M 2023,11/13/2023,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,294,60,75.6,4.6,34.8,0.01,1.5,0.011,1.118,2e,207,0.01,0.6,10,NORMAL
PP0225B01,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,3/7/2024,,60,,,1996,30710,2647,255,4,1,0,1,8,5,5,0,55,75.6,34.6,34.8,0.01,1.5,0.011,1.118,2e,207,-,-,33,NORMAL
PP0225B01,5/2/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00605,6M,5/2/2024,,60,,,2488,33978,5398,370,4,38,0,2,10,9,10,424,60,77.7,2.4,34.8,0.01,1.5,0.011,1.118,2e,207,0.01,0.6,10,NORMAL
PP0225B01,11/11/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-01160,12M 2024,11/11/2024,,62,,,4508,41407,5418,358,14,38,0,2,11,6,6,423,62,64.1,4.6,27.4,0.02,1.5,0.009,1.954,2c,207,0.01,4.04,20,NORMAL
PP0225B01,5/19/2025,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,6M 2025,5/19/2025,,64,,,4752,47498,5829,343,5,35,0,2,11,4,0,391,-,79.4,6,27.4,0.02,1.5,0.009,1.954,2c,207,0.01,4.04,20,NORMAL
PP0225B01,11/4/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,52,,,3746,45720,7732,348,8,39,0,2,12,6,6,409,52,83.3,6.9,32.6,0.03,1.5,0.001,0.873,1b,2.6,0.01,3.1,14,NORMAL
PP0284B01,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11209,44452,1584,118,0,2,0,0,0,0,0,120,,53,19,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12429,36134,1280,158,0,2,0,0,0,0,0,160,,48,12,34,0,0.5,0.072,0.16,2a,-,0,-,0,NORMAL
PP0284B01,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11286,47283,1510,128,0,2,0,0,0,0,0,130,,55,8,33,0.04,0.5,0.1,1.7,2e,-,0,-,0,NORMAL
PP0284B01,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11031,49408,1275,103,0,0,0,0,0,0,0,103,,57,7,35,0.003,0.5,0.067,0.14,2e,-,0,-,0,NORMAL
PP0284B01,7/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,17728,46279,2215,294,0,0,0,0,23,0,0,317,,56,6,34,0.03,0.5,0.077,0.39,2e,-,0,-,0,NORMAL
PP0284B01,1/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4525,20435,6339,257,0,16,0,1,5,18,10,279,,33,7,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13048,42605,2481,137,0,8,0,0,0,0,0,145,,56,6,34,0.02,0.5,0.079,0.61,2e,-,0,-,0,NORMAL
PP0284B01,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6272,28668,6783,263,5,18,0,1,5,18,10,292,,65,5,41,0,1.5,0.005,0.53,2e,0,0.01,0.1,12,NORMAL
PP0284B01,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20079,79894,6826,233,4,18,0,1,5,4,572,261,,75,4,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5983,31806,7969,253,4,21,0,1,6,11,8,285,,53,7,41,0,1.5,0.002,0.27,3a,0,0.001,-,15,NORMAL
PP0284B01,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2240,17469,8671,262,4,23,0,1,8,12,4,298,,60,6,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13193,58097,8654,237,4,24,0,1,14,9,6,280,,71,11,39,0,0.5,0.002,0.42,2e,0,0.01,0.2,14,NORMAL
PP0284B01,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11376,54559,8956,216,6,25,0,1,8,8,6,256,,65,6,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8171,37950,9213,358,14,26,0,6,17,3,5,421,,47,7,34,0.031,0.5,0.02,0.98,1a,-,0.01,0.8,0,NORMAL
PP0284B01,8/28/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8966,43566,8446,226,4,27,0,1,10,10,1,268,,51,10,39,0.01,1,0.026,1.01,1a,0,0,0.4,14,NORMAL
PP0284B01,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8347,29171,3387,122,6,14,0,1,3,1,1,146,,75,7,35,0.011,0.5,0.003,0.34,1b,0,0,0.2,0,NORMAL
PP0284B01,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8230,14430,1957,148,0,7,0,0,2,1,1,157,,69,5,37,0.008,0.5,0.003,0.39,1b,0,0,0.1,8,NORMAL
PP0284B01,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3369,14250,2470,174,0,7,0,1,2,1,1,184,,68,15,39,0,1,0.005,0.19,1b,0,0,0.1,9,NORMAL
PP0284B01,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4740,31447,3037,231,0,10,0,2,5,3,6,248,,73,11,37,0.008,0.5,0.014,0.76,1b,0,0,0.6,0,NORMAL
PP0284B01,2/9/2022,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,4740,31447,3073,231,0,10,0,2,5,3,6,248,58,73,11,37,0.008,0.5,0.014,0.76,1B,<5,,0.6,0,NORMAL
PP0284B01,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1728,21603,3800,353,0,11,0,3,3,3,4,370,60,69,10,,,,,,,,,,,NORMAL
PP0285B01,6/21/2013,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19492,36642,1306,148,0,2,0,0,0,0,0,150,,45,17,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0285B01,1/7/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10990,35003,1066,178,0,2,0,0,0,0,0,180,,59,3,36,0,0.5,0.07,0.28,1b,-,0,-,0,NORMAL
PP0285B01,6/27/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9861,29071,960,121,0,1,0,0,0,0,0,122,,57,14,34,0.04,0.5,0.068,0.65,2d,-,0,-,0,NORMAL
PP0285B01,12/16/2014,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11858,41139,1142,104,0,0,0,0,0,0,0,104,,57,4,34,0.03,0.5,0.07,0.17,2d,-,0,-,0,NORMAL
PP0285B01,6/21/2015,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11249,46063,104,1142,0,0,0,0,0,0,0,104,,57,7,33,0.03,0.5,0.067,0.3,2d,-,0,-,0,NORMAL
PP0285B01,2/9/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11886,38806,1716,219,1,8,0,0,0,0,0,228,,58,7,34,0.02,0.5,0.072,0.28,2d,-,0,-,0,NORMAL
PP0285B01,6/15/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13678,57867,5166,319,0,14,0,3,3,16,6,339,,74,6,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0285B01,11/24/2016,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7963,35973,5398,302,0,15,0,1,3,18,10,321,,63,5,41,0,0.5,0.003,0.48,2e,0,0.01,0.2,10,NORMAL
PP0285B01,2/3/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4891,21497,5112,277,3,14,0,4,3,10,22,301,,68,4,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0285B01,8/17/2017,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7564,38979,6357,281,2,17,0,1,4,11,7,305,,51,4,42,0,0.5,0.002,0.28,3a,0,0.01,0.1,13,NORMAL
PP0285B01,2/28/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1597,19417,6357,281,2,20,0,1,5,11,7,309,,65,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0285B01,8/27/2018,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5026,29761,7666,273,0,21,0,1,9,6,6,304,,50,8,40,0,1,0.002,0.22,2e,0,0.01,0.1,14,NORMAL
PP0285B01,2/27/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13090,65233,8101,269,6,23,0,1,5,6,7,304,,48,5,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0285B01,8/28/2019,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15338,68383,7562,251,3,23,0,1,7,9,1,285,,57,8,41,0.01,1,0.02,1.36,3a,0,0.01,0.3,16,NORMAL
PP0285B01,2/14/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16631,52926,9050,406,0,30,0,0,11,2,3,447,,43,5,38,0.022,1,0.004,0.34,1b,-,0,0.2,0,NORMAL
PP0285B01,9/29/2020,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,16119,33634,2854,178,5,10,0,0,2,1,1,195,,77,7,37,0.009,1,0.003,0.33,1b,0,0,0.3,2,NORMAL
PP0285B01,2/24/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10206,24842,2259,183,0,8,0,0,2,1,1,193,,74,5,39,0.004,1,0.004,0.17,1b,0,0,0.2,1,NORMAL
PP0285B01,8/18/2021,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4560,16285,2320,142,0,8,0,1,2,1,1,153,,83,8,38,0.018,0.5,0.004,0.14,1b,0,0,0.2,7,NORMAL
PP0285B01,2/1/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2946,21486,3647,185,0,24,0,2,8,3,6,219,,50,12,39,0.008,1,0.006,0.41,1b,0,0,0.2,0,NORMAL
PP0285B01,2/9/2022,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,2946,21486,3647,185,0,24,0,2,8,3,6,219,50,50,12,39,0.008,1,0.006,0.41,1B,<5,,0.2,0,NORMAL
PP0285B01,6/29/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10356,46609,711,66,0,2,0,34,3,5,1,105,72,73,8,,,,,,,,,,,NORMAL
PP0286B01,1/15/2013,,,,,,,,,,,,,9282,25719,246,10,49,0,0,0,0,0,0,,,68,5.42,48.1,0.005,0.5,0.004,0.043,Noncorrosive,128,no slugdge,0.25,ND,
PP0286B01,4/30/2013,,,,,,,,,,,,,16321,30218,431,8,21,0,0,0,0,0,0,,,59,7.82,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
PP0286B01,12/19/2013,,,,,,,,,,,,,17937,32437,542,18,21,0,0,0,0,0,0,,,60,5.96,45.7,0.002,0.5,0.071,0.539,2b,104,no slugdge,2.17,ND,
PP0286B01,11/2/2017,,Ekkarach W.,Thanant S.,Focus lab,No comment,,,,33.6,34,44,56,12485,48101,1394,422,4,3,0,0,0,0,0,439,34,69,8.4,45,0.002,0.5,0.005,0.607,3A,0,0.007,0.21,4.8,NORMAL
PP0286B01,2/7/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,28.5,41,41,56.2,3051,14494,1406,435,4,3,0,1,1,10,0,444,29,58,4.5,45,0.002,0.5,0.005,0.607,3A,0,0.007,0.21,4.8,NORMAL
PPD0225B01,11/13/2023,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300217,,11/13/2023,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,0,55,22.2,34.6,34.8,0.01,1.5,0.011,1.118,2E,207,-,-,33,NORMAL
PPD0225B01,3/7/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,3/7/2024,,60,,,1996,30710,2647,255,4,26,0,1,8,5,5,0,55,75.6,34.6,34.8,0.01,1.5,0.011,1.118,0.01,207,-,-,33,NORMAL
PPD0225B01,5/2/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,5/2/2024,,60,,,2488,33978,5398,370,4,36,0,2,10,9,10,0,55,77.7,4.6,34.8,0.01,1.5,0.011,1.118,2e,207,-,-,33,NORMAL
PTE 1689/01,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,37,8,32.6,0.013,1,0.014,0.46,0,0,0,0,<10,
PTE 1689/01,1/11/2010,,,,,,,,,,,,,10788,40591,1934,582,24,115,0,2,14,0,38,,,0,,,,,,,,,,,,
PTE 1689/01,1/26/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,50,6,36.2,0.007,1,0,1.37,0,85,0,5.88,0,
PTE 1689/01,6/19/2010,,,,,,,,,,,,,0,0,2977,253,167,0,0,26,4,0,0,,,0,,,,,,,,,,,,
PTE 1689/01,1/5/2011,,,,,,,,,,,,,29323,52178,1707,437,10,15,0,4,10,12,26,,,49,8.81,31.5,0.0071,1,0,1.37,0,85,0,5.88,0,
PTE 1689/01,2/21/2011,,,,,,,,,,,,,0,0,2124,573,19,15,0,0,12,0,0,,,0,,,,,,,,,,,,
PTE 1689/01,7/18/2011,,,,,,,,,,,,,11262,16245,1541,154,50,6,0,14,10,0,12,,,50,10.8,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,1/4/2012,,,,,,,,,,,,,5222,22369,1741,422,16,9,0,18,7,18,15,,,47,8.83,33.8,0.0176,0.5,0.026,1.504,0,80,0,0.2,0,
PTE 1689/01,6/14/2012,,,,,,,,,,,,,11551,25220,1995,599,30,11,0,15,7,15,25,,,53,12.76,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,1/20/2013,,,,,,,,,,,,,16548,29841,1543,392,42,12,0,0,6,10,12,,,51,11.91,34.1,0.0141,0.5,0.0219,1.431,0,27,0,0.36,0,
PTE 1689/01,7/1/2013,,,,,,,,,,,,,12225,56409,1518,282,0,6,0,0,5,0,0,,,53,10.48,0,0,0,0,0,0,0,0,0,0,
PTE 1689/01,12/25/2013,,,,,,,,,,,,,19805,70731,1495,294,0,7,0,0,7,0,7,,,64,13.01,34,0.0369,0.5,0.075,0.434,0,38,0,0.254,0,
PTE 1689/01,11/28/2016,Test WO100002,"Focus Lab, CR/CS",REI,,,,,,33.7,52,63,62.4,46807,12787,1625,169,0,3,0,0,1,4,2,173,36,65,6.6,39.9,0.007,L1.0,0.004,0.401,1B,54.65,0.011,0.26,15.92,NORMAL
PTE 1689/01,5/18/2017,Test WO100001,"Focus Lab, CR/CS",REI,,,,,,33.7,52,63,62.4,11192,41405,1829,231,6,3,0,0,1,30,0,241,36,74,6.1,,,,,,,,,,3,NORMAL
PTE 1689/01,3/21/2018,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,Focuslab Ltd.,ENGIE GLOW,,,,34,50,52,56,16384,58739,2058,267,6,4,0,1,2,11,2,280,34,67,5.8,39.7,0.004,1,0.004,0.42,3A,37.4,0.009,0.21,4.3,NORMAL
PTE 1689/01,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810157,"12M_71, 72, 73",,32.3,50,52,65,9237,33748,2111,265,7,4,0,1,3,4,6,280,34,63.3,5.7,39.3,0.007,1,0.038,0.584,Non corrosive,41.32,0.003,0.19,4.8,NORMAL
PTE 1689/01,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810157,"12M_71, 72, 73",,32.3,50,52,65,9273,33748,2111,265,7,4,0,1,3,4,6,45471,34,63.3,5.7,39.3,0.007,L1.0,0.038,0.584,3B,41.32,0.003,0.19,11.9,NORMAL
PTE 1689/01,4/24/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904129,"6M_71,72",,33.4,52,54,63.7,12289,52052,2092,274,5,4,0,1,2,9,1,286,37,57,5.7,39.25,0.007,1,0.038,0.584,3B,41.32,0.003,0.19,11.85,NORMAL
PTE 1689/01,4/24/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904129,"6M_71, 72",,33.4,52,54,63.7,12289,52052,2092,274,5,4,0,1,2,9,1,286,37,57,5.7,39.3,0.007,1,0.038,0.584,3B,41.32,0.003,0.19,4.8,
PTE 1689/01,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,42,,,,,,,,,,,,NORMAL
PTE 1689/01,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,,,4/18/2020,,,,,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,42,,,,,,,,,,,,NORMAL
PTE 1689/01,5/20/2020,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,6M 2020,,-,50,-,-,5515,32584,2789,396,8,2,0,0,0,0,0,406,50,57,7,39.25,0.007,1,0.038,0.584,3B,41.32,0.003,0.19,11.85,NORMAL
PTE 1689/01,11/23/2020,-,Mr.Eakgarak S.,Mr.Methee M.,IEC,GPSC,-,-,11/23/2020,,,,,9765,10461,1015,291,10,3,0,0,0,0,0,303,53,87,4,38,0.013,1,0.046,0.7,1B,39,0,2.1,50,NORMAL
PTE 1689/01,6/14/2021,211016364,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6411,13741,1404,110,4,2,0,1,1,0,1,118,41,,,,,,,,,,,,,NORMAL
PTE 1689/01,7/5/2021,201022875,,Mr.Pimchart P.,TIS,GPSC,,,,,,,,8765,10461,1015,291,10,3,0,0,0,0,0,303,60,69.4,13,38,0.013,1,0.046,0.7,1b,0,0,2.1,10,NORMAL
PTE 1689/01,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13601,26099,1167,209,10,4,0,1,1,0,2,225,-,73,13,38,0.013,1,0.046,0.7,1b,0,0,2.1,10,NORMAL
PTE 1689/01,10/3/2022,,Mr.Kittisak S.,Mr.Jirasak S.,TIS,GPSC,,,,,,,,3044,14638,1731,218,8,2,0,1,1,1,2,230,50,82,8,37,0.008,0.5,0.004,0.4,1b,107,0,0.2,5,NORMAL
PTE 1689/01,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3827,20571,993,189,12,3,0,1,1,1,2,206,49,86,9,31,0.009,0.5,0.016,0.5,1b,13,-,0.6,5,NORMAL
PTE 1689/01,4/10/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/10/2024,,54,,,5295,20480,482,182,7,2,0,0,0,4,1,0,48,74.6,9.8,33.4,0.09,0.5,0.007,0.664,2e,13,-,0.6,5,NORMAL
PTE 1689/01,3/10/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/10/2025,,50,,,5558,17655,1645,216,5,2,0,0,0,0,0,223,50,82.7,4.7,34.7,0.01,1.5,0.004,0.435,2e,210,0.015,2.3,5,NORMAL
PTE 1689/01,9/15/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,1097,39685,1218,152,7,2,0,0,1,1,1,162,48,79.6,6.4,32.6,0.01,1.5,0.005,0.487,1b,110,0.012,2.2,6,NORMAL
PTE 1689/02,1/11/2009,,,,,,,,,,,,,13462,56786,2100,571,15,29,0,2,9,5,11,,,0,,,,,,,,,,,,
PTE 1689/02,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,51,0,36.4,0.014,1,0.036,0.66,0,0,0,0,<10,
PTE 1689/02,11/1/2009,,,,,,,,,,,,,11789,46397,2238,623,21,12,0,1,11,3,10,,,0,,,,,,,,,,,,
PTE 1689/02,1/26/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,46,6,40.8,0.008,1,0.0075,0.86,0,0,0,0,<10,
PTE 1689/02,12/25/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,42,11,29.1,0.0172,1,0,1.31,0,0,0,5.88,0,
PTE 1689/02,1/5/2011,,,,,,,,,,,,,31297,51824,996,168,8,4,0,3,3,15,27,,,0,,,,,,,,,,,,
PTE 1689/02,7/18/2011,,,,,,,,,,,,,11428,15505,1213,176,10,0,0,6,10,10,10,,,42,15.34,,,,,,,,,,,
PTE 1689/02,1/4/2012,,,,,,,,,,,,,54092,93215,1264,151,7,3,0,12,0,5,10,,,59,8.781,38.3,0.0165,0.5,0.055,0.645,0,0,0,0.76,0,
PTE 1689/02,6/14/2012,,,,,,,,,,,,,19171,49816,1352,114,0,0,0,10,0,1,11,,,55,9.54,N/A,N/A,N/A,N/A,N/A,0,0,0,N/A,N/A,
PTE 1689/02,1/20/2013,,,,,,,,,,,,,14811,35733,1562,132,46,4,0,0,2,0,0,,,59,7.81,31.2,0.0431,1,0.083,1.253,0,0,0,0.34,12.3,
PTE 1689/02,7/1/2013,,,,,,,,,,,,,14770,49404,1466,170,0,2,0,0,1,0,0,,,54,14.9,N/A,N/A,N/A,N/A,N/A,0,0,0,N/A,N/A,
PTE 1689/02,12/25/2013,,,,,,,,,,,,,23853,50689,1884,234,0,4,0,0,0,3,0,,,58,12.57,32,0.0176,1,0.084,1.367,0,0,0,0.847,25.74,
PTE 1689/02,11/21/2017,81711185,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,54,60,51.3,3091,10073,1550,182,8,2,0,2,1,5,3,195,35,57,5.5,37.3,0.01,1,0.008,0.528,Non Corrosive,94.72,0.007,0.34,4.3,NORMAL
PTE 1689/02,3/21/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,33.2,55,57,55.9,15254,51909,1604,206,10,2,0,0,1,43,4,219,38,71,7.2,37.3,0.01,1,0.008,0.528,3A,94.72,0.007,0.34,4.3,NORMAL
PTE 1689/02,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810158,"12M_71, 72, 73",,32,50,54,64.6,100667,34679,1809,226,12,2,0,1,2,17,11,243,35,71.3,5.7,36,0.015,1,0.031,0.699,Non corrosive,102.22,0.002,0.3,4.9,NORMAL
PTE 1689/02,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810158,"12M_71, 72, 73",,32,50,54,64.6,10067,34679,1809,226,12,2,0,1,2,17,11,46842,35,71.4,5.7,36,0.015,L1.0,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
PTE 1689/02,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904130,"6M_71,72",,35.9,52,55,61.5,5333,20577,1582,214,9,1,0,1,1,8,0,226,37,58.8,6.5,36.01,0.015,1,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
PTE 1689/02,4/26/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904130,"6M_71,72",,35.9,52,55,61.5,5333,20577,1582,214,9,1,0,1,1,8,0,226,37,58.8,6.5,36.01,0.015,1,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
PTE 1689/02,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,33,,,,,,,,,,,,NORMAL
PTE 1689/02,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,33,,,,,,,,,,,,NORMAL
PTE 1689/02,5/18/2020,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,"6M_71,72",,-,50,-,-,7059,34264,2687,325,8,2,0,0,0,0,0,335,50,58.8,4,36.01,0.015,1,0.031,0.699,3A,102.22,0.002,0.3,11.7,NORMAL
PTE 1689/02,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,6518,12889,1413,119,5,2,0,1,1,0,1,126,59,63,7,35,0.024,1,0.026,0.54,Non Corrosive,92,-,1.2,4,NORMAL
PTE 1689/02,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13591,22709,1659,427,11,5,0,1,2,1,3,446.3,,81,12,,,,,,,,,,,NORMAL
PTE 1689/02,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3673,23463,414,13,4,0,1,2,1,1,3,434.2,52,93,9,33,0.006,1,0.004,0.41,1b,0,-,0.2,4,NORMAL
PTE 1689/02,4/10/2024,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,4/10/2024,,50,,,7778,31307,694,308,10,3,0,1,1,4,2,0,45,72.8,6.2,31.9,0.09,1.5,0.006,0.922,2e,-,-,-,12,NORMAL
PTE 1689/02,9/13/2024,,Chayaporn S.,,HITACHI,,,,,,52,,,3993,11440,902,152,1,3,0,1,1,1,1,,52,67.1,6.2,33.6,0.02,1.5,0.006,0.545,2e,205,,2.7,5,NORMAL
PTE 1689/02,3/10/2025,,Chayaporn S.,,HITACHI,,,,,,52,,,5152,16164,1776,225,7,2,0,0,0,0,0,,52,73.1,4.3,33.6,0.02,1.5,0.006,0.545,2e,205,,2.7,5,NORMAL
PTE 1689/02,3/10/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/10/2025,,52,,,5152,16164,1776,225,7,2,0,0,0,0,0,234,52,57.8,9.9,33.6,0.02,1.5,0.006,0.545,2e,205,0.016,2.7,0,NORMAL
PTE 1689/02,9/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,6005,19983,1661,208,6,2,0,1,1,1,2,218,50,76.1,5.3,32,0.02,1.5,0.003,0.401,1b,119,0.012,1.8,6,NORMAL
PTE 1689/03,11/28/2016,,Mr.Ekkarach W.,,FOCUS LAB,,,,,32.1,60,65,51.2,16419,57908,909,89,0,2,0,0,0,3,1,91,40,65,10.4,38.4,0.006,1,0.006,0.429,Non Corrosive,,0.012,0.3,,NORMAL
PTE 1689/03,11/21/2017,81711186,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,60,60,51.3,2882,9595,1299,174,5,3,0,2,1,6,2,185,40,60,7.7,38.5,0.007,1,0.006,0.463,Non Corrosive,27.52,0.008,0.27,4.1,NORMAL
PTE 1689/03,3/21/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,35,60,65,57.6,15014,44924,1071,142,4,2,0,2,1,41,3,151,39,69,6.4,38.5,0.007,1,0.006,0.463,3A,27.52,0.008,0.27,4.1,NORMAL
PTE 1689/03,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810159,"12M_71, 72, 73",,33.6,50,53,59.8,5259,17117,1655,221,7,3,0,1,2,4,4,234,35,74.9,5.9,37.5,0.006,1,0.031,0.651,Non corrosive,27.23,0.001,0.25,5.1,NORMAL
PTE 1689/03,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810159,"12M_71, 72, 73",,33.6,50,53,59.8,5259,17117,1655,221,7,3,0,1,2,4,4,24292,35,74.9,5.9,37.5,0.006,L1.0,0.031,0.651,3B,27.23,0.001,0.25,10.7,NORMAL
PTE 1689/03,4/25/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904131,"6M_71,72",,35.5,48,51,61.1,7238,30683,1643,237,6,3,0,1,1,9,1,248,38,72,5.3,37.45,0.006,1,0.031,0.651,3B,27.23,0.001,0.25,5.05,NORMAL
PTE 1689/03,4/25/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904131,"6M_71, 72",,35.5,48,51,61.1,7238,30683,1643,237,6,3,0,1,1,9,1,248,38,72,5.3,37.5,0.006,1,0.031,0.651,3B,27.23,0.001,0.25,5.1,
PTE 1689/03,4/18/2020,,,,,,-,-,4/18/2020,,,,,10867,33793,2640,339,16,4,0,0,0,0,0,359,50,38,,,,,,,,,,,,
PTE 1689/03,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,10867,33793,2640,339,16,4,0,0,0,0,0,359,50,38,,,,,,,,,,,,NORMAL
PTE 1689/03,5/20/2020,,,,IEC,,,,,,,,,5867,13793,640,239,6,2,0,0,0,0,0,247,,,6,,,,,,,,,,,
PTE 1689/03,2/24/2021,201023345,Ekkarach W.,Mr. Methee M.,IEC,GPSC,IEC - 0019,12 M,,50,50,50,60,9728,11801,734,241,8,3,0,0,0,0,1,251,50,86,6,37,0.011,1,0.033,0.66,1A,26,-,1.7,5.05,NORMAL
PTE 1689/03,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15268,26532,1113,192,6,4,0,1,1,1,3,204,,79,11,,,,,,,,,,,
PTE 1689/03,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12268,76845,2091,636,13,6,0,4,2,2,3,661,50,64,6,32,0.007,1,0.005,0.37,1b,28,-,0.2,6,NORMAL
PTE 1689/03,2/9/2024,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00265,6M 2024,2/9/2024,,58,,,6994,74645,1638,1029,18,8,0,5,2,4,4,1062,58,64.9,10.7,32,0.007,1,0.005,0.37,1b,28,0,0.2,6,NORMAL
PTE 1689/03,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,45,,,8448,57170,2551,910,12,8,0,6,2,0,5,,45,68.1,2.9,44.1,0.01,1.5,0.006,0.896,2e,209,,2.8,6,NORMAL
PTE 1689/03,3/10/2025,,Chayaporn S.,,HITACHI,,,,,,46,,,5893,51144,4113,1114,13,8,0,6,2,10,5,,46,78.6,2.5,44.1,0.01,1.5,0.006,0.896,2e,209,,2.8,6,NORMAL
PTE 1689/03,3/10/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/10/2025,,46,,,5893,51144,4113,1114,13,8,0,6,2,10,5,1143,46,78.6,2.5,44.1,0.01,1.5,0.006,0.896,2e,209,0.015,2.8,0,NORMAL
PTE 1689/03,9/15/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,54177,3808,878,9,8,0,6,2,2,6,903,46,81.4,5.1,33.8,0.01,1.5,0.005,0.821,1a,-,0.014,2.2,13,NORMAL
PTE 1689/04,1/11/2009,,,,,,,,,,,,,11599,47322,2421,448,11,36,0,1,16,0,33,,,0,,,,,,,,,,,,
PTE 1689/04,6/13/2009,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,56,7,36.8,0.036,1,0.018,0.42,0,0,0,0,<10,
PTE 1689/04,1/26/2010,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,,,61,7,35.3,0.018,1,0.009,0.59,0,0,0,0,<10,
PTE 1689/04,11/1/2010,,,,,,,,,,,,,11065,34673,2140,386,19,16,0,1,16,4,14,,,0,,,,,,,,,,,,
PTE 1689/04,1/5/2011,,,,,,,,,,,,,35492,53437,1897,347,4,17,0,3,13,15,25,,,0,,,,,,,,,,,,
PTE 1689/04,7/18/2011,,,,,,,,,,,,,9312,13980,2232,263,0,15,0,0,25,5,20,,,50,20.52,,,,,,,,,,,
PTE 1689/04,1/4/2012,,,,,,,,,,,,,21789,51313,2041,351,14,9,0,4,31,5,13,,,63,7.357,,,,,,,,,,,
PTE 1689/04,6/14/2012,,,,,,,,,,,,,12410,32404,2768,283,25,13,0,0,30,6,15,,,57,10.04,,,,,,,,,,,
PTE 1689/04,1/20/2013,,,,,,,,,,,,,9100,28427,2423,228,42,14,0,0,10,6,2,,,57,8.19,30.7,0.0123,1,0.0642,1.631,0,125,0,0.63,5.43,
PTE 1689/04,7/1/2013,,,,,,,,,,,,,11840,46752,2208,101,3,7,0,0,7,0,12,,,50,17.69,,,,,,,,,,,
PTE 1689/04,12/25/2013,,,,,,,,,,,,,28521,59653,2928,149,12,10,0,0,9,0,7,,,57,10.46,32.4,0.0252,1,0.063,1.387,0,97,0,0.914,3.67,
PTE 1689/04,11/22/2017,81711187,Mr.Eakkach W.,Mr.Pimchart Promkhandee,FOCUS LAB,ENGIE GLOW,,,,31.4,48,45,51.3,2624,12696,2978,339,5,5,0,3,2,7,5,354,33,70,4.9,33.8,0.012,1,0.009,0.544,Non Corrosive,86.25,0.009,0.39,7.5,NORMAL
PTE 1689/04,3/21/2018,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,36,62,68,53,3530,15339,2851,370,5,5,0,1,2,13,3,383,40,61,6.4,33.8,0.012,1,0.009,0.544,3A,86.25,0.009,0.39,7.5,NORMAL
PTE 1689/04,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810160,"12M_71, 72, 73",,35,52,55,58.1,10338,43309,3498,445,6,6,0,1,4,11,5,462,35,62.7,7,32.9,0.012,1,0.03,0.969,Non corrosive,96.56,0.004,0.39,9.7,NORMAL
PTE 1689/04,10/9/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810160,"12M_71, 72, 73",,35.5,52,55,58.1,10338,43309,3498,445,6,6,0,1,4,11,5,57652,35,62.7,7,32.9,0.012,L1.0,0.03,0.969,3A,96.56,0.004,0.36,31.6,NORMAL
PTE 1689/04,4/25/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904132,"6M_71,72",,35.2,54,56,63,5092,24111,3281,436,5,6,0,1,2,12,1,450,38,58,6.7,32.88,0.012,1,0.03,0.969,3A,96.56,0.004,0.36,9.7,NORMAL
PTE 1689/04,4/25/2019,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904132,"6M_71,72",,35.2,54,56,63,5092,24111,3281,436,5,6,0,1,2,12,1,450,38,58,6.7,32.88,0.012,1,0.03,0.969,3A,96.56,0.004,0.36,9.7,NORMAL
PTE 1689/04,10/9/2019,,Mr.Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,-,"12M_71,72,73",,33.9,55,58,62.3,3581,19437,3342,513,5,5,0,1,2,12,0,526,38,70,5.6,34,0.01,1,0.011,0.628,3A,92.61,0.01,0.34,8.7,NORMAL
PTE 1689/04,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,,,,,NORMAL
PTE 1689/04,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,,,,,NORMAL
PTE 1689/04,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,,,,,NORMAL
PTE 1689/04,4/18/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/18/2020,,,,,12653,35963,3036,322,10,6,0,0,0,0,2,340,42,40,,,,,,,,,,,,NORMAL
PTE 1689/04,5/20/2020,,,,IEC,,,,,,,,,6653,15963,1036,322,0,3,0,0,0,0,0,325,,,8,,,,,,,,,,,
PTE 1689/04,6/14/2021,211016346,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,"6M_71,72",6/14/2021,-,-,-,-,5794,14819,1745,210,4,3,0,1,1,0,1,219,62,,,,,,,,,,,,,NORMAL
