Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TDCG,Temp,BD,WC,IFT,Acidity_No,Color_No,PF_25,PF_100,Corrosive_Sulfur,Passivator,Sludge_Condition,Conductivity,Furan_Analysis,Test_Result
PTE 1689/04,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3828,24599,1987,509,11,8,0,2,3,2,6,533.1,,80,10,,,,,,,,,,,NORMAL
PTE 1689/04,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3098,26843,624,10,8,8,0,3,2,2,5,647.1,58,86,12,28,0.034,1,0.006,0.5,1b,152,-,0.3,0,NORMAL
PTE 1689/04,2/9/2024,,Boontarik T.,Mr.Jirasak S.,IEC,GPSC,2024-00276,6M 2024,2/9/2024,,,,,3079,34063,1731,838,13,10,0,2,3,4,7,886,60,63.6,7.1,30,0.034,1,0.006,0.5,1b,152,0,0.3,5,NORMAL
PTE 1689/04,9/11/2024,,Chayaporn S.,,HITACHI,,,,,,60,,,5713,28248,2666,607,7,9,0,2,3,0,7,,60,71.1,7.6,27.1,0.02,1.5,0.01,0.743,2e,211,,3.2,3.2,NORMAL
PTE 1689/04,3/10/2025,,Chayaporn S.,,HITACHI,,,,,,,,,3080,28095,4576,902,11,11,0,2,4,11,8,,50,83.8,4.3,,,,,,,,,,,NORMAL
PTE 1689/04,3/10/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/10/2025,,50,,,3080,28095,4576,902,11,11,0,2,4,11,8,902,50,83.8,4.3,27.1,0.02,1.5,0.01,0.743,2e,211,0.012,3.2,0,NORMAL
PTE 1689/04,3/11/2025,,Chayaporn S.,,HITACHI,,,,,,50,,,380,28095,4576,902,11,11,0,2,4,11,8,,50,83.8,4.3,27.1,0.02,1.5,0.01,0.743,2e,211,0,3.2,10,NORMAL
PTE 1689/04,9/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,3377,13764,1945,216,3,3,0,1,2,1,4,225,46,77.7,5,29.8,0.02,1.5,0.006,0.65,1b,106,0.01,2.6,20,NORMAL
PTE1689/02,9/16/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,6005,19983,1661,208,6,2,0,1,1,1,2,218,50,76.1,5.3,32,0.02,1.5,0.003,0.401,1b,119,0.012,1.8,6,NORMAL
PTE1689/03,9/15/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,6356,54177,3808,878,9,8,0,6,2,2,6,897,46,81.4,5.1,33.8,0.01,1.5,0.005,0.821,1a,23,0.014,2.2,13,NORMAL
Suphon Test,11/18/2020,aaaaa,,,,,,,,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,50,50,50,50,50,50,50,50,50,50,50,50,NORMAL
T012006,1/30/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4147,33194,1752,76,7,47,0,4,118,87,4,252,,71,6,-,-,-,0.008,0.61,-,-,-,-,-,NORMAL
T012006,8/2/2016,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1936,53647,1347,133,21,64,0,5,152,97,12,375,35,62.2,5.4,-,-,-,0.004,0.457,-,-,-,-,-,NORMAL
T012006,8/2/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1936,53647,1347,133,21,64,0,5,152,97,12,375,,62,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T012006,1/9/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1350,47910,1209,115,20,56,0,5,129,91,11,325,35,62.2,5.2,-,-,-,0.004,0.457,-,-,-,-,-,NORMAL
T012006,1/9/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1350,47910,1209,115,20,56,0,5,129,91,11,325,,62,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T012006,1/17/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1994,57438,1282,132,19,66,0,6,182,97,10,405,,66,7,38,0,1,0.005,0.51,4a,25,No sludge,0.2,8,NORMAL
T012006,7/17/2017,,Ekkarach W.,,FOCUS LAB,,,,,,,,,1994,57438,1282,132,19,66,0,6,162,97,10,385,35,66.7,6.1,38.41,0,1,0.005,0.513,4A,24.85,0.01,0.24,7.42,NORMAL
T012006,3/2/2018,,Ekkarach W.,,FOCUS LAB,,,,,,,,,3237,67923,1364,153,25,73,0,6,182,181,4,439,36,66.7,6.3,38.41,0,1,0.005,0.513,3B,24.85,0.01,0.24,6.5,NORMAL
T012006,5/2/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3237,67923,1364,153,25,73,0,6,182,181,4,439,,60,7,-,-,-,-,-,-,-,-,-,-,NORMAL
T012006,8/29/2018,,Ekkarach W.,,FOCUS LAB,,81908255,"12M 71,72,73",,30.6,53,55,63,5288,74977,1135,131,17,68,0,6,192,188,3,414,35,52.2,5.8,37.2,0.01,1,0.006,0.659,3B,24.36,0.01,0.29,4.2,NORMAL
T012006,9/17/2018,-,Ekkarach W.,,FOCUS LAB,,,,,,,,,9626,57437,989,107,14,52,0,5,236,143,4,414,35,55,5.5,36.78,0,1,0.007,0.495,3B,22,0,0.25,6.5,NORMAL
T012006,9/17/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9626,57437,989,107,14,52,0,5,236,143,4,414,,55,6,36,0,1,0.007,0.5,3b,22,No sludge,0.3,7,NORMAL
T012006,2/28/2019,-,Ekkarach W.,,FOCUS LAB,,,,,,,,,5592,70321,1193,124,17,69,0,5,186,195,10,401,34,55,5.5,36.78,0,1,0.007,0.495,3B,22,0,0.25,6.5,NORMAL
T012006,2/28/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5592,70321,1193,124,17,69,0,5,186,195,10,401,,57,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T012006,8/29/2019,,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,30.6,53,55,63,5288,74977,1135,131,17,68,0,6,192,188,3,414,35,52.2,5.8,37.2,0.01,1,0.006,0.659,3B,24.36,0.01,0.29,4.2,NORMAL
T012006,8/29/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5288,74977,1135,131,17,68,0,6,192,188,3,414,,52,6,37,0.01,1,0.006,0.66,3b,25,No sludge,0.3,5,NORMAL
T012006,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8053,28650,1248,142,7,18,0,1,31,1,12,199,,-,9,33,0.004,1,0.01,0.32,2c,26,No sludge,0.5,0,NORMAL
T012006,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4019,23889,1377,171,6,13,0,1,25,2,11,216,,68,6,36,0,1,0.006,0.71,1b,21,No sludge,0.3,0,NORMAL
T012006,12/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4340,30364,793,169,10,35,0,2,47,1,15,263,,54,6,32,0.008,1,0.007,0.52,2c,24,No sludge,0.3,0,NORMAL
T012006,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2509,36251,599,84,6,46,0,5,158,7,107,299,52,74,10,,,,,,,,,,,NORMAL
T012006,11/30/2022,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,11/30/2022,,,,,1964,31486,535,59,4,36,0,4,135,6,98,238,52,68,9,35,0.022,0.5,0.015,0.43,2c,20,-,0.6,5,NORMAL
T012006,6/12/2023,,,,,,,,,,,,,2407,48723,,,,,,,,,,,,,,,,,,,,,,,,
T012006,6/12/2023,,Boontarik Tangon,Pimchart P.,IEC,GPSC,,,,,,,,2407,48723,799,93,8,58,0,6,193,7,7,369,50,,,,,,,,,,,,,T1
T012006,1/29/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI,2024-00210,1/29/2024,,,,,23471,82018,926,85,11,60,0,0,205,121,0,361,60,52.5,,32.9,0.02,1,0.002,0.567,2a,8,0.016,2.4,12,NORMAL
T012006,6/13/2024,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2024-00672,12M 2024,1/29/2024,,,,,1499,54397,958,119,14,75,0,10,265,162,0,483,56,62.6,6.8,32.9,0.02,1,0.002,0.567,2a,8,0.016,2.4,12,NORMAL
T012006,5/25/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,3399,85831,941,128,11,81,0,7,282,5,189,509,58,71.5,6.8,36.6,0.01,1,0.007,0.452,2e,8,-,2.4,10,NORMAL
T012023,1/30/2014,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8931,37552,1594,25,0,25,0,2,62,49,3,148,,55,6,-,-,-,0.005,0.4,-,-,-,-,-,NORMAL
T012023,7/30/2014,,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,8931,37552,1594,59,0,25,0,2,62,49,3,148,35,55.1,5.6,-,-,-,0.005,0.399,-,-,-,-,-,NORMAL
T012023,8/2/2016,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,1952,12438,1057,58,5,33,0,2,81,57,8,179,35,63,4.6,-,-,-,0.003,0.389,-,-,-,-,-,NORMAL
T012023,8/2/2016,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1952,12438,1057,58,5,33,0,2,81,57,8,179,,63,5,-,-,0.5,0.003,0.39,-,-,-,-,-,NORMAL
T012023,1/17/2017,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5369,26393,1075,55,8,37,0,3,93,58,4,196,,61,6,0.2,0.01,0.5,0.004,0.44,3a,44,No sludge,0.2,6,NORMAL
T012023,1/30/2017,-,Ekkarach W.,-,FOCUS LAB,-,-,-,,-,-,-,-,3132,16274,991,46,5,33,0,2,81,53,2,167,35,54.3,4.5,-,-,-,0.003,0.389,-,-,-,-,-,NORMAL
T012023,7/17/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,5369,26393,1075,55,8,37,0,3,93,29,58,196,32,61.4,5.4,40.68,0.01,0.5,0.004,0.439,3B,43.08,0,0.18,5.57,NORMAL
T012023,3/2/2018,ข,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,8314,31873,1109,61,7,41,0,3,108,112,2,220,33,70.3,4.9,40.68,0.01,0.5,0.004,0.439,3B,43.08,0,0.18,5.57,NORMAL
T012023,5/2/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8314,31873,1109,61,7,41,0,3,108,112,2,220,,70,5,-,-,-,-,-,-,-,-,-,-,NORMAL
T012023,9/17/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,32.8,56,54,60.7,11229,48785,1124,67,10,43,0,3,187,112,2,310,35,75,6.1,40.1,0.01,0.5,0.004,0.387,3B,19.51,0,0.17,5.2,NORMAL
T012023,9/17/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11229,48785,1124,67,10,43,0,3,187,112,2,310,,75,7,40,0.01,0.5,0.004,0.39,3b,41,No sludge,0.2,6,NORMAL
T012023,2/28/2019,,Ekkarach W.,,FOCUS LAB,,-,"6M_71,72",,32.6,57,55,54,12327,53491,993,59,13,43,0,2,103,114,5,217,35,55,6,40.1,0.01,0.5,0.004,0.387,3B,40.81,0,0.17,5.2,NORMAL
T012023,2/28/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12327,53491,993,59,13,40,0,2,103,114,5,217,,55,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T012023,8/29/2019,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,30,56,54,65.4,17711,73736,1028,62,11,43,0,3,117,116,2,236,36,52,6.2,40.9,0.01,0.5,0.003,0.38,3B,19.51,0,0.22,3.3,NORMAL
T012023,8/29/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17711,73736,1028,62,11,43,0,3,117,116,2,236,,52,7,40,0.01,0.5,0.003,0.38,3b,20,No sludge,0.2,4,NORMAL
T012023,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7003,15504,1276,128,6,16,0,1,23,0,8,174,,45,6,0.6,0.002,1,0.034,0.71,1a,41,No sludge,0.6,0,NORMAL
T012023,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3511,11213,1335,133,5,9,0,1,16,1,6,164,,69,7,38,0.01,1,0.005,0.39,1b,41,No sludge,0.2,0,NORMAL
T012023,12/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3553,11345,1496,139,8,24,0,1,30,1,9,202,,67,5,36,0.001,1,0.004,0.27,1b,50,No sludge,0.1,0,NORMAL
T012023,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2953,18991,560,42,0,32,0,3,103,4,68,180,52,66,10,,,,,,,,,,,NORMAL
T012023,5/9/2025,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,2306,29582,1051,73,9,63,0,5,186,3,117,336,58,68.7,3,34.3,0.01,0.5,0.003,0.315,2e,17,-,3.1,10,NORMAL
T013001,1/30/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,3473,39148,483,45,8,82,0,7,279,194,9,421,35,73.2,3.7,-,-,-,-,-,-,-,-,-,-,NORMAL
T013001,7/13/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,29,-,-,5275,48060,530,53,7,86,0,7,300,183,11,453,29,62.4,9.4,40.33,0.01,0.5,0.003,0.431,3B,100.4,0,0.16,3.85,NORMAL
T013001,3/2/2018,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,36,-,-,7170,52845,538,66,8,91,0,8,332,386,9,505,36,58.3,4.5,40.33,0.01,0.5,0.003,0.431,3B,100.4,0,0.16,3.85,NORMAL
T013001,5/2/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7170,52845,538,66,8,91,0,8,332,386,9,505,,58,5,-,-,-,-,-,-,-,-,-,-,NORMAL
T013001,9/17/2018,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,-,30,-,-,3405,48186,585,74,9,98,0,8,579,389,10,768,30,57.6,6.3,39.87,0.01,0.5,0.003,0.431,3B,95.92,0,0.17,4.44,NORMAL
T013001,9/17/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3405,48186,585,74,9,98,0,8,579,389,10,768,,57,7,39,0.01,0.5,0.003,0.43,3b,96,No sludge,0.2,5,NORMAL
T013001,2/28/2019,-,Ekkarach W.,,FOCUS LAB,,-,"6M_71,72",,-,28,-,-,523,55887,523,56,9,82,0,7,300,329,9,454,28,45,5.3,39.87,0.01,0.5,0.003,0.431,3B,95.92,0,0.17,4.44,NORMAL
T013001,2/28/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,ึ7967,55887,523,56,9,82,0,7,300,329,9,454,,45,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T013001,8/29/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5267,42773,497,51,7,75,0,7,297,318,6,437,,55,7,39,0.01,0.5,0.003,0.44,3b,98,No sludge,0.2,3,NORMAL
T013001,8/30/2019,-,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,-,30,-,-,5267,42773,497,51,7,75,0,7,297,318,6,437,30,55.1,6.7,39.49,0.01,0.5,0.003,0.442,3B,97.34,0.01,0.19,2.43,NORMAL
T013001,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9130,15998,1128,121,4,23,0,2,53,2,22,203,,41,4,37,0.018,1,0.008,0.24,1b,15,-,0.4,0,NORMAL
T013001,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4998,19575,1199,137,0,17,0,2,43,2,18,199,,65,5,38,0.018,0.5,0.004,0.32,1b,98,No sludge,0.2,0,NORMAL
T013001,12/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4968,23384,1392,152,5,41,0,3,75,2,24,276,,60,7,38,0,0.5,0.011,0.23,1b,126,No sludge,0.5,0,NORMAL
T013001,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2617,26582,339,44,0,59,0,7,276,9,194,386,50,80,5,,,,,,,,,,,NORMAL
T013007,1/30/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,4173,46807,595,67,0,98,0,8,244,171,16,417,35,63.8,3.2,-,-,-,-,-,-,-,-,-,-,NORMAL
T013007,7/13/2017,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,30,-,-,3688,47262,641,67,0,102,0,8,265,156,11,442,30,67.1,5,40.39,0.01,0.5,0.003,0.474,3B,63.96,0.01,0.16,0.001,NORMAL
T013007,3/2/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,40,-,-,10162,67984,663,74,3,106,0,8,296,305,6,487,40,57.8,4.9,40.39,0.01,0.5,0.003,0.474,3B,63.96,0.01,0.16,0.001,NORMAL
T013007,5/2/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10162,67984,663,74,3,106,0,8,296,305,6,487,,58,5,-,-,-,-,-,-,-,-,-,-,NORMAL
T013007,8/27/2018,,Ekkarach W.,,FOCUS LAB,,-,-,,-,30,-,-,9990,71384,656,70,3,97,0,8,297,298,6,475,30,56,7.9,39.68,0.01,0.5,0.004,0.405,3B,59.18,0.01,0.17,1,NORMAL
T013007,9/17/2018,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,30,-,-,13808,88747,712,82,0,109,0,8,509,331,10,708,30,73.7,6,40.23,0.01,0.5,0.003,0.362,3B,52.83,0,0.16,0,NORMAL
T013007,9/17/2018,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13808,88747,712,82,0,109,0,8,509,331,10,708,,73,6,40,0.01,0.5,0.003,0.36,3b,53,No sludge,0.2,0,NORMAL
T013007,2/28/2019,-,Ekkarach W.,,FOCUS LAB,,-,-,,-,29,-,-,6422,53659,595,66,4,93,0,7,257,273,9,427,29,63.8,5.1,40.23,0.01,0.5,0.003,0.362,3B,52.83,0,0.16,0.01,NORMAL
T013007,2/28/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6422,53659,595,66,4,93,0,7,257,273,9,427,,64,6,-,-,-,-,-,-,-,-,-,-,NORMAL
T013007,8/29/2019,-,Ekkarach W.,,FOCUS LAB,,-,-,,30,47,44,63,9990,71384,656,70,3,97,0,8,297,298,6,475,30,56,7.9,39.7,0.01,0.5,0.004,0.405,3B,59.18,0.01,0.17,0,NORMAL
T013007,8/29/2019,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9990,71384,656,70,3,97,0,8,297,298,6,475,,56,8,39,0.01,0.5,0.004,0.41,3b,60,No sludge,0.2,0,NORMAL
T013007,4/30/2020,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8440,19803,1194,133,12,37,0,2,58,1,20,242,,48,3,32,0.15,1,0.007,0.32,1a,59,-,0.6,0,NORMAL
T013007,7/15/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4839,24922,1252,144,0,22,0,2,41,2,16,209,,67,5,37,0.013,0.5,0.007,0.49,1b,59,No sludge,0.5,0,NORMAL
T013007,12/17/2021,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4675,27678,1460,142,0,48,0,3,67,2,21,260,,73,5,38,0,0.5,0.011,0.21,1b,73,No sludge,0.5,0,NORMAL
T013007,6/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2650,30542,426,54,0,76,0,7,266,10,172,403,30,81,6,,,,,,,,,,,NORMAL
TP70279703,10/30/2012,-,-,,IEC,,-,-,10/30/2012,-,-,-,-,10828,21343,741,68,42,2,0,0,0,0,0,112,60,55.34,3.7,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279703,4/29/2013,-,-,-,IEC,-,-,-,4/29/2013,-,-,-,-,10828,34502,1089,43,12,0,0,0,0,0,0,55,55,56.06,8.62,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279703,10/24/2013,-,-,-,IEC,-,-,-,10/24/2013,-,-,-,-,25064,37631,1224,77,10,2,0,0,0,0,0,89,52,54.82,4.22,31.9,0.001,0.5,0.07,0.57,1A,154,0,0.28,0,NORMAL
TP70279703,5/19/2014,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,-,-,-,-,27423,39935,1549,111,14,1,0,0,0,0,0,126,46,53.42,7.74,31.6,0.004,0.5,0.061,0.251,1A,158,No Sludge,0.29,0,NORMAL
TP70279703,10/15/2014,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,-,-,-,-,22668,74005,1653,177,11,51,0,0,46,0,0,285,48,53.16,11.3,31.4,0.005,0.5,0.079,0.34,1A,161,No Sludge,0.29,0,NORMAL
TP70279703,1/10/2015,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,-,-,-,-,24066,64948,1447,139,20,45,0,0,38,0,0,242,48,51.64,8.43,30.8,0.007,0.5,0.086,0.506,1A,147,No Sludge,0.25,0,NORMAL
TP70279703,1/13/2015,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,-,-,-,-,17976,40653,858,68,5,7,0,0,0,0,0,80,40,57.38,7.35,32.7,0.005,0.5,0.064,0.41,1A,126,No Sludge,0.12,0,NORMAL
TP70279703,2/12/2015,-,Mr.Surin V.,Mr.Jakkit C.,IEC,GLOW,-,-,,-,-,-,-,13336,62670,869,64,8,4,0,1,0,0,0,77,50,57,7,40,0.011,0.5,0.051,0.28,1B,0,No Sludge,0.1,13.62,NORMAL
TP70279703,12/11/2015,,,,,,,,,,,,,,,,,,,,,,,,,,60,,,,,,,,,,,,
TP70279703,3/1/2016,-,,,,,,,,,,,,,,,,,,,,,,,,,62,,,,,,,,,,,,
TP70279703,10/4/2016,,,,,,,,,,,,,,,,,,,,,,,,,,64,,,,,,,,,,,,
TP70279703,10/8/2016,,,,,,,,,,,,,,,,,,,,,,,,,,66,,,,,,,,,,,,
TP70279703,10/9/2016,,,,,,,,,,,,,,,,,,,,,,,,,,68,,,,,,,,,,,,
TP70279703,10/11/2016,,,,,,,,,,,,,,,,,,,,,,,,,,70,,,,,,,,,,,,
TP70279703,10/13/2016,,,,,,,,,,,,,,,,,,,,,,,,,,72,,,,,,,,,,,,
TP70279703,4/25/2017,,,,,,,,,,,,,,,,,,,,,,,,,,74,,,,,,,,,,,,
TP70279703,11/8/2017,,,,,,,,,,,,,,,,,,,,,,,,,,75,,,,,,,,,,,,
TP70279703,4/3/2018,,,,,,,,,,,,,,,,,,,,,,,,,,76,,,,,,,,,,,,
TP70279703,10/2/2018,,,,,,,,,,,,,,,,,,,,,,,,,,77,,,,,,,,,,,,
TP70279703,10/7/2018,,,,,,,,,,,,,,,,,,,,,,,,,,78,,,,,,,,,,,,
TP70279703,5/9/2019,,,,,,,,,,,,,,,,,,,,,,,,,,80,,,,,,,,,,,,
TP70279703,10/7/2019,,,,,,,,,,,,,,,,,,,,,,,,,,82,,,,,,,,,,,,
TP70279703,11/4/2020,,,,,,,,,,,,,,,,,,,,,,,,,,84,,,,,,,,,,,,
TP70279703,4/21/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5014,21013,779,41,7,0,0,0,0,0,0,48,58,57,12,42,0.008,0.5,0,0.4,1b,5,No Sludge,0.1,10,NORMAL
TP70279703,12/26/2023,,Steve Eeckhoudt,Mr.Jirasak S.,LABORELEC,GPSC,LABORELEC,,12/26/2023,,,,,9200,26000,850,54,5,1.98,0,1,1,-,-,63,-,80,3,42.2,0.01,0.5,0.0002,0.001,Non Corrosive,5,0.004,-,10,NORMAL
TP70279703,10/16/2025,,Aekapong K.,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,33,62,,,2838,13787,2717,179,10,5,0,1,1,5,0,196,62,67.6,8.4,35.8,0.01,0.5,0.001,0.298,2e,0,0.015,0.6,8,NORMAL
TP70279708,6/9/2011,,,,,,,,,,,,,0,0,330,89,10,0,0,0,0,0,0,,,0,,,,,,,,,,,,
TP70279708,11/11/2011,,,,,,,,,,,,,0,0,383,113,13,0,3,0,0,0,0,,,0,,,,,,,,,,,,
TP70279708,12/23/2011,,,,,,,,,,,,,0,0,300,41,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,
TP70279708,11/2/2012,,,,,,,,,,,,,6793,21343,741,68,42,2,0,0,0,0,0,,,55,3.7,,,,,,,,,,,
TP70279708,5/1/2013,,,,,,,,,,,,,10828,34502,1089,43,12,0,0,0,0,0,0,,,56,8.62,,,,,,,,,,,
TP70279708,10/26/2013,,,,,,,,,,,,,14320,27664,1018,52,11,6,0,0,0,0,0,,,0,,,,,,,,,,,,
TP70279708,10/29/2013,,,,,,,,,,,,,25064,37631,1224,77,10,2,0,0,0,0,0,,,55,4.22,31.9,0.0013,0.5,0.07,0.57,Noncorrosive,154,no slugdge,0.28,ND,
TP70279708,5/22/2014,,,,,,,,,,,,,27423,39935,1549,111,14,1,0,0,0,0,0,,,53,7.74,31.6,0.0041,0.5,0.061,0.251,1a,158,no slugdge,0.289,ND,
TP70279708,10/20/2014,,,,,,,,,,,,,22668,74005,1653,177,11,51,0,0,46,0,0,,,53,11.3,31.4,0.0046,0.5,0.079,0.34,1a,161,no slugdge,0.294,ND,
VN00408,1/4/2012,,,,,,,,,,,,,52447,71723,667,194,5,0,0,29,0,0,0,,,51,12.29,33.3,0.0075,0.5,0.038,0.255,0,0,0,0.14,0,
VN00408,1/4/2012,,,,,,,,,,,,,52447,71723,667,194,5,0,0,29,0,0,0,,,51,12.29,33.3,0.0075,0.5,0.038,0.255,Noncorrosive,ND,no slugdge,0.14,ND,
VN00408,6/14/2012,,,,,,,,,,,,,19221,37855,915,296,10,0,0,16,0,0,0,,,54,6.72,0,0,0,0,0,0,0,0,0,0,
VN00408,1/20/2013,,,,,,,,,,,,,14491,37855,1141,239,14,4,0,10,0,0,2,,,55,6.77,35.6,0.0112,0.5,0.035,0.273,0,0,0,0.19,0,
VN00408,7/1/2013,,,,,,,,,,,,,18145,56177,1262,262,7,3,0,10,0,0,0,,,55,6.92,0,0,0,0,0,0,0,0,0,0,
VN00408,12/20/2013,,,,,,,,,,,,,16647,45372,1608,203,18,2,0,6,0,0,0,,,52,10.37,34.5,0.0099,0.5,0.043,0.334,1b,0,0,0.78,0,
VN00408,10/11/2018,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810154,"12M_71, 72, 73",,33.4,48,52,58.5,7588,41401,4296,848,5,12,0,1,4,22,0,54190,35,62.7,,38.3,0.004,L0.5,0.049,0.609,3A,0,0.004,0.22,18.3,NORMAL
VN00408,4/29/2019,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905012,"6M_71,72",,34.4,45,50,63.4,11798,58548,4189,754,4,12,0,1,2,5,0,773,36,54,6.7,38.3,0.004,0.5,0.049,0.609,3A,0,0.004,0.22,18.3,NORMAL
VN00408,4/16/2020,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,4/16/2020,,,,,8054,34829,3509,725,2,18,0,0,2,0,5,752,50,42,,,,,,,,,,,,
VN00408,5/16/2020,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,5/16/2020,,,,,8054,34829,3509,725,2,18,0,0,2,0,5,752,50,42,,,,,,,,,,,,
VN00408,5/20/2020,,,,IEC,,,,,,,,,8054,14829,1509,725,0,8,0,0,0,0,0,733,,,9,,,,,,,,,,,
VN00408,3/28/2022,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6110,20829,3688,1449,5,22,0,3,3,1,2,1482,0,62,7,,,,,,,,,,,NORMAL
VN00408,4/11/2023,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,3628,33888,2903,892,4,14,0,2,3,1,2,915,52,89,6,34,0.014,0.5,0.001,0.14,1b,0,-,0.1,11,NORMAL
VN00408,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,42,,,9359,54436,5828,1350,4,20,0,3,3,,,,42,,,,,,,,,,,,,NORMAL
VN00408,3/11/2025,,Chayaporn S.,Mr.Plmchart S.,HITACHI,GPSC,,6M,3/11/2025,,42,,,9359,54436,5828,1350,4,20,0,3,3,10,2,1380,42,63,4.7,35.7,0.01,0.5,0.001,0.271,2c,-,-,1.1,,NORMAL
VN00408,9/19/2025,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,7200,81283,5473,1018,4,17,0,3,3,1,2,1045,45,75.1,9.9,31.8,0.01,0.5,0.003,0.206,1a,-,0.014,1.7,10,NORMAL
VN00409,6/14/2012,,,,,,,,,,,,,19221,26200,915,296,10,0,0,16,0,0,0,,,54,6.72,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
VN00410,1/20/2013,,,,,,,,,,,,,14491,37855,1141,239,14,4,0,10,0,0,2,,,55,6.77,35.6,0.0112,0.5,0.035,0.273,Noncorrosive,ND,no slugdge,0.19,ND,
VN00411,7/1/2013,,,,,,,,,,,,,18145,56177,1262,262,7,3,0,10,0,0,0,,,55,6.92,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,
VN00412,12/20/2013,,,,,,,,,,,,,16647,45372,1608,203,18,2,0,6,0,0,3,,,52,10.37,34.5,0.0099,0.5,0.043,0.334,1b,ND,no slugdge,0.78,ND,
