Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,A_O2,A_N2,A_CO2,A_CO,A_H2,A_CH4,A_C2H2,A_C2H4,A_C2H6,A_C3H6,A_C3H8,A_BD,A_WC,A_PF_25,A_PF_100,A_Test_Result,B_O2,B_N2,B_CO2,B_CO,B_H2,B_CH4,B_C2H2,B_C2H4,B_C2H6,B_C3H6,B_C3H8,B_BD,B_WC,B_PF_25,B_PF_100,B_Test_Result,C_O2,C_N2,C_CO2,C_CO,C_H2,C_CH4,C_C2H2,C_C2H4,C_C2H6,C_C3H6,C_C3H8,C_BD,C_WC,C_PF_25,C_PF_100,C_Test_Result
5710877,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,27499,79471,2200,328,31,9,0,42,1,3,1,84.6,11.0,0.004,1.331,NORMAL,27499,79471,2200,328,31,9,0,42,1,3,1,84.6,11.0,0.004,1.331,NORMAL,27499,79471,2200,328,31,9,0,42,1,3,1,84.6,11.0,0.004,1.331,NORMAL
EDP004301,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,30,,,9570,73090,359,571,2537,293,1308,461,12,83,3,94.5,5.1,0.261,5.191,NORMAL,9570,73090,359,571,2537,293,1308,461,12,83,3,94.5,5.1,0.261,5.191,NORMAL,9570,73090,359,571,2537,293,1308,461,12,83,3,94.5,5.1,0.261,5.191,NORMAL
PP0041B01,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,16246,63659,79,160,2531,170,107,89,9,8,3,95.6,3.9,0.002,0.193,NORMAL,16246,63659,79,160,2531,170,107,89,9,8,3,95.6,3.9,0.002,0.193,NORMAL,16246,63659,79,160,2531,170,107,89,9,8,3,95.6,3.9,0.002,0.193,NORMAL
PP0091B01,2025-12-03 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,19509,66564,1706,385,107,6,0,6,0,2,0,92.8,9.9,0.012,0.631,NORMAL,19509,66564,1706,385,107,6,0,6,0,2,0,92.8,9.9,0.012,0.631,NORMAL,19509,66564,1706,385,107,6,0,6,0,2,0,92.8,9.9,0.012,0.631,NORMAL
6110201,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,14009,43263,194,7,0,1,0,0,0,0,0,99.2,13.5,0.012,0.382,NORMAL,14009,43263,194,7,0,1,0,0,0,0,0,99.2,13.5,0.012,0.382,NORMAL,14009,43263,194,7,0,1,0,0,0,0,0,99.2,13.5,0.012,0.382,NORMAL
6110202,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,44,,,1767,105376,1581,271,1767,131,1268,173,8,42,3,51.4,13.6,0.033,0.765,NORMAL,1767,105376,1581,271,1767,131,1268,173,8,42,3,51.4,13.6,0.033,0.765,NORMAL,1767,105376,1581,271,1767,131,1268,173,8,42,3,51.4,13.6,0.033,0.765,NORMAL
6110203,2025-11-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,36850,93199,389,7,11,2,26,3,0,0,0,45.8,16.7,0.015,0.532,,36850,93199,389,7,11,2,26,3,0,0,0,45.8,16.7,0.015,0.532,,36850,93199,389,7,11,2,26,3,0,0,0,45.8,16.7,0.015,0.532,
T012006,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,100505,502979,2554,491,4799,810,1779,1104,80,292,23,73.8,25.2,0.052,1.960,NORMAL,101101,498160,2749,508,6067,1127,2715,1509,90,343,19,84.3,27.9,0.036,1.263,NORMAL,98676,498536,2958,564,8645,1626,4110,2104,116,413,17,79.7,30.7,0.021,0.803,NORMAL
T012023,2025-11-14 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,,,,114092,486501,1726,265,5380,502,2008,548,21,96,5,84.3,36.6,0.012,0.225,NORMAL,109278,483312,1866,298,6470,639,2123,639,28,113,6,45.8,25.4,0.011,0.235,NORMAL,104486,477348,1678,280,7324,691,2250,733,31,116,6,79.8,26.1,0.011,0.347,NORMAL
4912022,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,41,,,20929,61296,1238,168,5676,280,3466,286,6,48,3,63.9,17.2,0.003,0.217,NORMAL,20929,61296,1238,168,5676,280,3466,286,6,48,3,63.9,17.2,0.003,0.217,NORMAL,20929,61296,1238,168,5676,280,3466,286,6,48,3,63.9,17.2,0.003,0.217,NORMAL
4912023,2025-11-11 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,19446,56523,1106,187,5582,294,3457,313,6,53,2,45.0,17.4,0.041,1.901,NORMAL,19446,56523,1106,187,5582,294,3457,313,6,53,2,45.0,17.4,0.041,1.901,NORMAL,19446,56523,1106,187,5582,294,3457,313,6,53,2,45.0,17.4,0.041,1.901,NORMAL
PP0158B01,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL
PP0181B01,2025-11-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL,33320,86028,144,38,52,10,3,7,1,0,1,65.5,5.9,0.001,0.207,NORMAL
PP0084B01,2025-11-05 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,30740,95114,101,41,177,30,5,31,4,1,1,88.3,6.1,0.001,0.333,NORMAL,30740,95114,101,41,177,30,5,31,4,1,1,88.3,6.1,0.001,0.333,NORMAL,30740,95114,101,41,177,30,5,31,4,1,1,88.3,6.1,0.001,0.333,NORMAL
PP0102B01,2025-11-05 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,26454,80384,105,62,137,29,11,51,51,4,30,93.9,5.2,0.101,0.236,NORMAL,26454,80384,105,62,137,29,11,51,51,4,30,93.9,5.2,0.101,0.236,NORMAL,26454,80384,105,62,137,29,11,51,51,4,30,93.9,5.2,0.101,0.236,NORMAL
5513053,2025-10-17 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,15784,56904,178,72,20,13,0,13,1,4,0,81.5,7.5,0,0.245,NORMAL,15784,56904,178,72,20,13,0,13,1,4,0,81.5,7.5,0,0.245,NORMAL,15784,56904,178,72,20,13,0,13,1,4,0,81.5,7.5,0,0.245,NORMAL
TP70279703,2025-10-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,9274,58090,267,181,9570,5803,3987,7350,5109,895,132,75.8,7.1,0.001,0.057,NORMAL,7152,56472,156,88,14805,8735,1978,11615,8213,936,148,69.8,7.4,0.001,0.061,NORMAL,5677,3881,87,47,19027,10329,283,13418,12694,817,162,87.7,6.6,0.001,0.131,NORMAL
54001,2025-10-08 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,33279,70102,1164,103,193,16,145,21,1,5,0,60.6,21.9,0.008,0.489,NORMAL,33279,70102,1164,103,193,16,145,21,1,5,0,60.6,21.9,0.008,0.489,NORMAL,33279,70102,1164,103,193,16,145,21,1,5,0,60.6,21.9,0.008,0.489,NORMAL
6310534,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,34767,107654,1885,298,167,35,145,25,1,7,0,65.6,14.2,0.007,0.130,NORMAL,34767,107654,1885,298,167,35,145,25,1,7,0,65.6,14.2,0.007,0.130,NORMAL,34767,107654,1885,298,167,35,145,25,1,7,0,65.6,14.2,0.007,0.130,NORMAL
6310535,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,62,,,29654,97481,2365,391,337,70,452,78,3,13,1,49.1,14.1,0.017,0.459,NORMAL,29654,97481,2365,391,337,70,452,78,3,13,1,49.1,14.1,0.017,0.459,NORMAL,29654,97481,2365,391,337,70,452,78,3,13,1,49.1,14.1,0.017,0.459,NORMAL
6310536,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,66,,,33862,107972,2200,400,242,48,202,34,1,7,0,41.9,15.4,0.006,0.139,NORMAL,33862,107972,2200,400,242,48,202,34,1,7,0,41.9,15.4,0.006,0.139,NORMAL,33862,107972,2200,400,242,48,202,34,1,7,0,41.9,15.4,0.006,0.139,NORMAL
6310537,2025-10-06 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,29450,87170,1881,301,159,42,205,38,1,8,0,41.8,13.0,0.007,0.228,NORMAL,29450,87170,1881,301,159,42,205,38,1,8,0,41.8,13.0,0.007,0.228,NORMAL,29450,87170,1881,301,159,42,205,38,1,8,0,41.8,13.0,0.007,0.228,NORMAL
225307,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,38,,,30500,105221,461,60,992,47,613,51,0,4,0,61.8,16.1,0.010,0.507,NORMAL,30500,105221,461,60,992,47,613,51,0,4,0,61.8,16.1,0.010,0.507,NORMAL,30500,105221,461,60,992,47,613,51,0,4,0,61.8,16.1,0.010,0.507,NORMAL
225308,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,34412,128491,555,67,859,40,515,47,0,4,0,73.1,8.8,0.004,0.144,NORMAL,34412,128491,555,67,859,40,515,47,0,4,0,73.1,8.8,0.004,0.144,NORMAL,34412,128491,555,67,859,40,515,47,0,4,0,73.1,8.8,0.004,0.144,NORMAL
6512362,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,58,,,26959,105197,2324,380,106,12,0,3,1,1,0,92.7,12.8,0.0,0.026,NORMAL,26959,105197,2324,380,106,12,0,3,1,1,0,92.7,12.8,0.0,0.026,NORMAL,26959,105197,2324,380,106,12,0,3,1,1,0,92.7,12.8,0.0,0.026,NORMAL
6512363,2025-09-25 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,23755,88961,2514,402,105,3,0,3,1,1,0,55.0,14.7,0.0,0.057,NORMAL,23755,88961,2514,402,105,3,0,3,1,1,0,55.0,14.7,0.0,0.057,NORMAL,23755,88961,2514,402,105,3,0,3,1,1,0,55.0,14.7,0.0,0.057,NORMAL
9724074,2025-09-24 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,45,,,46111,130365,2056,243,165,37,549,170,10,86,4,80.8,13.8,0.0,0.431,NORMAL,46111,130365,2056,243,165,37,549,170,10,86,4,80.8,13.8,0.0,0.431,NORMAL,46111,130365,2056,243,165,37,549,170,10,86,4,80.8,13.8,0.0,0.431,NORMAL
9724075,2025-09-23 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,90,,,49778,143400,2062,149,29,15,97,85,4,40,1,83.9,23.1,0.004,0.598,NORMAL,49778,143400,2062,149,29,15,97,85,4,40,1,83.9,23.1,0.004,0.598,NORMAL,49778,143400,2062,149,29,15,97,85,4,40,1,83.9,23.1,0.004,0.598,NORMAL
9724076,2025-09-23 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,42,,,60390,195090,1287,122,44,11,106,27,1,2,0,72.8,18.0,0.003,0.0384,NORMAL,60390,195090,1287,122,44,11,106,27,1,2,0,72.8,18.0,0.003,0.0384,NORMAL,60390,195090,1287,122,44,11,106,27,1,2,0,72.8,18.0,0.003,0.0384,NORMAL
4612314,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,40,,,39351,108028,991,46,22,10,216,39,2,14,1,68.3,21.9,0.041,2.5,NORMAL,39351,108028,991,46,22,10,216,39,2,14,1,68.3,21.9,0.041,2.5,NORMAL,39351,108028,991,46,22,10,216,39,2,14,1,68.3,21.9,0.041,2.5,NORMAL
4711343,2025-09-22 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,44,,,43225,123295,612,11,11,3,46,5,0,1,0,54.7,17.7,0.004,0.209,NORMAL,43225,123295,612,11,11,3,46,5,0,1,0,54.7,17.7,0.004,0.209,NORMAL,43225,123295,612,11,11,3,46,5,0,1,0,54.7,17.7,0.004,0.209,NORMAL
5011858,2025-09-22 00:00:00,,Mr. Aekapong Klamchang,Mr.Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,60,,,30821,79041,1299,47,57,18,266,42,1,10,0,84.3,21.3,0.002,0.360,NORMAL,30821,79041,1299,47,57,18,266,42,1,10,0,84.3,21.3,0.002,0.360,NORMAL,30821,79041,1299,47,57,18,266,42,1,10,0,84.3,21.3,0.002,0.360,NORMAL
6012333,2025-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,35,,,26754,69586,929,80,108,0,58,0,0,2,2,85.7,7.5,0.005,0.136,NORMAL,26754,69586,929,80,108,0,58,0,0,2,2,85.7,7.5,0.005,0.136,NORMAL,26754,69586,929,80,108,0,58,0,0,2,2,85.7,7.5,0.005,0.136,NORMAL
9624007,2025-09-19 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,19397,47441,615,54,850,59,780,86,2,16,0,91.7,13.2,0.041,2.539,NORMAL,19397,47441,615,54,850,59,780,86,2,16,0,91.7,13.2,0.041,2.539,NORMAL,19397,47441,615,54,850,59,780,86,2,16,0,91.7,13.2,0.041,2.539,NORMAL
512033,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,31882,75001,589,9,0,1,0,1,0,0,0,61.9,14.2,0.002,0.249,NORMAL,31882,75001,589,9,0,1,0,1,0,0,0,61.9,14.2,0.002,0.249,NORMAL,31882,75001,589,9,0,1,0,1,0,0,0,61.9,14.2,0.002,0.249,NORMAL
EDP008001,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,54,,,17252,104651,110,15,1856,186,3,5,6,0,2,92.6,4.5,0.00,0.030,NORMAL,17252,104651,110,15,1856,186,3,5,6,0,2,92.6,4.5,0.00,0.030,NORMAL,17252,104651,110,15,1856,186,3,5,6,0,2,92.6,4.5,0.00,0.030,NORMAL
EDP011601,2025-09-18 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,64,,,16415,103669,91,14,161,37,0,2,1,0,0,93.4,4.8,0.0,0.061,NORMAL,16415,103669,91,14,161,37,0,2,1,0,0,93.4,4.8,0.0,0.061,NORMAL,16415,103669,91,14,161,37,0,2,1,0,0,93.4,4.8,0.0,0.061,NORMAL
PTE 1689/02,2025-09-16 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,11704,76926,930,218,11704,807,6341,843,29,163,5,77.4,21.3,0.008,0.676,NORMAL,14912,85615,1176,233,8221,676,5678,676,25,120,5,68.6,20.6,0.022,1.373,NORMAL,14879,94678,1171,250,8519,740,6066,797,28,158,5,70.6,22.8,0.014,0.523,NORMAL
PTE 1689/01,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,48,,,10471,96501,1213,318,10393,807,5982,786,29,149,5,66.7,23.3,0.013,0.967,NORMAL,10471,96501,1213,318,10393,807,5982,786,29,149,5,66.7,23.3,0.013,0.967,NORMAL,10471,96501,1213,318,10393,807,5982,786,29,149,5,66.7,23.3,0.013,0.967,NORMAL
PTE 1689/03,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,46,,,18996,106229,757,197,4442,316,2702,322,11,69,2,65.3,19.2,0.010,0.935,NORMAL,18996,106229,757,197,4442,316,2702,322,11,69,2,65.3,19.2,0.010,0.935,NORMAL,18996,106229,757,197,4442,316,2702,322,11,69,2,65.3,19.2,0.010,0.935,NORMAL
PTE 1689/04,2025-09-15 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,12M,,,50,,,20778,100011,365,38,1311,56,725,55,1,10,0,77.3,24.1,0.006,0.131,NORMAL,20778,100011,365,38,1311,56,725,55,1,10,0,77.3,24.1,0.006,0.131,NORMAL,20778,100011,365,38,1311,56,725,55,1,10,0,77.3,24.1,0.006,0.131,NORMAL
54002,2025-08-10 00:00:00,,Aekapong Klamchang,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,25125,66323,696,50,26,3,11,2,0,3,0,79.6,16.6,0.004,0.280,NORMAL,25125,66323,696,50,26,3,11,2,0,3,0,79.6,16.6,0.004,0.280,NORMAL,25125,66323,696,50,26,3,11,2,0,3,0,79.6,16.6,0.004,0.280,NORMAL
6110201,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,64,,,30686,89944,1867,297,44,12,2,6,0,0,0,86.3,15.6,0.061,1.726,NORMAL,30686,89944,1867,297,44,12,2,6,0,0,0,86.3,15.6,0.061,1.726,NORMAL,30686,89944,1867,297,44,12,2,6,0,0,0,86.3,15.6,0.061,1.726,NORMAL
6110202,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,60,,,27235,81587,1496,286,2117,128,1308,183,24,2,10,96.1,12.3,0.038,0.888,NORMAL,27235,81587,1496,286,2117,128,1308,183,24,2,10,96.1,12.3,0.038,0.888,NORMAL,27235,81587,1496,286,2117,128,1308,183,24,2,10,96.1,12.3,0.038,0.888,NORMAL
PP0158B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,53,,,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.9,0.003,0.615,NORMAL,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.9,0.003,0.615,NORMAL,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.9,0.003,0.615,NORMAL
PP0181B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,53,,,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.3,0.003,0.615,NORMAL,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.3,0.003,0.615,NORMAL,20657,88928,413,103,1114,123,79,381,131,36,1,89.3,5.3,0.003,0.615,NORMAL
PP0181B01,2025-05-28 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,49,,,28673,82000,530,35,65,9,2,7,1,0,0,93.1,4.3,0,0.610,NORMAL,28673,82000,530,35,65,9,2,7,1,0,0,93.1,4.3,0,0.610,NORMAL,28673,82000,530,35,65,9,2,7,1,0,0,93.1,4.3,0,0.610,NORMAL
T012006,2025-05-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,19721,71858,1159,251,3293,542,1962,867,93,169,67,50.6,19.5,0.019,0.764,NORMAL,12766,70581,1429,367,4890,855,2793,1188,58,176,75,58.4,21.5,0.019,0.718,NORMAL,7180,70348,1565,448,6374,1290,3941,1586,82,153,86,72.9,34.0,0.048,0.831,NORMAL
PP0084B01,2025-05-19 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,53,,,22826,66768,265,26,186,25,5,31,4,1,1,72.4,4.3,0.001,0.234,NORMAL,22826,66768,265,26,186,25,5,31,4,1,1,72.4,4.3,0.001,0.234,NORMAL,22826,66768,265,26,186,25,5,31,4,1,1,72.4,4.3,0.001,0.234,NORMAL
PP0102B01,2025-05-19 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,55,,,26066,82500,264,51,177,31,26,63,51,26,0,98.3,4.4,0.003,0.419,NORMAL,26066,82500,264,51,177,31,26,63,51,26,0,98.3,4.4,0.003,0.419,NORMAL,26066,82500,264,51,177,31,26,63,51,26,0,98.3,4.4,0.003,0.419,NORMAL
T012023,2025-05-09 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,58,,,24119,71094,558,88,1691,137,631,173,15,2,6,68.1,34,0.005,0.174,NORMAL,16839,57001,540,100,2450,194,630,234,25,2,6,58.2,34.2,0.005,0.174,NORMAL,9801,44597,473,94,2975,221,891,269,35,2,6,57.9,35.5,0.005,0.174,NORMAL
56016,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,48,,52,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL
EDP004301,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL,12130,70024,373,506,2441,264,1503,468,30,2,19,77.8,10,0.2,4.7,NORMAL
EDP018401,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,62,,,15812,82308,232,29,3102,299,114,97,27,3,1,83,5.3,0.01,0.465,NORMAL,15812,82308,232,29,3102,299,114,97,27,3,1,83,5.3,0.01,0.465,NORMAL,15812,82308,232,29,3102,299,114,97,27,3,1,83,5.3,0.01,0.465,NORMAL
PP0041B01,2025-05-08 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,6M,,,48,,,21840,76466,192,160,2693,178,207,116,10,2,2,87.2,7.5,0,0.140,NORMAL,21840,76466,192,160,2693,178,207,116,10,2,2,87.2,7.5,0,0.140,NORMAL,21840,76466,192,160,2693,178,207,116,10,2,2,87.2,7.5,0,0.140,NORMAL
54001,2025-03-25 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,44,,,29955,79941,932,95,296,20,172,21,0,4,0,84.6,23.7,0.008,0.572,NORMAL,29955,79941,932,95,296,20,172,21,0,4,0,84.6,23.7,0.008,0.572,NORMAL,29955,79941,932,95,296,20,172,21,0,4,0,84.6,23.7,0.008,0.572,NORMAL
6310534,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,48,,,29216,88695,1441,258,226,37,188,29,1,5,1,97.6,6.7,0.006,0.089,NORMAL,29216,88695,1441,258,226,37,188,29,1,5,1,97.6,6.7,0.006,0.089,NORMAL,29216,88695,1441,258,226,37,188,29,1,5,1,97.6,6.7,0.006,0.089,NORMAL
6310535,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,66,,,26636,83988,1696,304,479,74,570,84,4,14,1,75.9,8.3,0.006,0.155,NORMAL,26636,83988,1696,304,479,74,570,84,4,14,1,75.9,8.3,0.006,0.155,NORMAL,26636,83988,1696,304,479,74,570,84,4,14,1,75.9,8.3,0.006,0.155,NORMAL
6310536,2025-03-24 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,,,,52,,,1599,87000,1599,303,298,46,243,36,2,6,1,77.1,9.8,0.012,0.118,NORMAL,1599,87000,1599,303,298,46,243,36,2,6,1,77.1,9.8,0.012,0.118,NORMAL,1599,87000,1599,303,298,46,243,36,2,6,1,77.1,9.8,0.012,0.118,NORMAL
6310537,2025-03-24 00:00:00,,,Pimchart P.,Hitachi Energy,GPSC,Hitachi Energy,,,,58,,,37563,90291,727,52,5,12,78,16,1,4,1,78,10.9,0.011,0.219,NORMAL,37563,90291,727,52,5,12,78,16,1,4,1,78,10.9,0.011,0.219,NORMAL,37563,90291,727,52,5,12,78,16,1,4,1,78,10.9,0.011,0.219,NORMAL
20083122TIC003,2025-03-18 00:00:00,,Chayaporn S.,,HITACHI,,HITACHI,,,,52,,,7505,17072,588,3,21,1,6,0,0,0,0,97.3,10.4,0,0,NORMAL,8360,21322,607,3,7,0,1,0,0,0,0,98.6,8.7,0,0,NORMAL,9339,24056,619,6,7,0,0,0,0,0,0,99.2,11.2,0,0,NORMAL
5011858,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00405,6M,2025-03-13 00:00:00,,54,,,35765,84332,602,14,35,9,116,17,10,4,2,201,18.7,-,-,NORMAL,35765,84332,602,14,35,9,116,17,10,4,2,201,18.7,-,-,NORMAL,35765,84332,602,14,35,9,116,17,10,4,2,201,18.7,-,-,NORMAL
510049,2025-03-13 00:00:00,,Chayaporn S.,,HITACHI,,HITACHI,6M,,,,,,8336,30306,458,16,897,35,371,44,0,42,2,53.5,27.9,0.010,0.193,NORMAL,9013,35132,461,2,1087,44,440,51,2,24,1,65.8,30,0.010,0.212,NORMAL,9479,37006,450,18,1351,49,484,55,0,52,1,93.1,29.9,0.001,0.223,NORMAL
9724075,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00408,6M,2025-03-13 00:00:00,-,52,-,-,34495,85843,1909,124,46,20,183,104,5,34,2,66.2,18.5,0.011,0.996,NORMAL,34495,85843,1909,124,46,20,183,104,5,34,2,66.2,18.5,0.011,0.996,NORMAL,34495,85843,1909,124,46,20,183,104,5,34,2,66.2,18.5,0.011,0.996,NORMAL
9724076,2025-03-13 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00407,6M,2025-03-13 00:00:00,-,52,-,-,33537,81135,1074,80,60,11,131,29,1,5,1,95.8,15.6,0.985,0.604,NORMAL,33537,81135,1074,80,60,11,131,29,1,5,1,95.8,15.6,0.985,0.604,NORMAL,33537,81135,1074,80,60,11,131,29,1,5,1,95.8,15.6,0.985,0.604,NORMAL
6512362,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00403,6M,2025-03-12 00:00:00,-,62,-,-,26490,94241,1671,323,97,12,0,3,1,2,0,84.9,13.8,0.002,0.030,NORMAL,26490,94241,1671,323,97,12,0,3,1,2,0,84.9,13.8,0.002,0.030,NORMAL,26490,94241,1671,323,97,12,0,3,1,2,0,84.9,13.8,0.002,0.030,NORMAL
6512363,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00404,6M,2025-03-12 00:00:00,-,64,-,-,29711,103329,1759,334,93,14,0,3,1,2,0,90.0,17.6,0.009,0.215,NORMAL,29711,103329,1759,334,93,14,0,3,1,2,0,90.0,17.6,0.009,0.215,NORMAL,29711,103329,1759,334,93,14,0,3,1,2,0,90.0,17.6,0.009,0.215,NORMAL
9724074,2025-03-12 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi,GPSC,2025-00406,6M,2025-03-12 00:00:00,-,62,-,-,34135,85725,1809,129,89,34,591,182,18,82,6,72.5,15.9,0.003,0.230,NORMAL,34135,85725,1809,129,89,34,591,182,18,82,6,72.5,15.9,0.003,0.230,NORMAL,34135,85725,1809,129,89,34,591,182,18,82,6,72.5,15.9,0.003,0.230,NORMAL
20083122TIC008,2025-03-11 00:00:00,,Chayaporn S.,,HITACHI,,HITACHI,,,,36,36,,11253,32563,589,20,4,1,0,8,0,10,0,98.2,11.2,0.033,0.323,NORMAL,11253,32563,589,20,4,1,0,8,0,10,0,98.2,11.2,0.033,0.323,NORMAL,11253,32563,589,20,4,1,0,8,0,10,0,98.2,11.2,0.033,0.323,NORMAL
EDP008001,2025-03-11 00:00:00,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Hitachi Energy Lab,6M 2025,,,,,,11865,67366,342,14,2011,169,11,6,4,25,21,91.6,4.7,0,0.1,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/01,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,HITACHI,,,,50,,,11929,65085,1001,184,6558,623,5747,707,27,131,29,71.9,24,0.005,0.718,NORMAL,13352,62581,942,179,7491,657,5720,705,28,134,29,42,23.8,0.007,0.526,NORMAL,15364,62064,1079,152,4836,565,5275,688,27,134,29,55.4,28.9,0.005,0.440,NORMAL
PTE 1689/02,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,52,,,9598,57104,841,139,10084,722,6338,787,29,140,35,63.9,19.3,0.007,0.382,NORMAL,13259,59270,963,152,7412,605,5650,676,25,120,30,60,20.6,0.017,0.505,NORMAL,14530,67559,959,160,7029,666,6176,743,27,132,33,42.7,20.8,0.008,0.432,NORMAL
PTE 1689/03,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,46,,,19046,72221,487,62,2291,152,1544,157,14,55,12,56.1,20.5,0.009,0.458,NORMAL,17199,68752,472,47,1734,118,1322,134,9,54,12,65.3,20.9,0.009,0.458,NORMAL,12359,69390,442,49,2747,136,1441,145,14,59,13,97.3,21.5,0.006,0.448,NORMAL
PTE 1689/03,2025-03-10 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,,,,46,,,19046,72221,487,62,2291,152,1544,157,14,55,12,56.1,20.5,0.009,0.458,NORMAL,472,68752,472,47,1734,118,1322,134,9,54,12,65.3,20.9,0.012,0.449,NORMAL,12359,69390,442,49,2747,136,1441,145,10,59,13,97.3,21.5,0.006,0.448,NORMAL
PTE 1689/03,2025-03-10 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,HITACHI 2025-00332,6M 2025,2025-03-10 00:00:00,,46,,,19046,72221,487,62,2291,152,1544,157,14,55,12,56.1,20.5,0.009,0.458,NORMAL,17199,68752,472,47,1734,118,1322,134,9,54,12,65.3,20.9,0.012,0.449,NORMAL,12359,69390,442,49,2747,136,1441,145,10,29,13,97.3,21.5,0.006,0.448,NORMAL
PTE 1689/04,2025-03-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,,,,5807,47948,2951,554,18300,1676,14214,2023,90,333,91,92.5,25.8,0.011,0.754,NORMAL,10063,53126,2953,533,16171,1487,13171,1851,81,314,87,82.2,28.3,0.012,0.710,NORMAL,8950,51517,2900,528,15288,1536,13474,1903,84,311,87,76.3,27.8,0.011,0.712,NORMAL
20083122TIC003,2025-02-11 00:00:00,,Mr. Suthep S.,,RTH,,,,,,,,,,,,,,,,,,,,81.8,3.60,-,-,NORMAL,,,,,,,,,,,,81.1,3.65,-,-,NORMAL,,,,,,,,,,,,82.4,3.71,-,-,NORMAL
4912022,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,42,,,11518,37202,601,96,5311,211,2991,215,8,34,4,69.3,15,0.002,0.208,NORMAL,11518,37202,601,96,5311,211,2991,215,8,34,4,69.3,15,0.002,0.208,NORMAL,11518,37202,601,96,5311,211,2991,215,8,34,4,69.3,15,0.002,0.208,NORMAL
4912023,2024-11-15 00:00:00,,Chayaporn S.,,Hitachi Energy,GPSC,,12M,,,43,,,9140,25709,560,124,6239,258,3333,256,8,39,2,86.6,15.8,0.029,4.5,NORMAL,9140,25709,560,124,6239,258,3333,256,8,39,2,86.6,15.8,0.029,4.5,NORMAL,9140,25709,560,124,6239,258,3333,256,8,39,2,86.6,15.8,0.029,4.5,NORMAL
PP0158B01,2024-11-15 00:00:00,,Chayaporn S.,Pimchart P.,Hitachi Energy,GPSC,,12M,,,,,,15335,63257,127,81,892,125,60,299,115,15,43,90.9,5.9,0.003,0.615,NORMAL,15335,63257,127,81,892,125,60,299,115,15,43,90.9,5.9,0.003,0.615,NORMAL,15335,63257,127,81,892,125,60,299,115,15,43,90.9,5.9,0.003,0.615,NORMAL
PP0181B01,2024-11-14 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,46,,,21821,58816,62,26,53,10,3,6,1,1,4,83.7,3.5,0.0,0.610,NORMAL,21821,58816,62,26,53,10,3,6,1,1,4,83.7,3.5,0.0,0.610,NORMAL,21821,58816,62,26,53,10,3,6,1,1,4,83.7,3.5,0.0,0.610,NORMAL
6110202,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,50,,,21262,58710,991,228,1502,118,1239,152,20,38,3,71.2,15.1,0.038,0.888,NORMAL,21262,58710,991,228,1502,118,1239,152,20,38,3,71.2,15.1,0.038,0.888,NORMAL,21262,58710,991,228,1502,118,1239,152,20,38,3,71.2,15.1,0.038,0.888,NORMAL
6110203,2024-11-13 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,44,,,26562,60951,693,50,116,27,793,139,14,92,7,64.2,13.9,0.086,3.071,NORMAL,26562,60951,693,50,116,27,793,139,14,92,7,64.2,13.9,0.086,3.071,NORMAL,26562,60951,693,50,116,27,793,139,14,92,7,64.2,13.9,0.086,3.071,NORMAL
PP0084B01,2024-11-11 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,16867,49582,83,27,98,23,10,24,4,2,3,93,2.8,0.001,0.234,NORMAL,16867,49582,83,27,98,23,10,24,4,2,3,93,2.8,0.001,0.234,NORMAL,16867,49582,83,27,98,23,10,24,4,2,3,93,2.8,0.001,0.234,NORMAL
PP0102B01,2024-11-11 00:00:00,,Chayaporn S,Pimchart P.,Hitachi Energy,GPSC,,,,,50,,,19458,60522,55,48,139,38,18,49,64,6,36,90.1,4.2,0.003,0.419,NORMAL,19458,60522,55,48,139,38,18,49,64,6,36,90.1,4.2,0.003,0.419,NORMAL,19458,60522,55,48,139,38,18,49,64,6,36,90.1,4.2,0.003,0.419,NORMAL
54001,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,,,,,,,2024-10-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
54002,2024-10-29 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,12M,2024-10-21 00:00:00,,50,,,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL,5693,12745,355,13,19,1,7,1,0,0,0,92.1,17.5,0.007,0.304,NORMAL
6310535,2024-10-22 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,54,,,18964,58329,1194,313,694,85,723,91,7,43,3,83.4,12.9,0.006,0.155,NORMAL,18964,58329,1194,313,694,85,723,91,7,43,3,83.4,12.9,0.006,0.155,NORMAL,18964,58329,1194,313,694,85,723,91,7,43,3,83.4,12.9,0.006,0.155,NORMAL
6310537,2024-10-22 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,66,,,19957,59234,1163,301,345,53,337,44,2,37,2,51.5,12.5,0.011,0.219,NORMAL,19957,59234,1163,301,345,53,337,44,2,37,2,51.5,12.5,0.011,0.219,NORMAL,19957,59234,1163,301,345,53,337,44,2,37,2,51.5,12.5,0.011,0.219,NORMAL
6310534,2024-10-21 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,56,,,19672,58462,1099,251,284,40,23,29,0,37,1,78,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78,14.3,0.006,0.089,NORMAL
6310537,2024-10-21 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,56,,,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL
6310537,2024-10-21 00:00:00,,Chayaporn Somsriyo,Pimchart P.,Hitachi Energy,GPSC,,12M,,,56,,,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL,19672,58462,1099,251,284,40,23,29,0,37,1,78.0,14.3,0.006,0.089,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225307,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,38,,,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL,15014,47802,731,100,7547,301,4112,343,9,42,1,66.0,7.2,0.025,0.523,NORMAL
225308,2024-09-25 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-25 00:00:00,,42,,,16425,46102,701,71,2558,149,2076,206,7,27,1,50.3,4.4,0.024,0.552,NORMAL,16425,46102,701,71,2558,149,2076,206,7,27,1,50.3,4.4,0.024,0.552,NORMAL,16425,46102,701,71,2558,149,2076,206,7,27,1,50.3,4.4,0.024,0.552,NORMAL
6512362,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23 00:00:00,,46,,,15579,50641,1139,276,85,13,0,2,1,1,0,56.0,7.0,0.002,0.030,NORMAL,15579,50641,1139,276,85,13,0,2,1,1,0,56.0,7.0,0.002,0.030,NORMAL,15579,50641,1139,276,85,13,0,2,1,1,0,56.0,7.0,0.002,0.030,NORMAL
6512363,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23 00:00:00,,55,,,18427,60930,1173,290,116,15,0,2,1,1,0,60.4,7.2,0.009,0.0215,NORMAL,18427,60930,1173,290,116,15,0,2,1,1,0,60.4,7.2,0.009,0.0215,NORMAL,18427,60930,1173,290,116,15,0,2,1,1,0,60.4,7.2,0.009,0.0215,NORMAL
9724075,2024-09-23 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-23 00:00:00,,58,,,30585,75069,1769,136,23,22,195,112,9,33,2,61.1,16.5,0.011,0.996,NORMAL,30585,75069,1769,136,23,22,195,112,9,33,2,61.1,16.5,0.011,0.996,NORMAL,30585,75069,1769,136,23,22,195,112,9,33,2,61.1,16.5,0.011,0.996,NORMAL
9724074,2024-09-20 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-20 00:00:00,,50,,,29302,70280,1680,,,,,,,,,,,,,,29302,70280,1680,,,,,,,,,,,,,,29302,70280,1680,,,,,,,,,,,,,
9724074,2024-09-20 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-20 00:00:00,,50,,,29302,70280,1680,137,47,38,649,196,24,79,5,73.2,15.9,0.003,0.230,NORMAL,29302,70280,1680,137,47,38,649,196,24,79,5,73.2,15.9,0.003,0.230,NORMAL,29302,70280,1680,137,47,38,649,196,24,79,5,73.2,15.9,0.003,0.230,NORMAL
9724076,2024-09-20 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,Hitachi Lab.,12M,2024-09-20 00:00:00,,50,,,26727,63887,918,129,125,15,138,29,0,3,0,68.6,18.9,0.985,0.604,NORMAL,26727,63887,918,129,125,15,138,29,0,3,0,68.6,18.9,0.985,0.604,NORMAL,26727,63887,918,129,125,15,138,29,0,3,0,68.6,18.9,0.985,0.604,NORMAL
PTE 1689/03,2024-09-12 00:00:00,,Chayaporn S.,,HITACHI,,,,,,40,,,4778,47392,2105,484,11997,1194,9161,1443,68,292,10,60.2,22.6,0.009,0.458,NORMAL,7721,54652,2207,510,9948,1048,8402,1330,63,279,10,64,22.7,0.012,0.449,NORMAL,6402,57402,2289,571,12572,1202,9007,1409,66,280,10,72.6,25,0.009,0.448,NORMAL
512033,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,52,,,30998,70049,417,11,10,2,7,1,0,5,0,83.1,15.1,0.002,0.306,NORMAL,30998,70049,417,11,10,2,7,1,0,5,0,83.1,15.1,0.002,0.306,NORMAL,30998,70049,417,11,10,2,7,1,0,5,0,83.1,15.1,0.002,0.306,NORMAL
EDP008001,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,58,,,10285,64130,175,13,1869,142,21,7,8,6,2,88.1,10.3,0.0,0.1,NORMAL,10285,64130,175,13,1869,142,21,7,8,6,2,88.1,10.3,0.0,0.1,NORMAL,10285,64130,175,13,1869,142,21,7,8,6,2,88.1,10.3,0.0,0.1,NORMAL
EDP011601,2024-09-10 00:00:00,,Chayaporn S.,,HITACHI,,,,,,66,,,12696,71535,133,11,203,33,1,1,1,5,1,59.4,4.6,0.0,0.114,NORMAL,12696,71535,133,11,203,33,1,1,1,5,1,59.4,4.6,0.0,0.114,NORMAL,12696,71535,133,11,203,33,1,1,1,5,1,59.4,4.6,0.0,0.114,NORMAL
PTE 1689/02,2024-09-02 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,9082,74114,529,285,15637,1009,7781,975,40,0,42,69.8,25.4,-,-,NORMAL,10733,59263,524,247,13460,805,6434,788,33,0,35,70.9,25.5,-,-,NORMAL,10579,51128,565,199,11667,738,5699,677,27,0,31,69.1,30,-,-,NORMAL
5000574,2024-07-16 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912019,2024-06-16 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912020,2024-06-14 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2024-05-21 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-21 00:00:00,,41,,,37623,81722,365,41,52,11,107,13,0,3,1,51.4,25.9,0.009,0.613,NORMAL,37623,81722,365,41,52,11,107,13,0,3,1,51.4,25.9,0.009,0.613,NORMAL,37623,81722,365,41,52,11,107,13,0,3,1,51.4,25.9,0.009,0.613,NORMAL
6310534,2024-05-21 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-21 00:00:00,,64,,,42462,104112,527,143,63,34,204,25,1,4,1,56.3,15.8,0.013,0.190,NORMAL,42462,104112,527,143,63,34,204,25,1,4,1,56.3,15.8,0.013,0.190,NORMAL,42462,104112,527,143,63,34,204,25,1,4,1,56.3,15.8,0.013,0.190,NORMAL
