Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,A_O2,A_N2,A_CO2,A_CO,A_H2,A_CH4,A_C2H2,A_C2H4,A_C2H6,A_C3H6,A_C3H8,A_BD,A_WC,A_PF_25,A_PF_100,A_Test_Result,B_O2,B_N2,B_CO2,B_CO,B_H2,B_CH4,B_C2H2,B_C2H4,B_C2H6,B_C3H6,B_C3H8,B_BD,B_WC,B_PF_25,B_PF_100,B_Test_Result,C_O2,C_N2,C_CO2,C_CO,C_H2,C_CH4,C_C2H2,C_C2H4,C_C2H6,C_C3H6,C_C3H8,C_BD,C_WC,C_PF_25,C_PF_100,C_Test_Result
6310535,2024-05-21 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-21 00:00:00,,63,,,40716,100332,638,161,152,73,659,82,8,21,1,62.1,16.1,0.008,0.275,NORMAL,40716,100332,638,161,152,73,659,82,8,21,1,62.1,16.1,0.008,0.275,NORMAL,40716,100332,638,161,152,73,659,82,8,21,1,62.1,16.1,0.008,0.275,NORMAL
6110201,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10 00:00:00,,52,,,28189,64479,1252,285,41,13,3,6,0,2,1,74.8,22.7,0.057,1.638,NORMAL,28189,64479,1252,285,41,13,3,6,0,2,1,74.8,22.7,0.057,1.638,NORMAL,28189,64479,1252,285,41,13,3,6,0,2,1,74.8,22.7,0.057,1.638,NORMAL
6110202,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10 00:00:00,,40,,,20923,59197,1034,263,2114,139,1430,166,29,35,9,71.1,15.7,0.028,0.708,NORMAL,20923,59197,1034,263,2114,139,1430,166,29,35,9,71.1,15.7,0.028,0.708,NORMAL,20923,59197,1034,263,2114,139,1430,166,29,35,9,71.1,15.7,0.028,0.708,NORMAL
6110203,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10 00:00:00,,42,,,29049,65838,766,51,112,40,1127,182,23,10,6,59.1,23.2,0.097,2.228,NORMAL,29049,65838,766,51,112,40,1127,182,23,10,6,59.1,23.2,0.097,2.228,NORMAL,29049,65838,766,51,112,40,1127,182,23,10,6,59.1,23.2,0.097,2.228,NORMAL
PP0158B01,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10 00:00:00,,53,,,11216,59034,58,70,567,124,85,336,136,19,49,90.5,6.9,0.007,0.087,NORMAL,11216,59034,58,70,567,124,85,336,136,19,49,90.5,6.9,0.007,0.087,NORMAL,11216,59034,58,70,567,124,85,336,136,19,49,90.5,6.9,0.007,0.087,NORMAL
PP0181B01,2024-05-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart,Hitachi Energy,GPSC,,,2024-05-10 00:00:00,,46,,,21481,61910,50,35,65,11,6,9,1,1,6,86.1,3.5,0.002,0.075,NORMAL,21481,61910,50,35,65,11,6,9,1,1,6,86.1,3.5,0.002,0.075,NORMAL,21481,61910,50,35,65,11,6,9,1,1,6,86.1,3.5,0.002,0.075,NORMAL
4912021,2024-05-08 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0102B01,2024-05-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-05-02 00:00:00,,54,,,17485,58633,64,57,155,50,14,50,76,9,40,80.3,3.8,0.003,0.236,NORMAL,17485,58633,64,57,155,50,14,50,76,9,40,80.3,3.8,0.003,0.236,NORMAL,17485,58633,64,57,155,50,14,50,76,9,40,80.3,3.8,0.003,0.236,NORMAL
4811735,2024-04-22 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5110022,2024-04-22 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0174B01,2024-04-22 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4612314,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10 00:00:00,,50,,,14850,31691,626,40,31,7,192,30,5,13,3,64.9,13.1,0.051,2.33,NORMAL,14850,31691,626,40,31,7,192,30,5,13,3,64.9,13.1,0.051,2.33,NORMAL,14850,31691,626,40,31,7,192,30,5,13,3,64.9,13.1,0.051,2.33,NORMAL
510049,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10 00:00:00,,70,,,14946,58417,963,235,9633,652,4442,563,17,0,19,71.2,20.0,0.002,0.18,NORMAL,,58417,963,235,9633,652,4442,563,17,0,19,71.2,20.0,0.002,0.18,NORMAL,,58417,963,235,9633,652,4442,563,17,0,19,71.2,20.0,0.002,0.18,NORMAL
PTE 1689/02,2024-04-10 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-10 00:00:00,,50,,,10579,51128,565,199,11667,738,5699,677,27,0,31,66.6,30.3,-,-,NORMAL,10579,51128,565,199,11667,738,5699,677,27,0,31,66.6,30.3,-,-,NORMAL,10579,51128,565,199,11667,738,5699,677,27,0,31,66.6,30.3,-,-,NORMAL
667001,2024-04-09 00:00:00,,Aekapong K.,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,LR24I0460,Before Factory Accept Test,2024-04-09 00:00:00,,,,,14957,14957,194,6,2,0,0,0,0,0,0,53.4,14.4,-,-,NORMAL,8705,24859,128,3,4,0,0,0,0,0,0,70.4,13.4,-,-,NORMAL,8705,24859,128,3,4,0,0,0,0,0,0,70.4,13.4,-,-,NORMAL
508038,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-02 00:00:00,,74,,,42729,92437,271,19,6,3,35,4,0,1,1,57.6,20.0,0.004,0.279,NORMAL,42729,92437,271,19,6,3,35,4,0,1,1,57.6,20.0,0.004,0.279,NORMAL,42729,92437,271,19,6,3,35,4,0,1,1,57.6,20.0,0.004,0.279,NORMAL
54002,2024-04-02 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-02 00:00:00,,55,,,26547,62008,140,5,4,1,8,1,0,26,0,53.3,14.7,0.134,8.439,NORMAL,26547,62008,140,5,4,1,8,1,0,26,0,53.3,14.7,0.134,8.439,NORMAL,26547,62008,140,5,4,1,8,1,0,26,0,53.3,14.7,0.134,8.439,NORMAL
6310536,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01 00:00:00,,66,,,39662,105477,604,192,220,43,265,31,2,14,2,44.7,9.8,0.008,0.136,NORMAL,39662,105477,604,192,220,43,265,31,2,14,2,44.7,9.8,0.008,0.136,NORMAL,39662,105477,604,192,220,43,265,31,2,14,2,44.7,9.8,0.008,0.136,NORMAL
6310537,2024-04-01 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-04-01 00:00:00,,55,,,41835,101819,480,137,91,42,321,40,3,8,1,44.7,18.7,0.015,0.308,NORMAL,41835,101819,480,137,91,42,321,40,3,8,1,44.7,18.7,0.015,0.308,NORMAL,41835,101819,480,137,91,42,321,40,3,8,1,44.7,18.7,0.015,0.308,NORMAL
4710348,2024-03-04 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5011858,2024-02-19 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-19 00:00:00,,55,,,46787,101558,781,68,134,91,1507,261,21,2,21,26.9,22.4,0.005,0.38,NORMAL,46787,101558,781,68,134,91,1507,261,21,2,21,26.9,22.4,0.005,0.38,NORMAL,46787,101558,781,68,134,91,1507,261,21,2,21,26.9,22.4,0.005,0.38,NORMAL
9724074,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14 00:00:00,,55,,,37512,83895,924,134,95,50,945,215,27,0,17,67.6,21.4,0.004,0.67,NORMAL,37512,83895,924,134,95,50,945,215,27,0,17,67.6,21.4,0.004,0.67,NORMAL,37512,83895,924,134,95,50,945,215,27,0,17,67.6,21.4,0.004,0.67,NORMAL
9724075,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14 00:00:00,,70,,,35574,81472,999,137,52,28,310,113,6,0,10,75.7,25.8,0.011,0.82,NORMAL,35574,81472,999,137,52,28,310,113,6,0,10,75.7,25.8,0.011,0.82,NORMAL,35574,81472,999,137,52,28,310,113,6,0,10,75.7,25.8,0.011,0.82,NORMAL
9724076,2024-02-14 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2024-02-14 00:00:00,,50,,,36871,87242,570,233,351,23,182,32,0,6,1,30.9,18.9,0.009,0.35,NORMAL,36871,87242,570,233,351,23,182,32,0,6,1,30.9,18.9,0.009,0.35,NORMAL,36871,87242,570,233,351,23,182,32,0,6,1,30.9,18.9,0.009,0.35,NORMAL
PTE 1689/03,2024-02-09 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00262,6M 2024,2024-02-09 00:00:00,,48,,,8599,70542,1149,514,15722,1279,9054,1279,60,0,58,42.5,33,-,-,NORMAL,13239,74618,1149,4999,12557,999,8005,1134,53,0,56,42,35,-,-,NORMAL,11904,76335,1170,526,14358,1103,8461,1185,56,0,56,61,30,-,-,NORMAL
PTE 1689/04,2024-02-09 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2024-00277,6M 2024,2024-02-09 00:00:00,,,,,21205,80743,1018,308,6892,909,8088,1080,52,0,54,75,37,-,-,NORMAL,17792,80284,1218,308,11261,881,7283,982,46,0,46,75,36,-,-,NORMAL,18394,79368,114,388,10777,735,6431,899,43,0,42,75,38,-,-,NORMAL
TP70279703,2023-12-26 00:00:00,,Steve Eeckhoudt,Mr.Jirasak S.,LABORELEC,GPSC,LABORELEC,,2023-12-26 00:00:00,,,,,17000,54000,88,38,7300,3100,1380,750,570,-,-,80,4,0.001,0.003,NORMAL,6700,49000,50,42,18100,4400,1610,830,670,-,-,80,6,0.001,0.0002,NORMAL,8600,48000,51,25,14400,4700,1530,790,760,-,-,80,3,0.001,0.0002,NORMAL
4912022,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00319,12M,2023-11-15 00:00:00,,40,,,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL
4912022,2023-11-15 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00319,,2023-11-15 00:00:00,,40,,,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL,6477,18221,148,26,2355,56,848,50,0,6,1,66.5,20.1,0.006,0.284,NORMAL
4912023,2023-11-15 00:00:00,,Chayaporn S.,Mr.Jirasak S.,Hitachi Energy,GPSC,2023-00321,12M,2023-11-15 00:00:00,,41,,,15964,63417,170,68,2665,84,1128,75,0,10,3,81.3,16.7,0.015,1.188,NORMAL,15964,63417,170,68,2665,84,1128,75,0,10,3,81.3,16.7,0.015,1.188,NORMAL,15964,63417,170,68,2665,84,1128,75,0,10,3,81.3,16.7,0.015,1.188,NORMAL
5000576,2023-11-15 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000577,2023-11-15 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300227,,2023-11-13 00:00:00,,38,,,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL
PP0084B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Pimchart P.,Hitachi Energy,GPSC,,,2023-11-13 00:00:00,,38,,,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL,12304,41537,59,23,68,15,3,13,2,3,2,95.5,6.3,0.012,0.350,NORMAL
PP0102B01,2023-11-13 00:00:00,,Chayaporn Somsriyo,Mr.Jirasak S.,Hitachi Energy,GPSC,202300229,,2023-11-13 00:00:00,,65,,,18644,72989,31,82,144,56,17,43,75,8,37,82.0,6.8,0.003,0.236,NORMAL,18644,72989,31,82,144,56,17,43,75,8,37,82.0,6.8,0.003,0.236,NORMAL,18644,72989,31,82,144,56,17,43,75,8,37,82.0,6.8,0.003,0.236,NORMAL
5000575,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6512363,2023-09-14 00:00:00,,Mr. Danrongsak S.,,TIRATHAI,,,,,,36,,,,,,,,,,,,,,89.5,5.33,,,NORMAL,,,,,,,,,,,,89.5,5.33,,,NORMAL,,,,,,,,,,,,89.5,5.33,,,NORMAL
PTE 1689/01,2023-09-10 00:00:00,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,,,,,,,,4790,28298,936,127,6149,386,1847,318,11,44,1,82.3,7,0.003,0.2,NORMAL,4790,28298,936,127,6149,386,1847,318,11,44,1,78.6,8,0.003,0.2,NORMAL,4790,28298,936,127,6149,386,1847,318,11,44,1,87.1,4,0.003,0.2,NORMAL
4912021,2023-07-25 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2023-06-27 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-27 00:00:00,,62,,,5339,40431,60,15,2782,142,36,19,6,3,1,76,5,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
ET8712/1,2023-06-26 00:00:00,,Ms.Benjawan S.,Mr.Jirasak S.,IEC,GPSC,IEC,,2023-06-26 00:00:00,,,,,4769,28071,742,106,334,28,176,38,2,8,1,60,29,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2023-06-21 00:00:00,,Kittisak S.,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21 00:00:00,-,50,-,-,3988,35684,218,341,1886,184,874,367,8,37,2,68,8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0041B01,2023-06-21 00:00:00,,Boontarik Tangon,Mr.Jirasak S.,IEC,GPSC,IEC230213,3M#2,2023-06-21 00:00:00,,52,,,7252,31463,46,21,457,23,38,31,3,4,2,82,5,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
20083122TIC003,2023-06-13 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,64,,,23473,74777,1393,267,19,10,17,9,1,2,1,80,12,0.002,0.002,NORMAL,13846,72892,1425,356,37,12,19,10,1,2,1,80,12,0.003,0.003,NORMAL,14384,67104,1647,512,90,18,26,12,1,3,1,80,12,0.004,0.002,NORMAL
TP70279703,2023-05-16 00:00:00,,Boontarik T,,IEC,,IEC-0019,12M,,,,,,6610,42103,95,18,9136,990,385,228,247,68,9,75,6,-,-,NORMAL,6372,45624,90,18,10555,1103,445,251,317,72,9,84,5,-,-,NORMAL,5962,42452,99,16,8966,1104,401,225,345,63,9,88,7,-,-,NORMAL
6110201,2023-05-03 00:00:00,,Waraporn D.,,IEC,,,,,,,,,15154,104433,704,123,16,3,2,3,1,2,1,95,22,0,0,NORMAL,15154,104433,704,123,16,3,2,3,1,2,1,95,22,0,0,NORMAL,15154,104433,704,123,16,3,2,3,1,2,1,95,22,0,0,NORMAL
6110202,2023-05-03 00:00:00,,Waraporn D.,,IEC,,,,,,,,,12819,82824,762,157,1811,111,716,118,7,24,2,79,23,0,0,NORMAL,12819,82824,762,157,1811,111,716,118,7,24,2,79,23,0,0,NORMAL,12819,82824,762,157,1811,111,716,118,7,24,2,79,23,0,0,NORMAL
4912019,2023-04-23 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
4912020,2023-04-23 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5110023,2023-04-23 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0158B01,2023-04-23 00:00:00,,Mr.Wachirawit T.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,,,,,,4732,48530,95,148,564,92,35.2,197,89,8,33,90,9,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0181B01,2023-04-23 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC230122,4M#1,2023-04-23 00:00:00,,42,,,8484,53201,89,29,118,11,4,6,1,1,1,84,5,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4811735,2023-04-18 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5110022,2023-04-18 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-18 00:00:00,,,,,11436,74651,106,40,384,51,8,24,6,2,2,88,6,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0102B01,2023-04-18 00:00:00,,Ms.Kladnatee P.,Mr.Jirasak Suksakun,IEC,GPSC,IEC230120,4M#1,2023-04-18 00:00:00,,46,,,5788,69099,115,124,768,146,9,27,222,6,186,90,4,-,-,NORMAL,-,-,-,-,-,-,----------------------------------------------------------------------------------------------------,27,222,6,186,90,4,-,-,NORMAL,5788,69099,115,124,768,146,9,27,222,6,186,90,4,-,-,NORMAL
PP0174B01,2023-04-18 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC008,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,59,,,17141,76076,1207,295,26,6,0,2,1,1,1,70,21,0.010,0.33,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4612314,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,46,,,25260,85497,601,51,28,14,141,29,2,8,1,52,20,0.057,2.33,NORMAL,25260,85497,601,51,28,14,141,29,2,8,1,52,20,0.057,2.33,NORMAL,25260,85497,601,51,28,14,141,29,2,8,1,52,20,0.057,2.33,NORMAL
4711343,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,46,,,17762,74591,464,30,36,10,105,17,1,4,1,58,19,0.004,0.29,NORMAL,17762,74591,464,30,36,10,105,17,1,4,1,58,19,0.004,0.29,NORMAL,17762,74591,464,30,36,10,105,17,1,4,1,58,19,0.004,0.29,NORMAL
510049,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,9340,48456,767,103,3861,255,1228,224,8,34,1,72,21,0.002,0.18,NORMAL,6489,33828,901,130,5180,334,1597,278,10,40,1,72,25,0.004,0.23,NORMAL,4790,28298,936,127,6149,386,1847,318,11,44,1,72,25,0.003,0.20,NORMAL
512033,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,18859,79064,552,29,4,2,3,2,1,1,1,59,19,0.002,0.13,NORMAL,18859,79064,552,29,4,2,3,2,1,1,1,59,19,0.002,0.13,NORMAL,18859,79064,552,29,4,2,3,2,1,1,1,59,19,0.002,0.13,NORMAL
6012333,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,74,,,38096,72149,1326,223,17,14,2,2,1,1,1,89,23,0.012,0.22,NORMAL,38096,72149,1326,223,17,14,2,2,1,1,1,89,23,0.012,0.22,NORMAL,38096,72149,1326,223,17,14,2,2,1,1,1,89,23,0.012,0.22,NORMAL
9624007,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,,,,12,45573,566,120,5166,365,2705,391,17,73,2,71,22,-,-,NORMAL,-,,,,,,,,,,,-,-,-,-,NORMAL,-,,,,,,,,,,,-,-,-,-,NORMAL
9624007,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,42,,,9859,45573,566,120,5166,365,2705,391,17,73,2,74,22,0.015,0.58,NORMAL,9859,45573,566,120,5166,365,2705,391,17,73,2,74,22,0.015,0.58,NORMAL,9859,45573,566,120,5166,365,2705,391,17,73,2,74,22,0.015,0.58,NORMAL
EDP008001,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,56,,,8989,68528,133,13,815,56,4,3,2,1,1,97,6,0.001,0.04,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP011601,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,63,,,10274,82636,105,10,100,18,0,1,1,0,1,93,4,0.000,0.03,NORMAL,10274,82636,105,10,100,18,0,1,1,0,1,93,4,0.000,0.03,NORMAL,10274,82636,105,10,100,18,0,1,1,0,1,93,4,0.000,0.03,NORMAL
PP0016B01,2023-04-11 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,49,,,-,-,-,-,-,-,-,-,-,-,-,-,-,0.016,0.45,NORMAL,6051,48126,850,206,10669,798,4702,788,43,146,5,37,35,0.016,0.050,NORMAL,8218,75391,1018,258,11501,936,5691,920,47,162,5,26,36,0.016,0.050,NORMAL
PTE 1689/02,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,52,,,9125,78682,539,150,8325,559,3213,504,24,88,3,41,33,-,-,NORMAL,11671,74871,538,118,7125,491,2825,437,20,77,3,36,33,0.007,0.23,NORMAL,15766,79580,519,128,8204,629,3452,534,25,93,3,38,33,0.005,0.26,NORMAL
PTE 1689/04,2023-04-11 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,58,,,7872,63213,1025,275,13222,897,4946,836,45,143,5,48,37,0.010,0.37,NORMAL,8632,57852,1127,258,9633,739,4612,776,41,136,5,43,37,0.015,0.42,NORMAL,7684,60655,1115,238,11245,851,4904,801,40,131,5,51,38,0.010,0.36,NORMAL
PTE 1689/03,2023-04-10 00:00:00,,Mr.Waraporn D.,Mr.Pimchart P.,IEC,GPSC,,,,,50,,,9975,80326,1160,296,9486,927,4919,865,46,149,5,36,38,0.006,0.49,NORMAL,9282,69368,1173,314,9427,830,4450,791,41,135,5,36,35,0.006,0.36,NORMAL,15713,77510,1221,338,8966,887,4639,814,43,149,5,40,39,0.008,0.37,NORMAL
5011858,2023-04-05 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,42,,,21035,132543,837,93,344,158,1108,234,9,44,2,62,18,"0,005","0,38",NORMAL,21035,132543,837,93,344,158,1108,234,9,44,2,62,18,"0,005","0,38",NORMAL,21035,132543,837,93,344,158,1108,234,9,44,2,62,18,"0,005","0,38",NORMAL
9724074,2023-04-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,1883,111589,1168,116,185,76,804,209,13,60,4,44,22,0.004,0.67,NORMAL,1883,111589,1168,116,185,76,804,209,13,60,4,44,22,0.004,0.67,NORMAL,1883,111589,1168,116,185,76,804,209,13,60,4,44,22,0.004,0.67,NORMAL
9724075,2023-04-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,70,,,18831,114999,1317,134,142,44,306,108,5,25,1,39,22,0.011,0.82,NORMAL,18831,114999,1317,134,142,44,306,108,5,25,1,39,22,0.011,0.82,NORMAL,18831,114999,1317,134,142,44,306,108,5,25,1,39,22,0.011,0.82,NORMAL
9724076,2023-04-04 00:00:00,,M.Benjawan S.,M.Pimchart P.,IEC,GPSC,,,,,50,,,14880,92144,653,147,185,13,48,18,1,2,1,49,20,0.009,0.35,NORMAL,14880,92144,653,147,185,13,48,18,1,2,1,49,20,0.009,0.35,NORMAL,14880,92144,653,147,185,13,48,18,1,2,1,49,20,0.009,0.35,NORMAL
508038,2023-03-20 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,16646,74152,634,40,18,8,96,20,1,6,1,38,20,0.001,0.37,NORMAL,16646,74152,634,40,18,8,96,20,1,6,1,38,20,0.001,0.37,NORMAL,16646,74152,634,40,18,8,96,20,1,6,1,38,20,0.001,0.37,NORMAL
54001,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,13988,81371,389,41,79,6,23,5,0,1,0,40,28,0.018,0.48,NORMAL,13988,81371,389,41,79,6,23,5,0,1,0,40,28,0.018,0.48,NORMAL,13988,81371,389,41,79,6,23,5,0,1,0,40,28,0.018,0.48,NORMAL
54002,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,44,,,10252,56802,272,28,36,3,11,4,0,1,0,55,23,0.021,0.97,NORMAL,10252,56802,272,28,36,3,11,4,0,1,0,55,23,0.021,0.97,NORMAL,10252,56802,272,28,36,3,11,4,0,1,0,55,23,0.021,0.97,NORMAL
6310534,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,8889,47390,414,69,624,37,171,25,1,3,0,52,23,-,-,NORMAL,8889,47390,414,69,624,37,171,25,1,3,0,52,23,-,-,NORMAL,8889,47390,414,69,624,37,171,25,1,3,0,52,23,-,-,NORMAL
6310535,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,66,,,8102,40327,487,84,1925,102,602,88,3,11,1,51,26,-,-,NORMAL,8102,40327,487,84,1925,102,602,88,3,11,1,51,26,-,-,NORMAL,8102,40327,487,84,1925,102,602,88,3,11,1,51,26,-,-,NORMAL
6310536,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,14008,82212,449,63,635,41,187,28,1,4,0,49,15,-,-,NORMAL,14008,82212,449,63,635,41,187,28,1,4,0,49,15,-,-,NORMAL,14008,82212,449,63,635,41,187,28,1,4,0,49,15,-,-,NORMAL
6310537,2023-03-10 00:00:00,,Mr.Thidarat S.,Mr.Pimchart P.,IEC,GPSC,,,,,54,,,10442,59122,414,67,610,47,230,37,1,5,0,46,23,-,-,NORMAL,10442,59122,414,67,610,47,230,37,1,5,0,46,23,-,-,NORMAL,10442,59122,414,67,610,47,230,37,1,5,0,46,23,-,-,NORMAL
ET8712/1,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,17310,69396,871,193,506,44,258,42,2,6,1,42,24,0.025,0.820,NORMAL,17310,69396,871,193,506,44,258,42,2,6,1,42,24,0.025,0.820,NORMAL,17310,69396,871,193,506,44,258,42,2,6,1,42,24,0.025,0.820,NORMAL
ET8712_2,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,50,,,15426,63889,555,100,379,31,143,27,2,4,1,62,19,0.015,0.700,NORMAL,15426,63889,555,100,379,31,143,27,2,4,1,62,19,0.015,0.700,NORMAL,15426,63889,555,100,379,31,143,27,2,4,1,62,19,0.015,0.700,NORMAL
ET8713/1,2023-02-09 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,28059,70775,811,112,28,4,7,3,1,1,0,31,25,0.047,1.110,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5710877,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,46,,,30427,72913,1688,473,23,14,0,25,1,3,1,91,11,0.007,1.430,NORMAL,30427,72913,1688,473,23,14,0,25,1,3,1,91,11,0.007,1.430,NORMAL,30427,72913,1688,473,23,14,0,25,1,3,1,91,11,0.007,1.430,NORMAL
EDP004301,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,3M#1,2023-02-08 00:00:00,,44,,,17912,73734,286,487,1936,251,997,399,7,32,1,73,10,0.12,2.96,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,44,,,17912,73734,286,487,1936,251,997,399,7,32,1,73,10,0.120,2.090,NORMAL,17912,73734,286,487,1936,251,997,399,7,32,1,73,10,0.120,2.090,NORMAL,17912,73734,286,487,1936,251,997,399,7,32,1,73,10,0.120,2.090,NORMAL
EDP018401,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,60,,,21586,71402,133,20,2165,174,36,21,5,2,1,91,7,0.001,0.090,NORMAL,21586,71402,133,20,2165,174,36,21,5,2,1,91,7,0.001,0.090,NORMAL,21586,71402,133,20,2165,174,36,21,5,2,1,91,7,0.001,0.090,NORMAL
PP0041B01,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,54,,,24529,77037,137,9,11,6,42,30,4,2,2,89,5,0.000,0.050,NORMAL,24529,77037,137,9,11,6,42,30,4,2,2,89,5,0.000,0.050,NORMAL,24529,77037,137,9,11,6,42,30,4,2,2,89,5,0.000,0.050,NORMAL
PP0091B01,2023-02-08 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,,,,,40,,,19744,74361,733,359,78,5,1,4,0,1,0,79,10,0.015,0.610,NORMAL,19744,74361,733,359,78,5,1,4,0,1,0,79,10,0.015,0.610,NORMAL,19744,74361,733,359,78,5,1,4,0,1,0,79,10,0.015,0.610,NORMAL
6110202,2022-12-02 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,14162,78812,639,143,2070,112,727,113,6,22,1,78,13,-,-,NORMAL,14162,78812,639,143,2070,112,727,113,6,22,1,78,13,-,-,NORMAL,14162,78812,639,143,2070,112,727,113,6,22,1,78,13,-,-,NORMAL
6110201,2022-12-01 00:00:00,,Boontarik T.,Boontarik T.,IEC,IEC,,,,,,,,5655,24972,420,26,0,4,2,2,1,2,1,62,14,-,-,NORMAL,5655,24972,420,26,0,4,2,2,1,2,1,62,14,-,-,NORMAL,5655,24972,420,26,0,4,2,2,1,2,1,62,14,-,-,NORMAL
PP0181B01,2022-11-30 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,14620,75327,169,28,237,25,6,5,2,1,1,91,6,-,-,NORMAL,14620,75327,169,28,237,25,6,5,2,1,1,91,6,-,-,NORMAL,14620,75327,169,28,237,25,6,5,2,1,1,91,6,-,-,NORMAL
5110022,2022-11-21 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2022-11-21 00:00:00,,Mr.Wachirawit Th.,Mr.Jirasak S.,IEC,GPSC,IEC,12M,2022-11-21 00:00:00,,,,,11357,63292,193,49,409,58,13.9,23,6,2,1,99,8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
510049,2022-10-18 00:00:00,,Hatsachari C,Methee M.,IEC,GPSC,IEC-0019,12M,,,48,,,4547,20458,382,40,767,51,224,50,2,10,1,65,22,0.002,-,NORMAL,4330,19655,460,48,1004,73,320,70,3,12,1,48,22,0.004,-,NORMAL,4439,21600,512,57,1703,103,450,94,4,15,1,64,20,0.003,-,NORMAL
20083122TIC008,2022-10-05 00:00:00,,Hatsachari Chanthakhun,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd. (IEC)",GPSC,,,,33,60,70,55,15906,70954,837,135,12,4,0,1,1,1,1,73,17,0.002,0.033,NORMAL,15906,70954,837,135,12,4,0,1,1,1,1,73,17,0.002,0.033,NORMAL,15906,70954,837,135,12,4,0,1,1,1,1,73,17,0.002,0.033,NORMAL
20083122TIC003,2022-10-04 00:00:00,,Ms. Kladnatee P.,Mr.Jirasak S.,IEC,GPSC,IEC Lab,12M,2022-10-04 00:00:00,,,,,13295,63691,929,200,32,9,23,7,1,2,1,42,20,0.002,0.73,NORMAL,10267,53816,1043,306,101,15,34,10,1,2,1,42,20,0.003,0.73,NORMAL,13716,67477,952,222,38,10,23,8,1,2,1,42,20,0.004,0.73,NORMAL
PTE 1689/01,2022-10-03 00:00:00,,Mr.Kittisak S.,Mr.Jirasak S.,TIS,GPSC,,,,,,,,3740,29477,446,101,5053,369,2121,399,20,82,3,31,27,0.016,0.45,NORMAL,4406,28467,460,93,3602,314,1922,353,19,75,3,31,27,0.016,0.5,NORMAL,6071,47669,538,128,3767,369,2183,405,21,84,3,31,28,0.016,0.5,NORMAL
54001,2022-09-23 00:00:00,,Waraporn D.,Waraporn D.,IEC,IEC,,,,,,,,7596,37862,299,28,42,4,14,3,0,1,0,50,27,0.018,0.48,NORMAL,7596,37862,299,28,42,4,14,3,0,1,0,50,27,0.018,0.48,NORMAL,7596,37862,299,28,42,4,14,3,0,1,0,50,27,0.018,0.48,NORMAL
508038,2022-09-21 00:00:00,,Waraporn D.,,IEC,,,,,,,,,12917,57522,571,42,41,5,72,19,1,5,1,46,21,0.001,0.37,NORMAL,12917,57522,571,42,41,5,72,19,1,5,1,46,21,0.001,0.37,NORMAL,12917,57522,571,42,41,5,72,19,1,5,1,46,21,0.001,0.37,NORMAL
54002,2022-09-20 00:00:00,,Waraporn D.,Boontarik T.,IEC,IEC,,,,,,,,7613,41903,210,19,5,1,1,2,0,1,0,53,20,0.021,0.97,NORMAL,7613,41903,210,19,5,1,1,2,0,1,0,53,20,0.021,0.97,NORMAL,7613,41903,210,19,5,1,1,2,0,1,0,53,20,0.021,0.97,NORMAL
6110201,2022-08-24 00:00:00,,,,,,,,,,,,,4706,24229,568,92,13,7,2,2,1,2,1,75,18,,,NORMAL,4706,24229,568,92,13,7,2,2,1,2,1,75,18,,,NORMAL,4706,24229,568,92,13,7,2,2,1,2,1,75,18,,,NORMAL
6110202,2022-08-24 00:00:00,,Hasachari C.,Hasachari C.,IEC,IEC,,,,,,,,5830,30684,574,118,1399,95,562,106,5,22,2,73,16,,,NORMAL,5830,30684,574,118,1399,95,562,106,5,22,2,73,16,,,NORMAL,5830,30684,574,118,1399,95,562,106,5,22,2,73,16,,,NORMAL
PP0181B01,2022-08-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5717,29637,79,15,169,17,2,4,2,1,1,90,9,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0158B01,2022-08-19 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,1698,25967,89,83,1556,182,15,108,249,9,198,77,5,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
EDP004301,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6736,37754,283,273,909,152,652,365,5,25,1,92,7,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
EDP018401,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8719,62504,157,22,834,61,16,10,3,2,1,89,8,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0041B01,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11066,60961,166,32,258,59,18,23,6,3,2,89,15,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0091B01,2022-06-30 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9246,47055,487,163,33,3,1,2,0,1,0,72,16,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
56016,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9683,43191,484,26,29,10,79,14,0,4,1,83,29,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0284B01,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8638,40373,743,76,0,3,0,31,3,7,2,56,26,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0285B01,2022-06-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2008,17894,5375,194,0,24,0,2,8,4,6,66,24,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
T012006,2022-06-28 00:00:00,,Kladnatee P.,,IEC,GPSC,,,,,,,,5715,37280,226,40,1050,131,356,178,11,68,3,90,23,,,NORMAL,4301,21670,424,87,3454,385,1034,480,29,163,7,57,23,,,NORMAL,6061,30249,511,110,3364,386,1006,473,27,152,6,93,26,,,NORMAL
T012023,2022-06-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3356,41196,485,109,1747,197,433,431,176,82,93,58,31,,,NORMAL,3508,36351,443,113,2322,259,538,581,247,93,125,38,32,,,NORMAL,6751,51431,408,110,2282,292,554,749,351,114,181,64,32,,,NORMAL
4912022,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6731,38599,591,152,12398,887,7321,875,32,145,4,76,16,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
4912023,2022-05-20 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,7958,48187,716,204,11783,1018,8077,1027,37,173,5,64,17,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0102B01,2022-04-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2073,57558,204,147,616,166,12,30,202,6,166,99,8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6110201,2022-04-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6212,32672,593,93,13,7,3,2,1,2,0,72,17,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
6110202,2022-04-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6149,30783,551,108,1160,85,549,92,5,20,1,100,13,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PP0158B01,2022-04-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,2583,46975,157,143,3157,327,23.2,150,297,8,208,93,10,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0181B01,2022-04-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8865,49382,140,24,231,25,3.3,5,2,1,1,61,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2022-04-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8463,52183,201,26,178,34,4,12,5,2,1,72,5,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
5513053,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11670,57265,232,66,457,61,4,14,4,0,0,95,4,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
TP70279703,2022-04-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5054,41346,193,71,14951,7968,1600,5737,15012,498,156,79,5,0,0.04,NORMAL,4836,41448,152,7,11465,11360,68,7710,26370,680,188,92,5,0,0.04,NORMAL,5590,42911,150,5,18761,14548,0,5953,33960,490,217,89,7,0,0.07,NORMAL
5011858,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13993,61751,670,48,41,36,276,76,3,19,1,56,22,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
9724074,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14646,67536,1044,152,373,176,1477,279,13,59,3,46,27,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
9724075,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,13669,64257,1006,159,291,98,671,139,5,27,2,36,24,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
9724076,2022-03-31 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11871,55683,719,192,23,7,2,12,1,2,0,57,23,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
20083122TIC003,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9464,43665,423,74,95,9,34,8,1,2,0,54,26,,,NORMAL,6855,30541,430,85,143,15,48,12,1,2,0,48,25,,,NORMAL,8359,38821,462,100,142,12,45,10,1,2,0,51,24,,,NORMAL
20083122TIC008,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12599,58092,897,146,9,4,0,1,1,0,0,52,19,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
4612314,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10680,50012,413,39,24,8,81,13,1,3,0,72,19,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
4711343,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12260,54591,370,19,13,4,36,5,0,1,0,62,18,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
510049,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,2702,12399,153,11,275,13,74,13,1,3,0,67,21,,,NORMAL,2952,13651,179,12,366,17,91,16,1,4,1,75,23,,,NORMAL,3063,13658,187,15,430,17,104,17,1,4,0,36,25,,,NORMAL
512033,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11847,50739,547,34,0,2,3,2,0,1,1,65,20,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
6012333,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9658,46361,1011,168,25,11,2,2,1,1,0,50,17,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
9624007,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3631,16751,201,32,1469,103,747,112,5,26,7,75,20,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
EDP008001,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5917,40345,126,14,64,12,1,1,1,0,0,80,8,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
EDP011601,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4997,41706,126,206,186,82,30,91,4,12,1,88,8,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,,,NORMAL
PTE 1689/01,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,3065,23195,332,73,4729,314,1908,330,16,70,3,46,10,,,NORMAL,4149,23573,368,62,4192,300,1792,318,16,67,3,43,10,,,NORMAL,4815,40314,496,126,5654,414,2317,412,19,80,3,51,10,,,NORMAL
PTE 1689/02,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,,,,,,5823,43565,309,67,3552,230,1372,227,10,42,2,40,34,,,NORMAL,,,,,,,,,,,,,,,,
PTE 1689/03,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,4889,34014,408,99,5873,400,2219,379,18,68,3,58,24,,,NORMAL,5831,34343,441,87,4328,330,1913,325,15,60,2,62,26,,,NORMAL,5779,39164,470,114,5434,397,2191,362,17,61,2,49,29,,,NORMAL
PTE 1689/04,2022-03-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5756,39295,381,89,5559,393,2162,359,16,61,2,48,27,,,NORMAL,3326,18501,279,52,4183,286,1795,308,14,64,2,57,26,,,NORMAL,3782,22559,291,55,4668,302,1893,313,14,61,2,50,27,,,NORMAL
PPD0225B01,2022-02-16 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,10388,48493,275,14,28,4,22,3,0,0,0,52,21,0.01,0.36,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,11052,53592,615,84,0,2,0,20,2,0,4,62,20,0.036,2.080,NORMAL,11052,53592,615,84,0,2,0,20,2,0,4,62,20,0.036,2.080,NORMAL,11052,53592,615,84,0,2,0,20,2,0,4,62,20,0.036,2.080,NORMAL
PP0285B01,2022-02-09 00:00:00,,Waraporn Dabut,Methee M.,IEC,GPSC,IEC-0019,6M,,,,,,11873,57761,660,77,0,2,0,29,2,0,4,69,19,0.106,3.75,NORMAL,11873,57761,660,77,0,2,0,29,2,0,4,69,19,0.106,3.75,NORMAL,11873,57761,660,77,0,2,0,29,2,0,4,69,19,0.106,3.75,NORMAL
EDP004301,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6973,37995,311,229,1169,233,973.7,430,7,35,2,95,9,0.014,0.35,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7144,53639,598,475,4028,1049,1642.7,1009,60,203,11,87,7,0.009,0.28,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12387,71527,2074,416,237,266,4979.3,1134,53,244,12,82,12,0.135,2.74,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2022-02-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8532,54811,1369,713,147,9,5.0,9,0,0,3,88,17,0.074,1.20,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10388,48493,275,14,28,4,22.0,3,0,0,0,52,21,0.010,0.36,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11052,53592,615,84,0,2,0.0,20,2,0,4,62,20,0.036,2.08,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2022-02-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11873,57761,660,77,0,2,0.0,29,2,0,4,69,19,0.106,3.75,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T012006,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9983,35298,914,279,4331,568,1786.4,456,23,45,2,56,21,0.014,0.31,NORMAL,9597,33750,1162,435,7772,971,2785.2,653,31,55,2,55,22,0.015,0.57,NORMAL,9346,32859,1261,509,10686,1371,3889.4,843,843,64,2,49,20,0.019,0.43,NORMAL
T012023,2021-12-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8929,463215,1067,304,5603,551,1169.2,807,153,37,26,36,29,0.049,1.06,NORMAL,9635,49082,774,336,8143,816,1487.7,1146,207,43,30,41,33,0.047,1.00,NORMAL,9511,35249,757,361,11338,1210,1875.1,1639,275,52,31,37,29,0.057,1.14,NORMAL
6110201,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13020,32482,536,112,11,4,1.8,1,1,1,0,73,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110202,2021-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12652,30963,469,136,1039,37,257.5,26,1,3,1,99,15,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0158B01,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7552,52134,153,149,2999,169,10.6,39,69,1,22,74,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0181B01,2021-12-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23168,59343,177,29,192,13,1.5,1,1,1,1,94,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912022,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9337,24981,460,155,10876,326,2995.9,207,6,16,0,68,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912023,2021-12-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13337,36880,552,208,11507,417,3757.9,266,8,20,1,62,18,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21668,51581,164,24,142,15,1.7,3,2,0,0,92,4,-,-,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
PP0102B01,2021-12-13 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12309,58691,179,107,286,52,4.4,ุ6,36,1,15,74,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2021-11-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,5522,12742,74,7,31,0,9.0,1,0,0,0,41,27,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4011560,2021-11-10 00:00:00,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
56016,2021-11-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,32,39,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110201,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17326,44008,623,156,18,5,3,1,0,1,0,81,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110202,2021-09-06 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16159,39127,504,159,1186,46,301.2,29,1,3,1,68,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0158B01,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7375,47206,65,73,2289,130,10.7,28,47,1,14,96,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0181B01,2021-08-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19463,53280,68,21,160,10,1.7,1,1,0,0,81,3,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912022,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9166,21429,211,111,7867,210,2467.4,128,4,10,1,74,27,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912023,2021-08-25 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16537,49048,251,166,8100,243,2797.1,146,4,11,1,54,22,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16144,49509,165,441,3888,305,400.3,148,7,19,1,62,13,0.009,0.35,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13134,52422,434,402,5737,531,826.1,247,13,24,1,58,11,0.005,0.18,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25257,73917,980,373,199,186,2537.6,288,12,28,1,48,14,0.211,2.99,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,3566,23199,2787,237,7,4,0.0,1,1,1,1,94,3,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18473,54825,726,536,1106,4,0.4,2,0,1,0,56,17,0.029,0.86,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0102B01,2021-08-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15286,42084,53,19,183,15,2.5,3,2,1,1,86,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18278,42857,529,65,69,23,673.8,60,3,12,3,17,38,0.136,2.48,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,18003,40044,1402,168,0,0,0.0,8,1,1,1,29,27,0.048,2.55,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2021-08-18 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19163,44047,1482,102,4,0,0.0,9,1,1,1,37,32,0.045,2.51,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC003,2021-08-17 00:00:00,211033257,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,-,-,2021-08-17 00:00:00,31,32,32,63,-,-,-,-,-,-,-,-,-,-,-,75.7,3,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,78.9,3,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,77.6,5,-,-,NORMAL
PTE 1689/01,2021-08-08 00:00:00,211032224,Mr. Supote K.,Mr.Methee M.,MR,GPSC,MR hot oil purify mobile,CM,2021-08-08 00:00:00,-,-,-,-,3403,10363,55,9,93,3,25,2,0,1,0,82.4,2.8,-,-,NORMAL,5510,15811,81,10,102,3,24,2,0,1,0,83.6,4.78,-,-,NORMAL,4082,9504,92,11,125,3,27,2,0,1,0,85.4,4.37,-,-,NORMAL
PP0016B01,2021-08-01 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T012006,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11041,33426,613,232,5315,439,2039.2,346,16,35,2,31,33,0.020,0.59,NORMAL,8417,34983,791,338,9768,672,3096.8,473,22,42,2,38,29,0.021,0.40,NORMAL,8992,42467,835,412,11666,1009,4284.6,632,32,50,3,29,32,0.018,0.28,NORMAL
T012023,2021-07-15 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7093,47618,566,282,7704,515,1677.7,691,140,31,24,25,32,0.027,1.02,NORMAL,6271,48148,608,351,12559,789,2297.7,1010,194,36,29,21,34,0.054,1.25,NORMAL,5578,42020,559,292,18009,1057,3098.7,1319,219,43,23,28,31,0.029,0.83,NORMAL
510049,2021-06-14 00:00:00,,Ms.Kladnatee P.,"Mr,Jirasak S.",IEC,GPSC,,,,,,,,14210,30033,326,86,1641,119,643,71,3,7,1,39,21,-,-,NORMAL,12985,33021,512,144,3136,206,1218,113,4,9,1,43,23,-,-,NORMAL,12456,34709,536,150,3303,240,1410,131,4,11,1,39,24,-,-,NORMAL
512033,2021-06-14 00:00:00,211028412,Ketsara Appamatho,,IEC,,IEC - 0019,6 M,,33,54,54,55,18420,31892,168,9,0,0,2,0,0,0,0,39,18,-,-,NORMAL,18420,31892,168,9,0,0,2,0,0,0,0,39,18,-,-,NORMAL,18420,31892,168,9,0,0,2,0,0,0,0,39,18,-,-,NORMAL
EDP008001,2021-06-14 00:00:00,,Ms.Kladnatee P.,"Mr,Jirasak S.",IEC,GPSC,,,,,,,,10116,27366,45,93,248,37,25,31,1,2,1,70,5,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP011601,2021-06-14 00:00:00,,Mr.Puriwat K.,"Mr,Jirasak S.",IEC,GPSC,,,,,,,,9900,30506,41,79,111,30,14,22,1,2,0,67,4,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0050B01,2021-06-14 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/03,2021-06-14 00:00:00,,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,33,56,56,57,12028,34565,224,77,4983,286,2027,168,6,15,1,66,3,-,-,NORMAL,11945,28495,105,13,138,4,130,2,0,0,0,75,2,-,-,NORMAL,12492,29634,112,14,106,5,127,3,0,0,0,73.7,3,-,-,NORMAL
20083122TIC008,2021-06-13 00:00:00,,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,16834,30844,216,42,4,0,0,0,0,0,0,41,14,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
57005,2021-06-09 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,80,,,,NORMAL,,,,,,,,,,,,80,,,,NORMAL,,,,,,,,,,,,80,,,,NORMAL
57012,2021-06-09 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,2021-05-31 00:00:00,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
4710347,2021-05-31 00:00:00,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
4710350,2021-05-31 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16408,44150,35,14,274,18,3.3,3,2,0,0,75,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0102B01,2021-05-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4828,55235,75,51,371,45,8.4,6,25,1,9,79,3,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110201,2021-05-20 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15313,43034,243,58,19,5,2.9,1,0,0,0,76,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110202,2021-05-20 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10635,28928,217,81,1525,44,331.7,23,0,2,1,74,18,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0158B01,2021-05-19 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,1130,16523,62,76,4250,109,9.8,27,42,2,15,88,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0181B01,2021-05-19 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7047,20915,52,16,334,9,0,1,0,0,0,95,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5011858,2021-05-08 00:00:00,211003692,Mr.Nipol P.,Mr.Jirasak S.,ABB,GPSC,-,-,2021-05-08 00:00:00,35,34,34,61,-,-,-,-,-,-,-,-,-,-,-,85.1,7,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6110201,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8778,24678,304,55,21,5,3.4,1,0,0,0,74,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6110202,2021-03-12 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5926,22195,248,62,1502,40,250.4,24,0,3,0,85,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0084B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12782,33560,56,26,324,23,2.9,6,2,0,0,80,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0102B01,2021-03-08 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7827,31654,50,43,115,35,2.7,9,25,1,9,87,3,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0158B01,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,4485,30908,61,96,8883,307,31.8,72,72,3,20,85,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0181B01,2021-03-05 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10925,30496,48,18,671,21,3.0,1,0,0,0,81,3,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912022,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13628,28036,166,41,9742,209,1966.8,123,4,9,1,69,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912023,2021-03-04 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7106,27242,203,59,9112,213,2025.4,124,4,10,1,69,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10580,27845,518,55,665,57,1266.6,118,5,23,1,45,25,0.095,2.03,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,10367,18142,1396,131,3,0,0.0,11,0,1,0,60,24,0.051,2.46,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2021-02-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9397,25755,1385,134,0,0,3.0,11,0,1,0,66,23,0.041,1.62,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13044,34485,123,367,11772,662,772.1,298,12,34,2,61,3,0.019,0.55,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8572,27706,159,377,17973,960,1045.8,345,20,42,3,55,4,0.012,0.78,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15587,35428,660,315,4929,616,2912.2,498,22,53,3,49,5,0.279,5.54,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2021-02-23 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17834,46096,880,611,175,7,1.3,3,0,1,0,64,10,0.048,1.12,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57011,2021-02-10 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2020-12-10 00:00:00,,Eakgarak S.,,"Insulation Engineering and Consultant Co.,Ltd.",,,,,29,45,45,55,11664,22138,219,32,39,2,4,0,0,0,0,41,22,0.1,0.1,NORMAL,11664,22138,219,32,39,2,4,0,0,0,0,41,22,0.1,0.1,NORMAL,11664,22138,219,32,39,2,4,0,0,0,0,41,22,0.1,0.1,NORMAL
54002,2020-12-10 00:00:00,-,Mr.Eakgarak S.,Mr.Pimchart P.,IEC,GPSC,-,-,2020-12-10 00:00:00,-,42,-,-,12577,23661,484,89,122,8,31,5,0,1,0,47,21,0.015,0.91,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5011857,2020-12-02 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
