Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,A_O2,A_N2,A_CO2,A_CO,A_H2,A_CH4,A_C2H2,A_C2H4,A_C2H6,A_C3H6,A_C3H8,A_BD,A_WC,A_PF_25,A_PF_100,A_Test_Result,B_O2,B_N2,B_CO2,B_CO,B_H2,B_CH4,B_C2H2,B_C2H4,B_C2H6,B_C3H6,B_C3H8,B_BD,B_WC,B_PF_25,B_PF_100,B_Test_Result,C_O2,C_N2,C_CO2,C_CO,C_H2,C_CH4,C_C2H2,C_C2H4,C_C2H6,C_C3H6,C_C3H8,C_BD,C_WC,C_PF_25,C_PF_100,C_Test_Result
9624007,2020-12-02 00:00:00,,Ketsara A.,Mr.Pimchart P.,"Insulation Engineering and Consultant Co., Ltd.",GPSC,,,,29,70,70,67,15990,28707,245,64,3037,141,885,71,2,6,2,55,16,0.005,0.209,NORMAL,15990,28707,245,64,3037,141,885,71,2,6,2,55,16,0.005,0.209,NORMAL,15990,28707,245,64,3037,141,885,71,2,6,2,55,16,0.005,0.209,NORMAL
56016,2020-12-01 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11912,42178,567,18,4,8,146.0,62,13,0,0,41,22,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC003,2020-11-23 00:00:00,,Ketsara Appamatho,Mr. Methee M.,IEC,GPSC,-,-,,30,52,,60,10963,23524,457,128,14,2,0,0,0,0,0,38,22,0.004,0.032,NORMAL,14289,28661,424,108,17,2,0,0,0,0,0,49,18,0.004,0.032,NORMAL,15694,30353,411,92,16,2,0,0,0,0,0,38,17,0.004,0.032,NORMAL
20083122TIC008,2020-11-23 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,,,,,,,,15664,29533,388,92,0,2,0,0,0,0,0,60,16,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5011858,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,60,-,-,16399,28588,1555,159,220,50,289,55,2,6,2,58,22,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6012333,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,44,-,-,13730,26045,422,77,20,5,2,0,0,0,0,75,13,0.01,0.24,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/01,2020-11-23 00:00:00,-,Mr.Eakgarak S.,Mr.Methee M.,IEC,GPSC,-,-,2020-11-23 00:00:00,-,-,-,-,16196,47018,150,29,656,25,163,13,0,1,1,34,23,-,-,NORMAL,7082,38349,1074,253,4909,486,2796,289,16,34,5,42,-,-,-,NORMAL,24834,54800,638,114,48,23,433,115,5,67,15,37,-,-,-,NORMAL
Suphon Test,2020-11-18 00:00:00,aaaaa,,,,,,,,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,T1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,T1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,T1
PTE 1689/03,2020-11-07 00:00:00,201023345,Mr. Kitti,,MR,,Onsite Test,After inspection OLTC,,30,30,30,55,,,,,,,,,,,,82.9,4.71,0,0,NORMAL,,,,,,,,,,,,81.5,4.45,0,0,NORMAL,,,,,,,,,,,,88,3.54,0,0,NORMAL
9640549,2020-11-01 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,100,,,,NORMAL,,,,,,,,,,,,100,,,,NORMAL,,,,,,,,,,,,100,,,,NORMAL
PTE 1689/02,2020-10-31 00:00:00,20122873,Mr. Kitti,,MR,,Onsite Test,Overhaul OLTC,,30,29,29,50,,,,,,,,,,,,95.2,4.74,0,0,NORMAL,,,,,,,,,,,,92.3,4.58,0,0,NORMAL,,,,,,,,,,,,93.3,4.51,0,0,NORMAL
508038,2020-10-10 00:00:00,201027833,Ketsara Appamatho,,IEC,,IEC - 0019,ASTM D 3612 Method C,,,50,,,,,,,,,,,,,,74,17,-,-,NORMAL,,,,,,,,,,,,74,17,-,-,NORMAL,,,,,,,,,,,,74,17,-,-,NORMAL
56016,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9817,33673,1506,167,432,58,1167.7,99,4,16,1,52,25,0.122,3.33,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17226,47290,108,216,5532,440,566.5,216,9,23,2,56,9,0.026,0.61,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18266,46578,374,308,8902,445,588.7,342,14,130,2,65,6,0.036,0.43,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9126,18438,659,202,1576,347,2394.7,362,16,37,3,61,7,0.297,0.53,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2020-09-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7888,20093,739,416,115,5,1.9,3,0,1,0,52,11,0.024,0.71,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,8136,15017,1435,142,5,2,0.0,11,0,1,0,74,19,0.068,2.70,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2020-09-29 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,9950,34878,1392,136,0,2,5.0,11,0,1,0,46,20,0.061,1.68,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23 00:00:00,,,,,14325,23800,1123,117,15,0,0,0,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
54001,2020-06-23 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-23 00:00:00,,,,,14325,23800,1123,117,15,0,0,0,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
54002,2020-06-23 00:00:00,,,,,,,,,,,,,14737,24220,1316,175,124,7,0,4,26,1,0,62,24,0.015,0.91,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2020-06-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,13217,42278,601,131,124,22,274,30,0,22,4,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
510049,2020-06-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-06-18 00:00:00,,,,,21357,42425,479,201,2204,229,1217,124,15,46,7,,,,,NORMAL,25830,615,24,38,14,170,109,0,25,5,385,,,,,NORMAL,14489,53750,40,18,32,16,180,24,0,28,5,,,,,NORMAL
PTE 1689/02,2020-06-14 00:00:00,-,Mr.Puriwat K.,"Mr,Jirasak S.",IEC,GPSC,,-,,,,,,10417,20267,123,21,3256,200,1536,140,6,12,1,68,32,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
20083122TIC003,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,9317,41306,496,162,22,2,0,0,0,0,0,,,,,,24714,55624,427,156,16,2,0,0,0,0,0,,,,,,21617,43162,490,164,10,2,0,0,0,0,0,,,,,
20083122TIC003,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,9317,41306,496,162,22,2,0,0,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
20083122TIC003,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,9317,41306,496,162,22,2,0,0,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
20083122TIC003,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,9317,41306,496,162,22,2,0,0,0,0,0,,,,,NORMAL,24714,55624,427,156,16,2,0,0,0,0,0,,,,,NORMAL,21617,43162,490,164,10,2,0,0,0,0,0,,,,,NORMAL
4612314,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,32731,87982,694,126,12,20,412,48,2,10,3,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
4612314,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,32731,87982,694,126,12,20,412,48,2,10,3,,,,,NORMAL,32731,87982,694,126,12,20,412,48,2,10,3,,,,,NORMAL,32731,87982,694,126,12,20,412,48,2,10,3,,,,,NORMAL
4711343,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,13217,42278,601,131,124,22,274,30,0,22,4,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
5011858,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,12459,21695,1317,161,374,44,243,35,1,4,1,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
5011858,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,12459,21695,1317,161,374,44,243,35,1,4,1,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
510049,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,21357,42425,479,201,2204,229,1217,124,15,46,7,,,,,NORMAL,25830,56449,615,24,38,14,170,109,0,25,5,,,,,NORMAL,14489,53750,420,18,32,16,180,24,0,28,5,,,,,NORMAL
510049,2020-05-18 00:00:00,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,6M 2020,,-,51,-,-,21357,42425,479,201,2204,229,1217,124,15,46,7,40,18,0.003,0.173,NORMAL,25830,56449,615,24,38,14,170,109,0,25,5,46,22,0.003,0.17,NORMAL,14489,53750,420,18,32,16,180,24,0,28,5,45,20,0.003,0.163,NORMAL
512033,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,16411,17654,514,118,0,2,40,0,0,0,0,,,,,NORMAL,16411,17654,514,118,0,2,40,0,0,0,0,,,,,NORMAL,16411,17654,514,118,0,2,40,0,0,0,0,,,,,NORMAL
512033,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,16411,17654,514,118,0,2,40,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6012333,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,13316,44278,487,156,22,10,2,0,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
9624007,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,8175,34683,310,118,1418,50,262,24,0,14,2,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
9624007,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,8175,34683,310,118,1418,50,262,24,0,14,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9724074,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,12073,21846,1531,148,927,109,827,84,3,8,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9724075,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,11881,20528,1609,185,137,74,979,136,6,16,1,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
9724075,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,11881,20528,1609,185,137,74,979,136,6,16,1,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
9724076,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,10044,19095,1090,155,181,19,25,2,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
9724076,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,10044,19095,1090,155,181,19,25,2,0,0,0,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
EDP008001,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,8729,40912,185,252,867,96,72,82,6,15,2,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
EDP008001,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,8729,40912,185,252,867,96,72,82,6,15,2,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL,,,,,,,,,,,,,,,,NORMAL
EDP011601,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,29608,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL,29608,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL,29608,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL
EDP011601,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,29308,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL,29308,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL,29308,86594,310,171,60,54,113,46,0,2,0,,,,,NORMAL
PTE 1689/01,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,6686,37834,530,354,8493,671,4036,413,16,184,5,,,,,NORMAL,7082,38349,1074,253,4909,486,2798,289,16,34,5,,,,,NORMAL,24834,54800,638,114,48,23,433,115,5,67,15,,,,,NORMAL
PTE 1689/01,2020-05-18 00:00:00,201017125,Mr.Eakgarak Sarakaum,Mr.Jirasak Suksakun,IEC,NHT/NRV,-,6M 2020,,-,51,-,-,6686,37834,530,354,8493,671,4036,413,16,184,5,36,29,0.003,0.301,NORMAL,7082,38349,1074,253,4909,486,2798,289,16,34,5,46,32,0.002,0.267,NORMAL,24834,54800,638,114,48,23,433,115,5,67,15,36,39,0.012,0.616,NORMAL
PTE 1689/01,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,6686,37834,530,354,8493,671,4036,413,16,184,5,,,,,NORMAL,7082,38349,1074,253,4909,486,2798,289,16,34,6,,,,,NORMAL,24834,57800,638,114,48,23,433,115,5,67,15,,,,,NORMAL
PTE 1689/03,2020-05-18 00:00:00,,Andaman Kajornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,7529,42729,1893,608,8947,852,5435,468,20,243,7,,,,,NORMAL,7555,39818,1906,362,6719,665,4135,433,18,219,7,,,,,NORMAL,15713,45622,671,112,72,38,423,65,4,101,3,,,,,NORMAL
PTE 1689/03,2020-05-18 00:00:00,,Andaman Kaiornvakin,Jirasak Suksakun,IEC,GPSC,-,-,2020-05-18 00:00:00,,,,,7529,42729,1893,608,8947,852,5435,468,20,243,7,,,,,NORMAL,7555,39818,1906,362,6719,665,4135,433,18,219,7,,,,,NORMAL,15713,45622,671,112,72,38,423,65,4,101,3,,,,,NORMAL
20083122TIC008,2020-05-17 00:00:00,,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,8166,25298,396,137,0,0,0,0,0,0,0,74,17,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279703,2020-05-13 00:00:00,-,Mr.Eakgarak S.,Mr.Jirasak S.,IEC,GPSC,-,-,,-,40,-,-,8046,22216,85,29,15243,7576,521,2410,0,127,85,61,5,0.032,0.550,NORMAL,7168,19762,74,8,15103,9968,23,2141,0,118,87,60,3,0.031,0.310,NORMAL,9715,29104,79,7,5727,14378,32,2994,0,182,99,61,2,0.031,0.530,NORMAL
T012006,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13238,26548,261,58,5675,412,1875.0,319,12,29,1,45,20,0.016,0.29,NORMAL,12150,27278,314,88,9188,681,3000.0,461,17,37,1,46,23,0.017,0.17,NORMAL,12735,25556,329,110,14155,975,4170.0,606,24,44,1,51,22,0.014,0.27,NORMAL
T012023,2020-04-30 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17149,29694,253,76,8839,510,1921.0,531,97,26,17,54,24,0.047,0.98,NORMAL,12090,23993,253,83,11572,727,2583.0,741,108,32,17,68,21,0.062,0.92,NORMAL,12810,28726,229,74,15133,932,3290.0,913,101,37,9,45,23,0.027,0.53,NORMAL
56016,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,31130,75233,1401,157,767,142,2102.0,886,23,106,2,23,33,0.108,1.98,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19661,46426,80,187,8538,326,388.0,156,4,15,6,64,3,0.019,0.41,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14371,47262,392,334,9306,895,630.0,428,16,122,9,60,5,0.021,0.59,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15155,57087,1063,379,1870,494,4160.0,614,89,126,12,53,6,0.180,4.21,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2020-02-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,8814,45974,1315,322,72,4,0.0,10,0,1,0,58,12,0.042,0.94,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21481,44194,972,146,10,4,0.0,107,4,6,1,49,23,0.033,1.96,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2020-02-14 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,20472,60602,927,136,0,2,0.0,108,4,3,1,68,21,0.035,1.26,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2019-12-11 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81912051,"12M_81,82,83",,32,-,-,55.9,27668,56463,953,43,32,10,152,20,1,14,18,40.5,19.00,0.005,0.209,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2019-12-11 00:00:00,,,,,,,,,,,,,16746,42025,875,90,136,10,72,13,0,19,9,37,29,0.015,0.91,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
20083122TIC003,2019-11-29 00:00:00,191050218,Mr. Pongkate T,,Tan & Son Coperation,GLOW,On site Test,After Overhaul OLTC,,32,50,32,51,,,,,,,,,,,,67.9,4.50,-,-,NORMAL,,,,,,,,,,,,72.3,4.50,-,-,NORMAL,,,,,,,,,,,,78.6,4.50,-,-,NORMAL
20083122TIC008,2019-10-15 00:00:00,191050217,Mr. Kitti J.,,MR,GLOW,On site Test,After Overhaul OLTC,,32,50,32,51,22348,64339,1779,238,17,4,0,13,1,1,1,48.8,21,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
510049,2019-10-09 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,-,"12M_81,82,83",,,,,,21909,60313,353,26,258,12,113,12,0,3,2,51,22.4,0.003,0.173,NORMAL,19092,54683,318,25,279,10,108,11,0,1,1,47,28.6,0.003,0.17,NORMAL,18729,56669,301,24,320,13,129,13,0,0,1,42,24.6,0.003,0.163,NORMAL
PTE 1689/04,2019-10-09 00:00:00,-,,,,,-,-,2019-10-09 00:00:00,,,,,10385,,,,,,,,,,,,,,,,10385,,,,,,,,,,,,,,,,10385,,,,,,,,,,,,,,,
PTE 1689/04,2019-10-09 00:00:00,-,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,NHT/NRV,-,-,2019-10-09 00:00:00,,,,,10385,37567,626,74,760,46,390,50,1,1,9,47.4,35.2,0.003,0.134,NORMAL,14008,46927,569,76,870,60,419,53,1,17,18,48,32,0.003,0.121,NORMAL,7972,31608,588,68,717,44,392,48,1,10,12,38,36.1,0.003,0.134,NORMAL
510049,2019-08-30 00:00:00,191036006,Jirasak S.,,GLOW-CMT,,-,-,,29,90,-,71,-,-,-,-,-,-,-,-,-,-,-,90,10,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,90,10,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,90,10,-,-,NORMAL
T012006,2019-08-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,30.5,-,-,66.7,14742,46017,884,133,10047,1062,4954,1003,105,8,135,57,21.9,0.009,0.256,NORMAL,10843,38532,628,130,11657,1132,4909,1005,100,7,129,67.1,27.3,0.011,0.231,NORMAL,11460,50969,692,148,14741,1550,6825,1374,146,10,167,42,28.5,0.01,0.26,NORMAL
T012006,2019-08-29 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14742,46017,884,133,10047,1062,4954.0,1003,105,8,135,57,22,0.009,0.26,NORMAL,10843,38532,628,130,11657,1132,4909.0,1005,100,7,129,67,28,0.011,0.23,NORMAL,11460,50969,692,148,14741,1550,6825.0,1374,146,10,167,42,29,0.010,0.26,NORMAL
T012023,2019-08-29 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,"12M_71,72,73",,-,34,-,-,6912,56976,702,135,10993,1079,4299,1316,263,140,115,57.4,25.2,0.046,0.865,NORMAL,4728,42099,571,126,13616,1326,5178,1628,278,111,128,46,26.5,0.034,0.72,NORMAL,4969,35484,502,105,14507,1391,5777,1755,274,72,137,61.6,28.5,0.013,0.486,NORMAL
56016,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,30106,79902,1027,73,637,160,3244.0,343,53,5,68,29,44,0.647,1.99,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,27221,68280,1000,85,4,4,0.0,46,3,28,12,48,21,0.029,1.21,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2019-08-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,29163,75238,900,72,3,4,0.0,43,3,30,9,46,19,0.024,0.85,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T012023,2019-08-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,6912,56976,702,135,10993,1079,4299.0,1316,263,140,115,57,26,0.046,0.87,NORMAL,4728,42099,571,126,13616,1326,5178.0,1628,278,111,128,46,27,0.034,0.72,NORMAL,4969,35484,502,105,14507,1391,5777.0,1755,274,72,137,61,29,0.031,0.49,NORMAL
EDP004301,2019-08-27 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,-,-,,30.5,34,-,63.8,10996,39438,141,275,7661,571,1018,527,31,6,88,54,6.7,0,0.248,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10996,39438,141,275,7661,571,1018.0,527,31,6,88,54,7,0.000,0.25,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9921,51026,482,411,10563,1123,1819.0,931,74,11,161,45,11,0.005,0.44,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16891,60557,1260,306,1742,914,5420.0,1299,140,15,202,47,11,0.105,2.44,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2019-08-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15876,60989,1883,563,173,9,5.0,9,0,0,1,55,14,0.015,0.70,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906071,"6M_81, 82",,33.4,,,60.2,26505,59135,867,31,9,8,147,18,1,12,7,44,22,0.003,0.573,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2019-06-18 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81906071,"12M_81,82,83",,33.4,34,-,60.2,26505,59135,867,31,9,8,147,18,1,12,7,44,22,0.003,0.573,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2019-06-18 00:00:00,,,,,,,,,,,,,18024,51767,794,96,128,18,71,12,0,19,9,40,31.80,0.012,0.914,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/04,2019-06-12 00:00:00,191028236,Mr. Dominik G.,Mr. Methee M.,MR,CMT-GLOW,Megger OTS100AF,Test after overhaul OLTC,,33,35,35,55,8152,31736,374,56,1258,72,560,67,6,9,13,80.4,5.7,0.012,1.272,NORMAL,14457,50490,639,90,1441,112,867,109,10,11,19,89.2,5.4,0.011,1.283,NORMAL,13478,50826,442,53,917,66,550,66,6,7,13,88.1,5.6,0.009,0.35,NORMAL
5513053,2019-05-10 00:00:00,,Ekkarach W.,Kritsada K.,FOCUS LAB,GHECO-ONE,81905131,"12M_81,82,83",,33.1,38,-,64.6,12730,49461,85,38,598,83,10,9,4,6,9,47.9,4.2,0,0.152,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279703,2019-05-10 00:00:00,-,Ekkarach W.,Jakkit C.,FOCUS LAB,GHECO-ONE,81905128,"12M_81,82,83",2019-05-10 00:00:00,32,39,-,63,14199,56781,542,37,6363,9020,1056,25998,57355,848,2385,54,4.6,0,0.248,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
9724074,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905119,"6M_81, 82",,35,,,57.5,14322,43634,547,84,721,76,735,90,8,24,16,51,21.7,0.018,0.857,,14322,43634,547,84,721,76,735,90,8,24,16,51,21.7,0.018,0.857,,14322,43634,547,84,721,76,735,90,8,24,16,51,21.7,0.018,0.857,
9724075,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905121,"6M_81, 82",,35.6,,,57.1,14999,36646,909,59,591,257,3592,474,50,14,73,44,24.2,0.006,0.265,,14999,36646,909,59,591,257,3592,474,50,14,73,44,24.2,0.006,0.265,,14999,36646,909,59,591,257,3592,474,50,14,73,44,24.2,0.006,0.265,
9724076,2019-05-08 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905120,"6M_81, 82",,35.8,,,56.6,13702,55823,1080,145,189,19,129,20,3,11,7,57,21.2,0.018,0.755,,13702,55823,1080,145,189,19,129,20,3,11,7,57,21.2,0.018,0.755,,13702,55823,1080,145,189,19,129,20,3,11,7,57,21.2,0.018,0.755,
4612314,2019-04-30 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905009,"6M_81,82",,35,35,-,61,20170,51397,1406,68,91,30,766,103,11,12,29,52,24.9,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2019-04-30 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905008,"6M_81,82",,38.7,35,-,63.5,20569,50060,564,15,16,4,128,16,2,6,6,52.8,20.3,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
5011858,2019-04-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905020,"6M_81, 82",,33.6,,,58.4,19422,53238,998,61,112,31,220,61,31,10,13,50,17.1,0.006,0.290,,19422,53238,998,61,112,31,220,61,31,10,13,50,17.1,0.006,0.290,,19422,53238,998,61,112,31,220,61,31,10,13,50,17.1,0.006,0.290,
9624007,2019-04-30 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905003,"6M_81,82",,36.1,-,-,55.5,12821,35379,371,44,2655,174,1650,171,14,17,25,41,19.9,0.065,0.861,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
9624007,2019-04-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81905003,"6M_81, 82",,36.1,,,55.5,12821,35379,371,44,2655,174,171,14,174,17,25,41,19.9,0.065,0.861,,12821,35379,371,44,2655,174,171,14,174,17,25,41,19.9,0.065,0.861,,12821,35379,371,44,2655,174,171,14,174,17,25,41,19.9,0.065,0.861,
20083122TIC008,2019-04-29 00:00:00,-,Ekkarach W.,,FOCUS LAB,GLOW,81705158,"6M_81,82",,,,,,11874,41723,1847,255,21,4,0,28,1,3,2,48,20,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
512033,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904156,"6M_81,82",,36.6,38,-,59.1,18373,54154,221,13,7,0,5,1,0,0,0,52,15.1,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP008001,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904154,"6M_81,82",,35,-,-,66,12856,50889,89,96,139,22,70,47,0,7,2,51,5.70,0.122,1.835,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP011601,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81904155,"6M_81,82",,38.7,40,-,56,18865,76431,101,75,142,46,56,72,2,7,3,48,5.7,0.229,3.8,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP011601,2019-04-26 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,81904155,"6M_81,82",,38.7,-,-,56,18865,76431,101,75,142,46,56,72,2,7,3,48,5.7,0.229,3.8,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6012333,2019-04-25 00:00:00,,Ekkarach W.,Jirasak C.,FOCUS LAB,GLOW,81904158,"6M_81,82",,34.2,31,-,63,9881,33933,361,25,10,3,3,1,0,0,2,47,12.2,0.006,0.238,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/04,2019-04-25 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,"81904151 ,52 ,53","6M_81,82",,"35.5 ,35.5 ,35.5",-,-,"63.3 ,63.3 ,63.3",8152,31736,374,56,1258,72,560,67,6,9,13,47,15.7,0.012,1.272,NORMAL,14457,50490,639,90,1441,112,867,109,10,11,19,49,13.8,0.011,1.283,NORMAL,13478,50826,442,53,917,66,550,66,6,7,13,48,30.3,0.009,0.35,NORMAL
510049,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,"81904141 ,41 ,43","6M_81,82",,"35.6 ,35.5 ,34.8",-,-,"62.8 ,62.4 ,63.9",15757,50241,1309,142,3058,270,1664,242,18,16,29,47,21.9,0.064,0.528,NORMAL,13981,42797,1126,110,2266,225,1430,209,15,16,25,48.8,21.9,0.048,0.451,NORMAL,11401,51922,1619,173,4510,391,2224,332,24,21,37,41,22.6,0.043,0.496,NORMAL
510049,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904141,"6M_81, 82",,35.6,,,62.8,15757,50241,1309,142,3058,270,1664,242,18,16,29,47,21.9,0.064,0.528,,13981,42797,1126,110,2266,225,1430,209,15,16,25,45.8,21.9,0.048,0.451,,11401,77544,1619,173,4510,391,2224,332,24,21,37,41,22.6,0.043,0.496,
PTE 1689/02,2019-04-24 00:00:00,-,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,NHT/NRV,-,-,,33.5,-,-,65.5,6823,29595,304,45,3485,211,1535,191,17,16,28,45.5,25.8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/03,2019-04-24 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUSLAB,GLOW,"81904148 ,49 ,50","6M_81,82",,"34.3 ,34.3 ,36.8",-,-,"59.5 ,59.5 ,57.2",6141,37515,1373,254,6208,506,3351,491,57,6,74,42,22,-,-,NORMAL,10243,43991,1520,217,4349,460,3254,480,54,6,74,45,23.5,-,-,NORMAL,10305,42793,1502,190,3550,423,2970,433,50,5,66,53,24.1,-,-,NORMAL
PTE 1689/03,2019-04-24 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81904148,"6M_81, 82",,34.8,,,59.5,6141,37515,1373,254,6208,506,3351,491,57,6,74,42,22,,,,10243,43991,1520,217,4349,460,3254,480,54,6,74,45,23.5,,,,10305,42793,1502,190,3550,423,2970,433,50,5,66,53,24.1,,,
20083122TIC003,2019-03-29 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81905013,"6M_81,82",2019-03-29 00:00:00,32,-,-,63,14095,46227,2489,277,29,7,5,28,2,8,7,47,18.5,-,-,NORMAL,15381,57193,3236,395,34,10,7,37,3,9,9,46,19.7,-,-,NORMAL,8263,41039,2939,424,50,9,7,44,3,2,6,45.6,19.6,-,-,NORMAL
T012006,2019-02-28 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,34.8,-,-,50.7,15652,20266,330,44,6040,595,3528,525,2,4,48,66.9,21.2,0.029,0.563,NORMAL,13030,53469,287,74,8597,864,4768,706,2,5,65,68.8,23.8,0.03,0.546,NORMAL,8644,40534,277,83,11711,1080,5335,820,3,10,167,47,27,0.039,0.58,NORMAL
T012006,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15652,50266,330,44,6040,595,3528.0,525,2,4,48,67,22,-,-,NORMAL,13030,53469,287,74,8597,864,4768.0,706,2,5,65,69,24,-,-,NORMAL,8644,40534,277,83,11711,1080,5335.0,820,3,6,75,47,27,-,-,NORMAL
T012023,2019-02-28 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,36,-,-,7087,50663,346,62,5043,456,2393,406,22,15,37,70.2,22.9,0.032,0.818,NORMAL,11213,67186,327,83,6837,778,3967,665,31,23,57,51.1,25.1,0.064,0.833,NORMAL,7879,43849,316,65,8964,790,3771,724,16,16,63,60.4,27.1,0.076,0.943,NORMAL
T012023,2019-02-28 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7087,50663,346,62,5043,456,2393.0,406,22,15,37,70,23,-,-,NORMAL,11213,67186,327,83,6837,778,3967.0,665,31,23,57,51,26,-,-,NORMAL,7879,43849,316,65,8964,790,3771.0,724,16,16,63,60,28,-,-,NORMAL
56016,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21579,55299,731,62,380,132,2435.0,219,18,3,33,41,30,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,22190,56484,1031,45,4,2,0.0,50,3,2,4,50,19,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2019-02-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,23245,58658,901,40,4,2,0.0,43,3,2,3,66,15,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12873,51901,149,309,5185,415,1043.0,509,11,12,56,60,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,9769,43898,370,366,9398,767,1603.0,721,22,13,99,47,8,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11572,55735,870,401,2891,1056,5729.0,1223,190,9,143,45,8,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2019-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14314,56343,1852,506,136,34,10.0,19,2,15,18,53,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2019-02-25 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,-,-,,-,39,-,-,12873,51901,149,309,5185,415,1043,509,11,12,56,60.1,7,0.025,1.456,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
57001,2019-01-22 00:00:00,191001477,Mr. Chaichaleam,Mr. Phimchart P.,ABB,CMT-GLOW,ABB Onsite test,After Overhaul OLTC,,34,44,-,56,,,,,,,,,,,,88.1,5,0,0,NORMAL,,,,,,,,,,,,88.1,5,0,0,NORMAL,,,,,,,,,,,,88.1,5,0,0,NORMAL
PTE 1689/02,2018-10-23 00:00:00,181090402,Jirasak Suksakun,Sittipong Kerdmanee,Glow,Glow,,,,32,40,40,70,0,0,0,0,0,0,0,0,0,0,0,84.1,10,0,0,NORMAL,0,0,0,0,0,0,0,0,0,0,0,84.1,10,0,0,NORMAL,0,0,0,0,0,0,0,0,0,0,0,84.1,10,0,0,NORMAL
5011858,2018-10-18 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810200,"12M_81, 82, 83",,31.7,-,-,65.1,18133,49260,690,19,35,13,50,25,4,0,4,62.2,16.50,0.006,0.290,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
9724074,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810218,"12M_81, 82, 83",,34,-,-,59,18133,49260,690,19,35,13,50,25,4,0,4,65.70,22.20,0.018,0.626,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
9724075,2018-10-17 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,818102200,"12M_81, 82, 83",,33,-,-,60,25888,59043,870,76,1178,352,2942,521,234,3612,58.1,58.1,24.40,0.006,0.265,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
9724076,2018-10-17 00:00:00,-,,,,,,,,,,,,18529,52681,802,107,253,19,10,20,109,13,8,71.9,19.7,0.018,0.84,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6012333,2018-10-16 00:00:00,181087144,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81810196,"12 M 71,72,73",,34.2,36,36,63,4297,14854,90,3,3,0,0,0,0,0,0,59.90,13.2,0.006,0.238,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
6012333,2018-10-16 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810196,"12M_81, 82, 83",,34.2,-,-,63,4297,14854,90,3,3,0,0,0,0,0,0,59.9,13.20,0.006,0.238,NORMAL,4297,14854,90,3,3,0,0,0,0,0,0,59.9,13.20,0.006,0.238,NORMAL,4297,14854,90,3,3,0,0,0,0,0,0,59.9,13.20,0.006,0.238,NORMAL
20083122TIC008,2018-10-11 00:00:00,-,Ekkarach W.,,FOCUS LAB,GLOW,81612067,"12M_81,82,83",,,,,,19868,55176,2044,252,28,4,0,10,1,15,10,57,9,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
9624007,2018-10-11 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810176,"12M_81, 82, 83",,32,-,-,62,17689,52318,194,13,1874,104,677,88,56,0,9,45.0,16.70,0.065,0.861,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
4612314,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810151,"6M_81, 82",,34,-,-,60,21246,47325,1348,64,123,21,561,111,79,16,28,55.0,24.20,-,-,NORMAL,21246,47325,1348,64,123,21,561,111,79,16,28,55.0,24.20,-,-,NORMAL,21246,47325,1348,64,123,21,561,111,79,16,28,55.0,24.20,-,-,NORMAL
4711343,2018-10-10 00:00:00,,Ekkarach W.,,FOCUS LAB,,81810150,6M,,,35,,,25122,56011,636,22,75,12,231,33,29,0,5,62.6,19,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810150,"6M_81, 82",,34.4,-,-,60,25122,56011,636,22,75,12,231,33,29,0,5,62.2,19.00,-,-,NORMAL,25122,56011,636,22,75,12,231,33,29,0,5,62.2,19.00,-,-,NORMAL,25122,56011,636,22,75,12,231,33,29,0,5,62.2,19.00,-,-,NORMAL
EDP008001,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810174,"12M_81, 82, 83",,32,33,-,63,6837,45315,80,222,630,142,57,139,17,13,29,55,4.9,0.122,1.835,NORMAL,6837,45315,80,222,630,142,57,139,17,13,29,55,4.9,0.122,1.835,NORMAL,6837,45315,80,222,630,142,57,139,17,13,29,55,4.9,0.122,1.835,NORMAL
EDP008001,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810174,"12M_81, 82, 83",,32,-,-,63,6837,45315,80,222,630,142,57,139,17,13,29,55.0,4.90,0.122,1.835,NORMAL,6837,45315,80,222,630,142,57,139,17,13,29,55.0,4.90,0.122,1.835,NORMAL,6837,45315,80,222,630,142,57,139,17,13,29,55.0,4.90,0.122,1.835,NORMAL
EDP011601,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810175,"12M_81, 82, 83",,33.5,35,-,63,10423,65553,73,120,508,205,38,106,20,12,24,54,4.9,0.229,3.8,NORMAL,10423,65553,73,120,508,205,38,106,20,12,24,54,4.9,0.229,3.8,NORMAL,10423,65553,73,120,508,205,38,106,20,12,24,54,4.9,0.229,3.8,NORMAL
EDP011601,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810175,"12M_81, 82, 83",,33.5,-,-,63,10423,65553,73,120,508,205,38,106,20,12,24,54.0,4.90,0.229,3.800,NORMAL,10423,65553,73,120,508,205,38,106,20,12,24,54.0,4.90,0.229,3.800,NORMAL,10423,65553,73,120,508,205,38,106,20,12,24,54.0,4.90,0.229,3.800,NORMAL
PTE 1689/01,2018-10-10 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810177,"6M_81, 82",,31.5,-,-,64.8,12435,49677,880,122,3550,304,1636,301,144,3,37,40.0,32.00,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
510049,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810171,"12M_81, 82, 83",,30.5,-,-,61.8,18707,55730,981,102,1844,149,664,130,63,7,16,48.0,20.70,0.064,0.528,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
510049,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810172,"12M_81, 82, 83",,32,-,-,62,15792,52239,1086,118,2206,176,771,152,73,3,17,41.0,21.30,0.048,0.451,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
510049,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810173,"12M_81, 82, 83",,32,-,-,62,19517,77544,1178,108,2106,195,817,167,78,3,17,43.0,21.00,0.043,0.496,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
PTE 1689/03,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,CMT-GLOW,81810178,"6M_81, 82",,31.5,-,-,64.8,16786,46763,1442,219,2503,418,2030,420,194,5,56,39,24,0.004,0.278,NORMAL,16786,54333,892,145,2883,219,1747,220,62,3,40,60.3,25,0.005,0.644,NORMAL,19664,46763,858,137,2734,208,1617,203,57,2,37,74,27.6,0.012,0.616,NORMAL
PTE 1689/03,2018-10-09 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810178,"6M_81, 82",,31.5,-,-,64.8,16786,46763,1442,219,2503,418,2030,420,194,5,56,39.0,24.00,-,-,NORMAL,16786,46763,1442,219,2503,418,2030,420,194,5,56,39.0,24.00,-,-,NORMAL,16786,46763,1442,219,2503,418,2030,420,194,5,56,39.0,24.00,-,-,NORMAL
T012006,2018-09-17 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,34.8,-,-,50.7,16455,54089,1155,290,13682,1867,4051,1822,371,17,241,69.3,15.9,0.029,0.563,NORMAL,18747,79661,1279,326,13726,2367,5360,2274,493,20,268,62.2,20,0.03,0.546,NORMAL,7767,46070,1140,293,17538,2774,6267,2687,596,23,312,69.3,18.5,0.039,0.58,NORMAL
T012006,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16455,54089,1155,290,13682,1867,4051.0,1822,371,17,241,69,16,0.029,0.56,NORMAL,18747,79661,1279,326,13726,2367,5360.0,2274,493,20,268,62,20,0.030,0.55,NORMAL,7767,46070,1140,293,17538,2774,6267.0,2687,596,23,312,69,19,0.039,0.58,NORMAL
T012023,2018-09-17 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,15097,60120,1787,329,9526,1972,5443,2121,474,22,267,58.8,18.9,0.032,0.818,NORMAL,19103,88302,1988,392,10057,2571,6902,2583,594,24,303,53,21,0.064,0.833,NORMAL,8777,59973,2360,473,17219,3729,10105,3652,804,31,406,53.6,25.8,0.076,0.943,NORMAL
T012023,2018-09-17 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15097,60120,1787,329,9526,1972,5443.0,2121,474,22,267,59,19,0.032,0.82,NORMAL,19103,88302,1988,392,10057,2571,6902.0,2583,594,24,303,53,21,0.064,0.83,NORMAL,8777,59973,2360,473,17219,3729,10105.0,3652,804,31,406,53,26,0.076,0.94,NORMAL
EDP018401,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18048,64582,403,289,2276,446,1016.0,664,116,5,69,52,5,0.006,0.42,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15302,59075,710,330,5152,601,2992.0,1020,273,4,68,50,41,0.065,2.25,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2018-09-03 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14001,52156,2006,533,122,11,5.0,12,0,0,8,55,10,0.011,0.73,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11577,29976,137,12,537,28,250.0,30,26,4,6,38,25,0.043,1.78,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,27625,63064,931,36,2,2,0.0,46,6,2,3,35,18,0.026,1.32,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,30162,73933,789,47,3,2,0.0,36,5,1,2,45,15,0.021,0.85,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2018-08-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,30162,73933,789,47,3,2,0.0,36,5,1,2,45,15,0.021,0.85,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2018-08-21 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,29792,67816,623,19,18,8,72,11,6,0,1,45,19.8,0.003,0.573,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2018-08-21 00:00:00,,,,,,,,,,,,,15682,42888,450,38,86,6,22,6,0,0,0,39.80,26.30,0.012,0.914,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/02,2018-08-09 00:00:00,-,Mr.Ekkarach W.,Mr.Methee M.,FOCUS LAB,GLOW,-,-,2018-08-10 00:00:00,36.5,54.2,-,54.2,25801,62977,564,39,306,20,328,32,6,4,18,41.2,20.1,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
EDP004301,2018-07-20 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak S.,FOCUS LAB,GLOW,-,-,,-,36,-,-,13347,52658,115,156,301,91,356,212,0,0,7,59.1,5.2,0.025,1.456,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
57001,2018-07-12 00:00:00,,Mr. Ekkarach W.,Mr.Jarin S.,FOCUS LAB,GLOW,81807053,,,33.9,36,36,58.4,29191,68738,255,17,4,1,0,1,0,3,5,56,16.10,0.004,0.229,NORMAL,29191,68738,255,17,4,1,0,1,0,3,5,56,16.10,0.004,0.229,NORMAL,29191,68738,255,17,4,1,0,1,0,3,5,56,16.10,0.004,0.229,NORMAL
56018,2018-06-12 00:00:00,,,Mr.Methee Meechitti,Focuslab Ltd.,ENGIE GLOW,,,,34.5,36,,56.3,28391,61518,400,12,3,1,4,2,0,2,2,51.7,15.7,0.01,0.464,NORMAL,28391,61518,400,12,3,1,4,2,0,2,2,51.7,15.7,0.01,0.464,NORMAL,28391,61518,400,12,3,1,4,2,0,2,2,51.7,15.7,0.01,0.464,NORMAL
EDP008001,2018-05-19 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,36.6,37,,52.8,11263,56250,93,265,1123,160,116,181,6,10,48,75,5,0.005,1.120,NORMAL,,,,,,,,,,,,75,,,,NORMAL,,,,,,,,,,,,75,,,,NORMAL
T012006,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,25010,72880,814,146,7177,1211,5821.0,1306,196,13,171,62,17,-,-,NORMAL,15111,51306,896,243,14540,2021,8368.0,1842,263,16,224,51,19,-,-,NORMAL,9016,40573,854,259,17471,2425,10218.0,2206,311,19,262,62,19,-,-,NORMAL
T012023,2018-05-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23618,76502,1520,308,9667,1719,8557.0,1780,263,19,237,41,18,-,-,NORMAL,10678,49433,1710,407,15528,2367,11114.0,2227,310,20,268,34,22,-,-,NORMAL,8347,48497,2125,499,20515,3554,16764.0,3284,469,28,372,47,26,-,-,NORMAL
9724074,2018-04-05 00:00:00,,Ekkarach W.,,FOCUS LAB,,81805067,"6M_81,82",,,,,,22998,56908,921,144,1339,106,1222,140,128,20,27,47.5,26.9,0.018,0.626,NORMAL,-,-,-,-,-,-,-,-,-,-,-,47.5,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,47.5,-,-,-,NORMAL
9724076,2018-04-05 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81805068,"6M_71,72",,-,-,-,-,20582,53864,816,117,376,28,253,29,19,19,11,74.8,19.8,0.015,0.755,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279703,2018-04-04 00:00:00,81804046,Mr.Ekkarach W.,,FOCUS LAB,,,,,34.5,,,46.6,4526,53000,199,83,53955,17245,670,48735,74653,780,3360,64,7,0.001,0.054,NORMAL,5221,51503,93,0,5938,23349,84,36848,89707,857,3437,66,6,0,0.07,NORMAL,4426,45631,58,0,6834,29611,5,21708,116207,996,3448,60,6,0.001,0.170,NORMAL
TP70279703,2018-04-04 00:00:00,,Mr.Ekkarach W.,,Focuslab Ltd.,,,,,34,35,36,46.6,4526,53000,199,83,53955,17245,670,48735,74653,780,3360,64,7,0.001,0.054,NORMAL,5221,51503,93,0,5938,23349,84,36848,89707,857,3437,66,6,0,0.07,NORMAL,4426,45631,58,0,6834,29611,5,21708,116207,996,3448,60,6,0.001,0.170,NORMAL
20083122TIC003,2018-03-29 00:00:00,-,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW,81803218,"6M_81,82",2018-03-29 00:00:00,32,-,-,59,15957,62269,3880,578,62,15,18,51,4,41,23,65.6,18.90,-,-,NORMAL,20486,62702,3319,422,50,11,14,38,4,38,21,62.2,24.2,-,-,NORMAL,22474,63345,3033,353,40,9,12,36,4,26,19,61.3,18.2,-,-,NORMAL
20083122TIC008,2018-03-29 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,81606177,"6M_81,82",,,,,,22526,63938,2223,296,28,5,0,23,0,6,5,51,19,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2018-03-28 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81803213,6M,,,31,,,25716,58448,515,14,29,7,206,18,11,8,4,61,18.9,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
512033,2018-03-22 00:00:00,,Mr.Ekkarach W.,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,,,,32,47,48,59,26190,54311,766,31,0,2,31,41,2,18,9,56,25,0.006,0.424,NORMAL,26190,54311,766,31,0,2,31,41,2,18,9,56,25,0.006,0.424,NORMAL,26190,54311,766,31,0,2,31,41,2,18,9,56,25,0.006,0.424,NORMAL
512033,2018-03-22 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803170,"6M_81, 82",,32,-,-,59,26190,54311,766,31,0,2,41,14,2,18,9,55.9,25.30,-,-,NORMAL,26190,54311,766,31,0,2,41,14,2,18,9,55.9,25.30,-,-,NORMAL,26190,54311,766,31,0,2,41,14,2,18,9,55.9,25.30,-,-,NORMAL
EDP011601,2018-03-22 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32,34,,59,10416,60966,82,142,838,220,62,111,14,22,25,74,5,0.160,2.745,NORMAL,10416,60966,82,142,838,220,62,111,14,22,25,74,5,0.160,2.745,NORMAL,10416,60966,82,142,838,220,62,111,14,22,25,74,5,0.160,2.745,NORMAL
PTE 1689/04,2018-03-22 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,,,,,19884,63370,755,102,1873,159,1307,155,49,14,26,51,29,0.012,1.272,NORMAL,21300,66510,730,103,1849,145,1164,139,44,14,23,49,29,0.011,1.283,NORMAL,19156,60361,881,113,1601,144,1247,145,44,16,26,40,29,0.012,1.283,NORMAL
510049,2018-03-21 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,,,,33,48,49,61.6,16780,53551,212,16,201,8,73,9,2,0,4,59,21,0.004,1.25,NORMAL,12823,41541,188,14,204,8,70,9,2,4,7,43,20,0.004,1.25,NORMAL,16780,53551,212,16,201,8,73,9,2,0,4,59,21,0.004,1.25,NORMAL
510049,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,32,36,,38,16780,53551,212,16,201,8,73,9,2,0,4,59,21,0.004,1.25,NORMAL,12823,41541,188,14,204,8,70,8,2,4,7,43,20,0.003,1.083,NORMAL,18968,62128,272,14,232,12,95,11,4,0,4,47,21,0.004,0.831,NORMAL
PTE 1689/03,2018-03-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,34,40,,56,11662,46310,713,131,2455,192,1540,195,53,19,32,59,25,0.004,0.287,NORMAL,11662,46310,713,131,2455,192,1540,195,53,19,32,59,25,0.004,0.287,NORMAL,11662,46310,713,131,2455,192,1540,195,53,19,32,59,25,0.004,0.287,NORMAL
PTE 1689/03,2018-03-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803164,"6M_81, 82",,34,-,-,54,17327,54333,892,145,2883,219,1747,220,62,3,40,60.3,25.30,-,-,NORMAL,17327,54333,892,145,2883,219,1747,220,62,3,40,60.3,25.30,-,-,NORMAL,17327,54333,892,145,2883,219,1747,220,62,3,40,60.3,25.30,-,-,NORMAL
PTE 1689/03,2018-03-21 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81803165,"6M_81, 82",,34,-,-,54,19664,64742,858,137,2734,208,1617,203,57,2,37,74.1,27.60,-,-,NORMAL,19664,64742,858,137,2734,208,1617,203,57,2,37,74.1,27.60,-,-,NORMAL,19664,64742,858,137,2734,208,1617,203,57,2,37,74.1,27.60,-,-,NORMAL
T012023,2018-03-20 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,35,-,-,23618,76502,1520,308,9667,1719,8557,1780,263,19,237,41.5,17.4,0.014,0.786,NORMAL,10678,49433,1710,407,15528,2367,11114,2227,310,20,268,34,21.2,0.02,0.896,NORMAL,8347,48497,2125,499,20515,3554,16764,3284,469,28,372,46.8,25.7,0.032,1.083,NORMAL
T012006,2018-03-02 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,25010,72880,814,146,7177,1211,5821,1306,196,13,171,62.1,16.8,0.037,0.58,NORMAL,15111,51306,896,243,14540,2021,8368,1842,263,16,224,51.6,18.1,0.027,0.971,NORMAL,9016,40573,854,259,17471,2425,10218,2206,311,19,262,62.5,18.6,0.021,0.723,NORMAL
56016,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,27982,64791,1195,51,348,92,2979.0,305,95,8,86,38,38,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,25137,62465,886,44,2,2,0.0,55,4,8,3,40,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2018-02-28 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,26921,58831,805,30,2,3,0.0,38,4,7,1,67,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,11395,43495,287,290,1115,181,1314.0,440,43,21,22,65,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10681,37867,568,124,1267,175,3862.0,589,20,9,12,64,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2018-02-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14314,56343,1852,506,136,34,10.0,19,2,15,18,74,10,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2018-02-12 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,23348,55161,253,12,38,6,76,6,0,9,9,52.2,18.6,0.005,0.71,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2018-02-12 00:00:00,,,,,,,,,,,,,4464,10168,117,6,32,2,12,3,0,0,2,39.90,25.40,0.011,1.006,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0286B01,2018-02-07 00:00:00,,Mr.Ekkarach W.,Mr.Pimchart Promkhandee,Focuslab Ltd.,ENGIE GLOW,,,,28.5,41,41,56.2,22696,48023,487,10,1,1,0,4,1,11,3,67,13,0.009,0.448,NORMAL,22696,48023,487,10,1,1,0,4,1,11,3,67,13,0.009,0.448,NORMAL,22696,48023,487,10,1,1,0,4,1,11,3,67,13,0.009,0.448,NORMAL
56018,2018-02-06 00:00:00,,Mr.Ekkarach W.,Mr. Methee Meechitti,Focuslab Ltd.,ENGIE GLOW,,,,30,40,43,44.7,16227,35314,162,4,0,0,0,0,0,6,0,73,12,0.007,0.325,NORMAL,16227,35314,162,4,0,0,0,0,0,6,0,73,12,0.007,0.325,NORMAL,16227,35314,162,4,0,0,0,0,0,6,0,73,12,0.007,0.325,NORMAL
57001,2018-02-06 00:00:00,,Mr.Ekkarach W.,Mr. Methee Meechitti,Focuslab Ltd.,ENGIE GLOW,,,,30,34,,49,29096,63731,583,7,6,3,43,11,4,8,10,68,19,0.004,0.201,NORMAL,29096,63731,583,7,6,3,43,11,4,8,10,68,19,0.004,0.201,NORMAL,29096,63731,583,7,6,3,43,11,4,8,10,68,19,0.004,0.201,NORMAL
9724074,2018-01-11 00:00:00,,Ekkarach W.,,FOCUS LAB,,81801089,"6M_81,82",,,,,,22406,56928,716,103,1150,83,951,103,78,14,48,65.7,22.2,0.018,0.626,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
9724076,2018-01-11 00:00:00,-,Ekkarach W.,,FOCUS LAB,,81801090,"12M_81,82,83",,-,-,-,-,23763,66743,819,117,596,35,317,33,22,15,27,53.5,17.8,0.015,0.563,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
SuperMeng,2017-12-19 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,D2,0,0,0,0,0,0,0,0,0,0,0,0,0,,,T2,0,0,0,0,0,0,0,0,0,0,0,0,0,,,PD
20083122TIC008,2017-12-06 00:00:00,,IEC,,TIS,GLOW,,"6M_81,82",,,,,,20367,56157,1932,246,23,4,0,11,0,5,8,53,18,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2017-12-06 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81712096,6M,,,31,,,27070,62213,438,9,6,3,70,7,2,6,8,62,17.6,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/01,2017-11-22 00:00:00,,Mr.Ekkarach W.,"Mr,Pimchart Promkhandee","TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,,,,32,36,,51,10171,52222,2075,263,5241,423,2698,365,115,3,74,68,30,,,NORMAL,11413,47606,2137,247,3914,338,2234,323,102,3,68,71,30,,,NORMAL,0,0,0,0,0,0,0,0,0,0,0,74,0,,,NORMAL
PTE 1689/04,2017-11-22 00:00:00,,Ekkarach W.,Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,31,33,,58,8508,49490,2928,453,3996,334,1923,311,95,14,56,55,38,0.012,1.272,NORMAL,16983,69827,2800,375,2639,284,1790,293,81,13,58,49,40,0.011,1.283,NORMAL,20151,83409,2535,351,1805,229,1671,256,56,3,79,42,43,0.009,1.004,NORMAL
