Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,A_O2,A_N2,A_CO2,A_CO,A_H2,A_CH4,A_C2H2,A_C2H4,A_C2H6,A_C3H6,A_C3H8,A_BD,A_WC,A_PF_25,A_PF_100,A_Test_Result,B_O2,B_N2,B_CO2,B_CO,B_H2,B_CH4,B_C2H2,B_C2H4,B_C2H6,B_C3H6,B_C3H8,B_BD,B_WC,B_PF_25,B_PF_100,B_Test_Result,C_O2,C_N2,C_CO2,C_CO,C_H2,C_CH4,C_C2H2,C_C2H4,C_C2H6,C_C3H6,C_C3H8,C_BD,C_WC,C_PF_25,C_PF_100,C_Test_Result
20083122TIC003,2017-11-21 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,81711213,"6M_81,82",2017-12-06 00:00:00,32,-,-,-51,14339,60560,3657,600,65,15,25,52,5,32,35,57.2,21.8,-,-,NORMAL,18873,59594,2962,379,41,10,17,35,4,29,32,52,17.6,-,-,NORMAL,20222,56557,2621,299,31,8,15,37,3,27,29,48.8,19.2,-,-,NORMAL
54002,2017-09-28 00:00:00,,,,,,,,,,,,,21126,57356,1064,78,120,120,11,16,4,1,4,46.50,41,0.011,1.006,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,21911,49592,1136,50,657,139,3872.0,332,11,4,127,34,40,0.020,1.14,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,25176,60691,1017,49,3,2,0.0,69,5,2,7,51,16,0.021,1.17,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2017-08-17 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,25727,59675,810,31,5,3,0.0,38,4,2,1,51,13,0.017,0.81,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12091,49767,134,438,6873,775,1409.0,693,52,7,185,59,5,0.025,1.93,NORMAL,,,,,,,,,,,,,,,,,12091,,,,,,,,,,,,,,,
EDP018401,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,7818,51118,315,547,8393,1025,1560.0,854,69,11,222,52,6,0.017,1.38,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,5263,51392,488,637,6249,1478,6058,1507,191,15,343,54,6,0.257,6.28,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2017-08-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13511,49520,1582,370,142,10,13.0,10,1,2,2,61,14,0.010,0.74,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2017-08-15 00:00:00,,Mr.Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,39,-,-,12091,49767,134,438,6873,775,1409,693,52,7,185,59.2,4.1,0.05,1.925,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2017-07-28 00:00:00,,Ekkarach W.,,FOCUS LAB,,81707291,6M,,,35,,,20389,20389,247,4,4,1,4,3,0,2,2,50.5,18.9,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/02,2017-07-21 00:00:00,,Ekkarach W.,Metee Mechitti,FOCUS LAB,ENGIE GLOW,,,,30.1,32,,64.8,25801,62977,564,39,306,20,328,32,6,4,18,24,28,0.001,0.206,NORMAL,24578,58786,567,30,299,18,300,30,6,6,2,25,28,0.001,0.210,NORMAL,24777,58239,580,36,259,19,314,33,6,6,19,24,28,0.001,0.229,NORMAL
9724074,2017-07-18 00:00:00,,Ekkarach W.,,FOCUS LAB,,81707191,"6M_81,82",,,,,,13611,41489,227,31,181,9,110,9,0,3,0,43.5,22.7,0.018,0.626,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
T012006,2017-07-13 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,10101,31861,125,14,1258,88,78,113,3,0,54,62.4,15.01,0.037,0.58,NORMAL,9128,33173,564,149,11994,1297,6181,1105,100,6,201,55.8,20.7,0.027,0.971,NORMAL,7551,31910,499,127,11099,1255,6298,1096,107,6,200,59.9,17.4,0.021,0.723,NORMAL
T012023,2017-07-13 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,34,-,-,11266,41124,1479,293,9579,1634,8707,1548,139,9,186,55.9,16,0.014,0.786,NORMAL,12376,39595,1585,373,13492,2172,10977,1886,180,9,322,51.2,18.5,0.02,0.896,NORMAL,4246,35531,1895,401,14402,2790,14266,2454,255,12,414,51.5,22.4,0.032,1.083,NORMAL
20083122TIC008,2017-05-22 00:00:00,,Ekkarach W.,Jirasak C.,FOCUS LAB,GLOW,81905016,"6M_81,82",,32,38,-,63,27319,78246,1874,222,21,4,0,6,1,1,5,70,19.9,0.011,0.577,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/04,2017-05-18 00:00:00,,Ekkarach W.,,FOCUS LAB,,,,,,41,,,19042,88422,2548,396,2228,253,1781,271,71,3,81,40,39,0.009,1.041,NORMAL,15896,68870,2547,389,2474,237,1729,257,54,3,80,63,41,0.008,1.030,NORMAL,20151,83409,2535,351,1805,229,1671,256,56,3,79,42,43,0.009,1.004,NORMAL
PTE 1689/01,2017-05-15 00:00:00,Test WO100001,"Focus Lab, CR/CS",REI,,,,,,38,52,63,49,5088,32002,1620,188,3898,305,2367,308,80,2,0,22,30,,,NORMAL,9713,40820,1782,200,2968,254,2041,276,72,2,70,29,32,,,NORMAL,14968,64887,1789,148,2851,271,2171,295,74,2,74,21,32,,,NORMAL
TP70279703,2017-04-26 00:00:00,81704106,Ekkarach W.,,FOCUS LAB,,,,,,38,,,2884,25789,71,62,23095,10423,2990,15515,9545,109,1640,57,3,,,NORMAL,7737,41302,86,102,18727,11888,234,20558,15803,131,2208,57,3,,,NORMAL,8185,42513,72,97,20107,13133,71,20285,22699,148,2329,58,3,,,NORMAL
508038,2017-02-15 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,23551,54593,445,26,23,6,9,11,0,8,11,62.4,21.2,0.005,0.71,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,0.005,0.71,NORMAL
54002,2017-02-15 00:00:00,,,,,,,,,,,,,18310,47356,464,24,45,4,4,7,0,3,7,61.60,30,0.009,0.735,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,33502,94243,1073,41,403,103,335.0,254,3,3,96,32,32,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,31512,84989,1013,59,3,2,0.0,74,5,3,7,53,16,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2017-02-03 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,31448,77086,796,36,0,2,0.0,36,4,3,2,60,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2017-02-02 00:00:00,,Mr.Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,41,-,-,15971,55546,122,434,6269,615,122,574,21,7,182,58.1,4.1,0.05,1.488,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15971,55546,122,434,6269,615,122.0,574,21,7,182,58,5,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14295,65537,279,554,6364,815,141.0,740,32,11,226,52,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15327,57577,235,437,2990,1154,509.0,1232,47,14,333,67,4,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2017-02-02 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17928,59915,1492,356,101,9,0.0,10,0,0,4,75,10,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
T012023,2017-01-30 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,33,-,-,15315,49799,1268,265,10518,265,869,1282,40,7,245,35,14.9,-,-,NORMAL,12376,55347,1590,406,13524,1915,1159,1723,28,9,349,35.1,17.1,-,-,NORMAL,8006,51635,1804,474,16970,2357,1389,2054,44,10,393,50,20.7,-,-,NORMAL
T012006,2017-01-09 00:00:00,,Ekkarach W.,,FOCUS LAB,,-,-,,-,-,-,-,10145,33688,125,14,1258,88,78,113,3,0,54,69.7,13.7,-,-,NORMAL,6285,20200,126,22,2194,101,91,113,3,0,48,65.8,15.1,-,-,NORMAL,9963,35167,138,21,2175,111,101,116,2,0,49,66.8,16.7,-,-,NORMAL
T012006,2017-01-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10145,33688,125,14,1258,88,78.0,113,3,0,54,69,14,-,-,NORMAL,3285,20200,126,22,2194,101,91.0,113,3,0,48,66,16,-,-,NORMAL,9963,35167,138,21,2175,111,101.0,116,2,0,49,67,17,-,-,NORMAL
54002,2016-12-19 00:00:00,,,,,,,,,,,,,17770,52509,366,16,19,2,2,4,0,6,11,45,30,0.009,0.735,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
20083122TIC008,2016-12-13 00:00:00,,Mr. Ekkarach W.,Mr. Methee M.,FOCUS LAB,GLOW,81810155,"12M_81, 82, 83",,33.5,-,-,63,22022,60297,2045,279,34,5,0,6,1,3,6,69.9,17,-,-,NORMAL,22022,60297,2045,279,34,-,-,6,-,3,6,-,-,-,-,NORMAL,22022,60297,2045,279,34,-,-,6,-,3,6,-,-,-,-,NORMAL
4711343,2016-12-08 00:00:00,,Ekkarach W.,,FOCUS LAB,,81612044,6M,,,33,,,28521,63736,1291,44,31,12,336,60,3,6,35,75,21.5,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PTE 1689/02,2016-11-28 00:00:00,81611233,Mr.Ekkarach W.,,FOCUS LAB,,,,,32.3,37,,54.5,15156,61498,1266,154,1071,115,903,126,4,9,44,31,29,,,NORMAL,14866,58123,1364,162,1084,110,832,121,4,9,8,33,30,,,NORMAL,10847,43074,1239,146,1025,108,849,120,4,9,8,32,29,,,NORMAL
PTE 1689/03,2016-11-28 00:00:00,,Mr.Ekkarach W.,,FOCUS LAB,,,,,32.5,42,,52.4,11729,54310,1445,188,1547,191,1295,195,7,11,3,50,30,,,NORMAL,8817,39482,1601,224,1448,167,1141,185,7,12,11,48,29,,,NORMAL,23701,95413,1592,198,1038,158,1125,180,7,11,3,34,29,,,NORMAL
PTE 1689/04,2016-11-28 00:00:00,,Mr.Ekkarach W.,Mr.Jirasak Suksakun,FOCUS LAB,ENGIE GLOW,,,,31,48,45,58,21741,93713,2143,322,1128,136,874,157,5,11,11,60,37,0.009,1.041,NORMAL,13804,55114,2047,296,1080,116,775,139,5,11,11,47,38,0.008,1.03,NORMAL,12653,56455,2130,330,1178,124,777,144,5,11,12,66,38,0.009,1.004,NORMAL
PTE 1689/04,2016-11-28 00:00:00,,,,,,,,,,,,,21741,93713,2143,322,1128,136,874,157,5,11,11,60,37,0.009,1.041,NORMAL,13804,55114,2047,296,1080,116,775,139,5,11,11,47,38,0.008,1.03,NORMAL,12653,56455,2130,330,1178,124,777,144,5,11,12,66,38,0.009,1.004,NORMAL
EDP004301,2016-11-25 00:00:00,,Mr.Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,35,-,-,14331,52376,128,410,5445,560,729,527,24,6,170,54.1,5.1,0.05,1.488,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,24836,57708,1086,56,339,90,2085.0,221,4,3,90,43,30,0.018,1.15,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14331,52376,128,410,5445,560,729.0,527,24,6,170,54,6,0.050,1.49,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21764,93348,336,508,4103,739,980.0,723,35,11,211,67,5,0.017,0.88,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16524,78925,217,549,5277,1250,2671.0,1084,54,14,313,66,8,0.260,7.90,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2016-11-24 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,13398,48923,1398,321,111,9,3.0,10,0,4,6,66,11,0.009,0.57,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,19626,45096,817,46,0,0,0.0,63,4,3,7,66,16,0.015,0.76,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2016-11-24 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,27188,62510,794,46,0,2,0.0,38,4,3,6,71,7,0.012,0.63,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2016-09-30 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,62088,204362,983,22,11,4,90,19,0,6,16,36.5,25.7,0.005,0.71,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2016-09-30 00:00:00,,,,,,,,,,,,,23308,59982,1783,177,129,14,82,18,0,0,8,25.7,42.5,0.009,0.735,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
4711343,2016-07-11 00:00:00,,Ekkarach W.,Jirasak S.,FOCUS LAB,GLOW-CMT,81607073,6M,,,34,,,43755,107683,793,104,95,13,223,30,1,1,4,64.7,18.8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54001,2016-06-23 00:00:00,,,,FOCUS LAN,ENGIE-GLOW,,,,,,,,28241,82784,994,53,99,3,3,1,0,4,9,43,27,0.001,0.05,NORMAL,28241,82784,994,53,99,3,3,1,0,4,9,43,27,0.001,0.05,NORMAL,28241,82784,994,53,99,3,3,1,0,4,9,43,27,0.001,0.05,NORMAL
20083122TIC003,2016-06-22 00:00:00,-,Ekkarach W.,-,FOCUS LAB,GLOW,"81606171,72,73","6M_81,82",2016-06-22 00:00:00,-,-,-,-,17700,74119,3508,602,73,25,73,47,4,9,28,74.8,17.6,-,-,NORMAL,61181,19973,2757,366,47,14,44,33,3,7,23,54.1,18,-,-,NORMAL,302015,94526,2540,281,28,12,39,33,3,7,23,73.2,18.1,-,-,NORMAL
20083122TIC008,2016-06-22 00:00:00,,Ms.Klednatee P.,Mr.Jirasak S.,IEC,GPSC,,,,,,,,31082,86458,1827,197,18,5,0,6,1,5,9,46,18,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,28538,70144,1083,44,466,85,1954.0,179,6,2,67,47,30,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2016-06-15 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,27489,63461,929,52,0,52,0.0,62,5,8,11,47,15,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2016-06-14 00:00:00,,Mr.Ekkarach W.,Mr.Parkpoom K.,FOCUS LAB,GLOW,-,-,,-,47,-,-,14512,56026,134,438,4907,534,907,547,23,6,138,63.8,6.1,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
508038,2016-03-16 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,,,,,,,,36770,93668,979,32,7,5,105,20,0,3,13,55.4,26.3,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2016-03-16 00:00:00,-,,,,,,,,,,,,24836,63992,1426,129,116,10,64,13,0,2,9,73.90,40.40,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15077,48806,802,19,9,40,1319.0,121,3,0,32,40,21,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2016-02-09 00:00:00,,IEC,,,,-,-,,-,45,-,-,21543,302,58152,157,290,125,492,506,24,0,82,48.2,11.36,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,21543,58152,302,157,290,125,492.0,506,24,0,82,48,12,0.000,0.00,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17531,40183,402,488,269,150,324.0,406,32,0,76,35,15,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,22106,18121,256,278,525,149,1045.0,656,10,0,82,37,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2016-02-09 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23194,48626,985,135,10,15,2.0,12,0,0,0,38,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14919,49494,781,25,2,2,0.0,56,0,0,0,53,9,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2016-02-09 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15106,50007,663,32,27,2,0.0,26,18,0,0,53,10,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14512,56026,134,438,4907,534,907.0,547,23,6,138,64,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15922,72872,318,524,4448,629,1008.0,651,31,10,172,68,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12054,53302,170,457,3547,953,2656.0,900,45,12,254,66,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2016-01-14 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16263,55698,1416,324,106,9,4.0,10,0,0,4,51,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC003,2015-09-07 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2015-09-07 00:00:00,-,-,-,-,27572,63211,2329,285,520,45,427,72,0,0,10,32.96,12.85,-,-,NORMAL,27793,35821,2246,126,534,22,297,60,0,0,10,39.4,12.74,-,-,NORMAL,54974,20791,2053,285,301,35,208,102,0,0,14,35.8,14.3,-,-,NORMAL
20083122TIC008,2015-09-07 00:00:00,,Ekkarach W.,Pimchart P.,FOCUS LAB,GLOW,81803221,"6M_81,82",,,,,,49641,23510,2045,331,312,21,294,41,0,12,0,39.18,16.61,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2015-07-21 00:00:00,,IEC,,,,,,,,52,,,16103,46838,221,156,356,64,519,390,81,0,82,43.14,9.88,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15328,45115,706,62,5,5,0.0,50,24,0,0,52,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2015-07-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12948,55735,657,43,14,2,0.0,31,21,0,0,52,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2015-07-09 00:00:00,,IEC,,TIS,,,,,,,,,40698,54964,1355,88,123,0,329,52,7,0,11,40.26,21.75,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2015-07-09 00:00:00,,,,,,,,,,,,,28790,68445,1189,244,285,20,286,49,9,5,28,38.30,38.30,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16103,46838,221,156,356,64,519.0,390,81,0,38,43,10,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,15556,47055,351,568,326,183,205.0,425,36,0,84,51,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18779,44331,234,345,607,125,854.0,588,12,0,75,42,9,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2015-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19817,40748,1088,285,12,13,0.0,16,0,0,0,42,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20083122TIC003,2015-01-08 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2015-01-08 00:00:00,-,-,-,-,19941,59424,2003,290,318,37,324,78,4,2,10,53.5,13.35,-,-,NORMAL,21843,31260,2251,169,426,25,229,52,4,0,14,53.22,11.74,-,-,NORMAL,18249,59680,2020,274,227,23,223,86,0,1,13,53.96,14.85,-,-,NORMAL
20083122TIC008,2015-01-08 00:00:00,81712091,Mr.Eakkarach W.,Mr.Jirasak Susakun,FOCUS LAB,ENGIE GLOW,,,,32,,,51,17379,45529,2114,326,227,15,228,46,3,13,0,46.44,18.54,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
508038,2015-01-07 00:00:00,,IEC,,TIS,,,,,,,,,41154,57055,1706,68,87,0,174,65,0,0,12,36.04,27.48,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2015-01-07 00:00:00,,,,,,,,,,,,,31005,56154,1196,223,143,3,133,3,0,2,9,35.8,35.8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11042,40141,568,15,0,5,103.0,48,2,0,0,46,25,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2014-12-16 00:00:00,,IEC,,,,,,,,58,,,19031,52940,167,132,134,56,117,196,17,0,38,43.14,6.89,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19031,52940,167,132,134,56,117.0,196,17,0,38,44,7,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,17491,48921,154,113,175,141,241.0,201,47,0,63,51,6,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2014-12-16 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,14094,42901,179,156,211,124,431.0,251,39,0,43,46,8,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0284B01,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15328,45112,706,62,5,5,0.0,50,24,0,0,52,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2014-12-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11461,40013,741,15,0,2,0.0,38,11,0,0,51,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279708,2014-10-20 00:00:00,,,,,,,,,,,,,19752,53889,235,221,3683,3876,1248,8251,4603,51,1192,47,13,,,,22305,68556,236,200,0,4510,514,9622,71,71,1126,48,8,,,,25517,75889,233,45,5758,5542,930,5968,2960,154,1467,49,8,,,
20083122TIC003,2014-07-24 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2014-07-24 00:00:00,-,-,-,-,15274,32449,1371,155,506,41,306,96,0,2,5,50.12,15.6,-,-,NORMAL,11892,24998,1277,43,472,20,173,57,0,0,4,51.5,12.21,-,-,NORMAL,13915,30119,1760,122,371,12,129,71,0,2,2,52.38,16.95,-,-,NORMAL
20083122TIC008,2014-07-14 00:00:00,-,IEC,,TIS,GLOW,-,"6M_81,82",,,,,,12861,37429,2394,220,170,9,208,0,0,0,0,51.44,21.62,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2014-06-27 00:00:00,,IEC,,,,,,,,48,,,23284,46378,171,143,186,66,140,208,26,0,36,45.36,8.09,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11100,49015,322,18,0,7,0.0,57,24,0,0,48,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2014-06-27 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,14688,52283,809,17,0,5,0.0,47,19,0,0,56,11,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2014-06-23 00:00:00,,IEC,,TIS,,,,,,,,,40922,60543,1423,50,76,0,217,62,0,0,0,35.38,28.58,-,-,NORMAL,40922,60543,1423,50,76,0,217,62,0,0,0,35.38,28.58,-,-,NORMAL,40922,60543,1423,50,76,0,217,62,0,0,0,35.38,28.58,-,-,NORMAL
54002,2014-06-23 00:00:00,,,,,,,,,,,,,29003,57935,1789,202,126,2,121,1,0,0,0,32,28,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56016,2014-06-16 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11223,3817,849,13,3,7,80.0,54.0,0,0,0,46,25,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279708,2014-05-22 00:00:00,,,,,,,,,,,,,20003,41929,170,217,1135,1418,940,2057,594,49,318,48,12,,,,23433,40357,281,166,1440,2055,900,3956,1646,72,497,47,7,,,,22597,45283,288,49,3635,3473,885,4522,2216,117,490,50,7,,,
EDP004301,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,23284,46378,171,143,186,66,140.0,208,26,0,36,45,9,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19530,53553,199,164,251,100,272.0,276,31,0,60,54,8,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,10029,31063,181,166,219,130,677.0,329,34,0,70,52,8,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2014-01-27 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12170,34423,483,121,0,19,0.0,101,0,0,0,51,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56016,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15484,40412,911,13,65,14,287.0,56,7,0,0,32,25,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2014-01-07 00:00:00,,IEC,,,,-,-,,-,64,-,-,11946,43012,194,169,1484,150,153,244,18,0,49,56.04,12.97,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11840,45051,878,21,0,3,0.0,31,10,0,0,45,14,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2014-01-07 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,15102,45125,807,16,0,2,0.0,26,9,0,0,47,12,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510049,2013-12-25 00:00:00,,,,,,,,,,,,,25662,57152,7477,91,165,29,140,17,0,2,2,47,18,,,,13657,21340,8291,127,112,38,245,12,0,0,0,49,20,,,,21241,50464,3090,243,134,65,171,22,0,0,0,45,27,,,
512033,2013-12-25 00:00:00,,,,,,,,,,,,,16834,49512,807,7,77,4,9,0,0,0,0,54,21,,,NORMAL,0,0,0,0,0,0,0,0,0,0,0,54,21,,,NORMAL,0,0,0,0,0,0,0,0,0,0,0,54,21,,,NORMAL
54001,2013-12-25 00:00:00,,,,,,,,,,,,,12589,37194,1280,4,68,0,0,0,0,0,0,57,27,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
96.2.4007,2013-12-25 00:00:00,,,,,,,,,,,,,5413,11869,756,28,0,16,334,70,0,0,9,45,21,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2013-12-25 00:00:00,,,,,,,,,,,,,27223,40456,157,129,68,52,27,101,12,0,32,38,27,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2013-12-25 00:00:00,,,,,,,,,,,,,18636,58882,323,126,124,132,134,72,16,0,34,55,11,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2013-12-25 00:00:00,,,,,,,,,,,,,13265,60433,1827,149,253,31,331,67,0,0,3,53,19,,,,14543,38506,1923,139,28,25,305,83,25,0,0,43,17,,,,13267,42111,1175,136,108,18,233,58,0,11,2,29,41,,,
PTE 1689/02,2013-12-25 00:00:00,,,,,,,,,,,,,19326,35901,2191,185,1651,303,3157,554,68,4,113,49,18,,,,19025,26386,2316,121,943,262,2632,462,61,5,92,53,36,,,,19519,50952,2924,95,800,295,2965,515,74,0,98,29,38,,,
PTE 1689/04,2013-12-25 00:00:00,,,,,,,,,,,,,16542,40663,1520,164,0,18,182,21,0,0,0,34,21,,,NORMAL,19324,62320,1620,161,42,15,130,17,1,0,0,28,39,,,NORMAL,17583,21084,1040,165,107,20,179,47,0,0,5,25,46,,,NORMAL
56018,2013-12-19 00:00:00,,,,,,,,,,,,,34532,67842,142,732,41,34,257,221,48,24,50,48,13,,,NORMAL,34532,67842,142,732,41,34,257,221,48,24,50,48,13,,,NORMAL,34532,67842,142,732,41,34,257,221,48,24,50,48,13,,,NORMAL
57001,2013-12-19 00:00:00,,,,,,,,,,,,,30146,65782,1623,25,50,3,137,14,0,0,0,52,16,,,NORMAL,30146,65782,1623,25,50,3,137,14,0,0,0,52,16,,,NORMAL,30146,65782,1623,25,50,3,137,14,0,0,0,52,16,,,NORMAL
PP0286B01,2013-12-19 00:00:00,,,,,,,,,,,,,21783,52689,389,26,70,1,392,0,0,0,0,33,24,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
20083122TIC003,2013-12-18 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2013-12-18 00:00:00,-,-,-,-,11353,27763,1523,103,513,18,321,48,0,2,8,51.26,14.32,-,-,NORMAL,33845,17402,1159,40,488,19,176,48,0,0,4,52.48,12.59,-,-,NORMAL,11747,30477,1594,123,374,16,121,26,0,2,6,41.2,26.87,-,-,NORMAL
20083122TIC008,2013-12-18 00:00:00,,IEC,,TIS,GLOW,,"6M_81,82",,,,,,12321,34521,2308,204,172,4,216,0,0,0,0,51.9,21.15,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
508038,2013-12-18 00:00:00,,IEC,,TIS,,,,,,,,,28201,58839,1186,56,82,0,218,3,0,0,0,32.28,30.99,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2013-12-18 00:00:00,,,,,,,,,,,,,28330,56319,1699,118,121,4,160,1,0,0,22,30,25,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279708,2013-10-29 00:00:00,,,,,,,,,,,,,13830,37587,209,253,1125,2371,1056,1578,340,44,214,45,10,,,,17928,34695,206,50,1820,2908,1126,1869,455,77,224,47,6,,,,19254,33681,215,37,3102,3788,972,3347,1019,121,260,53,7,,,
TP70279708,2013-10-26 00:00:00,,,,,,,,,,,,,7689,20530,105,205,321,2072,925,1265,358,12,198,0,0,,,,7892,25310,251,139,780,2776,931,1087,395,56,194,0,0,,,,10620,25851,177,33,586,3342,899,2411,868,98,220,0,0,,,
510049,2013-07-01 00:00:00,,,,,,,,,,,,,16039,43864,5678,62,224,21,121,21,0,0,0,38,24,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
512033,2013-07-01 00:00:00,,,,,,,,,,,,,13405,39206,401,5,0,2,4,0,0,0,0,56,23,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
54001,2013-07-01 00:00:00,,,,,,,,,,,,,4663,25653,1184,2,12,1,2,0,0,0,0,56,22,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
96.2.4007,2013-07-01 00:00:00,,,,,,,,,,,,,6589,24903,388,13,21,16,181,16,0,0,0,52,26,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2013-07-01 00:00:00,,,,,,,,,,,,,23123,58202,250,137,11,58,24,115,10,0,27,59,15,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2013-07-01 00:00:00,,,,,,,,,,,,,21930,57304,262,116,50,99,123,69,17,0,34,52,12,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2013-07-01 00:00:00,,,,,,,,,,,,,10559,55575,1544,122,125,12,141,32,0,0,3,44,24,,,,11546,21967,1309,83,17,6,126,26,0,0,0,54,20,,,,14489,57874,1636,121,18,10,159,37,0,0,0,31,24,,,
PTE 1689/04,2013-07-01 00:00:00,,,,,,,,,,,,,8857,23781,514,111,4,5,78,20,0,0,0,30,32,,,,10260,57611,1027,137,25,10,103,10,0,0,0,25,34,,,,11232,22039,517,111,6,4,59,20,0,0,0,27,37,,,
20083122TIC003,2013-06-28 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2013-06-28 00:00:00,-,-,-,-,10754,25753,681,26,579,13,292,35,0,1,0,51.2,10.2,-,-,NORMAL,15321,30761,1092,57,581,16,123,52,0,0,4,55.62,13.69,-,-,NORMAL,8560,23870,698,118,350,7,164,30,0,1,6,37.72,30.14,-,-,NORMAL
20083122TIC008,2013-06-28 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",,-,-,-,-,7417,26120,1838,178,106,5,117,0,0,0,0,54.84,18.35,-,-,NORMAL,-,-,-,-,--,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54001,2013-06-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,78,16,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
56016,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,12599,46236,680,17,4,10,189.0,50,0,0,0,45,23,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP004301,2013-06-21 00:00:00,,IEC,,,,-,-,,-,58,-,-,19217,68864,194,173,2129,171,642,332,27,0,60,40.32,12.09,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
PP0284B01,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11448,58129,648,21,0,3,0.0,0,0,0,0,51,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2013-06-21 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,11808,32396,835,18,0,0,0.0,0,0,0,0,44,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2013-06-19 00:00:00,,IEC,,TIS,,,,,,,,,25321,54832,964,33,72,0,175,2,0,10,0,39.44,24.8,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2013-06-19 00:00:00,,,,,,,,,,,,,26584,54326,1276,121,103,4,243,0,0,4,26,40,20,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279708,2013-06-07 00:00:00,,,,,,,,,,,,,8345,13211,223,90,1857,561,514,923,211,5,79,0,0,,,,11737,28556,219,101,2645,1714,669,1198,296,2,115,0,0,,,,6946,20987,205,46,4016,1632,387,3055,984,7,145,0,0,,,
TP70279708,2013-05-01 00:00:00,,,,,,,,,,,,,22861,49355,420,128,1201,817,511,896,192,0,146,44,4,,,,19195,32159,387,124,1671,1029,681,1129,250,2,159,46,8,,,,15664,29049,432,119,3712,1298,572,2492,878,10,223,55,6,,,
PP0286B01,2013-04-30 00:00:00,,,,,,,,,,,,,21742,50672,428,10,81,3,106,1,0,0,0,47,19,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
54001,2013-04-22 00:00:00,,,,,,,,,,,,,0,0,1322,42,131,47,144,0,0,0,0,19,55,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP004301,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19217,68864,263,173,2129,171,642.0,332,27,0,60,40,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,91069,198181,310,217,1866,239,405.0,365,36,0,74,44,20,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,19218,58612,247,300,2496,560,1021.0,490,28,5,83,35,24,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2013-01-21 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,18543,85321,1324,310,5,5,72.0,15,0,0,0,49,25,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510049,2013-01-20 00:00:00,,,,,,,,,,,,,13447,36626,1263,43,242,13,165,0,0,0,0,42,20,,,,10435,52843,673,102,201,45,211,0,0,1,0,38,26,,,,12944,32231,554,157,255,67,175,21,0,0,0,37,22,,,
54001,2013-01-20 00:00:00,,,,,,,,,,,,,7435,17089,1463,103,64,0,171,0,0,0,0,25,46,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2013-01-20 00:00:00,,,,,,,,,,,,,13044,40923,330,193,196,125,48,115,8,4,16,49,12,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2013-01-20 00:00:00,,,,,,,,,,,,,11573,46760,225,161,550,275,120,68,13,10,16,56,9,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2013-01-20 00:00:00,,,,,,,,,,,,,8597,32524,1328,187,157,11,156,15,0,0,0,38,21,,,,6799,14997,1428,120,97,10,267,24,2,0,7,52,19,,,,15644,38585,1539,120,244,15,122,144,0,0,0,52,15,,,
PTE 1689/02,2013-01-20 00:00:00,,,,,,,,,,,,,7036,28720,1446,139,1562,532,1693,421,29,10,2,28,37,,,,5331,18918,1494,79,1105,265,1143,314,15,15,2,29,41,,,,20733,65980,1819,48,474,210,1149,320,25,0,90,29,45,,,
PTE 1689/04,2013-01-20 00:00:00,,,,,,,,,,,,,17921,41277,373,120,59,4,120,2,0,64,18,45,24,,,,23752,76530,527,163,143,2,220,1,0,0,0,34,27,,,,17870,26936,1343,114,143,0,56,0,0,23,1,44,25,,,
20083122TIC003,2013-01-16 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2013-01-16 00:00:00,-,-,-,-,8184,182216,615,38,429,15,250,28,0,2,1,51.62,7.31,-,-,NORMAL,10652,24068,833,92,327,30,176,34,0,2,1,52.58,8.62,-,-,NORMAL,8184,182216,615,38,429,15,250,28,0,2,1,45.08,27.34,-,-,NORMAL
20083122TIC008,2013-01-16 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",,-,-,-,-,8520,22513,1614,176,142,5,321,1,0,12,0,48.98,20.2,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56018,2013-01-15 00:00:00,,,,,,,,,,,,,30248,65904,785,120,49,23,241,232,45,20,47,37,20,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2013-01-15 00:00:00,,,,,,,,,,,,,28729,66897,1505,18,44,1,124,0,0,0,20,44,20,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PP0286B01,2013-01-15 00:00:00,,,,,,,,,,,,,34284,88551,519,12,43,0,84,0,0,0,0,49,15,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
508038,2013-01-08 00:00:00,,IEC,,TIS,,,,,,,,,20440,37537,1013,24,43,5,143,17,0,21,0,47.88,20.21,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2013-01-08 00:00:00,,,,,,,,,,,,,18407,39179,1325,81,79,9,122,3,0,0,20,46.24,13.20,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
TP70279708,2012-11-02 00:00:00,,,,,,,,,,,,,15371,36710,375,152,118,30,121,5,8,1,8,47,7,,,,12072,26867,271,211,228,41,178,12,16,1,2,50,9,,,,9054,17362,283,83,255,29,227,12,8,0,2,54,5,,,
54001,2012-10-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,0,18,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PP0284B01,2012-07-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2453,176,48,52,0.0,28,163,0,331,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0285B01,2012-07-26 00:00:00,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,6606,36833,2453,176,48,52,0.0,28,163,0,331,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510049,2012-06-14 00:00:00,,,,,,,,,,,,,17595,49573,577,85,125,21,125,15,0,2,15,37,23,,,,15117,43292,738,96,151,31,131,0,0,0,0,37,24,,,,16132,48364,729,114,165,30,132,0,0,0,0,39,25,,,
54001,2012-06-14 00:00:00,,,,,,,,,,,,,10001,32355,643,210,382,19,2103,20,10,2,10,33,51,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2012-06-14 00:00:00,,,,,,,,,,,,,11199,48941,220,193,405,108,59,136,0,15,20,42,13,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2012-06-14 00:00:00,,,,,,,,,,,,,14599,31054,174,129,1293,150,121,59,0,2,0,50,8,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2012-06-14 00:00:00,,,,,,,,,,,,,19929,43062,1390,147,1269,357,3094,462,30,0,29,30,37,,,,12891,32788,1218,103,542,217,2363,375,27,0,40,51,27,,,,18624,33537,1245,116,434,264,2678,415,26,7,54,28,45,,,
PTE 1689/04,2012-06-14 00:00:00,,,,,,,,,,,,,18680,45807,1867,225,1226,306,2939,425,30,101,25,51,28,,,,20442,43405,1947,159,1784,194,2089,259,25,80,37,55,27,,,,19028,41933,1719,171,1299,190,2013,336,22,73,21,36,30,,,
20083122TIC003,2012-06-11 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2012-06-11 00:00:00,-,-,-,-,13257,34077,615,25,310,0,258,35,0,1,6,49.94,12.58,-,-,NORMAL,13674,37951,715,122,268,29,142,28,0,0,0,47.42,12.16,-,-,NORMAL,7846,28791,505,194,431,42,194,36,0,4,5,36.7,21.5,-,-,NORMAL
20083122TIC008,2012-06-11 00:00:00,-,IEC,,TIS,GLOW,,"6M_81,82",,,,,,11302,31747,1339,133,244,0,565,8,0,2,14,54.5,25.11,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56018,2012-06-02 00:00:00,,,,,,,,,,,,,12903,32185,642,61,51,15,216,167,31,15,18,37,18,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2012-06-02 00:00:00,,,,,,,,,,,,,17118,42668,1275,25,514,16,244,62,0,0,24,36,24,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
508038,2012-06-01 00:00:00,,IEC,,TIS,,,,,,,,,23344,54555,1821,33,155,7,162,41,0,4,24,53.92,35.52,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2012-06-01 00:00:00,,,,,,,,,,,,,19381,46416,2141,112,0,0,137,3,0,1,22,29,38,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP004301,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,12434,42013,155,169,911,183,212.0,330,20,0,56,48,5,0.121,1.50,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,87757,362805,508,306,1622,261,378.0,468,32,0,92,49,10,0.113,0.97,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0041B01,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,16921,31983,256,394,533,479,912.0,482,27,2,25,56,7,0.164,3.70,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,2012-01-26 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,20868,65715,985,299,22,6,0.0,12,0,5,0,56,8,0.067,0.43,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2012-01-04 00:00:00,,,,,,,,,,,,,22431,42310,354,132,102,15,1204,25,12,0,10,33,27,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2012-01-04 00:00:00,,,,,,,,,,,,,12061,28553,100,77,1001,231,73,88,15,5,0,61,9,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2012-01-04 00:00:00,,,,,,,,,,,,,43180,48482,813,102,1488,208,1801,301,13,0,52,35,18,,,,47186,49206,1031,90,959,178,1895,337,18,0,47,47,25,,,,44434,44739,952,170,644,132,1324,260,12,11,61,30,24,,,
PTE 1689/04,2012-01-04 00:00:00,,,,,,,,,,,,,41995,47429,1088,129,1050,169,1577,273,10,75,39,33,25,,,,44964,47736,1358,116,567,138,1493,287,14,62,54,32,28,,,,46265,48572,1032,194,239,49,1422,123,10,56,30,27,31,,,
20083122TIC003,2011-12-28 00:00:00,-,IEC,-,TIS,GLOW,-,"6M_81,82",2011-12-28 00:00:00,-,-,-,-,4421,5681,256,78,470,0,201,9,0,5,12,51.16,5.83,-,-,NORMAL,2359,6738,388,107,235,139,9,0,0,0,0,47.42,5.34,-,-,NORMAL,1921,3268,75,389,192,0,0,13,0,0,0,38.8,25.31,-,-,NORMAL
20083122TIC008,2011-12-28 00:00:00,-,IEC,,TIS,GLOW,,"6M_81,82",,,,,,5543,4367,321,56,121,3,321,15,0,5,21,49.34,9.54,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
56018,2011-12-24 00:00:00,,,,,,,,,,,,,11408,32753,6667,42,20,13,118,181,24,0,0,36,23,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2011-12-24 00:00:00,,,,,,,,,,,,,9500,31704,563,42,20,6,154,66,0,0,0,43,25,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
508038,2011-12-21 00:00:00,,IEC,,TIS,,,,,,,,,23288,35558,761,20,62,0,140,44,0,17,36,33.32,22.32,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54002,2011-12-21 00:00:00,,,,,,,,,,,,,17331,36131,1010,82,41,0,177,19,0,0,34,25,37,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP 011601,2011-07-18 00:00:00,,,,,,,,,,,,,9286,16593,259,26,425,136,28,125,0,2,0,44,14,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2011-07-18 00:00:00,,,,,,,,,,,,,10895,14914,882,57,700,190,2562,446,21,2,20,43,18,,,,26825,22693,1105,96,654,144,2641,325,20,2,30,46,24,,,,8816,12315,1087,154,509,127,1682,350,18,0,0,39,22,,,
56018,2011-07-08 00:00:00,,,,,,,,,,,,,11794,54138,799,12,12,31,145,175,13,15,0,41,25,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2011-07-08 00:00:00,,,,,,,,,,,,,9250,13360,564,24,13,6,123,94,4,0,0,36,23,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
508038,2011-06-29 00:00:00,,IEC,,TIS,,,,,,,,,43645,14058,581,26,40,0,0,0,0,32,48,35.42,22.7,-,-,NORMAL,43645,14058,581,26,40,0,0,0,0,32,48,35.42,22.7,-,-,NORMAL,43645,14058,581,26,40,0,0,0,0,32,48,35.42,22.7,-,-,NORMAL
54002,2011-06-29 00:00:00,,,,,,,,,,,,,7023,8129,554,58,53,0,125,0,0,5,45,37.32,25.3,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
54001,2011-06-11 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,53,18,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
TP70279708,2011-06-09 00:00:00,,,,,,,,,,,,,0,0,275,53,78,15,0,2,0,0,0,0,0,,,,0,0,60,11,88,27,2,3,4,0,0,0,0,,,,0,0,163,32,113,20,2,3,2,0,0,0,0,,,
54001,2011-06-08 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,27,60,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2011-02-21 00:00:00,,,,,,,,,,,,,0,0,1100,194,550,508,3784,514,26,0,0,0,0,,,,0,0,1088,173,370,418,3559,444,24,0,0,0,0,,,,0,0,1173,168,360,496,3939,505,27,0,0,0,0,,,
56018,2011-01-05 00:00:00,,,,,,,,,,,,,53039,44590,513,16,30,22,251,96,11,18,29,47,23,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2011-01-05 00:00:00,,,,,,,,,,,,,53516,45934,410,12,10,8,143,30,2,18,26,34,22,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2011-01-05 00:00:00,,,,,,,,,,,,,34543,50969,334,107,763,223,54,145,12,18,27,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2011-01-05 00:00:00,,,,,,,,,,,,,32973,52347,186,56,983,211,48,72,10,12,28,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2011-01-05 00:00:00,,,,,,,,,,,,,38863,47114,583,88,1458,292,2363,356,19,12,23,0,0,,,,37327,46739,728,122,2434,318,2404,358,20,17,28,0,0,,,,37411,46868,609,110,2862,348,2446,381,22,14,23,0,0,,,
PTE 1689/04,2011-01-05 00:00:00,,,,,,,,,,,,,33175,48914,673,154,2207,296,2207,293,14,12,11,0,0,,,,33513,47813,925,202,2987,320,2311,338,16,15,23,0,0,,,,34858,47102,855,180,2717,344,2399,366,18,13,25,0,0,,,
EDP 008001,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,52,8,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,50,8,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,47,18,,,,0,0,0,0,0,0,0,0,0,0,0,59,23,,,,0,0,0,0,0,0,0,0,0,0,0,46,20,,,
PTE 1689/04,2010-12-25 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,39,27,,,,0,0,0,0,0,0,0,0,0,0,0,35,24,,,,0,0,0,0,0,0,0,0,0,0,0,34,25,,,
508038,2010-12-21 00:00:00,,IEC,,TIS,GLOW,,,,,,,,52173,44670,769,15,16,6,63,8,0,20,45,25.16,26.78,0,0,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL
EDP 008001,2010-11-01 00:00:00,,,,,,,,,,,,,32973,52347,186,56,983,211,48,72,10,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/04,2010-11-01 00:00:00,,,,,,,,,,,,,15100,28550,427,91,3632,225,2668,223,11,50,2,0,0,,,,21320,31630,433,81,2863,196,2153,186,9,61,2,0,0,,,,16840,29310,431,82,2985,199,2386,199,10,68,2,0,0,,,
PTE 1689/01,2010-06-19 00:00:00,,,,,,,,,,,,,0,0,1174,158,0,271,1991,230,1310,0,0,0,0,,,,0,0,1234,174,0,181,1658,175,12,0,0,0,0,,,,0,0,1486,151,0,183,1406,184,11,0,0,0,0,,,
56018,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,1026,69,41,0,255,62,0,0,0,47,17,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2010-04-26 00:00:00,,,,,,,,,,,,,0,0,670,31,23,0,70,13,0,0,0,44,21,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,51,8,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2010-01-26 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,52,8,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2010-01-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,62,22,,,,0,0,0,0,0,0,0,0,0,0,0,62,20,,,,0,0,0,0,0,0,0,0,0,0,0,61,18,,,
PTE 1689/04,2010-01-14 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,43,21,,,,0,0,0,0,0,0,0,0,0,0,0,34,22,,,,0,0,0,0,0,0,0,0,0,0,0,31,21,,,
PTE 1689/04,2009-12-06 00:00:00,,,,,,,,,,,,,3935,51137,1747,395,15597,2250,14837,2325,155,119,4,0,0,,,,8156,56578,2801,595,13448,1874,12971,2053,136,116,19,0,0,,,,11180,55102,2586,664,9370,1699,11839,1899,127,144,4,0,0,,,
EDP 011601,2009-11-06 00:00:00,,,,,,,,,,,,,11321,46010,88,35,1060,121,133,69,5,3,1,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
56018,2009-10-20 00:00:00,,,,,,,,,,,,,38887,74801,831,20,17,23,314,86,5,17,0,51,18,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
57001,2009-10-20 00:00:00,,,,,,,,,,,,,29318,74877,393,18,12,2,12,4,0,1,0,50,17,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 008001,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,47,5,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,50,6,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
PTE 1689/01,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,38,18,,,,0,0,0,0,0,0,0,0,0,0,0,40,19,,,,0,0,0,0,0,0,0,0,0,0,0,37,41349,,,
PTE 1689/04,2009-06-13 00:00:00,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,0,0,41,31,,,,0,0,0,0,0,0,0,0,0,0,0,41,34,,,,0,0,0,0,0,0,0,0,0,0,0,47,0,,,
EDP 008001,2009-06-11 00:00:00,,,,,,,,,,,,,21898,61917,74,141,681,129,123,146,4,2,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP 011601,2008-01-10 00:00:00,,,,,,,,,,,,,7740,44529,77,10,2808,230,69,60,19,3,1,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,0,0,0,0,0,0,0,0,0,0,0,0,0,,,
EDP004301,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP018401,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NORMAL
PP0041B01,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0091B01,1970-01-01 00:00:00,,Kittisak S.,Jirasak S.,IEC,GPSC,,,,,,,,,,,,,,,,,,,-,-,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,,,-,,-,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,
PP0285B01,,,Kladnatee P.,Jirasak S.,IEC,GPSC,,,,,,,,28091,63712,742,30,0,0,0.0,26,4,4,6,50,13,-,-,NORMAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279703,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
