serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
14231662_1,2/11/2019,,25,25,-,55,2.5,1628.1,0.5278,0.2586,1.28,16.91,1358.6,0.3925,0.1923,1.07,10.47,651.9,0.5023,0.2461,0.51,6.46,0.1,7513.2,0.4919,0.241,0.24,0.12,1362.3,0.3914,0.1918,0.04,0.02,6150.2,0.516,0.2528,0.19,0.1,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA193X,2/16/2018,,0.2586,0,0.2528,0,,,,,0,0,0,0,0,0,,,
14231662_2,2/11/2019,,25,25,-,56,2.5,1691.4,0.7447,0.3798,1.33,24.78,1367.8,0.5526,0.2818,1.07,14.84,671,0.4996,0.2548,0.52,6.55,0.1,10251,0.3559,0.1815,0.32,0.11,1368.5,0.5487,0.2799,0.04,0.02,8882.6,0.3289,0.1677,0.28,0.09,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA193X,2/16/2018,,0.3798,0,0.2799,0,,,,,0,0,0,0,0,0,,,
14231662_3,2/20/2019,,,,,,2.5,1644.9,0.6073,0.3097,1.29,19.65,1359.9,0.4788,0.2442,1.07,12.78,273.6,0.9408,0.4798,0.22,5.11,0.2,7488.3,0.4034,0.2057,0.47,0.38,1360.6,0.4765,0.243,0.09,0.08,6127.5,0.889,0.1984,0.39,0.3,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.4798,0,0.243,0,,,,,0,0,0,0,0,0,,,
14231662_4,2/20/2019,,25,25,-,55,2.5,1665.3,0.5737,0.2926,1.131,18.8,1371,0.4011,0.2045,1.08,10.79,274.2,0.8835,0.4506,0.22,4.81,0.2,9538,0.3315,0.1691,0.6,0.4,1371,0.3986,0.2033,0.09,0.07,8166.8,0.3234,0.1649,0.51,0.33,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,Megger S1-1068,DA212X,2/16/2018,,0.4506,0,0.2033,0,,,,,0,0,0,0,0,0,,,
16266510,2/13/2017,,34,30,30,26,5,14135.3,0.301,0.226,43.963,1.324,4523.3,0.256,0.192,14.069,0.36,9612,0.322,0.242,29.894,0.964,,,,,,,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,,Anusit S.,Jarin S.,"TIS Engineering and Service Co.,Ltd",GLOW,Duble M4100,101431857,2/3/2015,,0.242,3.32,0,0,,,,,3.32,0,0,-,-,-,,,
16276521,1/24/2019,191005129,38,38,38,34,5,10181.3,0.2719,0.1822,16,217.48,128.9,0.4484,0.3004,0.2,4.54,10052.4,0.2701,0.181,15.8,213.33,1,12442.7,0.2327,0.1559,3.9,9.09,190.2,0.3965,0.2656,0.06,0.24,12234.2,0.2307,0.1546,3.84,8.87,0.1,9209.6,0.3779,0.2532,0.29,0.29,4878.6,0.2161,0.1448,0.15,0.15,4330.9,0.5664,0.3795,0.14,0.14,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,2/16/2018,,0.3004,0.25,0.2656,0.21,0.3795,0.17,,,0.25,0.25,0,0,0.15,0.21,0.06,0.06,0.17
1LKR040038TER,2/16/2018,171052399,26,26,-,62,2.5,1491.3,0.289,-,4.638,0.134,1286.6,0.265,-,4.001,0.106,204.7,0.44,-,0.637,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0,0,0,0,,,,,0,0,0,-,-,-,,,
1LKR050450TER,1/14/2019,181100890,22,23,-,76,2.5,1554.8,0.4509,0.4509,1.22,13.79,1329.6,0.3941,0.3941,1.04,10.29,205.6,0.492,0.492,0.16,2.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.492,3.01,0,0,,,,,1.75,3.01,0.08,-,-,-,,,
1LKR091729,1/25/2017,,27,,,39,2.5,2058.1,0.406,-,6.401,0.26,1749.3,0.386,-,5.441,0.21,308.8,0.521,-,0.96,0.05,-,-,,-,-,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Doble/M4100,101431857,2/3/2015,,0,0,0,0,,,,,0,0,0,-,-,-,,,
1LKR091729,11/30/2019,191057172,26,26,-,51,3,2040.4,0.3157,0.281,1.93,18.24,1697.6,0.301,0.2679,1.6,14.45,342.8,0.3853,0.3429,0.33,3.77,0.1,5483.8,0.2879,0.2562,0.17,0.05,1697.5,0.2966,0.2639,0.05,0.02,3786.3,0.2766,0.2461,0.12,0.03,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.3429,11.01,0.2639,0.03,,,,,0.86,11.01,2.96,0,0.03,0,,,
1LKR091730,1/24/2017,-,26,-,-,35,2.5,2071.7,0.353,-,6.443,0.228,1785.6,0.34,-,5.553,0.189,286.1,0.438,-,0.89,0.039,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,2/3/2015,,0,0,0,0,,,,,0,0,0,-,-,-,,,
1LKR091730,11/27/2019,191057171,26,26,-,51,3,2083.5,0.3177,0.2764,1.97,18.74,1742.4,0.3048,0.2652,1.64,15.02,341.1,0.377,0.328,0.32,3.67,0.1,5405.3,0.328,0.2853,0.17,0.06,1742.3,0.3022,0.2629,0.05,0.02,3663,0.3408,0.2965,0.12,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.328,19.22,0.2965,0,,,,,0.57,19.22,2.42,0,0,0,,,
20083122TIC003,1/24/2010,,18,,20,20,10,22412.9,0.25,0.25,69.71,1.764,15127.3,0.24,0.24,47.05,1.113,7285.2,0.29,0.29,22.66,0.649,10,39393.2,0.3,0.3,122.52,3.643,15127.3,0.24,0.24,47.05,1.113,24194.6,0.36,0.36,75.2,2.712,,,,,,,,,,,,,,,,,,,,,D. W. Son,,HYUNDAI,,,,,,0.29,0,0.36,0,,,,,0,0,0,0,0,0,,,
20083122TIC003,11/26/2019,191050218,33,34,34,44,2,539924.5,0.0786,0.0574,340.5,537.49,15541.7,0.183,0.1336,9.81,36.06,524392.2,0.0791,0.0578,330.63,524.94,10,40265.4,0.3191,0.233,126.5,4036.9,15534.7,0.1778,0.1298,48.8,867.92,24730.2,0.44,0.3212,77.7,3419.09,,,,,,,,,,,,,,,,,,,,,Mr.Methee.M,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.1336,0,0.3212,0,,,,,0,0,0,0,0,0,,,
20083122TIC003,8/19/2021,211033257,31,32,32,63,2,541661.7,0.0673,0.0538,1701.7,11453.41,15552.7,0.164,0.1312,48.86,801.27,526122.3,0.067,0.0536,1652.88,11067.04,2,40257.9,0.2961,0.2369,126.48,3744.8,15552.8,0.1816,0.1452,48.86,887.1,24704.9,0.3979,0.3183,77.62,3088.36,,,,,,,,,,,,,,,,,,,,,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,2/16/2018,HV side inject from Neutral bushing and open ground bar GIS side,0.1312,0.33,0.3183,0.12,,,,,0.32,0.33,0.07,0.02,0.1,0.12,,,
20083122TIC003,12/16/2022,,31,32,32,66,5,22155.5,0.162,0.118,66.47,1075.98,15547.2,0.155,0.113,48.84,758,7608.2,0.182,0.133,17.63,320.43,5,40178.3,0.284,0.205,126.23,3552.81,15547.4,0.156,0.114,48.84,762.65,24630.2,0.361,0.629,77.39,2797,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA365A,1/15/2021,,0.133,4.43,0.629,2.78,,,,,1.15,4.43,2.78,1.99,1.8,2.78,,,
20083122TIC003,6/12/2023,30000002044,30,36,36,68,5,21165.5,0.162,0.113,66.5,1079.72,15560.5,0.149,0.104,48.88,729.45,5605,0.209,0.146,17.62,368.75,10,40344.5,0.277,0.194,126.76,3515.91,15560.7,0.143,0.1,48.89,702.3,24783.7,0.362,0.253,77.87,2822.55,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.146,2.86,0.253,2.87,,,,,0.05,0.06,2.86,2.41,2.43,2.87,,,
20083122TIC003,2/12/2025,,29,30,30,72,1,539135.8,0.0928,0.0742,1693.76,15717.59,15564.5,0.1878,0.102,48.9,918.25,523570,0.0923,0.0738,1644.86,15174.67,2,40293,0.3155,0.2524,126.59,3993.78,15572,0.13,0.104,48.92,636.13,24721,0.4323,0.3458,77.67,3357.65,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,6 Year PM Transformer,0.102,2.89,0.3458,2.94,,,,,0,0,2.89,2.28,2.18,2.94,,,
20083122TIC008,1/25/2010,,17,,16,32,10,18690.63,0.266,0.269,58.718,1.562,12437.13,0.275,0.278,39.072,1.075,6246.36,0.243,0.246,19.624,0.477,10,29033.71,0.337,0.34,91.212,3.075,12437.1,0.275,0.278,39.072,1.075,16594.51,0.383,0.386,52.133,1.994,,,,,,,,,,,,,,,,,,,,,J. S. Jeong,,HYUNDAI,,,,,,0.278,0,0.386,0,,,,,0,0,0,0,0,0,,,
20083122TIC008,11/26/2019,191050217,,36,30,,2,-,0.062,0.0496,191.09,237.84,12714.2,0.1845,0.1476,7.99,29.47,-,0.0587,0.0469,183.98,215.78,2,29540.9,0.2694,0.2155,18.57,100.04,12714.4,0.1949,0.1559,7.99,31.14,16824.2,0.3455,0.2764,10.57,73.05,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,Result test include cable. CHL+CH = 305613.1 pF CH = 292896.9 pF,0.1476,2.23,0.2764,2.23,,,,,-,-,2.23,1.75,1.38,2.23,,,
20083122TIC008,1/12/2022,22001520,35,35,35,35,1,-,0.0718,0.0517,96.05,68.97,12713.5,0.186,0.134,4,7.45,-,0.069,0.05,92.05,63.88,1,29493.7,0.272,0.196,9.27,25.19,12713.7,0.258,0.186,3.99,10.32,16766.6,0.278,0.2,5.27,14.68,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,0.134,2.22,0.2,2.22,,,,,-,-,2.22,1.58,1.04,2.22,,,
20083122TIC008,6/6/2023,,30,36,36,70,10,17310.2,0.194,0.136,54.39,1.057,12736.8,0.175,0.123,40.01,0.703,4573.3,0.246,0.172,14.38,0.354,5,29603.9,0.272,0.19,93.01,2.534,12737.7,0.171,0.122,40.02,0.687,16866.3,0.348,0.244,53,1.848,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.172,2.41,0.244,2.42,,,,,0,0.01,2.41,1.96,1.64,2.42,,,
20083122TIC008,2/21/2025,,32,30,30,60,2,304969.4,0.0618,0.0494,191.49,236.53,12736,0.1874,0.1499,8,29.96,292231,0.0583,0.0466,183.57,213.81,5,29605.4,0.3207,0.2566,46.51,745.72,12739.2,0.1976,0.1581,20.01,197.73,16865.3,0.436,0.3494,26.5,578.58,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.1499,0,0.3494,2.43,,,,,0,0,0,1.97,1.63,2.43,,,
225307,9/8/2023,,34,34,34,57,5,6793,0.29,0.212,10.67,0.155,4495,0.333,0.243,7.063,0.118,2300,0.206,0.15,3.615,0.037,5,8778,0.312,0.228,13.79,0.215,4495,0.333,0.243,7.065,0.118,4286,0.29,0.212,6.735,0.098,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,SAT,0.243,3.28,0.243,2.19,,,,,0.89,3.28,0.29,0.9,2.19,0.24,,,
225309,9/11/2023,,34,34,34,52,5,3891,0.224,0.164,12.22,0.274,2590,0.25,0.164,8.141,0.183,1300,0.22,0.161,4.085,0.09,1,6150,0.306,0.233,19.32,0.592,2590,0.225,0.164,8.136,0.183,3560,0.91,0.285,11.19,0.438,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,SAT,0.164,5.18,0.285,8.57,,,,,1.59,5.18,0.23,4.66,8.57,0.27,,,
243597801,10/21/2014,-,30,-,-,62,2.5,1780,0.615,,5.2,320,230,0.514,,4.28,220,1550,1.087,,0.92,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Doble/M2H-D,1668,,,,605.51,,,,,,,8.58,605.51,83.8,,,,,,
243597801,11/6/2015,-,28,-,-,48,2.5,1731,0.688,,5.384,370,1434.1,0.693,,4.46,309,296.8,0.651,,0.923,60,2.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,Doble/M4100,101431857,,,,35.09,,,,,,,5.59,35.09,1.01,,,,,,
243597801,8/29/2018,,25,32,-,57,2.5,1639.4,0.543,-,5.099,277,1419.7,0.571,-,4.416,252,219.7,0.366,-,0.683,25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom W.,Mr.Methee M.,"TIS Engineering & Service Co.,Ltd.",GLOW,TESTRANO600,DA193X,3/2/2018,,0,0,0,0,,,,,0,0,0,-,-,-,,,
243597801,8/29/2018,,25,32,-,57,2.5,1639.4,0.543,-,5.099,277,1419.7,0.571,-,4.416,252,219.7,0.366,-,0.683,25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom W.,Mr.Methee M.,"TIS Engineering & Service Co.,Ltd.",GLOW,TESTRANO600,DA193X,3/2/2018,,0,0,0,0,,,,,0,0,0,-,-,-,,,
243597802,10/9/2015,-,25,-,-,58,2.5,1741.2,0.854,-,5.415,0.463,1435.7,0.918,-,4.465,0.295,305.5,1.772,-,0.95,0.168,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,Doble/M4100,101431857,,,0,40.91,0,0,,,,,5.94,40.91,0.6,-,-,-,,,
243597802,8/28/2018,-,25,27,-,58,2.5,1643.6,0.563,-,5.113,0.288,1427.1,0.622,-,4.439,0.276,216.8,0.178,-,0.674,0.012,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.chaichaleom Waihor,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0,0,0,0,,,,,0,0,0,-,-,-,,,
3011080055,6/7/2013,-,32,-,-,68,10,14760,0.158,0.12,46.8,740,11650,0.107,0.086,37.3,400,3110,0.358,0.272,9.5,340,5,24390,0.189,0.144,77.2,1460,11680,0.109,0.087,38.5,420,12710,0.269,0.204,38.7,1040,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** BEFORE OIL PURIFY *** (2013),0.272,1.7,0.204,0.52,,,,,0.27,1.7,0.77,0.08,0.52,0.51,,,
3011080055,6/8/2013,-,32,-,-,68,10,14650,0.139,0.105,46.2,640,11660,0.108,0.086,37.1,400,2990,0.264,0.2,9.1,240,5,24370,0.177,0.134,76.9,1360,11680,0.098,0.078,36.7,0.36,12690,0.249,0.189,40.2,1000,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** AFTER OIL PURIFY ***(2013),0.2,2.22,0.189,0.51,,,,,1.01,2.22,0.68,0,0.36,0.51,,,
3011080055,1/11/2017,-,33,32,32,69,10,14770.1,0.212,0.159,45.936,972,11714.4,0.148,0.111,36.432,539,3055.7,0.456,0.342,9.504,433,5,24541.9,0.234,0.175,76.331,1784,11712.9,0.151,0.113,36.43,549,12829,0.31,0.232,39.901,1235,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.342,0.22,0.232,1.46,,,,,0.2,0.08,0.22,0.71,1.46,0.23,,,
3011080055,1/8/2019,-,32,32,32,64,10,14789.6,0.185,0.13,45.996,852,11713.4,0.147,0.103,36.429,537,3076.2,0.329,0.23,9.567,315,5,24523.1,0.224,0.157,76.27,1712,11716.1,0.149,0.104,36.437,543,12807,0.293,0.205,39.833,1169,,,,,,,,,,,,,,,,,,,,,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,3/2/2017,,0.23,0.6,0.205,1.29,,,,,0.07,0.6,0.23,0.63,1.29,0.2,,,
3011080055,1/23/2023,,32,34,34,42,10,14833.4,0.1715,0.125,46.61,799,11722.6,0.151,0.151,36.83,557,3110.7,0.247,0.181,9.78,246,5,24489.4,0.209,0.153,76.95,1614,11722.6,0.152,0.152,36.83,561,12766.8,0.262,0.192,40.12,1053,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.181,1.72,0.192,0.97,,,,,0.23,1.72,0.15,0.49,0.97,0.15,,,
3011080056,,,32,,,68,10,14370,0.171,0.13,45.5,0.78,11450,0.148,,36.6,0.54,2920,0.27,0.205,8.9,0.24,5,24000,0.231,0.176,76.9,1.78,11400,0.107,,37.4,0.4,12600,0.349,0.266,39.5,1.38,,,,,,,,,,,,,,,,,,,,,,,,,Doble/M2H-D,1654,,,0.205,0.88,0,0.77,,,,,,,,,,,,,
3011080056,6/1/2013,-,32,-,-,68,10,14880,0.127,0.096,45.8,580,12280,0.111,0.444,37.8,420,2600,0.2,0.152,8,160,5,24900,0.146,0.111,60.4,880,12790,-0.007,-0.028,27.6,-20,12110,0.274,0.209,32.8,900,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** BEFORE OIL PURIFY *** (2013),0.444,11.74,0.209,11.64,,,,,3.26,11.74,7.12,3.92,3.15,11.64,,,
3011080056,6/2/2013,-,32,-,-,68,10,14360,0.116,0.088,45,520,11480,0.094,0.0752,36.3,340,2880,0.207,0.157,8.7,180,5,24060,0.161,0.123,75.6,1220,11480,0.083,0.0664,36.3,300,12580,0.234,0.178,39.3,920,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** AFTER OIL PURIFY *** (2013),0.157,2.24,0.178,0.61,,,,,0.35,2.24,0.14,0.42,0.61,0.21,,,
3011080056,1/11/2017,-,33,32,32,69,10,14375,0.168,0.126,44.712,749,11454.6,0.143,0.107,35.627,508,2921.3,0.265,0.199,9.085,241,5,24128.7,0.234,0.175,75.044,1756,11456,0.139,0.104,35.631,496,12672.7,0.32,0.24,39.413,1260,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.199,0.84,0.24,1.35,,,,,0.24,0.84,0.08,0.7,1.35,0,,,
3011080056,1/8/2019,,31,30,31,62,10,14412.4,0.164,0.115,44.824,0.737,11465.44,0.143,0.103,35.659,0.525,2946.96,0.231,0.162,9.165,0.212,5,24112.65,0.232,0.162,74.992,1.74,11465.85,0.139,0.083,35.659,0.422,12646.8,0.335,0.235,39.333,1.318,,,,,,,,,,,,,,,,,,,,,Chaichalerm,Jirasak S.,TIS,Glow-CMT,Doble M4100,101431857,3/2/2017,,0.162,0.03,0.235,1.14,,,,,0.02,0.03,0.01,0.64,1.14,0.09,,,
331000H508_8727I,12012-11-14,-,27,-,-,49,3,1550,0.522,0.438,4.6,240,-,0.425,0.357,4,170,270,1.167,0.98,0.6,70,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Nipon Boonnako,,TIS,,Doble/M2H-D,-,7/5/2011,,0.98,12.69,0,0,,,,,1.33,12.69,-,-,-,-,,,
331000H508_8727I,6/3/2016,-,249,-,-,46,5,1570.7,0.749,0.669,4.885,0.366,1292.3,0.548,0.489,4.019,0.235,278.4,1.516,1.354,0.866,0.131,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,3/2/2015,,1.354,16.19,0,0,,,,,2.69,16.19,0.18,-,-,-,,,
331000H508_8727I,12/1/2017,-,29,-,-,51,2.5,1529.6,0.498,0.398,4.757,0.237,1290,0.476,0.374,4.012,0.191,239.6,0.617,0.494,0.745,0.046,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.494,0,0,0,,,,,0,0,0,-,-,-,,,
331000H509_8727J,6/13/2017,-,25,-,-,49,2.5,1547.9,0.912,0.814,4.891,446,1270.5,0.799,0.713,4.006,0.32,277.4,1.424,1.27,0.885,126,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Anusit Sara,Mr teerasak Wanthong,"TIS Engineering&Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,1.27,2.74,0,0,,,,,0.14,2.74,0.74,-,-,-,,,
332152H501_8727C,11/10/2012,-,27,-,-,49,3,2170,0.769,0.615,6.5,500,1860,0.759,0.607,5.8,440,310,0.857,0.686,0.7,60,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,7/5/2011,,0.686,0,0,0,,,,,0,0,0,-,-,-,,,
332152H501_8727C,11/29/2017,-,23,-,-,68,2.5,2137.99,0.66,0.574,6.65,439,1847.2,0.679,0.59,5.746,390,290.8,0.542,0.471,0.904,49,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,,,0.59,6.19,0,0,,,,,1.48,6.19,0.69,-,-,-,,,
332162H5018727A,6/17/2015,-,26,-,-,41,2.5,2170,0.737,0.658,6.75,0.498,1846,0.145,0.129,5.741,0.083,324,0.824,0.735,1.009,0.083,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Panpong I.,,TIS,,Doble/M4100,101431857,,,0.735,0.77,0,0,,,,,0.57,0.52,0.77,-,-,-,,,
332162H5018727A,6/9/2017,181090534,24,30,,42,2.5,2157.6,0.677,0.677,6.71,0.454,1831.9,0.66,0.77,5.697,0.376,325.7,0.77,0.9,1.013,0.078,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Doble / M4100,101431857,3/2/2017,,0.9,0,0,0,,,,,0,0,0,-,-,-,,,
332162H501_8727B,6/18/2015,-,26,-,-,42,2.5,2141.6,1.173,-,6.661,781,1855,0.72,-,5.767,415,287,4.646,-,0.894,415,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,0,3.47,0,0,,,,,0.25,3.47,0.87,-,-,-,,,
332162H501_8727B,6/12/2017,-,26,-,-,47,2.5,2195,0.692,-,6.71,464,1872.3,0.679,-,5.684,386,322.7,0.76,-,1.026,78,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0,8.53,0,0,,,,,2.75,8.53,1.82,-,-,-,,,
332162H501_8727D,11/14/2012,-,27,-,-,49,3,2180,0.639,0.5112,6.1,390,1863,0.606,0.48,5.3,321,317,0.863,0.69,0.8,69,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,7/5/2011,,0.69,0,0,0,,,,,0,0,0,-,-,-,,,
332162H501_8727D,5/7/2016,-,24,-,-,46,5,2181.7,0.655,0.585,6.788,455,1850.6,0.691,0.616,5.758,408,331.1,0.457,0.407,1.03,47,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.616,4.45,0,0,,,,,0.08,4.45,0.67,-,-,-,,,
332162H501_8727D,11/30/2017,-,26,-,-,52,2.5,2139.2,0.658,0.587,6.653,438,1848.7,0.656,0.586,5.75,377,290.5,0.676,0.604,0.903,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.604,8.36,0,0,,,,,1.87,8.36,0.77,-,-,-,,,
332162H501_8727E,6/16/2015,-,26,-,-,42,2.5,2164.2,0.483,,14.25,683,1845.7,0.487,,5.79,282,318.4,0.333,,8.46,282,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,,8.41,,,,,,,0.52,8.41,0.73,,,,,,
332162H501_8727E,6/8/2017,-,29,-,-,58,2.5,2164.2,0.698,0.5584,6.731,470,1845.7,0.726,0.5808,5.741,417,318.4,0.535,0.428,0.99,53,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.5808,8.41,0,0,,,,,0.52,8.41,0.73,-,-,-,,,
332162H502_8727F,9/6/2014,-,25,-,-,58,3,2164.11,0.308,0.275,2.109,65,1867.27,0.314,0.28,1.79,56,296.84,0.278,0.248,0.324,9,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4000,91121178,,,0.28,9.42,0,0,,,,,1.18,9.42,0.28,-,-,-,,,
332162H502_8727F,6/18/2015,-,26,-,-,42,2.5,2190,0.907,0.81,6.817,618,1862,0.345,0.31,5.798,200,327.7,1.96,1.75,1.019,200,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,1.75,0,0,0,,,,,0,0,0,-,-,-,,,
332162H502_8727F,6/12/2017,-,25,-,-,47,2.5,2216.3,0.715,0.638,6.617,473,1893.4,0.71,0.634,5.604,398,322.9,0.74,0.66,1.013,75,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.66,1.69,0,0,,,,,1.2,1.46,1.69,-,-,-,,,
332162H502_8727G,11/11/2012,-,27,-,-,49,3,2368,0.746,0.627,6.7,500,1990,0.793,0.666,5.8,460,378,0.444,0.373,0.9,40,-,-,-,-,-,-,-,,-,-,-,-,-,,-,-,-,-,-,,-,-,-,,-,-,-,-,-,,-,-,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,,,0.666,0,0,0,0,0,,,0,0,0,-,-,-,-,-,-
332162H502_8727G,5/9/2016,-,25,-,-,48,5,2190.9,0.661,0.59,6.814,451,1864,0.689,0.615,5.797,407,326.9,0.431,0.385,1.017,44,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.615,13.52,0,0,0,0,,,7.48,13.52,6.33,-,-,-,-,-,-
332162H502_8727G,11/30/2017,-,26,-,-,56,2.5,2141.61,0.664,0.593,6.661,442,1866.8,0.698,0.623,5.806,405,274.83,0.433,0.387,0.855,37,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.623,27.29,0,0,0,0,,,9.56,27.29,6.19,-,-,-,-,-,-
332162H502_8727H,11/12/2012,-,27,-,-,49,3,2160,0.656,0.551,6.4,420,1830,0.679,0.57,5.6,380,330,0.5,0.42,0.8,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,7/5/2011,,0.57,0,0,0,0,0,,,0,0,0,-,-,-,-,-,-
332162H502_8727H,12/1/2017,-,25,-,-,62,2.5,2151.4,0.749,0.669,6.691,501,1834.3,0.736,0.657,5.705,420,317.1,0.822,0.734,0.986,81,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.734,3.91,0,0,0,0,,,0.4,3.91,0.23,-,-,-,-,-,-
3710737,6/14/2012,-,34,-,-,50,10,2662,0.526,0.384,8.33,438,1212,0.44,0.321,3.77,166,1450,0.596,0.435,4.56,272,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Nipon B.,-,TIS,-,Doble/M2H-D,-,7/5/2011,,0.435,0,0,0,,,,,0,0,0,-,-,-,,,
3710737,11/22/2016,-,38,-,51,59,10,2641,0.593,0.433,8.214,0.487,1197.7,0.482,0.352,3.725,0.18,1443.3,0.695,0.507,4.489,0.307,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,3/2/2015,,0.507,1.18,0,0,,,,,0.79,0.46,1.18,-,-,-,,,
3710737,12/20/2017,171166576,24,-,29,41,5,2644.35,0.413,0.369,8.225,0.34,1196.49,0.395,0.353,3.722,0.147,1447.86,0.429,0.383,4.503,0.193,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.383,1.28,0,0,,,,,0.66,0.15,1.28,-,-,-,,,
3710737,2/5/2021,201007518,30,29,29,41,5,2636.3,0.426,0.349,4.15,88.29,1194.5,0.401,0.329,1.88,37.67,1441.8,0.447,0.367,2.27,50.72,0.1,5484.3,0.349,0.286,0.17,0.06,1195.7,0.399,0.327,0.04,0.02,4288.6,0.33,0.2706,0.13,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,,0.367,1.44,0.327,0,,,,,0.97,0.57,1.44,0,0,0,,,
3710738,7/11/2012,-,34,-,-,50,10,2714,0.533,0.389,8.52,0.454,1230,0.485,0.354,3.96,0.192,1488,0.575,0.419,4.56,0.262,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M2H-D,-,7/5/2012,,0.419,0.33,0,0,,,,,0,0,0.33,-,-,-,,,
3710738,11/15/2016,-,38,-,51,42,10,2697.2,0.669,0.448,8.389,0.561,1222.1,0.65,0.436,3.801,0.247,1475.1,0.461,0.309,4.588,0.314,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,3/2/2015,,0.448,0.87,0,0,,,,,0.62,0.87,0.32,-,-,-,,,
3710738,12/11/2017,171166576,32,-,40,60,5,2699.8,0.645,0.516,8.397,0.542,1223.5,0.607,0.486,3.805,0.231,1476.3,0.677,0.542,4.592,0.311,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.542,0.79,0,0,,,,,0.52,0.79,0.2,-,-,-,,,
3710738,10/28/2020,201007512,26,34,34,70,10,2679,0.627,0.482,8.43,528.09,1213.1,0.379,0.292,3.81,144.7,1466,0.84,0.647,4.62,387.99,5,5468.4,0.465,0.358,17.19,799.47,1213.1,0.374,0.288,3.81,142.61,4255.1,0.496,0.382,13.38,662.85,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.647,1.48,0.382,0.01,,,,,1.29,1.48,1.05,0,0,0.01,,,
383204884,8/1/2017,-,35,-,38,61,5,5839.1,0.329,0.235,18.142,0.597,4123.5,0.328,0.23,12.806,0.42,1715.6,0.332,0.237,5.336,0.177,2.5,9161.6,0.342,0.244,28.494,0.975,4117.7,0.331,0.236,12.807,0.424,5043.9,0.351,0.251,15.687,0.551,,,,,,,,,,,,,,,,,,,,,Chaichleom W.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.237,0,0.251,0,,,,,0,0,0,0,0,0,,,
383204884,9/17/2024,,31,41,41,56,6,5832.5,0.357,0.225,11,235.97,4116.5,0.346,0.218,7.76,161.39,1714.2,0.379,0.239,3.24,73.63,3,9152.2,0.378,0.238,8.63,97.89,4115.7,0.343,0.216,3.88,40.01,5031.9,0.408,0.257,4.74,58.2,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.239,0.17,0.257,0.24,,,,,0.11,0.08,0.17,0.1,0.24,0.05,,,
383204885,8/27/2019,191045321,30,30,30,67,6,5616.7,0.1829,0.1372,17.65,322.94,3921.4,0.1945,0.1459,12.32,239.62,1693.1,0.1609,0.1207,5.33,85.73,3,8994.9,0.2381,0.1786,28.27,673.18,3921.1,0.1958,0.1468,12.32,241.19,5070.2,0.2571,0.1929,15.94,409.82,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.1459,0.02,0.1929,0.02,,,,,0.01,0.01,0.02,0.01,0,0.02,,,
383204886,10/10/2017,171089341,41,-,40,47,5,5679.5,0.524,0.33,17.664,0.926,3936.7,0.515,0.325,12.244,0.631,1742.8,0.544,0.343,5.42,0.295,2.5,8886.5,0.558,0.352,27.64,1.543,3937.3,0.506,0.319,12.247,0.62,4949.2,0.6,0.378,15.393,0.923,,,,,,,,,,,,,,,,,,,,,Chaichleom W.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.343,0,0.378,0,,,,,0,0,0,0,0,0,,,
383204886,7/10/2021,211023164,32,35,35,68,6,5675.7,0.2869,0.2869,17.84,511.79,3940.7,0.2067,0.2067,12.38,255.94,1735,0.4686,0.4686,5.46,255.85,3,8886.5,0.3082,0.3082,27.93,860.72,3938.2,0.2056,0.2056,12.37,254.43,4944.1,0.3847,0.3847,15.54,597.92,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,,0.4686,0.45,0.3847,0.1,,,,,0.07,0.45,0.1,0,0.1,0.02,,,
3902640,7/25/2015,-,26,-,-,41,2.5,1326,0.111,0.099,4.12,0.046,1050.9,0.07,0.0625,3.268,0.023,275.6,0.261,0.233,0.856,0.022,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,,,0.233,0.22,0,0,,,,,0,0.22,0.09,-,-,-,,,
3902641,7/27/2015,-,31,-,-,49,2.5,1324.1,0.213,0.17,4.12,88,1046.9,0.148,0.118,3.256,48,277.2,0.467,0.374,0.862,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431857,,,0.374,0.09,0,0,,,,,0.01,0.07,0.09,-,-,-,,,
3902642,7/24/2015,-,28,-,-,48,2.5,1314.4,0.119,0.095,4.09,49,1033.9,0.072,0.058,3.3116,23,280.5,0.276,0.221,0.872,24,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431857,,,0.221,0.18,0,0,,,,,0.03,0.18,0.09,-,-,-,,,
3905095,3/3/2017,-,32,-,36,46,10,4928,0.733,0.55,15.327,1124,3750.1,0.825,0.619,11.664,962,1177.9,0.442,0.31,3.663,162,2.5,7778.4,0.774,0.581,24.193,1873,3749.5,0.867,0.65,11.662,1011,4028.9,0.688,0.482,12.531,862,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.619,0,0.65,0,,,,,0,0,0,0,0,0,,,
3911888,6/20/2018,181071638,35,30,30,55,10,2680,0.4697,0.4697,8.43,395.95,1329.1,0.4485,0.4485,4.18,187.3,1349.8,0.484,0.484,4.25,205.72,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2/16/2018,,0.484,0,0,0,,,,,0,0,0,-,-,-,,,
3911888,3/19/2019,191013282,34,30,30,63,10,2677.6,0.4262,0.3409,8.42,385.88,1327.8,0.4321,0.3457,4.17,180.25,1348.7,0.4198,0.3358,4.25,178.26,0.1,4945.7,0.371,0.2963,0.16,0.06,1327.5,0.4339,0.3471,0.04,0.02,3618.1,0.3471,0.2777,0.11,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.3457,0.1,0.3471,0,,,,,0.09,0.08,0.1,0,0,0,,,
3911888,7/24/2019,191003237,35,30,30,53,10,2683.8,0.4931,0.3945,8.44,416.22,1327.9,0.4476,0.3581,4.17,186.72,1354.7,0.5361,0.4289,4.27,228.65,0.1,4937.3,0.3612,0.289,0.16,0.06,1327.6,0.4477,0.3582,0.04,0.02,3609.6,0.3262,0.261,0.11,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.4289,0.36,0.3582,0.23,,,,,0.14,0.36,0.09,0.17,0.23,0.01,,,
3911888,2/13/2022,,35,35,35,50,10,2678.6,0.405,0.2917,8.42,341.31,1329.1,0.4497,0.3238,4.18,187.78,1348.4,0.361,0.2599,4.25,153.28,0.1,4932.1,0.3381,0.2434,15.5,524.2,1328.8,0.4515,0.3251,4.17,188.48,3603.3,0.2952,0.2126,11.33,334.47,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.3238,0.1,0.3251,0.41,,,,,0.05,0.1,0,0.27,0.41,0.1,,,
4010290,1/28/2019,191001485,30,31,31,39,10,2663.4,0.3339,0.2604,8.38,279.65,1837.7,0.2959,0.2308,5.77,170.85,824.9,0.4121,0.3214,2.6,107.17,0.1,4745.4,0.3028,0.2362,0.15,0.05,1837.6,0.2965,0.2313,0.06,0.02,2907.7,0.3138,0.2448,0.09,0.03,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,2/16/2018,,0.3214,0,0.2448,0,,,,,0,0,0,0,0,0,,,
4010290,1/28/2022,,33,35,35,57,10,2670.2,0.3103,0.2234,8.4,260.57,1846.6,0.3088,0.2224,5.8,179.16,822.3,0.3103,0.2234,2.59,80.45,0.1,4795.9,0.3355,0.2416,15.08,505.81,1877.9,0.3889,0.28,5.9,229.42,2917.7,0.3055,0.22,9.18,280.34,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.2234,0.48,0.28,2.19,,,,,0.26,0.32,0.48,1.06,0.34,2.19,,,
4010291,1/29/2019,191001485,35,35,35,38,10,2679.2,0.3063,0.2175,8.43,258.08,1857.1,0.307,0.218,5.83,179.13,821,0.031,0.2152,2.59,78.46,0.1,4585.1,0.2888,0.205,0.14,0.4,1857.2,0.3079,0.2186,0.06,0.02,2728,0.2791,0.1982,0.09,0.02,,,,,,,,,,,,,,,,,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.218,0,0.2186,0,,,,,0,0,0,0,0,0,,,
4010291,1/25/2022,221004092,29,35,35,64,10,2695.6,0.3353,0.2414,8.48,284.29,1865.8,0.3183,0.2292,5.86,186.56,828.5,0.3746,0.2697,2.61,97.84,0.1,4614.1,0.3193,0.2299,14.51,463.17,1866.1,0.3193,0.2299,5.86,187.17,2747.9,0.3199,0.2303,8.64,276.48,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.2697,0.91,0.2303,0.73,,,,,0.61,0.91,0.47,0.63,0.73,0.48,,,
4010922,3/13/2019,19013291,40,40,40,45,10,2646.9,0.275,0.176,8.33,228.96,1364.5,0.2012,0.12888,4.28,86.17,1282.5,0.314,0.2249,4.04,141.94,100,6310.8,0.2945,0.1885,0.2,0.06,1363.1,0.0294,0.1312,0.04,0.01,4947,0.3193,0.2043,0.16,0.05,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GLOW-CMT,GLOW,TESTRANO600,DA193X,2/16/2018,,0.2249,0.08,0.2043,0.01,,,,,0,0,0.08,0,0.01,0,,,
4011560,8/8/2019,191040125,32,-,30,68,10,2520,0.333,0.267,7.93,264.55,1722.8,0.245,0.196,5.41,132.69,796,0.429,0.343,2.51,107.69,0.1,6705.6,0.362,0.289,0.21,0.08,1723,0.231,0.185,0.05,0.01,4982.4,0.395,0.316,0.16,0.06,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.343,0.05,0.316,0.01,,,,,0,0,0.05,0.01,0.01,0,,,
4011560,12/2/2022,,34,45,45,56,10,2513.6,0.3,0.171,7.91,237.56,1720.3,0.325,0.185,5.4,175.93,792.1,0.243,0.138,2.5,60.73,0.1,6646.3,0.396,0.226,0.21,0.08,1719.9,0.325,0.185,0.05,0.02,4926.5,0.421,0.24,0.16,0.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.185,0.49,0.24,1.11,,,,,0.25,0.49,0.1,0.88,1.11,0.18,,,
4202021,8/20/2019,191043915,33,-,35,52,3,228.23,0.4064,0.2964,2.15,26.3,1575.8,0.26.01,0.1873,1.49,11.59,706.5,0.6392,0.4602,0.671,1.82,0.1,4357.6,0.4222,0.304,0.14,0.06,1576.4,0.2603,0.1874,0.05,0.01,2781,0.5146,0.3705,0.09,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA212X,2/16/2019,,0.4602,0,0.3705,0,,,,,0,0,0,0,0,0,,,
42100325,8/20/2019,191043915,33,35,35,52,3,2282.3,0.4064,0.2964,2.15,26.26,1575.8,0.2601,0.1873,1.49,11.59,706.5,0.6392,0.4602,0.67,1.82,0.1,4357.6,0.4222,0.304,0.14,0.06,1576.4,0.2603,0.1874,0.05,0.01,2781,0.5146,0.3705,0.09,0.04,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2/16/2018,,0.4602,0,0.3705,0,,,,,0,0,0,0,0,0,,,
42754,11/11/2016,-,31,-,32,57,5,8319.4,0.323,0.252,25.875,837,6402.6,0.374,0.292,19.914,738,1916.8,0.167,0.13,5.961,99,2.5,15883.3,0.386,0.301,49.398,1905,6405.8,0.376,0.293,19.921,0.748,9477.5,0.392,0.306,29.477,1157,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,3/2/2015,,0.292,0,0.306,0,,,,,0,0,0,0,0,0,,,
42754,8/21/2020,191044990,35,35,35,57,6,8317.2,0.3304,0.2379,15.68,310.94,6402.6,0.3767,0.2712,12.07,272.78,1913.9,0.1754,0.1263,3.61,38.03,3,15870.1,0.3907,0.2813,14.96,175.33,6400.2,0.3761,0.2708,6.03,86.06,9467.4,0.4008,0.2886,8.93,107.32,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,,0.2712,0.15,0.2886,0.11,,,,,0.03,0.15,0,0.08,0.11,0.09,,,
42755,11/24/2016,-,34,-,35,65,5,8321.4,0.372,0.26,25.881,964,6440.5,0.433,0.303,20.031,867,1880.9,0.166,0.116,5.85,97,2.5,15883.3,0.375,0.263,46.752,1751,6405.8,0.423,0.296,20.035,0.848,9477.5,0.338,0.237,26.717,903,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,3/2/2015,,0.303,0,0.296,0,,,,,0,0,0,0,0,0,,,
42755,7/10/2019,191019511,31,40,40,61,5,8379.2,0.4967,0.3179,13.17,326.99,6440,0.4382,0.2804,10.12,221.61,1938.4,0.6901,0.4416,3.05,105.22,2.5,15017.3,0.3938,0.2521,11.8,116.14,6438.1,0.438,0.2803,5.06,55.37,8575.3,0.3614,0.2313,6.74,60.88,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2/16/2018,,0.4416,3.06,0.2803,0,,,,,0.69,3.06,0.01,0,0,0,,,
4612314,4/1/2015,,39,-,-,38,5,4988.6,0.234,0.18,15.576,364,3659.3,0.202,0.155,11.442,232,1329.3,0.318,0.244,4.134,132,2.5,8140.9,0.265,0.203,25.319,671,3659.9,0.199,0.153,11.382,226,4481,0.319,0.245,13.937,445,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101431857,,,0.244,4.23,0.245,0.22,,,,,1.18,4.23,0.12,0.18,0.22,0.13,,,
4612314,2/17/2018,,35,32,36,60,5,4930.2,0.247,0.18,15.334,379,3654.9,0.225,0.164,11.368,256,1275.3,0.31,0.226,3.966,123,2.5,8126,0.265,0.193,25.274,669,3655,0.215,0.157,11.369,245,4471,0.305,0.223,13.905,424,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.226,0,0.223,0,,,,,0,0,0,0,0,0,,,
4700830,1/31/2018,-,32.7,-,35,63.6,5,3310,0.282,0.282,10.3,0.29,2006,0.307,0.307,7.04,0.216,1304,0.227,0.227,3.26,0.074,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble / M4100,101431857,3/2/2017,,0.307,0,0,0,,,,,0,0,0,-,-,-,,,
4700831,1/29/2018,,33,-,34,61,5,3427,0.314,0.314,10.67,0.335,2102,0.356,0.356,7.13,0.254,1325,0.229,0.229,3.54,0.081,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble / M4100,101431857,3/2/2017,,0.356,0,0,0,,,,,0,0,0,-,-,-,,,
4710343,10/27/2015,-,32,-,-,54,10,12886.4,0.192,0.146,40.078,771,9873.3,0.136,0.103,30.707,427,3008.3,0.368,0.28,9.356,344,5,23916.3,0.243,0.185,74.383,1804,9878.9,0.134,0.102,30.724,411,14039.9,0.317,0.241,43.666,1384,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431851,,,0.28,2.31,0.241,2.37,,,,,2.15,1.46,2.31,1.24,0.47,2.37,,,
4710344,7/2/2015,-,34,-,-,52,10,12495.7,0.196,0.14,38.865,763,9595.2,0.139,0.099,29.625,412,2965.7,0.375,0.268,9.224,346,5,24160.6,0.247,0.176,75.144,1854,9530,0.148,0.106,29.642,439,14630,0.319,0.228,45.502,1415,,,,,,,,,,,,,,,,,,,,,Anusit S.,Rapee W.,TIS,GLOW,Doble/M4100,-,2/3/2015,,0.268,2.83,0.228,2.13,,,,,1.82,0.84,2.83,0.74,0.16,2.13,,,
4710345,8/7/2013,,30,,,59,10,10440,0.215,0.204,32.6,0.7,7590,0.158,0.116,24,0.38,2850,0.372,0.353,8.6,0.32,5,20550,0.226,0.215,64.5,1.46,7640,0.092,0.067,24,0.22,12910,0.306,0.291,40.5,1.24,,,,,,,,,,,,,,,,,,,,,Mr. Korakot Na Nakorn,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,1654,,,0.353,3.15,0.067,3.19,,,,,,,,,,,,,
4710345,12/12/2016,,31,39,39,51,10,10169.1,0.207,0.161,31.627,0.655,7367.2,0.119,0.093,22.913,0.273,2801.9,0.439,0.342,8.714,0.382,5,20870.8,0.264,0.206,64.91,1.711,7365.7,0.125,0.098,22.907,0.288,13505.1,0.339,0.264,42.003,1.423,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2015,,0.342,1.41,0.098,4.69,,,,,,,,,,,,,
4710345,12/24/2016,,36,33,34,62,10,10220.3,0.186,0.13,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,5,19747,0.229,0.16,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Doble / M4100,101431857,3/2/2015,,0.204,1.97,0.114,5.14,,,,,,,,,,,,,
4710345,8/20/2020,191044989,33,34,34,56,10,10186.8,0.2253,0.169,32.01,721.36,7382.3,0.136,0.102,23.19,315.4,2804.6,0.4576,0.3432,8.82,403.65,6,20884.5,0.2664,0.1998,65.62,1748.17,7382.6,0.1359,0.102,23.19,315.28,13501.4,0.3387,0.254,42.43,1437.07,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,0.3432,1.51,0.254,4.66,,,,,0.18,1.51,0.31,2.86,4.66,0.29,,,
4710347,,,,,,,10,10208.4,0.161,0.112,31.75,0.51,7411.4,0.112,0.078,23.051,0.258,2797,0.29,0.203,8.699,0.252,5,18699.9,0.199,0.139,58.159,1.155,7410.6,0.109,0.077,23.048,0.252,11289.3,0.257,0.18,35.111,0.903,,,,,,,,,,,,,,,,,,,,,Montri TGGS,Montri TGGS,,,,,,,0.203,5.49,0.077,49.97,,,,,,,,,,,,,
4710347,3/12/2017,171104601,29,34,34,64,10,10183.5,0.172,0.125,31.673,0.544,7840,0.131,0.096,23.05,0.302,2773,0.281,0.205,8.623,0.242,5,18703,0.214,0.156,58.171,1.245,14842,0.128,0.094,23.046,0.296,11293,0.27,0.197,35.125,0.949,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0.096,4.29,0.094,3.24,,,,,,,,,,,,,
4710347,9/4/2017,,36,39,39,57,10,10208.4,0.161,0.112,31.75,0.51,7411.4,0.112,0.078,23.051,0.258,2797,0.29,0.203,8.699,0.252,5,18699,0.199,0.139,58.159,1.155,14812,0.109,0.077,23.048,0.252,11289.3,0.257,0.18,35.111,0.903,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,3/2/2017,,0.203,5.49,0.077,0.01,,,,,,,,,,,,,
4710347,8/28/2019,191045321,31,34,34,61,10,10199.3,0.203,0.148,32.05,651.18,7413.8,0.144,0.105,23.39,334.34,2785.5,0.362,0.264,8.76,316.76,6,18729.4,0.231,0.169,35.13,490.29,7413.7,0.144,0.105,13.97,120.48,11315.6,0.289,0.211,21.33,369.37,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.264,5.46,0.211,5.46,,,,,4.14,0.45,5.46,3.1,1.48,5.46,,,
4710348,9/4/2017,,33,38,38,62,10,10268.4,0.18,0.279,31.936,0.574,7512.9,0.128,0.1984,23.366,0.3,2755.4,0.32,0.496,8.57,0.274,5,20043.3,0.235,0.364,62.341,1.467,7511.7,0.13,0.203,23.364,0.303,12531.6,0.299,0.463,38.977,1.164,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,3/2/2017,,0.1984,1.68,0.203,5.72,,,,,,,,,,,,,
4710348,12/8/2017,171086528,32,36,36,61,10,10252.7,0.162,0.114,31.887,0.518,7514.4,0.131,0.091,23.37,0.305,2738.3,0.25,0.175,8.517,0.213,5,20055.3,0.233,0.163,62.378,1.456,7512.1,0.126,0.088,23.367,0.295,12543.2,0.298,0.208,39.011,1.161,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0.175,1.04,0.088,5.81,,,,,,,,,,,,,
4710348,8/13/2022,,34,33,33,56,10,10259.3,0.198,0.1485,32.24,638.41,7518.5,0.1498,0.1123,23.62,252.75,2740.7,0.3315,0.2486,8.62,285.7,10,20035.8,0.2499,0.1875,62.95,1573.5,7515.1,0.1481,0.1111,23.61,349.71,12514.9,0.3108,0.2331,39.33,1222.46,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA212X / RA043X,,,0.2486,1.13,0.2331,5.58,,,,,0.92,1.13,0.84,3.76,5.58,0.81,,,
4710348,9/18/2024,,32,37,37,55,10,10249.8,0.201,0.134,32.21,648.77,7514.5,0.148,0.099,23.61,349.96,2735.4,0.347,0.232,8.6,298.81,2,20017.4,0.242,0.162,62.9,1524.94,7511,0.146,0.098,23.6,346.48,12499.9,0.301,0.201,39.28,1183.39,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.232,0.94,0.201,3.67,,,,,0.82,0.94,0.78,3.67,0.11,0.75,,,
4710349,10/10/2017,,32,32,32,68,10,10757.2,0.205,0.156,33.458,0.687,7959.3,0.133,0.101,24.756,0.329,2797.9,0.411,0.313,8.702,0.358,5,21162.8,0.224,0.17,65.819,1.472,7958.7,0.122,0.093,24.753,0.303,13204.1,0.285,0.216,41.066,1.169,,,,,,,,,,,,,,,,,,0.008,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,3/2/2017,,0.313,2.46,0.093,2.47,,,,,,,,,,,,,
4710349,7/7/2021,211023163,33,32,32,60,10,10710.5,0.2635,0.2029,33.66,886.88,7963.5,0.152,0.117,25.02,380.23,2746.8,0.5776,0.4448,8.64,499.03,2,21169.4,0.2911,0.2241,13.3,77.42,7960.2,0.1504,0.1158,5,15.05,13205.7,0.3764,0.2898,8.3,62.48,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/18/2018,,0.4448,2.52,0.2898,2.49,,,,,1.69,0.62,2.52,0.92,0.03,2.49,,,
4710349,8/17/2023,,29,33,33,63,10,10738.4,0.2004,0.1503,33.74,676.15,7950.5,0.1488,0.1116,24.98,371.59,2787.5,0.3457,0.2593,8.77,303.08,6,21074.5,0.2631,0.1973,39.73,627.19,7950.4,0.1474,0.1106,14.99,132.57,13123.5,0.3336,0.2502,24.74,495.12,,,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,1/22/2023,,0.2593,2.35,0.2502,2.36,,,,,1.96,0.85,2.35,0.46,0.65,2.36,,,
4710350,11/24/2016,,36,33,34,62,10,10220.3,0.186,0.13,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.296,0.204,8.424,0.246,5,19747,0.229,0.16,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,3/2/2015,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
4710350,11/24/2016,,36,33,34,62,10,10220.3,0.186,0.13,31.787,0.951,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,10,19747,0.229,0.16,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Chanin Sornbunthong,TIS,ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
4710350,12/24/2016,,36,33,34,62,10,10220.3,0.186,0.13,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,5,19747,0.229,0.16,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2015,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
4710350,7/9/2019,,,38,37,,10,10221,0.2098,0.1448,32.12,673.95,7511.3,0.1513,0.1044,23.6,356.93,2709.3,0.3765,0.2598,8.52,320.8,5,19731,0.2368,0.1634,31,367.02,7511.5,0.1502,0.1036,11.8,88.52,12219.3,0.2897,0.1999,19.2,278.03,,,,,,,,,,,,,,,,,,,,,Mr. jirasak S,,CMT,,Testrano 600,DA193X,2/16/2018,,0.2598,4.6,0.1999,6.97,,,,,4.48,4.6,4.44,6.07,6.97,4.56,,,
4711343,1/14/2019,181100891,31,38,38,64,5,4957.9,0.2918,0.1955,7.79,113.69,3666.7,0.2131,0.1428,2.88,15.34,1292.9,0.3348,0.2243,2.04,34.07,2.5,8068.2,0.3073,0.2059,6.34,48.71,3666.3,0.2131,0.1428,2.88,15.34,4401.7,0.3929,0.2633,3.46,33.99,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2243,3.53,0.2633,0.1,,,,,0.91,3.53,0.09,0.03,0.02,0.1,,,
4711343,9/16/2024,,33,33,33,64,6,4980.5,0.2941,0.2185,9.39,164.21,3681.5,0.2344,0.1758,6.94,97.57,1298.2,0.4526,0.3395,2.45,66.61,4,8109.8,0.2941,0.2206,10.19,119.93,3680.6,0.2313,0.1734,4.63,42.78,4427.1,0.3488,0.2616,5.57,77.67,,,,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,6 Year PM Transformer,0.3395,3.13,0.2616,0.55,,,,,0.46,3.13,0.49,0.55,0.55,0.49,,,
4803167,10/8/2023,,,,30,,3,3568,0.419,0.323,3.37,42.32,2278,0.51,0.393,2.15,32.86,1290,0.23,0.177,1.22,8.39,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,0.393,0,0,0,,,,,0,0,0,-,-,-,,,
4803168,5/28/2022,,30,40,40,71,2.5,3437.1,0.431,0.275,10.81,465.95,2191,0.501,0.319,6.88,354.02,1246.1,0.285,0.182,3.92,111.92,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.319,0.01,0,0,,,,,0,0.01,0,-,-,-,,,
4803168,4/30/2025,,32,33,33,40,3,3444,0.462,0.346,3.249,45,2192,0.381,0.285,2.066,24,1252,0.575,0.431,1.183,20,100,8034,0.575,0.431,0.253,0,2192,0.382,0.286,0.069,0,5842,0.652,0.489,0.183,0,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,0.431,0.48,0.489,0.05,,,,,0.2,0.48,0.05,0,0,0.05,,,
4803321,5/28/2022,,30,32,30,59,5,5467.6,0.454,0.363,17.19,780.4,3645,0.465,0.371,11.45,533.47,1822.7,0.43,0.344,5.74,246.93,2.5,9039.6,0.466,0.372,28.41,1324.16,3644.8,0.464,0.37,11.45,532.17,5394.8,0.467,0.373,16.95,791.99,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.371,0.04,0.373,0.02,,,,,0.01,0.04,0,0.01,0.01,0.02,,,
4803321,4/30/2025,,,,,,6,5467,0.42,0.336,10.311,260,3647,0.431,0.345,6.875,178,1820,0.385,0.308,3.437,79,3,9042,0.481,0.385,8.524,123,3647,0.431,0.345,3.437,44,5394,0.51,0.408,5.087,78,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,็Hitachi Energy,GPSC,,,,,0.345,0.11,0.408,0.08,,,,,0,0.11,0.05,0.03,0,0.08,,,
4810106,5/25/2022,,33,38,38,62,10,10999.9,0.2142,0.1435,34.57,740.49,8070.5,0.1576,0.1056,25.35,399.66,2929.3,0.3565,0.2388,9.21,328.37,10,19637,0.2565,0.1719,61.7,1582.69,8070.3,0.1565,0.1048,25.35,396.72,11566.7,0.3254,0.218,36.35,1182.85,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2022,,0.2388,0,0.218,0.02,,,,,0,0,0,0,0.02,0,,,
4810106,3/20/2025,,29,32,32,48,10,11004.4,0.199,0.153,34.58,690.49,8079.4,0.1659,0.1277,25.38,420.99,2925,0.292,0.2252,9.2,269.01,2,19628.6,0.2498,0.1923,61.67,1540.35,8075.5,0.1648,0.1269,25.37,418.19,11554.6,0.3214,0.2475,36.31,1167.1,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.2252,0.15,0.2475,0.08,,,,,0.04,0.15,0.11,0.04,0.08,0.06,,,
4811735,10/7/2023,,31,32,32,70,10,10732.9,0.213,0.213,33.73,721.44,7879.3,0.155,0.155,24.75,385.14,2853.5,0.387,0.387,8.97,347.65,6,19463.3,0.328,0.328,61.16,2006.52,7879.3,0.15,0.15,24.75,373.65,11583.5,0.449,0.449,36.4,1636.47,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,,,,,0.387,0.02,0.449,0,,,,,0.01,0.02,0,0,0,0,,,
48310781,8/25/2018,181079108,30,-,40,60,10,1812.6,0.3527,,5.7,201.15,1241.1,0.321,,3.9,53.36,571.5,0.2957,,1.8,125.17,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,,CMT-GLOW,GLOW,TESTRANO600,DA193X,2/16/2018,,,0,0,0,,,,,0,0,0,-,-,-,,,
48310781,9/15/2018,,32,33,33,60,10,1812.6,0.3527,0.282,5.7,201.15,1241.1,0.342,0.274,3.9,126.39,571.5,0.4021,0.322,1.81,72.57,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,,,0.322,0,0,0,,,,,0,0,0,-,-,-,,,
4902687,10/9/2023,,,33,33,,6,5843,0.27,0.216,11.02,178.42,4010,0.293,0.234,"7,56",132.93,1833,0.218,0.175,3.46,45.3,3,9017,0.319,0.255,8.5,81.33,4010,0.293,0.234,3.78,33.21,5005,0.34,0.272,4.72,48.11,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,0.234,0,0.272,0,,,,,0,0,0,0,0,0,,,
4912019,5/1/2020,,,34,34,,10,-,-,-,-,-,-,-,-,-,-,2795.3,0.5,0.46,8.776,436,10,-,-,-,-,-,-,-,-,-,-,12326.69,0.29,0.27,38.73,1131,,,,,,,,,,,,,,,,,,,,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Doble M4100,,,,0.46,11.54,0.27,17.54,,,,,-,11.54,-,-,17.54,-,,,
4912019,2/22/2024,,37,33,33,60,10,9579.9,0.294,0.22,30.1,884.92,6793.8,0.218,0.163,21.34,465.84,2786.1,0.475,0.356,8.76,416.65,5,19126.3,0.255,0.191,30.05,383.53,6793.8,0.206,0.154,10.67,109.89,12332.5,0.282,0.212,19.38,273.93,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2024,,0.356,1.97,0.212,1.3,,,,,1.97,0.22,1.41,0,0,1.3,,,
4912019,3/4/2024,,30,30,30,60,10,9571.9,0.255,0.204,30.08,768.61,6792.7,0.2,0.16,21.34,428.24,2779.7,0.395,0.316,8.74,345.48,6,19072.4,0.256,0.205,35.96,553.31,6792.8,0.2,0.16,12.8,153.86,12279.6,0.288,0.231,23.15,400.93,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2023,,0.316,1.88,0.231,1.28,,,,,1.88,0.01,1.42,0.28,0.43,1.28,,,
4912020,6/26/2020,,30,30,30,88.9,10,9470,0.272,0.2176,29.75,810.3,6732,0.19,0.156,21.15,411.9,2751,0.461,0.368,8.643,398.4,10,18280,0.261,0.208,57.44,1498,6720,0.199,0.159,21.11,420.2,11570,0.298,0.238,36.34,1081,,,,,,,,,,,,,,,,,,,,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,,0.368,0.46,0.238,7.1,,,,,0.01,0.34,0.46,4.6,7.1,0.19,,,
4912020,7/14/2024,,32,42,42,57,10,9461.8,0.245,0.149,29.73,729.58,6720.8,0.165,0.101,21.11,349.11,2741.1,0.453,0.276,8.62,390.48,6,18285.4,0.291,0.177,34.57,604.03,6720.6,0.189,0.115,12.67,143.91,11614.4,0.311,0.189,21.9,408.59,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.276,0.7,0.189,6.74,,,,,0.07,0.7,0.29,4.57,6.74,0.2,,,
