serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
4912021,10/25/2023,,34,33,33,58,10,9519.1,0.214,0.16,29.92,641.02,6923.3,0.185,0.139,21.75,402.96,2595.8,0.29,0.217,237.2,8.16,6,18357.5,0.247,0.185,34.61,513.26,6923.2,0.184,0.138,13.05,144.68,11434,0.285,0.214,21.56,368.63,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2023,,0.217,2.19,0.214,2,,,,,0.15,2.19,0.62,1.01,2,0.63,,,
4912022,10/6/2023,,32,38,40,69,5,9980.9,0.36,0.2775,31.37,1130,7933.1,0.324,0.201,24.93,809,2047.8,0.498,0.384,6.44,321,2.5,14417.3,0.39,0.3,45.3,1767,7935.8,0.323,0.209,24.93,806,6481.5,0.471,0.363,20.37,961,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.384,0.04,0.363,0.01,,,,,0.01,0.04,0,0,0.01,0.01,,,
4912023,10/13/2023,,32,38,40,69,5,9926.6,0.3418,0.218,31.19,1.066,7864.2,0.281,0.182,24.7,0.696,2062.4,0.5701,0.365,6.49,0.37,2.5,14627.7,0.358,0.229,45.96,1.647,7864.7,0.282,0.181,24.71,0.697,6763,0.447,0.285,21.25,0.95,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.365,0.02,0.285,0.01,,,,,0.01,0.02,0,0,0,0.01,,,
5000574,10/5/2023,,35,34,34,63,2.5,3848.2,0.247,0.18,12.1,299,2637.8,0.217,0.156,8.29,180,1210.4,0.312,0.227,3.81,119,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.227,0.03,0,0,,,,,0.01,0.03,0.03,-,-,-,,,
5000574,11/20/2025,,30,36,36,65,3,3847,0.218,0.153,3.629,24,2641,0.197,0.138,2.489,15,1206,0.264,0.185,1.139,9,0.1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.185,0.33,0,0,,,,,0.03,0.33,0.15,-,,,,,
5000575,10/5/2023,,37,34,35,56,2.5,4144.8,0.261,0.188,13.03,341,2899.9,0.274,0.197,9.11,250,1244.9,0.232,0.167,3.92,91,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.197,0.07,0,0,,,,,0.02,0.07,0.03,-,-,-,,,
5000575,11/15/2025,,30,36,36,65,3,4139,0.227,0.159,3.904,27,2898,0.209,0.146,2.731,17,1241,0.271,0.19,1.17,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.19,0.24,,,,,,,0.12,0.24,0.03,,,,,,
5000576,10/25/2023,,34,34,34,63,2.5,3855.7,0.235,0.172,12.12,285,2662.8,0.209,0.152,8.36,175,1192.9,0.292,0.213,3.76,110,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.213,0.08,0,0,,,,,0.02,0.08,0.03,-,-,-,,,
5000576,11/15/2025,,30,36,36,65,3,3856,0.202,0.141,3.637,22,2667,0.186,0.131,2.513,14,1189,0.235,0.164,1.124,8,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.164,0.25,,,,,,,0.03,0.25,0.19,,,,,,
5000577,10/23/2023,,33,32,32,65,2.5,3972.1,0.257,0.185,12.49,322,2718.6,0.233,0.167,8.54,199,1253.5,0.311,0.225,3.95,123,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,,0.225,0.04,0,0,,,,,0,0.04,0.02,-,-,-,,,
5000577,11/15/2025,,30,36,36,65,3,3969,0.221,0.155,3.743,25,2719,0.208,0.145,2.562,16,1251,0.25,0.175,1.182,9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.175,0.16,,,,,,,0.08,0.16,0.04,,,,,,
5001700,1/31/2022,,33,32,32,72,2.5,3553,0.367,0.283,11.17,410.77,2420.6,0.341,0.252,7.6,295.57,1132.4,0.439,0.326,3.57,151.2,,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,,0.326,0.04,0,0,,,,,0,0.04,0.02,-,-,-,,,
5001700,1/31/2025,,32,32,32,44,3,3474,0.323,0.242,3.277,32,2420,0.331,0.248,2.281,23,1154,0.302,0.227,0.996,9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.248,2.22,0,,,,,,2.22,1.94,0,,,,,,
5001766,7/16/2021,,33,32,32,72,2.5,3442,0.257,0.198,10.82,278.84,2341.1,0.244,0.188,7.35,179.66,1100.9,0.286,0.22,3.47,99.18,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,,0.22,0.08,0,0,,,,,0,0.08,0,-,-,-,,,
5001769,7/15/2021,,36,39,39,77,5,5326.3,0.553,0.365,16.74,926.49,3523.4,0.512,0.332,11.07,567.49,1802.9,0.637,0.417,5.67,359,2.5,9171.3,0.542,0.359,28.82,1563.1,3523.2,0.453,0.292,11.07,501.38,5648.1,0.598,0.394,17.75,1061.73,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,11/5/2021,,0.417,0.05,0.394,0.01,,,,,0.01,0.05,0.01,0,0,0.01,,,
5011857,5/6/2018,-,36,42,42,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,42228.1,0.19,0.133,131.338,2.489,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0,0,0.133,0,,,,,-,-,-,0,-,-,,,
5011857,5/8/2021,211003691,30,40,40,52,2,107488.5,0.1286,0.0823,67.54,173.65,25771.5,0.1404,0.0899,16.19,45.49,81718.6,0.1278,0.0818,51.35,131.24,2,42460.9,0.1859,0.119,26.68,99.17,25773,0.1434,0.0918,16.19,46.43,16688.2,0.2591,0.1658,10.49,54.36,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,HV test from N bushing (Transformer side),0.0899,0.28,0.1658,1.42,,,,,0,0,0.28,0.55,1.42,0,,,
5011857,8/1/2024,30000039495,38,38,38,70,2,107575,0.2146,0.1438,337.97,7252.86,25799,0.241,0.1615,81.05,1953,81778,0.2261,0.1515,256.92,5809,2,42511,0.1946,0.1304,133.52,2598,25804,0.1553,0.1041,81.07,1259,16706,0.2632,0.1764,52.5,1381,,,,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,12/4/2023,,0.1615,0.17,0.1764,1.31,,,,,0.08,0.07,0.17,0.67,1.31,0.12,,,
5011858,1/29/2015,,30.8,38,38,53,10,13374,0.239,,43.076,1003,,,,,,2327,0.528,,7.3293,3870,5,19542,0.254,,61.564,1563,,,,,,8495,0.374,,26.762,1002,,,,,,,,,,,,,,,,,,,,,Mr. Sahanon K,Mr. Komsan K,"Genius Engineering & Service Co.,Ltd.",,,,,,,1.84,,4.47,,,,,0.47,1.84,,1.89,4.47,,,,
5011858,10/19/2016,,33,32,31,68,10,13399.5,0.198,0.185,41.673,825,11066.9,0.162,0.151,34.419,558,2332.6,0.368,0.344,7.254,267,2.5,19568.9,0.222,0.208,60.861,1351,11070.5,0.156,0.145,34.429,539,8498.4,0.307,0.287,26.432,812,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,DOBLE / M4100,101431857,3/2/2015,,0.344,2.08,0.287,4.43,,,,,0.66,2.08,0.37,1.76,4.43,0.4,,,
5011858,5/5/2018,,35,34,34,63,10,13375.9,0.181,0.132,42.047,762,11052.4,0.158,0.116,34.722,550,2323.6,0.289,0.211,7.326,212,2.5,19538.6,0.216,0.158,61.372,1328,11044.4,0.169,0.123,34.719,586,8494.2,0.278,0.203,26.653,741,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.211,1.69,0.203,4.48,,,,,0.49,1.69,0.24,1.91,4.48,0.16,,,
5011858,10/29/2019,191053767,33,30,30,59,5,13359.8,0.175,0.14,20.99,184.06,11061.9,0.163,0.131,17.38,141.98,2296.9,0.232,0.186,3.61,41.96,2,19589.2,0.216,0.172,12.31,53.07,11060.1,0.162,0.129,6.95,22.54,8523.5,0.285,0.228,5.36,30.56,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,Result test after repair oil leak.,0.186,1.53,0.228,0.3,,,,,0.3,1.53,0.05,0.1,0.3,0.09,,,
5011858,5/9/2021,211003692,35,34,34,61,2,13388.9,0.1825,0.133,42.07,767.76,11059.9,0.1592,0.1162,34.75,553.28,2325.4,0.2928,0.2137,7.32,214.15,2,19549.8,0.2106,0.1537,61.43,1293.43,11059.9,0.1589,0.116,34.75,552.21,8483.8,0.2784,0.2032,26.66,742.28,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.2137,0.31,0.2032,0.17,,,,,0.08,0.31,0.06,0.1,0.17,0.1,,,
50310092,2/27/2019,,33,35,35,51,10,3234.4,0.1814,0.1306,10.17,184.51,2195.4,0.189,0.1361,6.9,130.35,1038.3,0.165,0.1188,3.27,53.98,10,7928.2,0.2223,0.16,0.25,0.06,2195,0.1921,0.1383,0.07,0.01,5733.3,0.2272,0.1636,0.18,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,After repair oil leak.,0.1361,0.03,0.1636,0.01,,,,,0.01,0.03,0.02,0,0.01,0,,,
508038,11/15/2016,,34,42,40,57,10,9269,0.199,0.139,28.806,0.574,5879,0.134,0.103,18.261,0.246,3390,0.165,0.127,22.004,0.34,10,12945,0.151,0.116,40.26,0.606,5870.3,0.132,0.102,18.256,0.242,7074.7,0.165,0.127,22.004,0.364,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,3/2/2015,,0.103,3.45,0.102,3.7,,,,,,,,,,,,,
508038,12/15/2016,,34,42,40,57,10,9269,0.199,0.139,28.806,0.574,5879,0.134,0.103,18.261,0.246,3390,0.31,0.239,10.545,0.328,10,12945,0.151,0.116,40.26,0.606,5870.3,0.132,0.102,18.256,0.242,7074.7,0.165,0.217,22.004,0.364,,,,,,,,,,,,,,,,,,,,,Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.103,3.45,0.102,3.7,,,,,,,,,,,,,
508038,10/8/2020,201007511,27,34,34,70,10,9267.6,0.242,0.176,29.12,703.73,5882.7,0.171,0.125,18.48,316.5,3384.9,0.363,0.265,10.64,386.03,5,12969.6,0.206,0.15,20.38,209.76,5883,0.171,0.125,9.24,78.9,7086.9,0.232,0.169,11.14,129.33,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,,0.265,3.46,0.169,3.49,,,,,3.46,0.06,0.06,1.52,0.18,3.49,,,
508038,12/24/2023,,,35,35,,10,9276.5,0.216,0.155,29.15,629.84,5883,0.166,0.12,18.48,208.35,3393.1,0.3003,0.216,10.67,320.42,10,12968.3,0.185,0.133,40.75,756.38,5882.6,0.166,0.12,18.48,308.06,7085.3,0.201,0.144,22.27,447.78,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.216,3.37,0.144,3.5,,,,,3.37,0.18,0.05,1.53,0.16,3.5,,,
510049,7/18/2017,-,30,31,33,51,10,21520.1,0.218,0.1744,66.934,1.462,9260.3,0.148,0.1184,28.806,0.427,12259.8,0.271,0.2168,38.128,1.035,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,11832.6,0.159,0.1272,36.8,586,9260,0.15,0.12,28.799,0.432,2572.6,0.154,0.1232,8.001,0.154,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0.2168,1.07,0,0,0.1272,3.86,,,0,1.07,0.17,-,-,-,0,3.86,0.16
510049,8/31/2019,191036006,29,39,39,71,10,21509.9,0.427,0.3416,67.59,2885.68,9259.1,0.1609,0.1287,29.09,467.9,11883.9,0.2708,0.2166,37.34,1011.3,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,11887,0.486,0.3888,37.35,1815.38,9261.3,0.1628,0.1302,29.1,473.64,2566.5,0.2933,0.2345,8.07,236.74,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.3416,2.03,0,0,0.3888,4.09,,,0.05,2.03,0.15,-,-,-,0.46,4.09,0.18
510049,2/5/2025,,31,31,31,63,10,21490,0.2376,0.1901,67..52,1604.35,9266,0.1632,0.1306,29.11,475,12223.1,0.2945,0.2356,38.41,1131.27,,,,,,,,,,,,,,,,,6,11836.3,0.1828,0.1462,37.19,679.79,9266.6,0.1614,0.1291,29.11,469.83,2568.5,0.2572,0.257,8.08,207.76,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,10/9/2024,,0.2356,0.77,0,0,0.257,4.02,,,0.14,0.77,0.23,-,,,0.03,4.02,0.23
5101711,2/2/2022,,30,38,38,63,5,5506.6,0.189,0.144,17.31,327.09,37106,0.195,0.15,16.06,227.01,1796,0.178,0.137,5.65,100.5,2.5,8884.3,0.218,0.163,27.92,590.75,3710.7,0.193,0.148,11.66,224.9,5173.6,0.224,0.173,16.26,365.82,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,,0.15,0.01,0.173,0.02,,,,,0.01,0,0,0,0.01,0.02,,,
5101711,1/31/2025,,,,,,6,5507,0.214,0.18,10.386,134,3721,0.228,0.192,7.014,96,1786,0.192,0.161,3.372,39,3,8902,0.361,0.303,8.392,91,3721,0.228,0.192,3.507,24,5181,0.454,0.381,4.886,67,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,0.192,0.56,0.381,0.3,,,,,0.02,0.56,0.4,0.2,0.15,0.3,,,
5102852,3/8/2022,,30,32,32,74,10,8455.9,0.235,0.181,26.57,626.4,6088,0.272,0.208,19.13,521.06,2367.9,0.141,0.108,7.45,105.37,2.5,12256.9,0.257,0.198,38.52,991.99,6088.5,0.269,0.205,19.43,516.35,6168.4,0.245,0.188,19.39,475.63,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.208,0.04,0.205,0.01,,,,,0.01,0.04,0,0.01,0.01,0.01,,,
5103168,5/22/2022,,34,34,34,53,2.5,4545.9,0.443,0.323,14.29,634.14,3109.2,0.527,0.383,9.76,514.56,1436.7,0.264,0.192,4.53,119.58,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.383,0.05,,,,,,,0.02,0.05,0.01,,,,,,
5103169,5/22/2022,,34,36,34,57,2.5,4473.3,0.533,0.357,14.06,749.97,3060.1,0.516,0.344,9.61,496.67,1413.2,0.569,0.38,4.45,253.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.38,0.01,,,,,,,0.01,0.01,0,,,,,,
5103170,5/23/2022,,34,42,42,57,2.5,4563.8,1.292,0.827,14.35,1854.3,3141.7,1.471,0.937,9.87,1452.4,1422.1,0.897,0.572,4.48,401.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.937,0.02,,,,,,,0.02,0.01,0.02,,,,,,
5103171,5/23/2022,,34,38,42,69,2.5,4605.4,0.978,0.626,14.48,1416.11,3114.9,0.971,0.62,9.81,953.12,1490.5,0.986,0.631,4.67,462.99,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.631,0.03,,,,,,,0.01,0.03,0.03,,,,,,
5103176,5/14/2022,,32,50,52,65,10,8255.5,0.191,0.093,25.94,497.3,5993,0.212,0.103,18.83,399.72,2262.6,0.137,0.067,7.12,97.58,2.5,11960.5,0.206,0.101,37.58,776.27,5993.6,0.209,0.102,18.83,394.61,5966.9,0.203,0.099,18.76,381.67,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.103,0.03,0.102,0.02,,,,,0.01,0.03,0,0,0.02,0.01,,,
5110021,10/25/2022,,32,34,34,60,10,11981.1,0.2328,0.1699,37.65,876.31,8843.5,0.1617,0.1181,27.78,449.3,3137.5,0.4338,0.3167,9.87,428.01,6,21756.4,0.227,0.1657,41.02,558.73,8843.9,0.1608,0.1174,16.67,160.79,12912.3,0.2735,0.1997,24.34,399.54,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.3167,0.02,0.1997,0.01,,,,,0,0.02,0.01,0,0,0.01,,,
5110021,11/3/2025,,32,32,32,67,10,11991.9,0.216,0.166,37.71,815.22,8852.4,0.167,0.128,27.83,466.17,3139.3,0.354,0.272,9.88,350.07,6,21757.3,0.237,0.183,41.04,585.33,8852.3,0.166,0.128,16.69,166.62,12904.6,0.287,0.221,24.43,420.23,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+CP TD1,,,,0.272,0.11,0.221,0.11,,,,,0.09,0.07,0.11,0.01,0.06,0.11,,,
5110022,1/16/2023,,32,35,35,55,10,11764.3,0.207,0.149,36.97,765.36,8626.1,0.166,0.119,27.1,451.08,3138.2,0.319,0.23,9.87,315.44,6,20835,0.226,0.162,39.28,532.91,8626,0.166,0.119,16.26,161.69,12208.4,0.27,0.194,23.02,372.81,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.23,0,0.194,0,,,,,0,0,0,0,0,0,,,
5110023,8/2/2022,,31,30,30,72,10,8365.2,0.2044,0.1636,26.29,537.46,5781,0.1664,0.1331,18.16,302.19,2584.2,0.2833,0.2266,8.13,230.25,5,14697,0.2815,0.2252,23.09,324.93,5781.1,0.1654,0.1323,9.08,75.1,8916.4,0.3579,0.2863,14.01,250.7,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2022,,0.2266,0,0.2863,0,,,,,0,0,0,0,0,0,,,
5110023,7/9/2025,,32,32,32,69,10,8365.6,0.201,0.155,26.29,529.78,5781.7,0.162,0.125,18.16,295.52,2583.9,0.288,0.222,8.13,234.31,6,14666.3,0.283,0.218,46.09,1306.03,5781.8,0.1622,0.1249,18.16,294.55,8883.9,0.362,0.278,27.92,1010.73,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,0.222,0.01,0.278,0.36,,,,,0,0.01,0.01,0.21,0.36,0.01,,,
512033,12/26/2012,,36.4,,40,37.4,10,9420,0.65,0.151,29.61,0.687,6167,0.65,0.131,19.36,0.391,3250,0.65,0.189,10.21,0.296,10,15800,0.65,0.135,49.65,1.031,6168,0.65,0.131,19.36,0.391,9635,0.65,0.137,30.25,0.639,,,,,,,,,,,,,,,,,,,,,Mr.Chairat P.,Mr.Witoon Khommuangpuk,ABB,,Megger/DELTA 4000,060206/2117,,,0.189,0,0.131,0,,,,,,,,,,,,,
512033,3/4/2019,191011798,34,36,36,56,10,9411.6,0.2524,0.1767,29.58,746.43,6164.6,0.1999,0.1399,19.37,387.17,3246.9,0.3505,0.2454,10.21,357.86,10,15825.4,0.2279,0.1596,49.73,113.43,6164.7,0.2148,0.1504,19.37,416.05,9660.4,0.242,0.1694,30.36,734.55,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2454,0.1,0.1694,0.26,,,,,0.09,0.1,0.04,0.16,0.26,0.05,,,
512033,7/21/2021,211028412,32,32,32,60,10,9430.3,0.25,0.2041,29.63,785.3,6170.6,0.199,0.1533,19.39,385.83,3259.5,0.3874,0.2983,10.25,397.06,10,15815.6,0.2196,0.1691,49.7,1091.47,6170.6,0.1989,0.1531,19.39,385.55,9644.4,0.2325,0.179,30.31,704.61,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.2983,0.29,0.179,0.1,,,,,0.11,0.29,0.06,0.1,0.1,0.04,,,
512033,2/9/2024,,32,30,30,68,10,9435.7,0.263,0.211,29.65,781.67,6173.7,0.197,0.157,19.4,382.92,3261.9,0.387,0.309,10.626,397.29,5,15864.9,0.249,0.199,49.85,1245.66,6173.7,0.196,0.157,19.4,380.98,9691.3,0.283,0.227,30.46,864.71,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/18/2024,,0.309,0.37,0.227,0.58,,,,,0.17,0.37,0.11,0.41,0.58,0.09,,,
5200523,10/28/2022,,30,,40,60,2.5,4420.1,1.19,0.8,13.9,1661.2,3024.7,1.2,0.8,9.5,1142.21,1395.4,1.18,0.79,4.39,518.99,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.8,0.03,0,0,,,,,0,0.03,0.02,-,-,-,,,
5200523,11/29/2025,,36,40,40,76,3,4462,1.482,0.949,4.209,187.149,3038,1.211,0.775,2.863,103.944,1425,2.07,1.32,1.346,83.859,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,1.32,2.15,,,,,,,0.95,2.15,0.46,,,,,,
5200524,1/22/2023,,37,,47,60,2.5,4582.3,0.942,0.631,14.41,1358.28,3077.4,0.95,0.636,9.67,918.94,3077.2,0.926,0.637,4.74,439.34,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.637,0.01,0,0,,,,,0.01,0.01,0.01,-,-,-,,,
5201090,10/28/2022,,31,30,28,60,5,7129.1,1.18,0.911,22.4,2653.18,4595.6,0.879,0.78,14.43,1269.67,2533.5,1.735,1.33,7.97,1383.51,2.5,11752.8,1.023,0.788,36.63,3780.51,4595.9,0.872,0.78,14.43,1259.26,7156.9,1.12,0.863,22.5,2521.25,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,1.33,0.02,0.863,0.02,,,,,0,0.02,0.01,0.01,0.01,0.02,,,
5201090,11/29/2025,,40,40,40,75,6,7065,1.487,0.952,13.325,1188.836,4599,0.956,0.612,8.668,497.046,2466,2.47,1.581,4.655,690.029,3,11720,1.329,0.93,11.049,440.574,4599,0.951,0.666,4.335,123.729,7121,1.581,1.107,6.715,318.569,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,1.581,2.65,1.107,0.49,,,,,0.9,2.65,0.09,0.27,0.49,0.09,,,
5201091,1/22/2023,,32,28,28,60,5,7038.6,0.9104,0.764,11.06,503.49,4572.2,0.907,0.762,7.18,325.69,2465.8,0.888,0.746,3.88,172.25,2.5,11787.1,0.901,0.757,9.26,208.71,4572.5,0.908,0.762,3.59,81.53,7214.6,0.9107,0.764,5.67,129.03,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,0.764,0.03,0.764,0.01,,,,,0.01,0.03,0,0,0.01,0.01,,,
5310991,9/14/2023,30000013388,32,34,34,70,10,2695.8,0.632,0.46,8.48,535.94,1178.7,0.673,0.49,3.7,249.22,1516.1,0.576,0.42,4.77,275.31,0.1,4763.4,0.509,0.371,14.97,762.2,1182.2,0.193,0.141,3.71,71.77,3581.3,0.618,0.451,11.26,696.74,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.49,3.11,0.451,0.02,,,,,0.12,2.72,3.11,0.01,0.01,0.02,,,
54001,6/14/2014,,33,33,33,56,,10370,0.193,0.147,33.1,0.64,,0.125,0.095,22.4,0.28,3480,0.336,0.256,10.7,0.36,,23000,0.169,0.128,73.5,1.24,,0.101,0.77,21.7,0.22,16110,0.197,0.15,51.8,1.02,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineer & Service Co., Ltd.",,Doble M2H-D,1654,6/14/2014,,0.256,0,0.128,0,,,,,,,,,,,,,
54001,5/9/2016,,31,38,36,47,10,10258.6,0.208,0.162,31.906,0.664,6817.9,0.162,0.126,21.205,0.343,3437,0.287,0.224,10.689,0.307,10,22816.9,0.212,0.165,70.964,1.501,6817.1,0.158,0.123,21.202,0.335,15599.8,0.233,0.182,49.752,1.161,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.224,1.24,0.123,3.17,,,,,,,,,,,,,
54001,5/9/2019,191028229,39,41,41,29,10,10241.4,0.2066,0.1302,32.18,665.1,6824.7,0.1666,0.105,21.44,357.23,3416.4,0.2873,0.181,10.74,308.65,10,22838.7,0.225,0.1402,71.76,1596.79,6824.7,0.1663,0.1048,21.44,356.55,16014.3,0.2472,0.1558,50.32,1244,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,Result test after OLTC overhaul,0.181,1.83,0.1558,0.95,,,,,1.24,1.83,0.95,0.7,0.59,0.95,,,
54001,1/24/2020,201004850,,36,36,,10,10746.48,0.18,0.131,33.77,610,6842.21,0.17,0.124,21.5,0.36,3904.35,0.242,0.144,12.28,0.24,10,22895.54,0.228,0.166,71.93,1.64,6842,0.169,0.124,21.5,0.36,16053.43,0.253,0.184,50.44,1.27,,,,,,,,,,,,,,,,,,,,,Kongsak K.,Pimchart P.,ABB,GLOW,TESTRANO 600,,,Result test after install in Glow Energy Phase 2.,0.144,0,0.184,0,,,,,0,0,0,0,0,0,,,
54001,9/14/2023,30000013388,32,38,38,70,10,10768.9,0.3177,0.2129,33.84,1075.1,6849.3,0.178,0.119,21.52,386.2,3919.2,0.559,0.374,12.32,688.9,10,22969.6,0.295,0.197,72.17,2132.11,6849.5,0.177,0.118,21.52,381.78,16120.1,0.345,0.231,50.56,1750.73,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.374,0.38,0.231,0.42,,,,,0.21,0.38,0.1,0.32,0.42,0.11,,,
54002,11/22/2016,,37,32,32,57,10,10315.4,0.203,0.14,32.082,0.652,6905.4,0.168,0.116,21.477,0.355,3410,0.28,0.144,10.605,0.297,10,23018.5,0.234,0.161,71.59,1.678,6911.7,0.167,0.115,21.496,0.395,16106.8,0.258,0.178,50.094,1.283,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.144,1.16,0.115,1.06,,,,,,,,,,,,,
54002,12/21/2017,,24,30,30,42,10,10320.7,0.201,0.161,32.099,0.645,6917.02,0.181,0.145,21.513,0.389,3403.68,0.242,0.193,10.586,0.256,5,23047.5,0.241,0.193,71.68,1.729,6913.95,0.179,0.143,21.501,0.384,16133.6,0.268,0.214,50.179,1.345,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0.193,1.34,0.143,0.9,,,,,,,,,,,,,
54002,2/3/2021,201007518,29,36,36,62,10,10325.7,0.2516,0.2013,32.45,816.47,6921.9,0.2018,0.1614,21.75,438.85,3404,0.3524,0.2819,10.7,377.2,10,23059.6,0.2526,0.2021,72.45,1830.29,6922.1,0.2189,0.1751,21.75,475.95,16137.4,0.2637,0.211,50.71,1337.29,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA193X,2/16/2018,,0.2819,1.33,0.211,0.88,,,,,0.68,1.33,0.26,0.82,0.88,0.69,,,
5513053,11/6/2019,,32,33,33,68,10,8498.3,0.1784,0.1338,26.71,476.56,6755.8,0.15,0.1125,21.22,318.32,1741.6,0.2804,0.2103,5.48,153.7,5,11653.1,0.2131,0.1598,36.62,780.21,6756.3,0.149,0.1117,21.23,316.16,4895.8,0.3005,0.2254,15.39,462.53,,,,,,,,,,,,,,,,,,,,,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/14/2019,After OLTC overhaul.,0.2103,0.12,0.2254,0.76,,,,,0.07,0.09,0.12,0.38,0.76,0.11,,,
5513053,6/11/2025,,38,38,38,,10,8495.5,0.1804,0.1209,26.7,481.63,6756,0.1526,0.1022,21.23,323.8,1739,0.2872,0.1924,5.47,157.7,6,11641,0.2207,0.1479,21.95,290.69,6756,0.1526,0.1023,12.73,116.62,4885.3,0.3137,0.2102,9.21,173.43,,,,,,,,,,,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,11/12/2024,,0.1924,0.12,0.2102,0.97,,,,,0.1,0.06,0.12,0.48,0.97,0.12,,,
5513260,3/4/2019,191011798,34,35,35,56,10,3124.5,0.2912,0.2097,9.83,286.11,1529.8,0.1912,0.1377,4.81,91.9,1593.5,0.3859,0.2778,5.02,193.53,0.1,3863.5,0.2903,0.209,0.12,0.04,1529.2,0.1977,0.1424,0.05,0.01,2334.1,0.3521,0.2535,0.07,0.03,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2778,0.05,0.2535,0.01,,,,,0.02,0.03,0.05,0.01,0,0.01,,,
5513260,2/12/2024,,34,40,40,50,5,3127.3,0.3028,0.1938,9.83,279.79,1532.5,0.19922,0.123,4.81,92.52,1594.8,0.4091,0.2618,5.02,205.34,0.1,3888.2,0.4369,0.2796,12.22,534.04,1532.2,0.1943,0.1243,4.81,93.53,2356,0.5809,0.3718,7.41,430.51,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.2618,0.23,0.3718,0.94,,,,,0.11,0.11,0.23,0.65,0.94,0.21,,,
55310126,12/25/2018,,28,50,44,65,10,2616.9,0.2215,0.1307,8.23,182.32,1643.2,0.1113,0.0655,5.16,57.43,972.9,0.3907,0.2305,3.07,119.8,0.1,7884.8,0.1761,0.1039,0.25,0.04,1642.8,0.1119,0.066,0.05,0.01,6241.8,0.1849,0.1091,0.2,0.04,,,,,,,,,,,,,,,,,,,,,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2305,0.03,0.1091,0.01,,,,,0.03,0.01,0.01,0.01,0.01,0.01,,,
56016,12/12/2021,,26,38,38,70,10,9893.8,0.2372,0.1589,31.09,0.7375,6898.4,0.1977,0.1325,21.67,0.4284,2995.4,0.3281,0.2198,9.42,0.3091,10,22137.7,0.226,0.1517,69.56,1.5753,6898.5,0.195,0.1308,21.67,0.423,15239.2,0.241,0.1612,47.89,1.1523,,,,,,,,,,,,,,,,,,,,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,TESTRANO600,DA212X / RA043X,8/17/2021,,0.2198,0.42,0.1612,0.43,,,,,0.2,0.29,0.42,0.36,0.33,0.43,,,
56016,7/20/2025,,32,53,53,62,10,9894.2,0.3227,0.1549,31.09,1003.42,6901,0.3105,0.1491,21.68,673.28,2992.8,0.3493,0.1677,9.41,328.74,10,22151.1,0.3389,0.1626,69.6,2358.27,6901.8,0.307,0.1473,21.68,665.56,15249.3,0.354,0.1699,47.92,1696.33,,,,,,,,,,,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,10/9/2024,,0.1677,0.46,0.1699,0.48,,,,,0.21,0.38,0.46,0.42,0.39,0.48,,,
56018,2/13/2017,,34,38,38,26,10,12793.4,0.18,0.121,39.789,0.718,8136.7,0.161,0.108,25.589,0.411,4656.7,0.216,0.145,14.2,0.307,5,24532.6,0.193,0.129,76.299,1.471,8231,0.154,0.103,25.599,0.359,16301.6,0.212,0.142,50.7,1.076,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,2/3/2015,,0.145,0,0.103,0,,,,,,,,,,,,,
57001,6/1/2018,,31.3,34,33,73.9,5,12860,0.22,0.22,79.87,1.76,8400,0.18,0.18,26.39,0.475,4460,0.24,0.24,53.48,1.29,10,25420,0.228,0.228,40.4,0.9213,8400,0.182,0.182,26.39,0.4809,17020,0.319,0.319,14.01,0.4469,,,,,,,,,,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,DA212X,,,0.18,2.71,0.182,2.5,,,,,,,,,,,,,
57001,1/24/2019,191001477,34,34,34,30,10,12865.9,0.2022,0.1476,40.43,817.58,8406.4,0.1878,0.1371,26.41,495.87,4459.2,0.2306,0.1684,14.02,323.31,5,25431.9,0.2115,0.1544,39.95,422.53,8406.5,0.1861,0.1358,13.2,122.84,17024.7,0.2254,0.1645,26.75,301.43,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Pimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,,0.1684,2.69,0.1645,2.52,,,,,0.87,2.69,0.08,1.65,2.52,0.08,,,
57005,6/11/2019,191030988,34,40,36,68,1,45300.9,0.2999,0.2099,142.33,4268.8,4965.7,0.18,0.126,15.6,280.76,40333,0.314,0.2198,126.72,3978.82,5,9967.2,0.2644,0.185,31.32,827.96,431.2,0.4165,0.2916,1.35,56.23,9535.9,0.2589,0.181,29.97,775.8,5,10360.8,0.2983,0.2088,32.56,971.27,431.2,0.4164,0.2915,1.35,56.21,9929.3,0.2935,0.2054,31.2,915.64,,,,,Mr.Chaichaleom W.,Mr.Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2019,Test included plugin HV power cable (GIS),0.2198,203.34,0.2916,98.59,0.2915,97.74,,,40.65,203.34,73.86,78.5,39.46,98.59,72.9,48.05,97.74
57011,,,30,32,32,60,0.5,172163,0.3915,0.3015,540.88,21175.8,10763.3,0.1249,0.0962,33.81,422.21,161400,0.4093,0.3151,507.07,20753.5,5,33281.6,0.2209,0.1701,104.57,2310.18,10764.5,0.2061,0.1587,33.82,696.96,22517.1,0.228,0.1756,70.75,1613.22,,,,,,,,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600/TD1,DA212X,7/21/2020,,0.3151,Infinity,0.1756,Infinity,,,,,1088.63,Infinity,Infinity,3.15,Infinity,58.27,,,
57011,10/31/2018,181090677,32,35,35,68,-,-,-,-,-,-,,,,,,-,-,-,-,-,10,33172.2,0.2374,0.2374,104.31,2478.5,26120.15,0.2561,0.2561,70.53,1807.75,,,,,,,,,,,,,,,,,,,,,,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0,0,0.2561,2.81,,,,,-,-,,2.81,,1.26,,,
57012,5/15/2016,,32,40,40,50,,,,,,,,,,,,,,,,,5,30760,0.157,0.146,56.672,1.502,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Doble/M4100,101431857,2/3/2015,,,,0,7.08,,,,,,,,,,,,,
57012,6/2/2019,191028244,35,45,43,56,1,98533.5,0.1773,0.1188,30.97,54.91,11189.8,0.1649,0.1105,3.52,5.8,87339.3,0.1809,0.1212,27.45,49.67,5,30812.9,0.1632,0.1094,48.14,395.04,11194.5,0.1667,0.1117,17.58,146.6,19617.5,0.1685,0.1129,30.82,259.65,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.1212,0,0.1129,7.26,,,,,0,0,0,7.26,0,0,,,
57012,3/18/2022,,28,34,34,67,1,98765.9,0.1694,0.1237,31.03,52.57,11211.7,0.1708,0.1247,3.52,6.02,87549.6,0.171,0.1249,27.51,47.07,5,30891.5,0.1648,0.1203,48.53,399.79,11215.7,0.1738,0.1269,17.62,153.09,19675,0.1668,0.1217,30.91,257.74,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Jirasak S.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.1249,0.24,0.1269,7.53,,,,,0.24,0.24,0.2,7.53,0.29,0.19,,,
6012333,10/1/2018,,33,32,32,75,10,9577,0.175,0.133,30.08,525,6301,0.153,0.116,19.79,302,3283,0.205,0.157,10.31,211,10,16440,0.22,0.167,51.64,1135,6301,0.159,0.121,19.78,314,10150,0.272,0.207,31.89,867,,,,,,,,,,,,,,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,,0.157,1.11,0.207,1.17,,,,,0.93,0.79,1.11,1.08,1.17,1.11,,,
6012333,8/3/2023,,31,40,40,61,10,9590.8,0.172,0.11,30.14,517.99,6312,0.143,0.092,19.83,285.04,3278.8,0.225,0.144,10.31,232.39,5,16497.5,0.211,0.135,25.92,274.08,6312,0.142,0.091,9.91,70.69,10185.5,0.253,0.162,16,202.92,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,0.144,1.29,0.162,1.53,,,,,1.07,0.66,1.29,1.43,1.53,1.29,,,
6110201,4/24/2023,,,,,,10,13603.8,0.167,0.112,42.75,713.33,9744.8,0.149,0.099,30.61,456.9,3859,0.212,0.142,12.13,257.43,6,23573.8,0.199,0.133,74.07,1476.2,9744.7,0.148,0.099,30.61,453.53,13828.7,0.236,0.158,43.45,1026.96,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,0.142,0.01,0.158,0.01,,,,,0.01,0,0.01,0,0.01,0.01,,,
6110202,8/19/2024,,36,38,38,63,10,10951.5,0.181,0.116,34.41,624.2,7650.7,0.114,0.09,24.04,346.93,3300.6,0.265,0.169,10.38,275.18,10,18331.3,0.26,0.166,57.6,1501.1,7650.5,0.144,0.09,24.03,347.43,10680.3,0.345,0.221,33.56,1158.68,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,1/15/2024,,0.169,0.02,0.221,0.01,,,,,0,0.02,0.01,0,0,0.01,,,
6110203,4/25/2023,,38,38,38,50,5,6347.1,0.208,0.14,19.95,416,4645,0.164,0.109,14.59,240,1702.1,0.328,0.219,5.36,176,5,9304.7,0.216,0.145,29.24,634,4646.2,0.165,0.11,14.6,241,4658.5,0.268,0.182,14.64,393,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,"TESTRANO 600, CP TD1","GA635A, RA043X",3/9/2023,,0.219,0.01,0.182,0.01,,,,,0,0.01,0,0.01,0.01,0,,,
6110204,4/25/2023,,38,36,36,50,2.5,4310.8,0.473,0.331,13.55,641,2960.5,0.441,0.308,9.3,410,1350.3,0.531,0.371,4.25,226,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,"TESTRANO 600, CP TD12","GA635A, CC522D",3/9/2023,,0.371,0.02,0,0,,,,,0.02,0.02,0.02,-,-,-,,,
6110289,9/30/2018,,29.5,28,28,32,10,2176,0.47,0.395,6.835,0.322,1375,0.25,0.21,4.32,0.088,802.3,0.523,0.439,2.521,0.132,10,4518,0.475,0.399,14.19,0.674,1373,0.206,0.173,4.312,0.088,3144,0.507,0.468,9.877,0.551,,,,,,,,,,,,,,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,,0.439,0,0.468,0,,,,,0,0,0,0,0,0,,,
6110289,8/3/2023,,32,39,39,61,5,2165.2,0.189,0.125,6.81,128.9,1373.9,0.183,0.121,4.32,79.17,791.3,0.198,0.13,2.5,49.53,0.1,4511.6,0.3165,0.289,14.18,448.87,1373,0.177,0.117,4.31,76.63,3138.9,0.385,0.254,9.87,380.13,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,0.13,1.37,0.289,0.16,,,,,0.5,1.37,0.08,0.14,0.16,0,,,
615007,7/3/2015,,,31.8,31.8,,10,10940,0.34,0.26,-,-,6506,0.21,0.16,-,-,2803,0.55,0.42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Atit Jantapornsom,,ABB,,,,,,0.42,0,0,0,,,,,0,0,0,-,-,-,,,
615007,3/4/2017,,31,41,41,42,5,8323.4,0.321,0.241,25.983,0.835,6396.6,0.367,0.275,19.97,0.732,1926.8,0.171,0.128,6.013,0.103,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Doble / M4100,101431857,0017-02-23,,0.275,31.26,0,0,,,,,,,,-,-,-,,,
615007,12/3/2020,191019509,30,36,36,62,10,9312.4,0.192,0.134,29.27,562.16,6514.7,0.172,0.12,20.47,351.83,2797.6,0.2382,0.167,8.8,209.6,5,14794,0.191,0.134,46.49,890.31,6514.9,0.177,0.124,20.47,362.53,8279.1,0.2,0.14,26.02,521.25,,,,,,,,,,,,,,,,,,,,,,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.167,0.21,0.14,1.82,,,,,0.21,0.19,0.13,1.18,1.82,0.39,,,
6310535,6/1/2022,,34,34,34,60,10,11410.6,0.158,0.115,35.49,0.561,7599.17,0.135,0.099,23.634,0.318,3811.8,0.207,0.151,11.856,0.246,10,19256.55,0.239,0.174,59.893,1.431,7597.09,0.138,0.101,23.267,0.326,11660,0.289,0.211,36.264,1.049,,,,,,,,,,,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Doble M4100,121532128,,,0.151,0,0.211,0,,,,,0,0,0,0,0,0,,,
6310535,1/7/2026,,,,,,10,11433.7,0.165,0.132,35.93,592.99,7615.9,0.157,0.125,23.93,376.37,3817.5,0.181,0.145,12,217.52,6,19321.5,0.239,0.191,36.43,524.08,7615.8,0.156,0.125,14.36,134.99,11705.3,0.293,0.234,22.07,388.6,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,10/2/2025,,0.145,0.22,0.234,0.39,,,,,0.2,0.15,0.22,0.34,0.39,0.25,,,
6310537,11/27/2025,,29,30,30,45,10,11587.1,0.1686,0.1349,36.46,615.64,7706.7,0.1666,0.1332,24.23,403.82,3880.2,0.1748,0.1399,12.21,213.52,6,19272,0.2028,0.1622,36.35,442.31,7706.5,0.1663,0.133,14.53,145,11566,0.2318,0.1854,21.82,303.45,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GPSC,,"CPC100, CP TD1",UA353B,,,0.1399,0.48,0.1854,0.75,,,,,0,0.48,0.07,0,0.75,0.01,,,
6410130,12/9/2021,,,,24.1,,10,5188.16,-,-,-,-,3859.37,0.165,0.15,12.003,198,1328.79,0.291,0.265,4.133,120,10,8107.24,-,-,-,-,3859.37,0.165,0.15,12.003,198,4247.87,0.205,0.187,13.212,271,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.265,0.06,0.187,0.02,,,,,0.02,0.06,0.01,0.02,0.02,0.01,,,
6410131,12/13/2021,,,,24.5,,10,5106.53,-,-,-,-,3795.98,0.16,0.144,11.807,189,1310.55,0.314,0.283,4.076,128,10,8111.27,-,-,-,-,3795.98,0.16,0.144,11.807,189,4315.29,0.213,0.192,13.421,285,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.283,0.04,0.192,0.03,,,,,0.03,0.04,0.03,0.02,0.01,0.03,,,
6410137,12/14/2021,,,,24.6,,10,-,-,-,-,-,3950.54,0.178,0.16,12.287,219,1333.79,0.308,0.27,4.149,128,10,-,-,-,-,-,3950.54,0.178,0.16,12.287,219,4196.9,0.244,0.22,13.053,319,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.27,0,0.22,0,,,,,-,0,0,-,0,0,,,
6512362,5/7/2023,,32.9,38,38,,10,,,,,,7758.74,0.135,0.09,24.132,0.327,4371.52,0.127,0.085,13.597,0.172,10,,,,,,,,,,,10986.4,0.59,0.107,34.169,0.544,,,,,,,,,,,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,Doble M4000,325-001-T0-01,,SAT,0.09,0.14,0.107,0.07,,,,,,0.13,0.14,,0.07,,,,
6512363,10/10/2023,,36,36,36,,10,,,,,,7724.4,0.136,0.095,24.026,0.327,4334.78,0.123,0.086,13.482,0.166,10,,,,,,,,,,,11502.1,0.172,0.12,35.773,0.616,,,,,,,,,,,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,Doble M4000,325-001-TD-01,,,0.095,0.17,0.12,0.06,,,,,,0.17,0.12,,0.06,,,,
667001,5/8/2024,,32,32,32,49,10,7795.8,0.248,0.191,24.5,608.16,3555.9,0.228,0.175,11.17,255.09,4239.9,0.261,0.201,13.33,348.17,8.28,17810.3,0.224,0.173,46.34,862.65,3555.8,0.231,0.178,9.25,177.47,14254,0.225,0.173,37.09,691.45,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,,,,0.201,1.43,0.178,0.88,,,,,0.98,1.43,0.45,0.79,0.88,0.45,,,
76460027_1,10/23/2015,-,25,-,-,47,2.5,1649.6,0.197,0.176,5.13,101,1306.4,0.143,0.128,4.063,58,343,0.375,0.335,1.067,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,-,TIS,-,Doble/M4100,101431857,,,0.335,0.04,0,0,,,,,0.04,0,0.03,-,-,-,,,
78140107_2,10/25/2015,-,28,-,-,39,2.5,1657.8,0.221,0.177,5.156,114,1319.9,0.122,0.098,4.104,50,337.9,0.609,0.485,1.051,64,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101431857,,,0.485,0.27,0,0,,,,,0.05,0.27,0.07,-,-,-,,,
78140107_3,10/24/2015,,27,-,-,39,2.5,1658.3,0.219,0.09,5.158,113,1323.1,0.13,0.104,4115,53,335,0.525,0.42,1.042,55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101431857,,,0.42,0.02,0,0,,,,,0.02,0,0.01,-,-,-,,,
9624007,12/15/2015,-,37,-,-,54,5,10834.8,0.139,0.127,33.698,0.469,8827.7,0.138,0.126,27.455,0.38,2007.1,0.143,0.13,6.242,0.089,2.5,18388.3,0.221,0.201,57.19,1.261,8827.4,0.137,0.125,27.455,0.377,9560.9,0.298,0.271,29.735,0.885,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101401854,,,0.13,0,0.271,0,,,,,0,0,0,0,0,0,,,
9624007,8/29/2018,-,34,42,45,61,5,10865.2,0.139,0.101,33.795,0.469,8831.3,0.138,0.1,27.469,0.378,2033.9,0.144,0.105,6.326,0.091,2.5,18391.3,0.226,0.165,57.198,1.294,8830.7,0.147,0.107,27.465,0.403,9560.6,0.3,0.219,29.733,0.891,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.105,1.34,0.219,0.04,,,,,0.28,1.34,0.04,0.02,0,0.04,,,
9624007,8/9/2021,211007491,32,40,40,64,6,10838,0.1447,0.0926,20.43,177.46,8833.2,0.1429,0.0914,16.65,142.71,2004.1,0.1504,0.0962,3.78,34.13,2,18400,0.2356,0.1508,11.56,54.48,8829.9,0.1416,0.0907,5.55,15.72,9562.1,0.3229,0.2066,6.01,38.81,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,,0.0962,0.15,0.2066,0.06,,,,,0.03,0.15,0.06,0.06,0.01,0.03,,,
9640548,12/15/2015,,30,,,67,,13020.5,0.224,0.176,40.495,0.905,7145,0.196,0.157,22.222,0.435,5875.5,0.257,0.206,18.273,0.47,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M4100,101401854,,,0.206,0,,,,,,,,,,,,,,,
9640548,10/31/2018,,35,35,32,58,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18701.9,0.313,0.238,58.165,1.82,-,0.424,0.322,0.896,0.038,-,0.311,0.236,57.269,1.782,5,19315.6,0.314,0.239,60.073,1.887,-,0.391,0.297,0.895,0.035,-,0.313,0.238,59.178,1.852,,,,,,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0,0,0.322,2.59,0.297,1.66,,,-,-,-,2.59,-,-,1.66,-,-
9640548,8/15/2024,,40,40,40,50,2,151338.1,0.0887,0.0568,475.94,4217.94,7159,0.1984,0.127,22.5,446.52,144175.7,0.0833,0.0533,452.95,3771.42,2.5,11559.1,0.4219,0.27,36.32,1532.59,,,,,,,,,,,2.5,19057,0.3291,0.2106,59.88,1970.75,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,5/1/2025,3 Year PM Transformer,0.127,0.2,0.27,39.79,0.2106,0.29,,,0,0,0.2,39.79,-,,0.29,,
9640548,8/15/2025,,36,40,40,61,2,151338,0.0887,0.0568,475.45,4217.9,7159,0.2234,0.143,22.49,502.47,144175,0.8833,0.0533,452.95,3771.42,2.5,11559,0.4219,0.27,36.32,1532.5,288,0.4056,0.2596,0.91,36.72,11270,0.4223,0.2703,35.42,1495.7,2.5,19057,0.3291,0.2106,59.88,1970,7180,0.2327,0.1489,22.56,524.83,11873,0.3947,0.2526,37.31,1472,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,,,,0.143,0.2,0.2703,0.01,0.2526,0.29,,,0,0,0.2,0,0.01,0,0.29,0,0
9640549,6/2/2017,,35,45,35,54,5,19264,0.346,,59.915,2.076,299.8,0.472,,0.932,0.044,18964.2,0.345,,58.983,2.032,5,18713.8,0.357,,58.203,2.076,300.8,0.492,,0.935,0.046,18413,0.354,,57.268,2.03,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Weerachai Kulala,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,3/2/2017,,,3.05,,3.87,,,,,,,,,,,,,
9640549,10/25/2018,181089215,31,40,25,65,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18704.6,0.329,0.25,58.174,1.913,299.8,0.472,0.359,0.933,0.04,18404.8,0.327,0.249,57.241,1.869,5,19292.1,0.328,0.249,60.002,1.971,299.1,0.378,0.287,0.933,0.04,18404.8,0.328,0.249,59.069,1.935,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,,,0,0,0.359,0.54,0.287,3.28,,,-,-,-,0.01,0.01,0.54,0.25,2.86,3.28
9640549,11/1/2020,,35,45,45,65,10,20137,0.2072,0.1181,63.27,1310.84,14283,0.1853,0.1056,44.87,831.33,5853,0.2606,0.1485,18.4,479.51,5,18736.8,0.2961,0.1688,58.87,1743.11,7134.5,0.1799,0.1025,22.41,403.16,11602.3,0.3675,0.2095,36.46,1339.95,5,19278.4,0.301,0.1716,60.57,1823.33,7158.5,0.1809,0.1031,22.48,406.56,12119.9,0.372,0.212,38.09,1416.77,,,,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,,,0.1485,0,0.2095,0.01,0.212,0.01,,,0,0,0,0,0,0.01,0,0,0.01
9640549,8/27/2023,,30,40,40,60,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18750,0.288,0.251,58.9,1697,7240,0.179,0.102,22.73,416,11510,0.354,0.308,36.17,1281,5,19320,0.294,0.256,60.7,1787,7260,0.1,0.1,22.82,428,12060,0.359,0.312,37.88,1359,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TRAX,,,ไม่ได้ทดสอบ PF ด้าน HV side ที่ติด GIS,0,0,0.308,0.79,0.312,0.5,,,-,-,-,0.07,0.79,,0.22,0.5,
97.2.4074,11/11/2020,,28,34,34,65,,38.75,,5,HV,LV,,0.1937,,31.83,616.47,6.92,LV,5,HV,,,81.82,,2.5,,,10133.3,0.1914,0.1397,31.84,609.4,49.98,,2.5,,,,,,,,,,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600/TD1,DA212X,7/21/2020,,5,Infinity,2.5,Infinity,,,,,Infinity,Infinity,,Infinity,Infinity,Infinity,,,
9724074,10/27/2018,181090679,34,40,40,54,5,12321.1,0.1899,0.1215,19.38,184.31,10102.8,0.1841,0.1178,15.9,146.52,2217.6,0.2097,0.1342,3.49,36.64,2.5,25947.8,0.2364,0.1513,20.43,120.98,10101.1,0.1831,0.1172,7.94,36.38,15844.9,0.2681,0.1716,12.47,83.72,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.1342,2.31,0.1716,1.26,,,,,0.88,2.31,0.56,0.66,0.28,1.26,,,
9724075,8/28/2014,,28,,,60,10,10625,0.084,,16.52,139,,,,,,2274,0.112,,3.54,40,5,24474,0.065,,22.84,148,,,,,,16119,0.075,,15.04,113,,,,,,,,,,,,,,,,,,,,,Mr. Itsared P.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,91121178,8/28/2014,,0,Infinity,,Infinity,,,,,Infinity,Infinity,,Infinity,Infinity,,,,
9724075,5/18/2016,,32,40,38,52,10,10622.5,0.165,0.153,33.037,545,8363.4,0.153,0.142,26.011,398,2259.1,0.209,0.194,7.026,147,5,24491.5,0.23,0.214,76.17,1754,8364.3,0.173,0.161,26.012,449,16127.2,0.26,0.242,50.158,1305,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,5/18/2016,,0.194,Infinity,0.242,Infinity,,,,,Infinity,Infinity,Infinity,Infinity,Infinity,Infinity,,,
9724075,6/2/2019,191028248,34,40,40,58,5,10656,0.173,0.1107,16.74,144.81,8371.7,0.1613,0.1032,13.15,106.06,2283.4,0.2153,0.1378,3.59,38.66,2.5,24532.27,0.235,0.1504,19.27,113.23,8368.7,0.1602,0.1025,6.57,26.32,16161.1,0.2751,0.1761,12.7,87.32,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.1378,1.73,0.1761,1.88,,,,,1.73,0.41,0.1,1.88,0.26,0.05,,,
9724075,10/17/2023,,33,33,33,50,5,10727,0.209,0.161,16.85,175.73,8384,0.133,0.173,13.17,113.86,2343,0.338,0.26,3.68,62.18,2.5,24561,0.246,0.189,19.29,118.55,8382,0.172,0.321,6.58,28.32,16177,0.284,0.219,12.71,90.36,,,,,,,,,,,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,,0.26,3.03,0.321,2,,,,,2.41,3.03,0.25,2,0.36,0.21,,,
9724076,6/11/2019,191030991,30,30,30,70,5,11028,0.1784,0.1374,17.33,154.56,8684.6,0.1475,0.1136,13.64,100.61,2342,0.2938,0.2262,3.68,54.12,2.5,24383.6,0.2271,0.1749,19.15,108.75,8681.6,0.1469,0.1131,6.82,25.04,15698.7,0.2717,0.2092,12.33,83.77,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2262,1.17,0.2092,0.26,,,,,0.52,1.17,0.24,0.26,0.25,0.22,,,
EDP004301,2/8/2018,,32,-,32,54,10,8734.5,0.497,0.377,27.156,1.349,5772.5,0.506,0.405,18.13,0.917,2960.8,0.539,0.431,9.32,0.502,10,14980.9,0.555,0.444,47.1,2..616,5773,0.525,0.42,17.15,0.9,9207.9,0.573,0.458,29.95,1.716,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.431,0.08,0.458,0.06,,,,,0,0.08,0.02,0.06,0.06,0.05,,,
EDP008001,6/21/2018,181071638,30,38,38,65,10,11590,0.228,0.153,36.41,830.08,7468,0.2052,0.137,23.47,481.54,3702,0.2693,0.18,12.94,348.41,10,17900,0.2902,0.194,56.23,1.63,7470,0.205,0.137,23.47,481.15,10420,0.238,0.238,32.76,1.16,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2/16/2018,,0.18,3.76,0.238,0.67,,,,,3.76,0,0,0.67,0.58,0.67,,,
EDP008001,3/14/2019,191013282,34,35,35,65,10,11589,0.2262,0.1628,36.42,823.66,7473.8,0.2094,0.1507,23.48,491.55,4115,0.2572,0.1862,12.94,332.79,10,17892.6,0.2947,0.2122,56.22,1657.05,7473.7,0.2091,0.1506,23.48,491.03,10418.4,0.3573,0.2572,32.74,1169.62,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.1862,11.16,0.2572,0.72,,,,,3.75,11.16,0.08,0.63,0.56,0.72,,,
EDP008001,7/24/2019,191003237,34,40,40,56,10,11599.9,0.2303,0.1612,36.45,839.45,7473.4,0.2007,0.1405,23.48,471.1,4126.5,0.2858,0.2001,12.97,370.78,5,17909.3,0.3174,0.2222,28.14,446.55,7473.8,0.1992,0.1395,11.74,116.93,10435.7,0.401,0.2807,16.4,328.72,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2001,3.85,0.2807,0.73,,,,,3.85,0.28,0.07,0.73,0.73,0.73,,,
EDP008001,5/9/2025,,35,37,37,56,10,11616.7,0.289,0.199,36.5,1055.74,7482.2,0.207,0.143,23.51,486.75,4134.2,0.437,0.301,13,568.69,2,17911.2,0.304,0.21,11.26,68.59,7478.7,0.205,0.141,4.7,19.31,10423.9,0.375,0.259,6.55,49.24,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.301,4,0.259,0.79,,,,,4,0.47,0.19,0.74,0.62,0.79,,,
EDP011601,3/11/2019,191013291,34,45,45,55,10,11501.5,0.2035,0.1588,36.14,735.65,7376.8,0.2046,0.1596,23.17,474.05,4124.5,0.2023,0.1578,12.97,262.27,10,17116,0.2611,0.2037,53.78,1404.33,7374.9,0.2024,0.1578,23.17,468.8,9740.8,0.3075,0.2398,30.61,941.11,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.1596,0,0.2398,0,,,,,0,0,0,0,0,0,,,
EDP011601,8/2/2021,211028715,33,35,35,67,10,11368.8,0.2148,0.1439,35.72,767.27,7381,0.1372,0.1372,23.19,474.93,3990.9,0.3202,0.2145,12.54,401.39,10,17110.6,0.28,0.1876,53.76,1505.3,7380.9,0.205,0.1373,23.19,475.26,9728.9,0.338,0.2265,30.57,1033.4,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/2/2018,,0.2145,3.24,0.2265,0.12,,,,,1.15,3.24,0.06,0.03,0.12,0.08,,,
EDP011601,8/2/2021,211028715,31,38,38,67,10,11368.8,0.2148,0.1439,35..72,767.27,7381,0.2048,0.1372,23.19,474.93,3990.9,0.3202,0.2145,12.54,401.39,10,17110.6,0.28,0.1876,53.76,1505.3,7380.9,0.205,0.1373,23.19,475.26,9728.9,0.338,0.2265,30.57,1033.4,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.2145,3.24,0.2265,0.12,,,,,1.15,3.24,0.06,0.03,0.12,0.08,,,
EDP011601,10/7/2025,,33,46,46,60,10,11515,0.225,0.126,36.19,814.34,7381.9,0.2028,0.1136,23.19,470.26,4134.1,0.2696,0.151,13,350.37,2,17127.3,0.3017,0.169,53.82,1623.66,7378.5,0.2068,0.1158,23.18,479.26,9740,0.0.3563,0.1995,30.61,1090,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,,0.151,0.23,0.1995,0.07,,,,,0.12,0.23,0.07,0.07,0.01,0.05,,,
ET8712/1,2/1/2018,,35,35,34,54,10,18701.5,0.24,0.175,58.121,1392,14589.9,0.194,0.142,45.27,880,4111.6,0.398,0.291,12.851,512,5,27096.6,0.561,0.409,84.32,4730,14589.5,0.216,0.157,45.22,975,12507.1,0.96,0.701,39.1,3755,,,,,,,,,,,,,,,,,,,,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,DOBLE / M4100,101431857,,,0.291,0,0.701,0,,,,,0,0,0,0,0,0,,,
ET8712/1,10/27/2023,,,,,,10,18644.4,0.302,0.227,58.58,1774.22,14609.3,0.294,0.221,45.89,1350.7,4034.8,0.339,0.255,12.69,431.24,5,27095.9,0.321,0.241,42.57,683.67,14609.2,0.292,0.219,22.95,336,12485.8,0.356,0.267,19.62,349.84,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,,Hitachi,GPSC,,,,,0.255,1.87,0.267,0.17,,,,,0.31,1.87,0.13,0,0.17,0.14,,,
ET8712_2,8/11/2024,,39,34,34,43,10,17919,0.299,0.218,56.3,1686.73,14025.3,0.299,0.218,44.06,1319.82,3893.2,0.303,0.221,12.24,371.78,6,28695,0.3196,0.233,54.1,1037.19,14024.2,0.2999,0.218,26.43,475.66,14670.3,0.3415,0.249,27.66,566.72,,,,,,,,,,,,,,,,,,,,,Polasart T.,Jirasak Suksakun,Hitachi Energy,GPSC,TESTRANO 600,,,,0.221,1.18,0.249,0.14,,,,,0.15,1.18,0.14,0.02,0.07,0.14,,,
ET8713/1,11/11/2023,,,,,,10,21601,0.383,0.295,67.87,2599.27,17149.4,0.352,0.271,53.88,1898.94,4452.1,0.506,0.39,14,709.1,6,30819.5,0.341,0.262,96.83,3305.02,16259.2,-1.99,-1.533,51.05,-10163.99,14559.5,2.905,2.237,46.71,13282.83,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,Mr.Pimchart P.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.39,0.34,2.237,5.38,,,,,0.14,0.34,0.15,0.61,5.32,5.38,,,
ET8713/1,2/4/2024,,34,48,48,57,10,21660.5,0.194,0.104,68.06,1322.36,17201.2,0.191,0.103,54.04,1032.46,4459.3,0.209,0.113,14.02,293.67,5,30997.6,0.076,0.041,97.4,743.38,16694.1,-1.438,0.776,52.42,-7537.23,13924.4,0.511,0.276,43.67,2231.09,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/5/2024,,0.113,0.48,0.776,2.85,,,,,0.42,0.48,0.4,0.03,0.72,2.85,,,
FC203816,8/25/2019,191043906,33,-,36,56,3,3378.5,0.2755,0.2066,3.19,26.34,2510.5,0.2165,0.1624,2.37,15.37,868.1,0.4421,0.3315,0.82,10.89,0.1,7257.9,0.38,0.285,0.23,0.09,2510,0.02132,0.1599,0.08,0.02,4747.6,0.4645,0.3484,0.15,0.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr. Methee M.,Glow,GLOW-CMT,TESTRANO600,DA193X,2/16/2018,,0.3315,0,0.3484,0,,,,,0,0,0,0,0,0,,,
JD85034202,6/1/2013,,30,,-,65,10,7300,0.149,0.119,22.8,340,4550,0.111,0.0987,14.4,160,2750,0.214,0.171,8.4,180,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Nipen B,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1654,,,0.171,0,0,0,,,,,0,0,0,-,-,-,,,
JD85034202,1/11/2017,,30,32,32,72,10,7269.2,0.213,0.166,22.608,481,4554.6,0.136,0.106,14.165,192,2714.6,0.342,0.267,8.443,289,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.267,1.29,0,0,,,,,0.42,1.29,0.1,-,-,-,,,
JD85034202,1/8/2019,,32,33,33,58,10,7288.95,0.177,0.129,22.67,0.401,4553.21,0.132,0.096,14.162,0.187,2735.74,0.252,0.184,8.508,0.214,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,3/2/2017,,0.184,0.52,0,0,,,,,0.15,0.52,0.07,-,-,-,,,
