serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
JD85034202,1/25/2023,,30,30,28,60,10,7319.6,0.163,0.137,23,0.376,4558.8,0.14,0.117,14.32,0.2,2760.8,0.202,0.169,8.68,0.175,0.5,-,0.211,0.1775,49.13,1.038,,0.141,0.118,14.32,0.202,,0.24,0.201,34.01,0.835,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTANO 600,GA635A,2/26/2022,,0.169,0.39,0.201,0,,,,,0.27,0.39,0.19,-,,,,,
JD85034202,1/9/2026,,25,25,25,65,10,7332,0.312,0.277,23.044,718,4561,0.139,0.124,14.329,200,2769,0.52,0.462,8.708,452,0.4,15641,0.211,0.188,1.967,2,4561,0.139,0.124,0.573,0.01,11080,0.24,0.213,1.393,1,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,0.462,0.69,0.213,0.05,,,,,0.44,0.69,0.24,0.04,0.03,0.05,,,
K810289,11/28/2019,191057169,32,32,-,55,2.5,1624.9,1.594,1.2274,1.28,50.96,1143.9,0.07,0.0539,0.9,1.57,480.9,5.2111,4.0125,0.38,49.58,0.5,3025.9,1.5465,1.1908,0.48,3.68,1145.5,1.1338,0.873,0.18,1.02,1880.9,1.8421,1.4184,0.3,2.72,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,4.0125,1.1,1.4184,0,,,,,1.1,0,0,0,0,0,,,
K810290,11/28/2019,191057168,33,33,-,47,3,1267,0.2622,0.1966,1.2,9.41,983.1,0.057,0.427,0.93,1.58,283.9,0.9854,0.739,0.27,7.99,0.1,2613.4,0.1677,0.1257,0.08,0.01,983.8,0.0478,0.0358,0.03,0,1629.4,0.2288,0.1715,0.05,0.05,,,,,,,,,,,,,,,,,,,,,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.739,0,0.1715,0,,,,,0,0,0,0,0,0,,,
K810290,11/28/2019,191057168,33,34,33,47,3,1267,0.2622,0.1966,1.2,9.41,983.1,0.057,0.0427,0.93,1.58,283.9,0.9854,0.739,0.27,7.99,0.1,2613.4,0.1677,0.1257,0.08,0.01,983.8,0.0478,0.0358,0.03,0,1629.4,0.2286,0.1715,0.05,0.01,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.739,0,0.1715,0,,,,,0,0,0,0,0,0,,,
K810291,11/23/2019,191057170,29,29,-,50,3,1001.7,0.0616,0.0505,0.95,1.75,770.8,0.0327,0.0268,0.73,0.71,230.9,0.1551,0.1272,0.22,1.03,0.1,1976,0.0543,0.0446,0.06,0,771.3,0.0305,0.025,0.02,0,1204.6,0.0714,0.0586,0.04,0,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,CMT-ENGIE GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.1272,0,0.0586,0,,,,,0,0,0,0,0,0,,,
PBE0579,12/13/2015,,34,-,-,52,5,8784.8,0.456,0.424,27.322,1246,7783.4,0.479,0.445,24.208,1160,1001.4,0.275,0.256,3.114,86,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101401854,,,0.445,0.45,0,0,0,0,,,0.38,0.45,0.38,-,-,-,-,-,-
PBE0579,8/29/2018,,33,-,40,64,5,8751.2,0.453,0.294,27.217,1233,7754.3,0.474,0.308,24.116,1144,996.9,0.287,0.187,3.101,89,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.308,0,0,0,0,0,,,0,0,0,-,-,-,-,-,-
PBE0580,12/13/2015,,34,-,-,52,5,8804.1,0.425,0.395,27.382,1163,7844.5,0.447,0.415,24.397,1090,959.6,0.245,0.229,2.985,73,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101401854,,,0.415,0.88,0,0,0,0,,,0.87,0.79,0.88,-,-,-,-,-,-
PBE0580,8/29/2018,,31,-,38,58,5,8728.1,0.435,0.291,27.148,1180,7776,0.451,0.302,24.187,1092,952.1,0.297,0.199,2.961,88,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,6/2/2017,,0.302,0,0,0,0,0,,,0,0,0,-,-,-,-,-,-
PBJ1198,6/20/2015,,33,,,53,2.5,8833.4,0.398,0.286,27.474,1093,7604.1,0.417,0.3,23.651,986,1229.3,0.279,0.2,3.823,107,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,,,Doble / M4100,101431857,,,0.3,0.24,0,0,,,,,0.22,0.07,0.24,-,-,-,,,
PBJ1198,6/1/2017,,38,,45,50,2.5,8852.7,0.392,-,27.532,1079,7622.5,0.41,-,23.706,973,1230.2,0.277,-,3.826,106,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0,0,0,0,,,,,0,0,0,-,-,-,,,
PBJ1200,8/19/2012,,33,-,-,50,3,8820,1.97,1.407,27.2,5360,7680,2.216,1.583,23.8,5060,1140,0.882,0.63,3.4,300,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,,7/5/2011,,1.583,1.96,0,0,,,,,1.81,0.8,1.96,-,-,-,,,
PBJ1200,6/20/2015,,33,,,53,2.5,8663.3,0.618,0.444,26.944,1665,7532.4,0.657,0.43,23.427,1538,1130.9,0.316,0.227,3.517,127,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,101431857,,,0.444,0,,,,,,,0,0,0,,,,,,
PBJ1200,6/20/2015,,33,,,53,2.5,8663.3,0.618,0.444,26.944,1665,7532.4,0.657,0.43,23.427,1538,1130.9,0.316,0.227,3.517,127,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,101431857,,,0.444,0,,,,,,,0,0,0,,,,,,
PBJ1200,6/5/2017,,29,,45,62,2.5,8686.7,0.398,0.3184,27.015,1076,7557.9,0.412,0.3296,23.508,968,1127.8,0.308,0.2464,3.507,108,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.3296,0.34,0,0,,,,,0.27,0.27,0.34,-,-,-,,,
PBJ1200,10/26/2018,181090534,34,-,38,63,5,8640,0.518,0.347,27.17,1.41,7520,0.539,0.361,23.61,1.27,1130,0.383,0.256,3.55,0.136,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,,0.361,0.27,0,0,,,,,0.27,0.08,0.16,-,-,-,,,
PBK1325,9/2/2014,,33,,,60,3,8437,0.531,0.379,27.87,1479,7433,0.438,0.313,24.481,,1004,1.201,0.858,3.39,407,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,91121178,,,0.858,0,0,0,,,,,0,0,0,-,-,-,,,
PBK1325,9/2/2014,,33,,,60,3,8437,0.531,0.379,27.87,1479,7433,0.438,0.313,24.481,,1004,1.201,0.858,3.39,407,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,91121178,,,0.858,0,0,0,,,,,0,0,0,-,-,-,,,
PBK1325,6/4/2016,,34,,38,46,5,8471.9,0.437,0.312,26.349,1152,7345.9,0.423,0.302,22.847,965,1126,0.533,0.374,3.502,187,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.374,12.15,0,0,,,,,0.41,12.15,1.17,-,-,-,,,
PBK1325,12/5/2017,,31,,38,60,5,8399.8,0.401,0.269,26.214,1047,7357.2,0.4,0.268,22.881,915,1042.6,0.407,0.273,3.243,132,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.273,3.84,0,0,,,,,0.44,3.84,1.02,-,-,-,,,
PBL1465,9/2/2014,,33,,,45,3,8697,0.523,0.374,27.2,1412,7591,0.42,0.3,23.58,991,1106,1.224,0.874,3.44,568,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,91121178,,,0.874,0,0,0,,,,,0,0,0,-,-,-,,,
PBL1465,6/4/2016,,34,,38,52,5,8779.6,0.551,0.394,27.306,1504,7527.5,0.544,0.389,23.412,1296,1252.1,0.533,0.381,3.894,208,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.394,13.21,0,0,,,,,0.95,13.21,0.84,-,-,-,,,
PBL1465,12/5/2017,,30,,38,58,5,8726.1,0.557,0.373,27.139,1511,7553,0.558,0.374,23.491,1310,1173.1,0.551,0.369,3.648,201,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2017,,0.374,6.07,0,0,,,,,0.33,6.07,0.5,-,-,-,,,
PP0016B01,4/1/2015,,39,,,38,5,4988.6,0.234,0.18,15.576,0.364,3659.3,0.202,0.155,11.442,0.232,1329.3,0.318,0.244,4.134,0.132,2.5,8140.9,0.265,0.203,25.319,0.671,3659.9,0.199,0.153,11.382,0.226,4481,0.319,0.245,13.937,0.445,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,TIS Engineering and Service Co. Ltd,,Doble / M4100,101431857,,,0.244,0,0.153,0,,,,,,,,,,,,,
PP0016B01,4/1/2015,,,,,,5,18781.8,0.283,0.208,58.416,1.652,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M4100,101431857,,,0.208,276.49,,,,,,,,,,,,,,,
PP0016B01,2/13/2021,211006132,28,32,32,72,2,-,0.197,0.151,74.71,293.9,-,0.241,0.157,4.33,17.65,-,0.197,0.152,70.39,277.4,5,-,0.311,0.239,29.55,459.34,-,0.207,0.16,10.82,112.41,-,0.376,0.289,18.74,352.48,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,,0.157,0,0.289,0,,,,,-,-,-,-,-,-,,,
PP0016B01,1/9/2024,30000024126,31,32,32,61,2,-,0.197,0.144,373.3,7362.3,-,0.201,0.146,21.65,435.23,-,0.197,0.144,351.64,6952.48,5,-,0.275,0.201,59.21,1630.52,-,0.204,0.149,21.66,443.49,-,0.322,0.235,37.54,1209.44,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,1/5/2024,,0.146,0,0.235,0,,,,,-,-,-,-,-,-,,,
PP0016B01,6/28/2026,,36,44,44,52,2,118014.6,0.204,0.12,370.76,7571.03,6888.5,0.181,0.107,21.64,393.03,111122.6,0.206,0.121,349.11,7203.48,5,18822.9,0.263,0.155,59.14,1558.02,6891.8,0.185,0.109,21.65,401.17,11930.9,0.314,0.185,37.49,1179.61,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.121,0.72,0.185,0.13,,,,,0.68,0.72,0.05,0.1,0.13,0.05,,,
PP0050B01,2/2/2016,,34,,,46,10,10886,0.26,0.241,33.857,0.88,7233.9,0.219,0.203,22.499,0.492,3652.1,0.341,0.317,11.358,0.388,5,18270.4,0.231,0.214,56.824,1.312,7233.7,0.212,0.197,22.498,0.478,11036.7,0.243,0.226,34.326,0.834,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101401854,,,0.317,9.77,0.197,9.6,,,,,,,,,,,,,
PP0050B01,1/16/2019,181100888,30,32,31,67,10,10790.5,0.366,0.2855,33.91,1240.92,7238.1,0.212,0.1654,22.74,482.04,3559.3,0.312,0.2433,11.19,349.1,5,18217,0.2634,0.2055,28.62,376.99,7238.5,0.2109,0.1645,11.37,119.87,10979.1,0.2959,0.2308,17.25,255.33,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,,0.2855,1.92,0.2308,0.71,,,,,0.69,1.92,0.03,0.41,0.71,0.06,,,
PP0050B01,1/5/2022,211055129,32,34,34,56,2,-,0.193,0.155,353.48,6835.79,7244.1,0.218,0.174,22.76,495.64,-,0.192,0.154,330.71,6363.03,2,18655.7,0.2322,0.1857,58.62,1361,7244.2,0.2212,0.177,22.76,503.46,11405.8,0.246,0.1968,35.84,881.63,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,HV injection from N (Transformer side) and Open Ground from GIS.,0.174,0.11,0.1968,3.15,,,,,-,-,0.11,1.99,3.15,0.14,,,
PP0050B01,9/24/2024,,32,38,38,56,2,-,0.192,0.129,70.7,272.4,7247.4,0.216,0.145,4.55,19.75,-,0.191,0.128,66.14,253.54,5,18324.3,0.236,0.158,28.79,340.12,7250.6,0.22,0.147,11.39,125.47,11073.6,0.252,0.169,17.4,219.73,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,7/18/2023,,0.145,0.15,0.169,0.23,,,,,-,-,0.15,0.18,0.15,0.23,,,
PP0084B01,11/1/2023,,,,,,5,9442.5,0.475,0.341,29.67,1409.16,5908.7,0.634,0.456,18.56,1176.88,3532.1,0.208,0.149,11.11,230.99,5,15336.7,0.633,0.455,48.19,3050.7,5908,0.633,0.456,18.56,1176.5,9428,0.631,0.454,29.63,1871.02,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,0.456,0.01,0.456,0,,,,,0.01,0,0.01,0,0,0,,,
PP0084B01,7/16/2026,,32,36,36,65,10,9417.8,0.606,0.406,29.6,1794.43,5890.8,0.811,0.543,18.51,1500.67,3526.7,0.254,0.171,11.09,284.25,5,15433.3,0.841,0.563,24.25,1019.04,5889.2,0.778,0.521,9.25,359.85,9543.9,0.876,0.587,15,657.23,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,12/15/2025,,0.543,0.29,0.587,1.23,,,,,0.26,0.15,0.29,0.63,1.23,0.32,,,
PP0102B01,5/24/2023,,31,32,32,60,10,9306.8,0.222,0.222,29.25,651.38,5880.6,0.227,0.227,18.47,420.96,3426.1,0.212,0.212,10.77,228.58,10,15382.6,0.239,0.239,48.34,1158.95,5880.6,0.227,0.227,18.47,419.78,9501.6,0.248,0.248,23.86,741.46,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,0.227,2.33,0.248,0.11,,,,,0.07,2.33,0.01,0.08,0.11,0.01,,,
PP0158B01,4/4/2023,,34,32,32,59,10,8923.5,0.191,0.147,28.04,535.2,5516.3,0.198,0.153,17.33,343.76,3407.1,0.178,0.137,10.71,190.88,10,14922.2,0.261,0.2,46.89,1221.94,5516.4,0.197,0.152,17.33,343,9405.5,0.298,0.23,29.56,882.84,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.153,1.91,0.23,0.06,,,,,0.69,1.91,0.07,0.01,0.03,0.06,,,
PP0174B01,7/24/2008,,35,,,61,10,11475,0.185,0.094,35.65,66,7830,0.21,0.107,24.3,51,3650,0.217,0.111,11.05,24,10,21850,0.219,0.112,68.4,150,7830,0.21,0.107,24.3,51,14000,0.25,0.128,44,110,,,,,,,,,,,,,,,,,,,,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,Double M2HD,,,,0.111,1.39,0.128,1.16,,,,,0.66,1.39,0.38,1.16,0,0.38,,,
PP0174B01,7/4/2024,,33,34,34,70,10,11321.4,0.287,0.209,35.58,1021.83,7777.4,0.236,0.172,24.43,577.51,3544.1,0.411,0.3,11.14,458.49,6,22099.6,0.318,0.232,41.66,797.07,7777.3,0.221,0.161,14.66,194.59,14321.7,0.372,0.271,27,602.95,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,12/27/2023,,0.3,1.55,0.271,2.31,,,,,0.69,1.55,0.29,2.31,2.3,0.29,,,
PP0181B01,3/15/2023,82452035011,32,34,34,52,10,9096.7,0.206,0.151,28.59,590.73,5588.6,0.212,0.155,17.56,373.15,3508.3,0.197,0.144,11.03,217.35,10,15224.1,0.233,0.17,47.84,1117.01,5588.5,0.212,0.155,17.56,372.03,9635,0.246,0.18,30.28,746.42,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.155,0.35,0.18,0.28,,,,,0.22,0.35,0.01,0.12,0.28,0.01,,,
PP0225B01,1/31/2022,,,,,,10,11362.5,0.215,0.161,35.71,767.1,7755.5,0.213,0.159,24.36,518.78,3607.4,0.214,0.16,11.34,242.63,6,21123.5,0.229,0.172,66.37,1525.74,7755.1,0.212,0.159,24.36,516.46,13367.9,0.241,0.181,42.01,1011.67,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,0.161,0.09,0.181,0.11,,,,,0,0.09,0.01,0,0.11,0,,,
PP0225B01,1/21/2025,,30,34,34,56,10,11371.1,0.2,0.146,35.73,715.22,7763.2,0.213,0.156,24.39,521.14,3607.8,0.171,0.124,11.34,193.73,6,21136.4,0.221,0.161,66.41,1467.63,7763,0.213,0.155,24.39,519.24,13372.9,0.226,0.165,42.02,951.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,0.156,0.11,0.165,0.1,,,,,0.08,0.08,0.11,0.06,0.08,0.1,,,
PP0286B01,4/29/2013,,34,,,45,10,,0.178,0.13,32.5,0.58,6610,0.124,0.091,20.9,0.26,,0.276,0.201,11.6,0.32,10,,0.248,0.181,58.1,1.44,6600,0.076,0.056,21,0.16,,0.345,0.252,37.1,1.28,,,,,,,,,,,,,,,,,,,,,Mr. Phanuphong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Dodle / M2H - D,1654,,,0.201,0.3,0.056,0,,,,,,,,,,,,,
PP0286B01,7/19/2014,,33,30,30,75,10,10368,32.247,0.167,32.247,0.709,6584,20.475,0.138,20.475,0.376,3784,11.769,0.217,11.769,0.336,5,18346,0.309,0.235,57.058,1.761,6582,0.184,0.14,20.475,0.376,11762,0.379,0.288,36.583,1.385,,,,,,,,,,,,,,,,,,,,,,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4000,91121178,,,0.217,0.37,0.14,0.32,,,,,,,,,,,,,
PPD0225B01,1/31/2022,,,,,,10,11362.5,0.215,0.161,35.71,767.1,7755.5,0.2129,0.1597,24.36,518.78,3607.4,0.2139,0.1604,11.34,242.63,6,21123.5,0.2299,0.1724,66.37,1525.74,7755.1,0.212,0.159,24.36,516.46,13367.9,0.2408,0.1806,42.01,1011.67,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,,,,,0.161,0.09,0.1806,0.11,,,,,0,0.09,0.01,0,0.11,0,,,
PTE 1689/01,6/4/2013,,28,34,32,56,10,16589.3,0.437,0.42,52.536,2.296,8288.8,0.253,0.253,25.781,0.652,8602.5,0.617,0.617,26.755,1.644,10,29323.3,0.348,0.334,91.201,3.17,8288.7,0.276,0.265,25.777,0.713,21034.6,0.376,0.299,65.424,2.457,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,12/12/2012,,0.617,0.06,0.265,89.98,,,,,0.06,,,0.74,89.98,,,,
PTE 1689/01,8/31/2014,,28,36,35,42,10,16834.4,0.337,0.32,52.357,1.762,8489.5,0.247,0.187,25.729,0.636,8561.5,0.423,0.402,26.628,1.126,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Pimchart P.,TIS,Glow,Doble/M4100,101431857,3/12/2014,,0.402,0.85,,,,,,,,,,,,,,,
PTE 1689/01,6/4/2016,,,,,,10,16891.3,0.437,0.42,52.536,2.296,8288.8,0.253,0.243,25.781,0.652,8602.5,0.617,0.592,26.755,1.644,10,29323.3,0.348,0.334,11.201,3.17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Pimchart P.,TIS,Glow,Doble M4100,101431857,2/10/2016,,0.592,1.88,0,0.74,,,0,0,1.88,0.05,0.1,0.74,,,,,
PTE 1689/01,6/10/2019,191030987,33,38,38,73,10,16904,0.4128,0.2766,53.12,2193,8296.7,0.2321,0.1524,26.07,605,8606.5,0.5871,0.3933,27.05,1588,5,29322,0.4033,0.2702,92.13,3716,8297.1,0.3809,0.2552,26.07,993,210230.1,0.4093,0.2742,66.06,2704,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom W,Mr. Phimchart P.,"TIS Engineering & Service Co.,Ltd",CMT-GLOW,TESTRANO 600,DA212X,4/19/2019,,0.3933,1.95,0.2742,0.74,,,,,1.95,0,0,0.74,0.1,0,,,
PTE 1689/01,7/4/2021,201022875,34,42,42,62,10,16876,0.4158,0.2536,53.03,2204.79,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.2536,1.79,0,0,,,,,1.79,-,-,-,-,-,,,
PTE 1689/01,9/10/2023,,,,,,10,17342.4,0.398,0.306,54.49,2169.383,8302.9,0.225,0.173,26.08,588.26,9039,0.56,0.431,28.41,1590.91,,,,,,,,,,,,,,,,,6,29287,0.327,0.251,55.21,1083.25,8302.9,0.225,0.173,26.08,588.26,20983.6,0.366,0.282,39.56,870,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.431,5.03,,,0.282,0.86,,,4.6,5.03,0.07,,,,0.86,0.19,0.07
PTE 1689/01,6/20/2024,,32,40,40,73,10,17320.6,0.3838,0.2457,54.42,2088.88,8309.3,0.2215,0.1418,26.1,578.32,9009.9,0.5353,0.3426,28.32,1515.74,,,,,,,,,,,,,,,,,6,29309.8,0.3417,0.2187,55.25,1132.74,8309.5,0.2657,0.1701,15.66,249.71,21000,0.3826,0.2448,39.59,908.8,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.3426,4.69,,,0.2448,0.79,,,4.47,4.69,0.15,,,,0.79,0.11,0.15
PTE 1689/02,8/18/2012,,33,38,38,50,10,14830,0.265,0.243,46.1,1.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,,7/5/2011,,0.243,Infinity,,,,,,,,,,,,,,,
PTE 1689/02,6/4/2017,,30,32,30,65,10,15881,0.367,0.367,52.476,1.924,,0.253,0.253,25.721,0.61,,0.491,0.491,26.755,1.314,5,,0.308,0.308,90.205,2.781,,0.239,0.239,25.728,0.614,,0.336,0.336,64.477,2.167,,,,,,,,,,,,,,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,3/2/2017,,0.491,7.09,0.336,0,,,,,7.09,,,-,,,,,
PTE 1689/02,10/24/2018,,30,32,31,69,10,16871.9,0.378,0.295,53.05,2.005,8286.7,0.249,0.195,26.05,0.651,8584.8,0.509,0.397,26.99,1.376,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,29090.8,0.327,0.256,91.4,2.995,8287,0.236,0.184,26.03,0.616,20803.8,0.365,0.285,65.37,2.385,,,,,Chaichaloem W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,,,,0.397,2.24,0,0,0.285,0.84,,,1.09,0,2.24,-,-,-,0.84,0,0
PTE 1689/02,11/4/2020,201022873,35,39,39,53,10,16842.9,0.354,0.234,52.92,1874.57,8288.8,0.25,0.166,26.04,656.2,8553.7,0.459,0.303,26.88,1233.14,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,29080.6,0.322,0.213,91.37,2944.56,8289.1,0.265,0.175,26.04,690.23,20790.9,0.36,0.237,65.33,2350.53,,,,,,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,,0.303,2.27,0,0,0.237,0.81,,,0.92,0.36,2.27,-,-,-,0.81,0.06,0.03
PTE 1689/02,8/16/2023,,,,,,10,17269,0.438,0.302,54.26,2375.13,8287,0.221,0.152,26.03,574.98,8982,0.64,0.442,28.23,1807.03,,,,,,,,,,,,,,,,,6,29067,0.313,0.216,54.8,1029.68,8287,0.22,0.152,15.62,206,20779,0.352,0.243,39.17,827.56,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.442,4.63,0,0,0.243,0.76,,,3.47,4.63,2.24,-,,,0.76,0.12,0
PTE 1689/02,5/22/2025,,31,32,32,70,10,17286.5,0.404,0.311,54.32,2195.04,8298.8,0.225,0.173,26.07,587.08,8987.4,0.568,0.437,28.24,1605.97,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,29094.1,0.323,0.248,54.85,1063.6,8299,0.257,0.198,15.64,241.82,20794.9,0.347,0.267,39.2,817.36,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,0.437,4.69,0,0,0.267,0.85,,,3.57,4.69,2.39,-,-,-,0.85,0.04,0.14
PTE 1689/03,8/16/2012,,33,,,50,10,14620,0.292,0.268,45.95,1.34,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,,7/5/2011,,0.268,11.87,,,,,,,,,,,,,,,
PTE 1689/03,7/25/2016,,29,40,45,70,10,19216.8,0.508,,59.77,3.035,8272.8,0.218,,25.736,0.591,10944,0.718,,34.034,2.444,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,3/2/2015,,,71.44,,,,,,,,,,,,,,,
PTE 1689/03,11/3/2018,181090405,37,35,35,54,10,16873.9,0.3083,0.222,53.06,1637.15,8272.5,0.2327,0.1675,26,605.47,8601.1,0.3848,0.2771,27.04,1040.96,5,28800.2,0.316,0.2258,45.23,708.72,8272,0.2343,0.1687,13.01,152.6,20527.8,0.3427,0.2467,32.3,554.12,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193x,2/16/2018,,0.2771,0.02,0.2467,0.06,,,,,0.01,0.01,0.02,0.05,0.06,0.02,,,
PTE 1689/03,11/11/2020,201023345,35,35,35,50,10,16590.4,0.4096,0.2949,52.13,2135.41,8276.9,0.234,0.1896,26,684.79,8611.1,0.4973,0.358,27.06,1345.76,5,28802.3,0.3356,0.2416,90.49,3036.72,8276.5,0.2368,0.1705,26,615.83,20525.1,0.375,0.27,64.49,2418.7,,,,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2/16/2018,,0.358,1.69,0.27,0.08,,,,,1.69,0.11,0.03,0.04,0.08,0.04,,,
PTE 1689/03,1/26/2025,,25,25,25,60,10,16919.4,0.3394,0.3021,53.16,1804.55,8293.5,0.242,0.2154,26.05,630.6,8625.3,0.4368,0.3887,27.11,1189.99,6,28842.8,0.3109,0.2767,54.37,1014.25,8293.9,0.241,0.2145,15.63,226.06,20548.5,0.3408,0.3033,38.74,792.17,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,,0.3887,0.27,0.3033,0.25,,,,,0.25,0.27,0.23,0.1,0.04,0.25,,,
PTE 1689/04,5/13/2016,,32,40,40,46,10,17119.1,0.332,0.239,53.242,1.77,8497.7,0.218,0.157,26.429,0.573,8621.1,0.445,0.32,26.813,1.197,10,28667.4,0.305,0.22,89.159,2.717,8496.4,0.212,0.153,26.425,0.567,20171,0.343,0.247,62.734,2.15,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Doble/MC 100,101431857,3/2/2015,,0.157,0.37,0.153,0.09,,,,,,,,,,,,,
PTE 1689/04,6/13/2019,191028236,33,35,35,55,10,17097.8,0.3474,0.2501,53.72,1866.36,,0.288,0.2074,26.73,769.76,8589.7,0.444,0.32,26.99,1199.66,5,28689.6,0.3228,0.2324,45.07,727.39,8507.9,0.2358,0.1697,13.36,157.54,20181,0.36,0.2592,31.71,570.64,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,After overhaul OLTC,0.32,3.07,0.2592,3.34,,,,,3.07,0,,0.95,0.09,3.34,,,
PTE 1689/04,3/13/2022,,,,,,10,17182,0.387,0.309,53.98,2091,8517,0.283,0.226,26.76,758.73,8663.1,0.475,0.38,27.23,1295,10,28706,0.321,0.257,90.19,2901,8517.2,0.227,0.182,26.76,609.47,20188.9,0.364,0.291,63.44,2309.65,,,,,,,,,,,,,,,,,,,,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.38,3.57,0.291,3.23,,,,,3.57,0.86,3.32,0.89,0.13,3.23,,,
PTE 1689/04,7/7/2025,,31,35,35,67,10,17147,0.349,0.252,53.88,1885.48,8523.1,0.228,0.164,26.78,613.02,8623.4,0.472,0.34,27.1,1280.4,5,28712.7,0.315,0.227,90.21,2847.74,8523.2,0.227,0.163,26.78,608.65,20188.9,0.354,0.255,63.44,2246.47,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,0.34,3.36,0.255,3.16,,,,,3.36,0.4,3.25,0.87,0.13,3.16,,,
Suphon Test,11/18/2020,aaaaa,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1,97.44,2,95.24,,,,,97.3,97.37,97.44,95,95.12,95.24,,,
TP70279703,6/3/2013,,33,-,-,53,5,134100,0.093,0.087,428,4000,70000,0.107,0.0764,224,,64100,0.078,0.073,204,1600,5,117700,0.193,0.18,373,7200,70000,0.117,0.0836,223,2600,47700,0.307,0.287,150,4600,,,,,,,,,,,,,,,,,,,,,Mr. Aran P,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1654,,,0.087,38.17,0.287,0.11,,,,,22.81,38.17,0.02,0.06,0.11,0.01,,,
TP70279703,1/13/2015,,30,,,38,3,141000,0.179,0.168,547,9.8,72400,0.372,,223,8.3,68600,0.046,0.043,324,1.5,3,117600,0.318,0.297,371,11.8,79700,0.352,,256,9,37900,0.243,0.228,115,2.8,,,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Kritsada Kraisomdee,Doble/M2H-D,1654,,,0,616.55,0,22.61,,,,,,,,,,,,,
TP70279703,10/9/2016,,26,36,35,62,10,79146,0.142,0.139,246.166,3.496,70031,0.139,0.136,217.801,3.027,9087.4,0.152,0.152,28.264,0.429,5,117906,0.14,0.137,366.717,5.131,70074,0.119,0.117,217.935,2.583,47850,0.171,0.168,148.816,2.538,,,,,,,,,,,,,,,,,,,,,Mr.Aran Phimphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,3/2/2015,,0.152,5.08,0.117,2.29,,,,,,,,,,,,,
TP70279703,1/11/2017,,33,36,36,58,10,134600,0.096,0.072,432,4130,70100,0.107,0.08,211,2370,64500,0.083,0.063,211,1760,5,117400,0.193,0.145,378,7310,70100,0.116,0.087,225,2610,47300,0.307,0.23,153,4700,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.08,37.79,0.23,0.95,,,,,22.52,37.79,0.13,0.31,0.95,0.13,,,
TP70279703,1/12/2019,,33,34,34,57,5,173721.5,0.133,0.095,540.309,7.183,70012,0.185,0.136,217.746,4.036,103677,0.089,0.065,322.456,2.862,5,117767.5,0.212,0.156,366.276,7.766,70010.1,0.18,0.132,217.743,3.929,47753.5,0.244,0.179,148.525,3.621,,,,,,,,,,,,,,,,,,,,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,3/2/2017,,0.136,0.25,0.179,1.17,,,,,0,0,0.25,1.17,0,0.23,,,
TP70279703,2/2/2023,,30,33,34,59,2,174016.4,0.1406,0.1026,546.7,7687.43,70205.9,0.1908,0.1393,220.55,4208.46,103811.6,0.1155,0.0843,326.4,3766.56,5,118038.5,0.22,0.16,370.84,8159.88,70205,0.194,0.142,220.56,4289.44,47832.6,0.271,0.198,150.28,4082.61,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,5/19/2022,HV winding test include GIL,0.1393,0.28,0.198,0.28,,,,,0.17,0.13,0.28,0.23,0.17,0.28,,,
TP70279703,1/22/2026,,,,,,2,173772.5,0.138,0.1,109.19,301.66,70267.4,0.192,0.14,44.15,169.49,103506.6,0.111,0.08,65.04,144.1,5,118156.1,0.21,0.153,185.58,1955.11,70266.9,0.194,0.14,110.36,1070.8,47888.1,0.249,0.181,75.22,936.67,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CE133V,10/12/2025,Injection includes GIL.,0.14,0.36,0.181,0.37,,,,,0.03,0.16,0.36,0.33,0.28,0.37,,,
VN00408,3/21/2014,,32,,,54,10,10410,0.135,0.079,32.5,440,7930,0.163,0.095,25,0.41,2480,0.043,0.025,7.5,30,3,17030,0.467,0.271,54,2520,7850,0.175,0.101,25.2,440,9180,0.722,0.419,28,2080,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,"TIS Engineering & Serivce Co.,Ltd.",,DOBLE / M2H -D,1654,,,0.095,0,0.419,0,,,,,0,0,0,0,0,0,,,
VN00408,11/30/2018,191050219,30,34,34,60,10,10385.6,0.1725,0.138,32.64,562.96,7926.5,0.1418,0.1135,24.9,353.18,2458.6,0.2685,0.2148,7.73,207.6,3,16978.1,0.3955,0.3164,16.01,189.93,7924,0.1408,0.1127,7.47,31.56,9052.5,0.6058,0.4846,8.53,155.1,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,,0.2148,0.86,0.4846,1.39,,,,,0.23,0.86,0.04,0.3,1.39,0.94,,,
VN00408,2/5/2025,,30,30,30,40,10,10451,0.369,0.2952,32.84,1211.95,7930.7,0.1505,0.1204,24.91,374.86,2505.3,0.3248,0.2598,7.88,255.91,3,16966.7,0.4116,0.3293,15.99,197.47,7929.1,0.1447,0.1181,7.47,33.11,9038.2,0.6372,0.5098,8.52,162.88,,,,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,,0.2952,1.02,0.5098,1.54,,,,,0.39,1.02,0.01,0.37,1.54,1.01,,,
VN13700701_1,5/24/2013,-,30,-,-,79,5,1537,0.265,0.212,4.83,128,1281,0.209,0.167,4.02,84,256,0.543,0.434,0.81,44,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.434,0,0,0,,,,,0,0,0,-,-,-,,,
VN13700701_1,1/3/2015,-,26,-,-,51,5,1585.9,0.265,0.237,2.502,137,1305.6,-,-,2.056,131,280.3,0.756,0.675,0.446,6,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.675,9.49,0,0,,,,,3.18,9.49,1.92,-,-,-,,,
VN13700701_1,1/11/2019,-,23,-,-,67,5,1551.3,0.178,0.178,4.88,0.087,1281.5,0.147,0.147,1.02,0.059,269.8,0.326,0.326,0.86,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.326,5.39,0,0,,,,,0.93,5.39,0.04,-,-,-,,,
VN13700701_2,5/25/2013,-,26,-,-,40,5,1538,0.207,0.182,4.84,100,1284,0.181,0.159,4.036,73,254,0.336,0.295,0.804,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.295,0,0,0,,,,,0,0,0,-,-,-,,,
VN13700701_2,1/2/2015,-,26,-,-,53,5,1575,0.234,0.205,2.487,116,1317.54,-,-,2.077,80,257.46,0.44,0.386,0.41,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.386,2.61,0,0,,,,,2.41,1.36,2.61,-,-,-,,,
VN13700701_2,1/21/2019,-,26,-,-,56,5,1533.3,0.193,0.193,4.83,0.093,1281.2,0.161,0.161,4.03,0.065,252.1,0.35,0.35,0.8,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,Megger / MIT515,101384824,8/9/2018,,0.35,0.75,0,0,,,,,0.31,0.75,0.22,-,-,-,,,
VN13700702_1,5/23/2013,-,29,-,-,79,5,1226,0.308,0.246,3.38,104,982,0.263,0.21,2.62,69,244,0.461,0.368,0.76,35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.368,0,0,0,,,,,0,0,0,-,-,-,,,
VN13700702_1,1/10/2019,-,24,-,-,69,5,1220.5,0.247,0.247,3.84,0.095,992.2,0.235,0.235,3.11,0.073,228.3,0.301,0.301,0.73,0.022,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.301,1.04,0,0,,,,,0.45,0.13,1.04,-,-,-,,,
VN13700702_2,5/22/2013,-,26,-,-,59,5,1230,0.196,0.172,3.88,76,990,0.157,0.138,3.122,49,240,0.356,0.313,0.758,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.313,0,0,0,,,,,0,0,0,-,-,-,,,
VN13700702_2,1/20/2019,-,22,-,-,68,5,1233.6,0.347,0.347,3.89,0.135,992.3,0.202,0.202,3.12,0.063,241.3,0.935,0.935,0.77,0.072,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.935,0.54,0,0,,,,,0.29,0.54,0.23,-,-,-,,,
VN85030801_1,10/13/2016,,23,-,-,64,2.5,2781.7,0.131,0.117,8.652,0.114,2409.1,0.121,0.108,7.493,0.091,372.6,0.199,0.178,1.159,0.023,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.178,0,0,0,,,,,0,0,0,-,-,-,,,
VN85030801_1,4/29/2018,-,23,-,-,61,2.5,2770.4,0.189,0.169,8.592,0.162,2401.3,0.187,0.167,7.388,0.138,369.1,0.199,0.178,1.204,0.024,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Teerasak W.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.178,0.94,0,0,,,,,0.41,0.94,0.32,-,-,-,,,
VN85030801_2,10/16/2016,,23,,,60,2.5,2746,0.2,0.179,8.54,171,2379.1,0.192,0.171,7.399,142,366.9,0.25,0.223,1.141,29,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,3/2/2015,,0.223,0,0,0,,,,,0,0,0,-,-,-,,,
VN85030801_2,4/29/2018,-,23,-,-,61,2.5,2769.2,0.2,0.179,8.54,0.171,2397.5,0.197,0.176,7.396,0.146,371.7,0.219,0.196,1.144,0.025,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Teerasak W.,TIS,GLOW,Doble/M4100,101431857,3/2/2017,,0.196,1.31,0,0,,,,,0.84,1.31,0.77,-,-,-,,,
VN85040201_1,5/21/2013,-,26,-,-,59,5,1561,0.154,0.135,4.94,76,1253,0.126,0.11,3.968,50,308,0.267,0.234,0.972,26,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.234,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040201_1,1/5/2015,-,26,-,-,56,5,1619.5,0.329,0.294,2.554,180,1303.35,-,-,2.052,69,316.15,1.058,0.945,0.502,111,-,-,--,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.945,4.02,0,0,,,,,3.75,2.65,4.02,-,-,-,,,
VN85040201_1,1/15/2017,-,25,-,-,44,5,1546.2,0.177,0.158,4.809,85,1257,0.141,0.126,3.91,55,289.2,0.334,0.298,0.899,30,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.298,6.1,0,0,,,,,0.95,6.1,0.32,-,-,-,,,
VN85040201_1,1/15/2019,-,22,,,68,5,1534.3,0.164,0.164,4.83,0.079,1255.7,0.133,0.133,3.95,0.052,278.6,0.306,0.306,0.88,0.027,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.306,9.55,0,0,,,,,1.71,9.55,0.22,-,-,-,,,
VN85040201_2,5/20/2013,-,26,-,-,59,5,1536,0.136,0.119,4.79,65,1248,0.103,0.09,3.878,40,288,0.274,0.241,0.912,25,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.241,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040201_2,1/4/2015,-,25,-,-,58,5,1619.5,0.262,0.234,2.549,180,1303.35,-,-,1.996,69,316.15,0.666,0.595,0.553,111,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.595,9.77,0,0,,,,,5.44,9.77,4.44,-,-,-,,,
VN85040201_2,1/6/2017,-,25,-,-,44,5,1533.2,0.182,0.1625,4.769,87,1246.3,0.144,0.129,3.877,56,286.9,0.348,0.311,0.892,31,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.311,0.38,0,0,,,,,0.18,0.38,0.14,-,-,-,,,
VN85040201_2,1/6/2019,-,22,,,61,5,1548.6,0.185,0.185,4.87,0.09,1270.8,0.153,0.153,3.99,0.061,277.8,0.33,0.33,0.88,0.029,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.33,3.54,0,0,,,,,0.82,3.54,1.83,-,-,-,,,
VN85040201_3,1/5/2013,-,26,-,-,56,5,1564.32,0.163,,2.468,83,1281.81,-,-,2.019,56,282.51,0.302,,0.449,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0,14.65,0,0,,,,,1.25,14.65,5.59,-,-,-,,,
VN85040201_3,5/21/2013,-,29,-,-,43,5,1545,0.154,0.129,4.94,76,1214,0.038,0.031,3.902,15,331,0.588,0.493,1.038,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.493,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040201_3,1/15/2017,-,25,-,-,44,5,1541.1,0.161,0.144,4.793,77,1249.8,0.126,0.1125,3.885,49,291.3,0.308,0.275,0.908,28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.275,11.99,0,0,,,,,0.25,11.99,2.95,-,-,-,,,
VN85040201_3,1/15/2019,-,24,,,60,5,1550.1,0.233,0.233,5.07,0.118,1266.5,0.204,0.204,4.161,0.085,283.6,0.363,0.363,0.909,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.363,2.54,0,0,,,,,0.59,2.54,1.4,-,-,-,,,
VN85040201_4,5/20/2013,-,25,-,-,46,5,1538,0.125,0.115,4.81,60,1253,0.036,0.084,3.914,36,285,0.268,0.246,0.896,24,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Doble / M2H - D,1668,,,0.246,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040201_4,1/4/2015,-,25,-,-,58,5,1557.04,0.164,0.146,2.458,81,1271.89,-,-,2.004,54,285.12,0.299,0.267,0.454,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.267,1.51,0,0,,,,,1.24,0.04,1.51,-,-,-,,,
VN85040201_4,1/6/2017,-,25,44,-,-,5,1534.3,0.153,0.137,4.772,73,1253.4,0.115,0.103,3.898,45,280.9,0.32,0.286,0.874,28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.286,1.44,0,0,,,,,0.24,1.44,0.03,-,-,-,,,
VN85040201_4,1/6/2019,-,21.3,-,-,60.7,5,1610.1,0.231,0.231,5.07,0.117,1326.5,0.201,0.201,4.17,0.084,283.6,0.367,0.367,0.9,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.367,5.87,0,0,,,,,4.69,0.49,5.87,-,-,-,,,
VN85040202_1,5/27/2013,-,28,-,-,41,5,1680,0.32,0.268,5.37,172,1388,0.29,0.243,4.454,129,292,0.043,0.469,0.916,43,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Doble / M2H - D,1668,,,0.469,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040202_1,1/17/2017,-,24,-,-,48,5,1673.9,0.219,0.196,5.206,114,1398.4,0.179,0.16,4.349,78,275.5,0.42,0.375,0.867,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.375,5.65,0,0,,,,,0.36,5.65,0.75,-,-,-,,,
VN85040202_1,1/19/2019,-,29,,,53,5,1639.1,0.223,0.223,5.16,0.115,1382.2,0.194,0.194,4.34,0.084,256.9,0.378,0.378,0.82,0.031,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.378,6.75,0,0,,,,,2.08,6.75,1.16,-,-,-,,,
VN85040202_2,5/26/2013,,28,,,41,5,1630,0.198,0.166,5.14,102,-,0.162,0.136,4.332,70,257,0.396,0.332,0.808,32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,--,-,-,-,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.332,0,0,0,0,0,,,0,0,-,-,-,-,-,-,-
VN85040202_2,1/10/2017,,25,,,42,5,1632.6,0.212,0.189,5.19,110,1380.4,0.185,0.165,4.375,81,262.2,0.356,0.318,0.815,29,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.318,2.02,0,0,0,0,,,0.16,2.02,0.54,-,-,-,-,-,-
VN85040202_2,1/9/2019,-,27.9,,,56.8,5,1644.5,0.208,0.208,5.81,0.121,1381.2,0.177,0.177,4.97,0.088,263.3,0.393,0.393,0.84,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.393,2.45,0,0,,,,,0.89,2.45,0.6,-,-,-,,,
VN85040204_1,5/21/2013,,26,-,-,43,5,1636,0.124,0.109,5.18,64,1322,0.109,0.095,4.22,46,314,0.188,0.165,0.96,18,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.165,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040204_1,1/5/2017,,26,-,-,56,5,1680.59,0.204,0.182,2.651,109,1373.31,-,-,2.163,82,307.28,0.027,0.024,0.488,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,CPC100/EPTD1,QH574X/GH8580,,,0.182,3.88,0,0,,,,,2.73,2.14,3.88,-,-,-,,,
VN85040204_1,1/15/2017,,25,-,-,44,5,1640.7,0.176,0.157,5.101,90,1325.6,0.155,0.138,4.121,64,315.1,0.265,0.237,0.98,26,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.237,0.35,0,0,,,,,0.29,0.35,0.27,-,-,-,,,
VN85040204_1,1/15/2019,-,24,,,66,5,1637.3,0.233,0.233,5.15,0.12,1322.8,0.212,0.212,4.25,0.09,314.5,0.333,0.333,0.9,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.333,0.16,0,0,,,,,0.08,0.16,0.06,-,-,-,,,
VN85040204_2,5/20/2013,,26,-,-,43,5,1666,0.21,0.184,5.25,110,1310,0.104,0.091,4.126,43,356,0.596,0.524,1.124,67,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.524,0,0,0,,,,,0,0,0,-,-,-,,,
VN85040204_2,1/4/2015,,25,,-,58,5,1679.41,0.262,0.234,2.648,121,1337.49,-,-,2.105,74,341.92,0.047,0.042,0.543,543,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,CPC100/EPTD1,QH574X/GH8580,,,0.234,3.96,0,0,,,,,0.8,3.96,2.1,-,-,-,,,
VN85040204_2,1/6/2017,,25,-,-,44,5,1629.4,0.191,0.17,5.068,97,1317.9,0.163,0.146,4.099,67,311.5,0.31,0.277,0.969,30,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.277,12.5,0,0,,,,,2.2,12.5,0.6,-,-,-,,,
VN85040204_2,1/6/2019,-,22.1,,,63.1,5,1668.3,0.238,0.238,5.25,0.125,1342.5,0.182,0.182,4.22,0.077,325.8,0.466,0.466,1.03,0.048,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.466,8.48,0,0,,,,,0.14,8.48,2.48,-,-,-,,,
VN85042301_1,5/27/2013,,28,-,-,42,5,2070,0.135,0.134,6.51,88,1734,0.084,0.07,5.458,46,336,0.399,0.335,1.052,42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.335,0,0,0,,,,,0,0,0,-,-,-,,,
VN85042301_1,1/17/2017,,26,-,-,40,5,2057.2,0.138,0.123,6.398,88,1720.5,0.097,0.086,5.351,52,336.7,0.344,0.307,1.047,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.307,0.78,0,0,,,,,0.62,0.21,0.78,-,-,-,,,
VN85042301_1,1/19/2019,-,28,,,48,5,2059.5,0.153,0.153,6.48,0.099,1719.4,0.113,0.113,5.4,0.061,340.1,0.352,0.352,1.08,0.038,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.352,1.22,0,0,,,,,0.51,1.22,0.84,-,-,-,,,
VN85042301_2,5/26/2013,,28,,,48,5,2065,0.125,0.105,6.56,82,1729,0.085,0.071,5.5,47,336,0.33,0.277,1.06,35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.277,0,0,0,,,,,0,0,0,-,-,-,,,
VN85042301_2,1/10/2017,,26,-,-,41,5,2066.1,0.176,0.149,6.426,113,1722,0.108,0.092,5.359,58,343.2,0.515,0.438,1.067,55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2/3/2015,,0.438,2.14,0,0,,,,,0.05,2.14,0.4,-,-,-,,,
VN85042301_2,1/9/2019,,22,,,60,5,2083.8,0.164,0.164,6.57,0.108,1763.3,0.133,0.133,5.55,0.074,320.5,0.333,0.333,1.02,0.034,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.333,4.61,0,0,,,,,0.91,4.61,1.98,-,-,-,,,
VN85042302_1,6/7/2013,,30,,,62,5,1576,0.275,0.22,4.95,136,1309,0.2,0.16,4.106,82,267,0.64,0.512,0.844,54,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.512,0,0,0,,,,,0,0,0,-,-,-,,,
VN85042302_1,1/13/2017,,24,-,-,47,5,1783.7,0.319,0.285,5.479,175,1501.4,0.311,0.278,4.604,143,282.3,0.366,0.327,0.875,32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,,,0.327,14.7,0,0,,,,,13.18,5.73,14.7,-,-,-,,,
VN85042302_1,1/10/2019,,24,,,74,5,1563.8,0.258,0.258,4.92,0.127,1305.1,0.151,0.151,4.1,0.062,258.7,0.793,0.793,0.82,0.065,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.793,3.11,0,0,,,,,0.77,3.11,0.3,-,-,-,,,
VN85042302_2,6/7/2013,,30,,-,62,5,1577,0.229,0.183,4.98,114,,0.169,0.135,4.148,0.07,265,0.529,0.423,0.832,144,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.423,Infinity,,,,,,,Infinity,Infinity,,,,,,,
VN85042302_2,6/7/2013,,30,,-,62,5,1577,0.229,0.183,4.98,114,1312,0.169,0.135,4.148,0.07,265,0.529,0.423,0.832,144,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.423,0,0,0,,,,,0,0,0,-,-,-,,,
VN85042302_2,1/18/2017,,24,,,47,5,1574.3,0.186,0.166,4.896,91,1310.9,0.142,0.127,4.077,58,263.4,0.403,0.0294,0.819,33,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,,,0.166,0.6,0,0,,,,,0.17,0.6,0.08,-,-,-,,,
VN85042302_2,1/21/2019,,25.5,,,68,5,1581.6,0.205,0.205,4.98,0.102,1316.2,0.128,0.128,4.13,0.053,265.4,0.576,0.576,0.85,0.049,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,,0.576,0.32,0,0,,,,,0.29,0.15,0.32,-,-,-,,,
