serial,date,H1_tap_max_ratio,H1_max_err,H1_max_phd,H1_tap_cen_ratio,H1_cen_err,H1_cen_phd,H1_tap_min_ratio,H1_min_err,H1_min_phd,H1_tap_N1,H1_tap_rate_N1,H1_ratio1,H1_err1,H1_phd1,H1_tap_N2,H1_tap_rate_N2,H1_ratio2,H1_err2,H1_phd2,H2_tap_max_ratio,H2_max_err,H2_max_phd,H2_tap_cen_ratio,H2_cen_err,H2_cen_phd,H2_tap_min_ratio,H2_min_err,H2_min_phd,H2_ratio1,H2_err1,H2_phd1,H2_ratio2,H2_err2,H2_phd2,H3_tap_max_ratio,H3_max_err,H3_max_phd,H3_tap_cen_ratio,H3_cen_err,H3_cen_phd,H3_tap_min_ratio,H3_min_err,H3_min_phd,H3_ratio1,H3_err1,H3_phd1,H3_ratio2,H3_err2,H3_phd2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR,MAXDEV,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21,Object22,Object23,Object24,Object25,Object26,Object27,Object28,Object29,Object30
14231662_1,2/11/2019,-,-,-,28.5455,0.11,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,28.5442,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,28.5487,0.1,0.01,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,55,,0.12,0.02,,,,,,,0.11,0,0.12,0.02,0.1,0.01,,,,,,,,,,,,,,,,,,
14231662_2,2/20/2019,-,-,-,28.5469,0.11,0.02,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,28.5408,0.13,0.03,-,-,-,-,-,-,-,-,-,-,-,-,28.5492,0.1,0.01,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,24,-,50,62,,0.13,0.03,,,,,,,73.01,0.02,72.97,0.03,73.03,0.01,,,,,,,,,,,,,,,,,,
14231662_3,2/20/2019,-,-,-,28.5416,0.13,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,28.5421,0.13,0.05,-,-,-,-,-,-,-,-,-,-,-,-,28.5562,0.08,0.05,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0.13,0.05,,,,,,,0.13,0,0.13,0.05,0.08,0.05,,,,,,,,,,,,,,,,,,
14231662_4,2/20/2019,-,-,-,28.539,0.14,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,28.5421,0.13,0.05,-,-,-,-,-,-,-,-,-,-,-,-,28.555,0.08,0.06,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2018,25,-,25,56,,0.14,0.06,,,,,,,0.14,0.01,0.13,0.05,0.08,0.06,,,,,,,,,,,,,,,,,,
16266510,2/13/2017,,,,9.486,0.01,0.05,,,,,,,,,,,,,,,,,9.491,0.06,0.03,,,,,,,,,,,,,9.494,0.09,0.08,,,,,,,,,,,Mr. Anusit S.,Mr. Jarin S.,"TIS Engineering & Service Co.,Ltd.",GLOW,Raytech / Spy mark III,314151,3/5/2016,31,30,30,32,,0.09,0.08,,,,,,,0.01,0.05,0.06,0.03,0.09,0.08,,,,,,,,,,,,,,,,,,
1LKR040038TER,2/16/2018,-,-,-,-,-,-,-,-,-,5-Mar,16.84,16.837,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,16.835,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,16.837,0.02,0,-,-,-,171052399,Mr.Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Raytech Spy Mark II,314-151,3/1/2017,24,-,25,69,Operated in tap 3-5.,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.02,0.01,0.03,0.01,0.02,0,-,-,-,-,-,-
1LKR050450TER,1/14/2019,,,,16.8384,0.19,0,,,,,,,,,,,,,,,,,16.8376,0.19,0,,,,,,,,,,,,,16.8373,0.19,0.01,,,,,,,,,,181100890,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,22,-,23,76,,0.19,0.01,,,,,,,0.19,0,0.19,0,0.19,0.01,,,,,,,,,,,,,,,,,,
1LKR091729,1/25/2017,,,,29.178,0,0.02,,,,,,,,,,,,,,,,,29.172,0.02,0.01,,,,,,,,,,,,,29.176,0.01,0.01,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Raytec /SPY Mark III,314151,3/5/2016,27,,,39,,0.02,0.02,,,,,,,0,0.02,0.02,0.01,0.01,0.01,,,,,,,,,,,,,,,,,,
1LKR091729,11/30/2019,,,,,,,,,,5-Mar,29.167,29.183,0.05,0.02,,,,,,,,,,,,,,,29.176,0.03,0.04,,,,,,,,,,,,,29.163,0.01,0.07,,,,191057172,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,26,-,26,51,,0.05,0.07,,,,,,,,,,,,,,,,,,,0.05,0.02,0.03,0.04,0.01,0.07,,,,,,
1LKR091730,4/23/2014,-,-,-,-,-,-,-,-,-,5-Mar,29.167,29.17,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.17,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.172,0.02,0.01,-,-,-,-,Anusit S.,,TIS,,Ratech TR.Spy Mark II,-,7/7/2013,-,-,-,-,,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0,0.01,0.01,0.02,0.01,-,-,-,-,-,-
1LKR091730,1/24/2017,-,-,-,-,-,-,-,-,-,5-Mar,29.168,29.17,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.17,0.01,0.01,-,,-,-,-,-,-,-,-,-,-,-,29.174,0.02,0.01,-,-,-,-,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Raytech/Spymark III,314151,3/5/2016,26,-,-,35,,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0,0.01,0.01,0.02,0.01,-,-,,-,-,-
1LKR091730,11/27/2019,,,,,,,,,,5-Mar,29.1686,29.1746,0.02,0.03,,,,,,,,,,,,,,,29.1832,0.05,0.07,,,,,,,,,,,,,29.1614,0.02,0.05,,,,191057171,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,26,-,26,51,,0.05,0.07,,,,,,,,,,,,,,,,,,,0.02,0.03,0.05,0.07,0.02,0.05,,,,,,
20083122TIC003,1/24/2010,3.6479,0.11,0.1,3.3175,0.08,0.04,2.9871,0.36,0.03,,,,,,,,,,,3.6443,0.21,0.05,3.3163,0.11,0.02,2.9863,0.39,0.08,,,,,,,3.6463,0.16,0.04,3.3171,0.09,0.01,2.9887,0.31,0.05,,,,,,,,D. W. Son,,HYUDAI,,,,,,,,,,0.39,0.1,0.11,0.1,0.21,0.05,0.16,0.04,0.08,0.04,0.11,0.02,0.09,0.01,0.36,0.03,0.39,0.08,0.31,0.05,,,,,,,,,,,,
20083122TIC003,11/26/2019,3.67,0.49,0.54,3.32,0,0.3,2.99,0.07,0,,,,,,,,,,,3.65,0.05,0.55,3.31,0.3,0.3,2.99,0.07,0,,,,,,,3.67,0.49,0,3.32,0,0,2.99,0.07,0,,,,,,,191050218,Mr.Methee.M,,CMT-ENGIE GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,33,34,34,44,Inject voltage to HN bushing with ground,0.49,0.55,0.49,0.54,0.05,0.55,0.49,0,0,0.3,0.3,0.3,0,0,0.07,0,0.07,0,0.07,0,,,,,,,,,,,,
20083122TIC003,8/18/2021,3.649,0.08,0.03,3.319,0.03,0.09,2.982,0.2,0.37,-,-,-,-,-,-,-,-,-,-,3.648,0.11,0,3.316,0.12,0.03,2.993,0.17,0,-,-,-,-,-,-,3.648,0.11,0.03,3.317,0.09,0.06,2.993,0.17,0.37,-,-,-,-,-,-,211033257,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,2/16/2021,30,30,30,72,Inject from HV Neutral,0.2,0.37,0.08,0.03,0.11,0,0.11,0.03,0.03,0.09,0.12,0.03,0.09,0.06,0.2,0.37,0.17,0,0.17,0.37,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC003,12/19/2022,3.645,0.19,0.03,3.316,0.12,0.03,2.986,0.07,0.03,,,-,,,,,-,,,3.646,0.16,0.05,3.317,0.09,0.06,2.987,0.03,0.03,-,,,-,,,3.644,0.22,0.03,3.315,0.15,0.03,2.986,0.07,0,-,,,-,,,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,8/27/2021,31,34,34,66,,0.22,0.06,0.19,0.03,0.16,0.05,0.22,0.03,0.12,0.03,0.09,0.06,0.15,0.03,0.07,0.03,0.03,0.03,0.07,0,,,,,,,,,,,,
20083122TIC003,6/12/2023,3.645,0.19,0,3.316,0.12,0,2.98,0.27,0,-,-,-,-,-,-,-,-,-,-,3.645,0.19,0,3.316,0.12,0,2.98,0.27,0,-,-,-,-,-,-,3.645,0.19,0,3.316,0.12,0,2.98,0.27,0,-,-,-,-,-,-,30000002044,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,3/9/2023,30,38,38,68,,0.27,0,0.19,0,0.19,0,0.19,0,0.12,0,0.12,0,0.12,0,0.27,0,0.27,0,0.27,0,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC003,2/11/2025,3.6544,0.07,0.24,3.3089,0.33,0.03,2.9808,0.24,0.02,,,,,,,,,,,3.6631,0.3,0.36,3.31,0.3,0.2,2.9813,0.22,0.29,,,,,,,3.65,0.05,0.12,3.3165,0.11,0.23,2.99,0.07,0.31,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,29,30,30,74,,0.33,0.36,0.07,0.24,0.3,0.36,0.05,0.12,0.33,0.03,0.3,0.2,0.11,0.23,0.24,0.02,0.22,0.29,0.07,0.31,,,,,,,,,,,,
20083122TIC003,2/12/2025,3.6544,0.07,0.24,3.3089,0.33,0.03,2.9808,0.24,0.02,,,,,,,,,,,3.6631,0.3,0.36,3.31,0.3,0.2,2.9813,0.22,0.29,,,,,,,3.65,0.05,0.12,3.3165,0.11,0.23,2.99,0.07,0.31,,,,,,,,Jirasak S.,,GPSC,,TESTRANO 600,DA193X,10/9/2024,30,30,30,74,,0.33,0.36,0.07,0.24,0.3,0.36,0.05,0.12,0.33,0.03,0.3,0.2,0.11,0.23,0.24,0.02,0.22,0.29,0.07,0.31,,,,,,,,,,,,
20083122TIC008,1/25/2010,4.6395,0.05,0.01,4.2167,0.03,0,3.7951,0.03,0.02,,,,,,,,,,,4.6391,0.04,0.03,4.2167,0.03,0.03,3.7944,0.01,0.03,,,,,,,4.6405,0.07,0.02,4.2179,0.05,0.03,3.7956,0.04,0.01,,,,,,,,J. S. Jeong,,HYUNDAI,,,,,,,,,,0.07,0.03,0.05,0.01,0.04,0.03,0.07,0.02,0.03,0,0.03,0.03,0.05,0.03,0.03,0.02,0.01,0.03,0.04,0.01,,,,,,,,,,,,
20083122TIC008,11/27/2019,4.62,0.37,0,4.22,0.1,0.24,3.78,0.37,0.26,,-,-,-,-,,-,-,-,-,4.62,0.37,0.22,4.21,0.13,0.24,3.79,0.11,0,-,-,-,-,-,-,4.63,0.15,0.22,4.22,0.1,0,3.79,0.11,0.26,-,-,-,-,-,-,191050217,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,,30,36,,,0.37,0.26,0.37,0,0.37,0.22,0.15,0.22,0.1,0.24,0.13,0.24,0.1,0,0.37,0.26,0.11,0,0.11,0.26,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC008,1/11/2022,4.64,0.06,0.39,4.229,0.32,0.08,3.8012,0.19,0.43,-,-,-,-,-,-,-,-,-,-,4.622,0.33,0.02,4.2257,0.24,0.28,3.7849,0.24,0.06,-,-,-,-,-,-,4.623,0.3,0.37,4.2138,0.04,0.36,3.7828,0.3,0.49,-,-,-,-,-,-,221001520,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,35,35,35,58,,0.33,0.49,0.18,0.5,0.32,0.02,0.3,0.48,0.32,0.08,0.24,0.28,0.04,0.36,0.19,0.43,0.24,0.06,0.3,0.49,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC008,6/6/2023,4.636,0.02,0.04,4.214,0.04,0.02,3.792,0.05,0.03,-,-,-,-,-,-,-,-,-,-,4.634,0.07,0.02,4.213,0.06,0.02,3.791,0.08,0,-,-,-,-,-,-,4.633,0.09,0.06,4.212,0.09,0.05,3.791,0.08,0.03,-,-,-,-,-,-,30000002043,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,3/9/2023,30,32,32,60,,0.09,0.06,0.02,0.04,0.07,0.02,0.09,0.06,0.04,0.02,0.06,0.02,0.09,0.05,0.05,0.03,0.08,0,0.08,0.03,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC008,2/21/2025,4.625,0.26,0.29,4.2243,0.21,0.16,3.7968,0.07,0.39,,,,,,,,,,,4.6382,0.02,0.11,4.2176,0.05,0.09,3.782,0.32,0.27,,,,,,,4.6435,0.14,0.4,4.2137,0.05,0.25,3.7922,0.05,0.12,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,30,30,60,,0.32,0.4,0.26,0.29,0.02,0.11,0.14,0.4,0.21,0.16,0.05,0.09,0.05,0.25,0.07,0.39,0.32,0.27,0.05,0.12,,,,,,,,,,,,
225307,9/8/2023,3.105,0.03,0,2.76,0.04,0,2.553,0.04,0,,,,,,,,,,,3.105,0.03,0,2.76,0.04,0,2.553,0.04,0,,,,,,,3.105,0.03,0,2.76,0.04,0,2.553,0.04,0,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Ratio meter Megger/TRAX-220,1800333,,34,34,34,50,SAT,0.04,0,0.03,0,0.03,0,0.03,0,0.04,0,0.04,0,0.04,0,0.04,0,0.04,0,0.04,0,,,,,,,,,,,,
225309,9/11/2023,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,,,,,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,34,34,34,49,SAT,0.17,0,0.17,0,0.17,0,0.17,0,0.04,0,0.04,0,0.04,0,0.11,0,0.11,0,0.11,0,,,,,,,,,,,,
225310,9/8/2023,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,,,,,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,29.93,0.17,0,28.47,0.04,0,27,0.11,0,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,45,SAT,0.17,0,0.17,0,0.17,0,0.17,0,0.04,0,0.04,0,0.04,0,0.11,0,0.11,0,0.11,0,,,,,,,,,,,,
243597801,10/21/2014,,,,-,-,-,,,,5-Mar,17.022,17.017,0.03,0.01,,,,,,,,,-,-,-,,,,17.015,0.04,0,,,,,,,-,-,-,,,,17.015,0.04,0.01,,,,-,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Raytech/Spymark III,314-151,,30,-,-,62,,0.04,0.01,,,,,,,0.09,0.01,0.07,0,0.07,0.01,,,,,,,,,,,,,,,,,,
243597801,11/6/2015,,,,-,-,-,,,,5-Mar,17.022,17.015,0.04,0.01,,,,,,,,,-,-,-,,,,17.014,0.05,0.03,,,,,,,-,-,-,,,,17.019,0.02,0.02,,,,-,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,Raytech/Spymark III,314-151,,28,-,-,48,,0.05,0.03,,,,,,,0.12,0.05,0.07,0.03,0.1,0.02,,,,,,,,,,,,,,,,,,
243597801,8/29/2018,,,,,,,,,,D-F,17.0024,17.0061,0.02,0,,,,,,,,,,,,,,,17.006,0.02,0,,,,,,,,,,,,,17.0059,0.02,0,,,,,Mr Chaichaleom Waihor,Mr Primchart Promkhandee,"TIS Engineering and Service co., Ltd",ENGIE GLOW,TESTRANO 600,DA212X,4/19/2018,25,-,32,58,,0.02,0,,,,,,,,,,,,,,,,,,,0.02,0,0.02,0,0.02,0,,,,,,
243597802,10/9/2015,-,-,-,-,-,-,-,-,-,5-Mar,17.022,17.019,0.02,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.013,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,17.016,0.04,0.02,-,-,-,-,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,Raytech/Spymark III,314151,,-,-,-,-,,0.05,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.02,0.04,0.05,0.02,0.04,0.02,-,-,-,-,-,-
243597802,8/28/2018,-,-,-,-,-,-,-,-,-,D-F,17.0024,17.01,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.0088,0.04,0.02,-,-,-,-,-,-,-,-,-,-,-,-,17.0057,0.02,0.03,-,-,-,-,Mr.Chaichaleom Waihor,Pimchart P.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2018,27,-,27,53,,0.04,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.04,0.01,0.04,0.02,0.02,0.03,-,-,-,-,-,-
3011080055,6/7/2013,3.8044,0.04,0,3.6222,0.01,0,3.4403,0.01,0,20,,3.7133,,,4,,3.5313,,,3.8045,0.04,0.01,3.6222,0.01,0,3.4403,0.01,0,3.7133,,,3.5314,,,3.8043,0.03,0,3.6221,0,0,3.4403,0.01,0,3.7133,,,3.5313,,,,,,,,,,,,,,,,0.04,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3011080055,6/7/2013,3.8044,0.04,0,3.6222,0.01,0,3.44,0,0,-,-,-,-,-,-,-,-,-,-,3.8045,0.04,0.01,3.6222,0.01,0,3.44,0,0,-,-,-,-,-,-,3.8043,0.03,0,3.6221,0,0,3.44,0,0,-,-,-,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,32,-,-,68,,0.04,0.01,0.04,0,0.04,0.01,0.03,0,0.01,0,0.01,0,0,0,0,0,0,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-
3011080055,1/9/2017,-,-,-,3.6218,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,3.622,0,0.01,-,-,-,-,-,-,-,-,-,-,-,-,3.6222,0.01,0.01,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,34,32,32,68,,0.01,0.01,-,-,-,-,-,-,0.01,0.01,0,0.01,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3011080055,1/8/2019,-,-,-,3.6224,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,3.6219,0,0,-,-,-,-,-,-,-,-,-,-,-,-,3.6219,0,0.01,-,-,-,-,-,-,-,-,-,-,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,testrano 600,DA212X,4/19/2018,33,32,32,65,,0.01,0.01,-,-,-,-,-,-,0.01,0.01,0,0,0,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3011080055,1/23/2023,-,-,-,3.622,0,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,3.622,0,0.03,-,-,-,-,-,-,-,-,-,-,-,-,3.621,0.03,0.03,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2/26/2022,32,35,35,42,,0.03,0.03,-,-,-,-,-,-,0,0,0,0.03,0.03,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3011080055,1/16/2026,-,-,-,3.621,0.03,0,-,-,-,,,,,,,,,,,-,-,-,3.621,0.03,0,-,-,-,,,,,,,-,-,-,3.621,0.03,0,-,-,-,,,,,,,,,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,11/12/2024,,,,,,0.03,0,-,-,-,-,-,-,0.03,0,0.03,0,0.03,0,-,-,-,-,-,-,,,,,,,,,,,,
3011080056,6/1/2013,3.44,0.01,0,3.622,0.01,0,3.804,0.04,0,2,3.7121,3.713,0.02,0,4,3.531,3.531,0,0,3.44,0.01,0,3.622,0.01,0,3.804,0.04,0,3.713,0.02,0,3.531,0,0,3.44,0.01,0,3.622,0.01,0,3.804,0.04,0,3.713,0.02,0,3.531,0,0,,,,,,Ratect TR.Spy mark II,,,32,,,68,,0.01,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3011080056,1/9/2017,-,-,-,3.622,0,0,-,-,-,,,,,,,,,,,-,-,-,3.622,0,0,-,-,-,,,,29900,,,-,-,-,3.622,0,0,-,-,-,,,,,,,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,34,32,32,68,,0,0,-,-,-,-,-,-,0,0,0,0,0,0,-,-,-,-,-,-,,,,,,,,,,,,
3011080056,1/8/2019,,,,3.6231,0.03,0.02,,,,,,,,,,,,,,,,,3.6225,0.01,0.01,,,,,,,,,,,,,3.6223,0.01,0.02,,,,,,,,,,,Chaichalerm,Jirasak S.,TIS,Glow-CMT,TESTRANO 600,DA212X,3/19/2018,31,31,30,62,,0.03,0.02,,,,,,,0.03,0.02,0.01,0.01,0.01,0.02,,,,,,,,,,,,,,,,,,
331000H508_8727I,11/14/2012,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.022,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.02,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.022,0.12,0,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Raytech/Spymark III,-,2/7/2012,-,-,-,-,,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.12,0.01,0.11,0.01,0.12,0,-,-,-,-,-,-
331000H508_8727I,6/3/2016,-,-,-,-,-,-,-,-,-,3-Feb,17,17.001,0.01,0.05,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.009,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.01,0.06,0.05,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,28,-,-,48,,0.06,0.05,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.05,0.05,0.01,0.06,0.05,-,-,-,-,-,-
331000H508_8727I,12/1/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.01,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.01,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.012,0.06,0.01,-,-,-,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Raytech/Spymark III,314151,3/1/2017,26,-,-,51,,0.06,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0,0.05,0.01,0.06,0.01,-,-,-,-,-,-
331000H509_8727J,6/13/2017,,,,,,,,,,3-Feb,17.0024,17.02,0.1,0.02,,,,,,,,,,,,,,,17.016,0.08,0,,,,,,,,,,,,,17.016,0.08,0.02,,,,-,Mr Anusit Sara,Mr teerasak Wanthong,"TIS Engineering&Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314-151,3/1/2017,25,-,-,49,,0.1,0.02,,,,,,,,,,,,,,,,,,,0.1,0.02,0.08,0,0.08,0.02,,,,,,
332152H501_8727C,11/10/2012,,,,,,,,,,3-Feb,17.0024,17.016,0.08,0.02,,,,,,,,,,,,,,,17.012,0.06,0.02,350000,,,,,,,,,,,,17.015,0.07,0.01,,,,-,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,-,,27,-,-,49,,0.08,0.02,,,,,,,,,,,,,,,,,,,0.08,0.02,0.06,0.02,0.07,0.01,,,,,,
332152H501_8727C,11/29/2017,,,,,,,,,,3-Feb,17.002,17.008,0.04,0,,,,,,,,,,,,,,,17.008,0.04,0.01,327000,,,,,,,,,,,,17.01,0.05,0.01,,,,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314-151,3/1/2017,24,-,-,66,,0.05,0.01,,,,,,,,,,,,,,,,,,,0.04,0,0.04,0.01,0.05,0.01,,,,,,
332162H5018727A,6/17/2015,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.017,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.013,0.06,0.02,-,-,-,-,-,-,-,-,-,-,-,-,17.016,0.08,0.01,-,-,-,-,Panpong I.,,TIS,,Raytech/Spymark III,314151,,26,-,-,42,,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.09,0.02,0.06,0.02,0.08,0.01,-,-,-,-,-,-
332162H5018727A,6/9/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.001,0.01,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.015,0.08,0.01,-,,-,-,-,-,-,-,-,-,-,-,17.016,0.08,0.09,-,-,-,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Raytech/Spymark III,314151,3/1/2017,26,-,-,47,,0.08,0.09,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.08,0.08,0.01,0.08,0.09,-,-,,-,-,-
332162H501_8727B,6/18/2015,-,-,-,-,-,-,-,-,-,3-Feb,17.022,17.007,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.007,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.008,0.08,0.01,-,-,-,-,Mr. Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,25,-,-,58,,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.09,0,0.09,0.01,0.08,0.01,-,-,-,-,-,-
332162H501_8727B,6/12/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.001,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.005,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.007,0.03,0.04,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,25,-,-,48,,0.03,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.02,0.02,0.01,0.03,0.04,-,-,-,-,-,-
332162H501_8727D,11/14/2012,,,,,,,,,,3-Feb,17.002,17.03,0.16,0.03,,,,,,,,,,,,,,,17.025,0.14,0.02,,,,,,,,,,,,,17.029,0.16,0.01,,,,-,Mr.Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,-,2/7/2012,27,-,-,49,,0.16,0.03,,,,,,,,,,,,,,,,,,,0.16,0.03,0.14,0.02,0.16,0.01,,,,,,
332162H501_8727D,5/7/2016,,,,,,,,,,3-Feb,17,17.027,0.16,0.02,,,,,,,,,,,,,,,17.023,0.14,0.02,,,,,,,,,,,,,17.026,0.15,0.01,,,,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,25,-,-,47,,0.16,0.02,,,,,,,,,,,,,,,,,,,0.16,0.02,0.14,0.02,0.15,0.01,,,,,,
332162H501_8727D,11/30/2017,,,,,,,,,,3-Feb,17.002,17.01,0.05,0.02,,,,,,,,,,,,,,,17.013,0.06,0.01,327000,,,,,,,,,,,,17.014,0.07,0.02,,,,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314-151,3/1/2017,26,-,-,49,,0.07,0.02,,,,,,,,,,,,,,,,,,,0.05,0.02,0.06,0.01,0.07,0.02,,,,,,
332162H501_8727E,9/6/2014,,,,,,,,,,3-Feb,17.002,17.01,0.05,0.02,,,,,,,,,,,,,,,17.007,0.03,0.01,,,,,,,,,,,,,17.009,0.04,0.01,,,,-,Mr. narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,26,-,-,55,,0.05,0.02,,,,,,,,,,,,,,,,,,,0.05,0.02,0.03,0.01,0.04,0.01,,,,,,
332162H501_8727E,6/16/2015,,,,,,,,,,3-Feb,17.022,17.019,0.02,0.03,,,,,,,,,,,,,,,17.014,0.05,0.01,,,,,,,,,,,,,17.016,0.04,0.02,,,,-,Mr. Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,42,,0.05,0.03,,,,,,,,,,,,,,,,,,,0.02,0.03,0.05,0.01,0.04,0.02,,,,,,
332162H501_8727E,6/8/2017,,,,,,,,,,3-Feb,17.002,17.02,0.11,0.04,,,,,,,,,,,,,,,17.013,0.06,0.02,327000,,,,,,,,,,,,17.016,0.08,0.02,,,,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,25,-,-,56,,0.11,0.04,,,,,,,,,,,,,,,,,,,0.11,0.04,0.06,0.02,0.08,0.02,,,,,,
332162H502_8727F,9/6/2014,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.01,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.009,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,17.009,0.04,0.01,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,25,-,-,58,,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0.01,0.04,0,0.04,0.01,-,-,-,-,-,-
332162H502_8727F,6/19/2015,,,,,,,,,,3-Feb,17.022,17.025,0.02,0.02,,,,,,,,,,,,,,,17.021,0.01,0.01,,,,,,,,,,,,,17.023,0.01,0.01,,,,-,Mr. Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,42,,0.02,0.02,,,,,,,,,,,,,,,,,,,0.02,0.02,0.01,0.01,0.01,0.01,,,,,,
332162H502_8727F,6/12/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.013,0.06,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.009,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.01,0.05,0.02,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,,26,-,-,46,,0.06,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.06,0.02,0.04,0.01,0.05,0.02,-,-,-,-,-,-
332162H502_8727G,11/11/2012,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.016,0.08,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.011,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,17.015,0.08,0.01,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,-,2/7/2012,27,-,-,49,,0.08,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.08,0.03,0.05,0.02,0.08,0.01,-,-,-,-,-,-
332162H502_8727G,5/9/2016,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.01,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.008,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,17.01,0.05,0,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,25,-,-,47,,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0.01,0.04,0.01,0.05,0,-,-,-,-,-,-
332162H502_8727G,11/30/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.002,0,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.005,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,17.005,0.02,0.02,-,-,-,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,26,-,-,59,,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0,0.02,0.02,0,0.02,0.02,-,-,-,-,-,-
332162H502_8727H,12/1/2017,-,-,-,-,-,-,-,-,-,3-Feb,17.002,17.011,0.05,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,17.006,0.02,0.02,2020000,,-,-,-,-,-,-,-,-,-,-,17.01,0.05,0.01,-,-,-,-,Chaichaleom W.,Teerasak W.,TIS,GLOW,Raytech/Spymark III,314151,3/1/2017,25,-,-,62,,0.05,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0.03,0.02,0.02,0.05,0.01,-,-,,-,-,-
3710737,6/14/2012,100.03,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,100.02,0,0,-,-,-,-,-,-,-,-,-,-,-,,100.02,0,0.01,-,-,-,-,-,-,-,-,-,-,-,,-,Nipon B.,,TIS,,Variac/Fulke 189,-,5/23/2012,-,-,-,-,,0.01,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3710737,11/22/2016,100.12,0.1,0.1,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,100.02,0,0.01,-,-,-,-,-,-,-,-,-,-,-,-,100.03,0.01,0.09,-,-,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,32,50,-,58,,0.1,0.1,0.1,0.1,0,0.01,0.01,0.09,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3710737,2/5/2021,100.027,0,0,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,100.027,0,0,-,-,-,-,-,-,-,-,-,-,-,-,100.032,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,201007518,Mr.Jirasak Suksakun,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,30,29,29,41,,0.01,0,0,0,0,0,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3710738,7/11/2012,100.04,0.02,0.26,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,100.3,0.28,0.25,-,-,-,-,-,-,-,-,-,-,-,-,100.05,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Raytech/Spymark III,-,2/7/2012,-,-,-,-,,0.28,0.26,0.02,0.26,0.28,0.25,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3710738,11/22/2016,100.023,0,0,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,,100.02,0,0.01,-,-,-,-,-,-,-,-,,-,-,,100.03,0.01,0.01,-,-,-,-,-,-,-,-,,-,-,,-,Anusit S.,Chanin S.,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,32,50,-,58,,0.01,0.01,0,0,0,0.01,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
3710738,10/8/2020,100.03,,,-,,,-,,,-,-,-,-,-,-,-,-,-,-,100.03,,,-,,,-,,,-,-,-,-,-,-,100.03,,,-,,,-,,,-,-,-,-,-,-,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,26,34,34,70,,0,0,,,,,,,,,,,,,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-
3710738,10/28/2020,100.027,0,0,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,100.027,0,0,-,-,-,-,-,-,-,-,-,-,-,-,100.027,0,0,-,-,-,-,-,-,-,-,-,-,-,-,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,Da193X,2/16/2018,26,34,34,70,Fix tap in Tap 1.,0,0,0,0,0,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
383204884,8/1/2017,-,-,-,-,-,-,-,-,-,4,2.692,2.6968,0.18,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.697,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,2.697,0.19,0.01,-,-,-,-,Chaichaleom W.,Pimchart P.,TIS,GLOW,Raytech/Spymark III,314151,3/1/2017,34,38,-,64,,0.19,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.18,0.01,0.19,0,0.19,0.01,-,-,-,-,-,-
383204884,9/17/2024,-,-,-,-,-,-,-,-,-,4,2.692,2.695,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.695,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,2.695,0.11,0,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,,,,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.11,0,0.11,0,0.11,0,-,-,-,-,-,-
383204885,8/27/2019,-,-,-,-,-,-,-,-,-,4,2.6922,2.697,0.18,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.697,0.18,0.02,-,-,-,-,-,-,-,-,-,-,-,-,2.6975,0.2,0.02,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,30,30,30,75,,0.2,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.18,0,0.18,0.02,0.2,0.02,-,-,-,-,-,-
383204886,10/8/2017,-,-,-,-,-,-,-,-,-,4,2.692,2.698,0.22,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.698,0.22,0,-,,-,-,-,-,-,-,-,-,-,-,2.698,0.22,0,-,-,-,171089341,Chaichaleom W.,Pimchart P.,TIS,GLOW,Raytech/Spymark III,314151,3/1/2017,32,38,-,60,,0.22,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.22,0,0.22,0,0.22,0,-,-,,-,-,-
383204886,7/10/2021,-,-,-,-,-,-,-,-,-,4,2.692,2.697,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.697,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,2.697,0.19,0,-,-,-,211023164,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,32,35,35,68,,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.19,0,0.19,0,0.19,0,-,-,-,-,-,-
3902640,7/25/2015,29.892,0.38,0,28.56,0.06,0,27.226,0.28,0,,-,-,-,-,,-,-,-,-,29.891,0.39,0,28.559,0.07,0,27.226,0.28,0,-,-,-,-,-,-,29.891,0.39,0,28.559,0.07,0,27.225,0.28,0,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Raytech/Spymark III,283180,,-,-,-,-,,0.39,0,0.38,0,0.39,0,0.39,0,0.06,0,0.07,0,0.07,0,0.28,0,0.28,0,0.28,0,-,-,-,-,-,-,-,-,-,-,-,-
3902641,7/27/2015,29.889,0.39,0.02,28.559,0.07,0,27.223,0.27,0,,-,-,-,-,,-,-,-,-,29.894,0.38,0.02,28.56,0.06,0.01,27.224,0.28,0.01,-,-,-,-,-,-,29.889,0.39,0,28.563,0.05,0.01,27.227,0.29,0.01,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Raytech/Spymark III,283180,,-,-,-,-,,0.39,0.02,0.39,0.02,0.38,0.02,0.39,0,0.07,0,0.06,0.01,0.05,0.01,0.27,0,0.28,0.01,0.29,0.01,-,-,-,-,-,-,-,-,-,-,-,-
3902642,7/24/2015,29.894,0.38,0,28.563,0.05,0.01,27.149,0,0.29,-,-,-,-,-,-,-,-,-,-,29.895,0.37,0,28.561,0.06,0,27.228,0.29,0,-,-,-,-,-,-,29.894,0.38,0,28.561,0.06,0.01,27.227,0.29,0.29,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Raytech/Spymark II,283180,,-,-,-,-,,0.38,0.29,0.38,0,0.37,0,0.38,0,0.05,0.01,0.06,0,0.06,0.01,0,0.29,0.29,0,0.29,0.29,-,-,-,-,-,-,-,-,-,-,-,-
3905095,3/3/2017,-,-,-,-,-,-,-,-,-,4,5.629,5.632,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.632,0.05,0.14,-,-,-,-,-,-,-,-,-,-,-,-,5.64,0.2,0.14,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,38,42,-,45,,0.2,0.14,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0,0.05,0.14,0.2,0.14,-,-,-,-,-,-
3911888,6/21/2018,-,-,-,55.0464,0.08,0.06,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,55.0786,0.14,0.06,-,-,-,-,-,-,-,-,-,-,-,-,55.0472,0.09,0,-,-,-,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,,35,30,-,55,,0.14,0.06,,,,,,,0.08,0.06,0.14,0.06,0.09,0,,,,,,,,,,,,,,,,,,
3911888,3/19/2019,-,-,-,95.358,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,95.361,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,95.3589,0.1,0,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,34,30,30,63,,0.1,0,,,,,,,73.38,0,73.38,0,73.38,0,,,,,,,,,,,,,,,,,,
3911888,7/24/2019,-,-,-,95.3625,0.1,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.3624,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,95.3632,0.11,0,-,-,-,-,-,-,-,-,-,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,35,30,30,53,,0.11,0,-,-,-,-,-,-,0.1,0,0.1,0,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
3911888,2/12/2022,,,,95.3783,0.12,0.02,,,,,,,,,,,,,,,,,95.3578,0.1,0.01,,,,,,,,,,,,,95.3702,0.11,0.01,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,35,35,35,50,,0.12,0.02,,,,,,,0.12,0.02,0.1,0.01,0.11,0.01,,,,,,,,,,,,,,,,,,
4010290,1/29/2019,,,,95.2528,0.01,0,,,,,,,,,,,,,,,,,95.2546,0.01,0.01,,,,,,,-,,,,,,95.2422,0.02,0.01,,,,,,,,,,191001485,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,32,32,32,38,,0.02,0.01,,,,,,,0.01,0,0.01,0.01,0.02,0.01,,,,,,,,,,,,,,,,,,
4010290,1/28/2022,,,,95.2434,0.02,0.01,,,,,,,,,,,,,,,,,95.2564,0.01,0.01,,,,,,,,,,,,,95.2511,0.01,0.01,,,,,,,,,,221004097,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,9/27/2021,29,-,-,64,,0.02,0.01,,,,,,,0.02,0.01,0.01,0.01,0.01,0.01,,,,,,,,,,,,,,,,,,
4010291,1/29/2019,,,,95.2539,0.01,0,,,,,,,,,,,,,,,,,95.2535,0.01,0.01,,,,,,,,,,,,,95.242,0.02,0.01,,,,,,,,,,191001485,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,35,35,35,38,,0.02,0.01,,,,,,,0.01,0,0.01,0.01,0.02,0.01,,,,,,,,,,,,,,,,,,
4010291,1/25/2022,,,,95.2525,0.01,0,,,,,,,,,,,,,,,,,95.2548,0.01,0,,,,,,,,,,,,,95.2517,0.01,0,,,,,,,,,,221004092,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,29,30,30,65,,0.01,0,,,,,,,0.01,0,0.01,0,0.01,0,,,,,,,,,,,,,,,,,,
4010922,3/13/2019,,,,95.362,0.1,0,,,,,,,,,,,,,,,,,95.36,0.1,0,,,,,,,,,,,,,95.356,0.1,0.01,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,39,40,40,38,,0.1,0.01,,,,,,,0.1,0,0.1,0,0.1,0.01,,,,,,,,,,,,,,,,,,
4011560,8/8/2019,-,-,-,95.2416,0.02,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.2398,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,95.2424,0.02,0,-,-,-,-,-,-,-,-,-,191040125,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,32,30,,68,,0.02,0,-,-,-,-,-,-,0.02,0,0.02,0,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4011560,12/2/2022,-,-,-,95.3,0.04,0.29,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.02,0.26,0.08,-,-,-,-,-,-,-,-,-,-,-,-,95.1,0.17,0.21,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,34,40,40,56,,0.26,0.29,-,-,-,-,-,-,0.04,0.29,0.26,0.08,0.17,0.21,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4202021,8/20/2019,31.3949,0.07,0,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,31.3941,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,31.3948,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,191043915,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2/16/2019,33,35,-,52,,0.07,0,0.07,0,0.07,0,0.07,0,,,,,,,,,,,,,,,,,,,,,,,,
42100325,8/20/2019,31.3949,0.07,0,,,,,,,,,,,,,,,,,31.3941,0.07,0,,,,,,,,,,,,,31.3948,0.07,0,,,,,,,,,,,,,191043915,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2/16/2018,33,35,35,52,,0.07,0,0.07,0,0.07,0,0.07,0,,,,,,,,,,,,,,,,,,,,,,,,
42754,11/11/2016,-,-,-,-,-,-,-,-,-,-,-,-,-,,4,2.692,2.689,0.11,0,-,-,-,-,-,-,-,-,-,-,-,,2.689,0.11,0,-,-,-,-,-,-,-,-,-,-,-,,2.689,0.11,0,-,Anusit S.,Chanin S.,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,31,32,-,57,,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,,-,,0.11,0,0.11,0,0.11,0
42754,8/21/2020,-,-,-,-,-,-,-,-,-,4,2.6922,2.6887,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.6883,0.14,0.02,-,-,-,-,-,-,-,-,-,-,-,-,2.6889,0.12,0.01,-,-,-,191044990,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,57,,0.14,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.13,0.01,0.14,0.02,0.12,0.01,-,-,-,-,-,-
42755,11/24/2016,-,-,-,-,-,-,-,-,-,-,-,-,-,-,4,2.692,2.688,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-,2.689,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,2.689,0.11,0.04,,Anusit S.,Chanin S.,TIS,GLOW,Raytech/Spymark III,314151,3/16/2016,33,34,-,62,,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.15,0.04,0.11,0,0.11,0.04
42755,7/10/2019,-,-,-,-,-,-,-,-,-,4,2.6922,2.6885,0.14,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.6885,0.14,0.01,-,-,-,-,-,-,-,-,-,-,-,-,2.6887,0.13,0.01,-,-,-,191019511,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2/16/2019,31,40,40,61,,0.14,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.14,0,0.14,0.01,0.13,0.01,-,-,-,-,-,-
4612314,4/1/2015,3.043,0,0,2.766,0,0,2.489,0.04,0,,,,,,,,,,,3.043,0,0,2.766,0,0,2.489,0.04,0,,,,,,,3.043,0,0,2.766,0,0,2.489,0.04,0,,,,,,,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Raytech /TR-Spy Mark III,314-151,,,,,,,0.04,0,0,0,0,0,0,0,0,0,0,0,0,0,0.04,0,0.04,0,0.04,0,,,,,,,,,,,,
4612314,2/17/2018,3.043,0,0,2.7658,0.01,0.01,2.489,0.04,0.01,-,-,-,-,-,-,-,-,-,-,3.043,0,0,2.7656,0.01,0.03,2.4888,0.05,0.02,-,-,-,-,-,-,3.043,0,0,2.7664,0.01,0.02,2.4892,0.03,0.01,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314-151,3/1/2017,36,36,32,59,,0.05,0.03,0,0,0,0,0,0,0.01,0.01,0.01,0.03,0.01,0.02,0.04,0.01,0.05,0.02,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-
4700830,1/31/2018,-,-,-,95.18,0.09,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.185,0.08,0.02,-,-,-,-,-,-,-,-,-,-,-,-,95.2,0.07,0.02,-,-,-,-,-,-,-,-,-,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Raytech / SPY Mark III,314-151,3/1/2017,33,35,-,59,,0.09,0.02,-,-,-,-,-,-,0.09,0.01,0.08,0.02,0.07,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4700831,1/29/2018,-,-,-,95.22,0.04,0.1,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.125,0.14,0.13,-,-,-,-,-,-,-,-,-,-,-,-,95.245,0.02,0.03,-,-,-,-,-,-,-,-,-,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Raytech / SPY Mark III,314-151,3/1/2017,33,34,-,60,,0.14,0.13,-,-,-,-,-,-,0.04,0.1,0.14,0.13,0.02,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4710343,3/6/2012,6.791,0.18,0.01,6.465,0.14,0,6.138,0.08,0,2,,6.629,,,4,,6.301,,,6.7905,0.17,0.01,6.465,0.14,0.01,6.138,0.08,0,6.6285,,,6.301,,,6.791,0.18,0,6.4655,0.15,0.01,6.138,0.08,0,6.6285,,,6.301,,,,,,,,,,,,,,,,0.18,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710343,10/27/2015,6.791,0.18,0,6.456,0,0.11,6.136,0.05,0,,-,-,-,-,,-,-,-,-,6.791,0.18,0,6.463,0.11,0,6.136,0.05,0,-,-,-,-,-,-,6.791,0.18,0,6.463,0.11,0.11,6.136,0.05,0,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Raytech/Spymark III,314151,,-,-,-,-,,0.18,0.11,0.18,0,0.18,0,0.18,0,0,0.11,0.11,0,0.11,0.11,0.05,0,0.05,0,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-
4710344,7/2/2015,6.7977,0.28,0.04,6.57,0.37,0.04,6.133,0,0.12,,-,-,-,-,,-,-,-,-,6.7952,0.24,0.03,6.5676,0.33,0.03,6.1401,0.12,0,-,-,-,-,-,-,6.797,0.27,0.01,6.5695,0.36,0.01,6.1401,0.12,0.12,-,-,-,-,-,-,-,Anusit S.,Rapee W.,TIS,GLOW,Raytech/Spymark III,-,3/9/2015,-,-,-,-,,0.37,0.12,0.28,0.04,0.24,0.03,0.27,0.01,1.77,0.04,1.73,0.03,1.76,0.01,0,0.12,0.12,0,0.12,0.12,-,-,-,-,-,-,-,-,-,-,-,-
4710345,3/3/2012,6.7865,0.11,0.01,6.4615,5.36,0,6.137,4.94,0,2,,6.6235,,,4,,6.2995,,,6.786,0.1,0.01,6.4615,5.36,0.01,6.137,4.94,0.01,6.6235,,,6.299,,,6.7865,0.11,0,6.462,5.36,0.01,6.1375,4.93,0.01,6.6235,,,6.2995,,,,,,,,,,,,,,,,5.36,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,7/8/2013,6.794,0.22,0.04,6.469,5.48,0.05,6.144,4.83,0,2,,6.6315,,,4,,6.307,,,6.7915,0.18,0.04,6.466,5.43,0.04,6.144,4.83,0,6.6285,,,6.3045,,,6.794,0.22,0,6.4685,5.47,0.01,6.144,4.83,0,6.631,,,6.3065,,,,,,,,,,,,,,,,5.48,0.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,12/11/2016,6.788,0.13,0,6.463,0.11,0,6.139,0.1,0,,,,,,,,,,,6.788,0.13,0.07,6.463,0.11,0.08,6.139,0.1,0.07,,,,,,,6.793,0.21,0.07,6.468,0.19,0.08,6.143,0.16,0.07,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,31,32,30,70,,0.21,0.08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,8/20/2020,-,-,-,6.4607,0.07,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.4608,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,6.4608,0.07,0,-,-,-,-,-,-,-,-,-,191044989,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,33,34,34,56,,0.07,0,-,-,-,-,-,-,0.07,0,0.07,0,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4710346,3/5/2012,6.787,0.133,,6.4615,0.085,,6.137,0.065,,2,,6.624,0.106,,4,,6.299,0.079,,6.786,0.118,,6.461,0.077,,6.1365,0.057,,6.6235,0.098,,6.299,0.079,,6.7865,0.125,,6.461,0.077,,6.137,0.065,,6.6235,0.098,,6.299,0.079,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710346,9/3/2013,6.79,0.177,,6.5645,0.147,,6.145,0.196,,2,,6.675,0.877,,4,,6.303,0.143,,6.7885,0.155,,6.4635,0.132,,6.139,0.098,,6.626,0.136,,6.3015,0.119,,6.7925,0.214,,6.467,0.186,,6.1425,0.155,,6.6295,0.189,,6.3045,0.167,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,1/21/2014,6.7945,0.23,0.04,6.469,5.48,0.06,6.143,4.85,0,2,6.631,6.631,0,0.06,4,6.306,6.306,0,0.06,6.7915,0.19,0.02,6.465,5.41,0.02,6.143,4.85,0.02,6.627,0.06,0.02,6.3025,0.06,0.02,6.793,0.21,0.02,6.4665,5.43,0.04,6.1415,4.87,0.02,6.6285,0.04,0.04,6.304,0.03,0.03,,,,,,,,,,,,,,5.48,0.06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,9/4/2017,,,,6.463,0.11,0,,,,,,,,,,,,,,,,,6.463,0.11,0,,,,,,,,,,,,,6.463,0.11,0,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Raytech / SPY Mark III,314-151,3/1/2017,35,39,39,62,,0.11,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,8/27/2019,-,-,-,6.461,0.08,0.02,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.462,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.461,0.08,0,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,31,34,34,61,,0.09,0.02,-,-,-,-,-,-,0.08,0.02,0.09,0.02,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4710348,1900-01-00,555,0,,6.456,0.116,,0,0,,0,,0,0,,0,,0,0,,0,0,,6.463,0.108,,0,0,,0,0,,0,0,,0,0,,6.464,0.124,,0,0,,0,0,,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710348,2/24/2014,6.7974,0.26,0.08,6.4712,5.57,0.06,6.1462,4.86,0,2,6.6325,6.6335,,,4,6.308,6.3087,,,6.7917,0.17,0.03,6.4675,5.51,0.01,6.1462,4.86,0.07,6.6327,,,6.3037,,,6.794,0.21,0.05,6.4671,5.5,0.06,6.1419,4.92,0.07,6.6297,,,6.3046,,,,,,,,,,,,,,,,5.57,0.08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710348,8/1/2017,6.78,0.01,0,6.4635,0.12,0.01,6.16,0.44,0,,,,,,,,,,,6.78,0.01,0,6.463,0.11,0.02,6.16,0.44,0,,,,,,,6.78,0.01,0,6.464,0.12,0.01,6.16,0.44,0,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Raytech / SPY Mark III,314-151,3/1/2017,33,39,40,62,,0.44,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710348,8/13/2022,,,,6.4615,0.09,0,,,,,,,,,,,,,,,,,6.4614,0.08,0,,,,,,,,,,,,,6.4612,0.08,0,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,Testrano 600,DA212X,,34,34,34,56,,0.09,0,,,,,,,0.09,0,0.08,0,0.08,0,,,,,,,,,,,,,,,,,,
4710348,9/18/2024,-,-,-,6.466,0.15,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.466,0.15,0,-,-,-,-,-,-,-,-,-,-,-,-,6.466,0.15,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,Raytech,,,35,37,37,67,,0.15,0,-,-,-,-,-,-,0.15,0,0.15,0,0.15,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4710349,7/19/2014,6.798,0.28,0.07,6.472,5.53,0.06,6.146,4.8,0,2,,6.35,,,4,,6.294,,,6.793,0.21,0,6.476,5.59,0.45,6.146,4.8,0.07,6.629,,,6.305,,,6.793,0.21,0.07,6.4467,5.11,0.39,6.142,4.86,0.07,6.63,,,6.304,,,,,,,,,,,,,,,,5.59,0.45,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710349,10/4/2017,,,,6.463,5.38,0.02,,,,,,,,,,,,,,,,,6.462,5.36,0.03,,,,,,,,,,,,,6.464,5.4,0.02,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Raytech / SPY Mark III,314-151,3/1/2017,30,30,30,70,Can be checked by selected at test instrument,0.12,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710349,10/5/2017,,,,6.463,0.11,0.02,,,,,,,,,,,,,,,,,6.462,0.09,0.03,,,,,,,,,,,,,6.464,0.12,0.02,,,,,,,,,,,Mr.Chaichaleom W,Mr.Pimchart P.,TIS,,Raytech / SPY Mark III,314-151,3/1/2017,30,30,30,70,,0.12,0.03,,,,,,,0.11,0.02,0.09,0.03,0.12,0.02,,,,,,,,,,,,,,,,,,
4710349,7/7/2021,-,-,-,6.4598,0.06,0.07,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.4646,0.13,0.06,-,-,-,-,-,-,-,-,-,-,-,-,6.4605,0.07,0.01,-,-,-,-,-,-,-,-,-,211023163,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2/18/2018,33,32,32,56,,0.13,0.07,,,,,,,0.06,0.07,0.13,0.06,0.07,0.01,,,,,,,,,,,,,,,,,,
4710349,8/17/2023,,,,6.4712,0.24,0.13,,,,,,,,,,,,,,,,,6.4626,0.1,0.18,,,,,,,,,,,,,6.4512,0.07,0.31,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,30,33,33,65,,0.24,0.31,,,,,,,0.24,0.13,0.1,0.18,0.07,0.31,,,,,,,,,,,,,,,,,,
4710350,10/27/2011,6.791,0.18,0.01,6.465,5.41,0,6.14,4.89,0,2,,6.627,,,4,,6.303,,,6.79,0.16,0,6.465,5.41,0,6.14,4.89,0.08,6.627,,,6.303,,,6.79,0.16,0.01,6.465,5.41,0,6.145,4.82,0.08,6.632,,,6.308,,,,,,,,,,,,,,,,5.41,0.08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,6/10/2013,6.788,0.13,0,6.463,5.38,0,6.138,4.93,0,2,,6.625,,,4,,6.301,,,6.788,0.13,0.01,6.463,5.38,0.02,6.138,4.93,0,6.625,,,6.301,,,6.789,0.15,0.01,6.464,5.4,0.02,6.138,4.93,0,6.625,,,6.301,,,,,,,,,,,,,,,,5.4,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,11/23/2016,,,,6.457,0.02,0,,,,,,,,,,,,,,,,,6.457,0.02,0,,,,,,,,,,,,,6.457,0.02,0,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,31,32,30,70,,5.28,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,12/23/2016,,,,6.456,0,0.02,,,,,,,,,,,,,,,,,6.457,0.02,0,,,,,,,,,,,,,6.457,0.02,0.02,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,31,32,30,71,,0.02,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,7/9/2019,-,-,-,6.4519,0.06,0.01,-,-,-,,-,-,-,,,-,-,-,,-,-,-,6.4524,0.06,0,-,-,-,-,-,,-,-,,-,-,-,6.4522,0.06,0,-,-,-,-,-,,-,-,,191019505,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2/16/2018,32,37,38,60,,0.06,0.01,-,-,-,-,-,-,0.06,0.01,0.06,0,0.06,0,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
4711343,1/14/2019,3.0428,0.01,0,2.7658,0.03,0,2.488,0.07,0.02,,,,,,,,,,,3.0427,0.01,0,2.7657,0.03,0,2.4886,0.05,0,,,,,,,3.0426,0.02,0.01,2.7656,0.03,0.01,2.4886,0.05,0.02,,,,,,,181100891,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,31,38,38,64,,0.07,0.02,0.01,0,0.01,0,0.02,0.01,0.03,0,0.03,0,0.03,0.01,0.07,0.02,0.05,0,0.05,0.02,,,,,,,,,,,,
4711343,9/16/2024,3.0425,0.02,0,2.7656,0.03,0.01,2.4889,0.04,0,,,,,,,,,,,3.0424,0.02,0.01,2.7654,0.04,0.01,2.4889,0.04,0,,,,,,,3.0427,0.01,0.01,2.7656,0.03,0,2.4889,0.04,0,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,64,6 Year PM transformer (overhaul OLTC),0.04,0.01,0.02,0,0.02,0.01,0.01,0.01,0.03,0.01,0.04,0.01,0.03,0,0.04,0,0.04,0,0.04,0,,,,,,,,,,,,
4803167,10/8/2023,-,-,-,29.91,0.13,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.91,0.13,0,-,-,-,-,-,-,-,-,-,-,-,-,29.91,0.13,0,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,-,-,,,,,,,0.13,0,-,-,-,-,-,-,0.13,0,0.13,0,0.13,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4803168,5/28/2022,-,-,-,29.909,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.912,0.14,0.02,-,-,-,-,-,-,-,-,-,-,-,-,29.918,0.16,0.03,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,31,40,40,71,,0.16,0.03,-,-,-,-,-,-,0.13,0.01,0.14,0.02,0.16,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4803168,4/30/2025,,,,29.909,0.13,0.01,,,,,,,,,,,,,,,,,29.912,0.14,0.03,,,,,,,,,,,,,29.92,0.17,0.04,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.17,0.04,,,,,,,0.13,0.01,0.14,0.03,0.17,0.04,,,,,,,,,,,,,,,,,,
4803321,5/28/2022,-,-,-,-,-,-,-,-,-,4,2.692,2.693,0.04,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.694,0.07,0.04,-,-,-,-,-,-,-,-,-,-,-,-,2.695,0.11,0.07,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,29,30,32,58,,0.11,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.04,0.04,0.07,0.04,0.11,0.07,-,-,-,-,-,-
4803321,4/30/2025,-,-,-,-,-,-,-,-,-,4,2.69,2.693,0.11,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.694,0.15,0,-,-,-,-,-,-,-,-,-,-,-,-,2.694,0.15,0.04,-,-,-,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.11,0.04,0.15,0,0.15,0.04,-,-,-,-,-,-
4810106,2/25/2022,-,-,-,6.321,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.3209,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,6.3207,0.04,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,33,38,38,62,,0.04,0,-,-,-,-,-,-,0.03,0,0.03,0,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4810106,3/20/2025,-,-,-,6.321,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.321,0.03,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.32,0.05,0.02,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Jirasak S.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,0.05,0.02,-,-,-,-,-,-,0.03,0,0.03,0.02,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4811735,10/7/2023,-,-,-,6.3208,0.01,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.3206,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,6.3209,0.01,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,31,30,30,73,,0.01,0,-,-,-,-,-,-,0.01,0,0.01,0,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
48310781,8/25/2018,,,,55.002,0,0.02,,,,,,,,,,,,,,,,,54.992,0.01,0.05,,,,,,,,,,,,,55.017,0.03,0.03,,,,,,,,,,181079108,Mr. Methee M.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,32,40,-,-,,0.03,0.05,,,,,,,0,0.02,0.01,0.05,0.03,0.03,,,,,,,,,,,,,,,,,,
48310781,9/15/2018,,,,55.0038,0.01,0.01,,,,,,,,,,,,,,,,,55.0005,0,0.01,,,,,,,,,,,,,55.0057,0.01,0,,,,,,,,,,,Mr. Methee M.,Mr Pimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,,32,33,33,60,,0.01,0.01,,,,,,,0.01,0.01,0,0.01,0.01,0,,,,,,,,,,,,,,,,,,
4902687,10/9/2023,-,-,-,-,-,-,-,-,-,4,2.69,2.694,0.15,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.694,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-,2.693,0.11,0.04,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.15,0,0.15,0.04,0.11,0.04,-,-,-,-,-,-
4912019,5/1/2020,-,-,-,-,-,-,-,-,-,2,6.294,6.296,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.296,0.03,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.297,0.05,0.02,-,-,-,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Raytech Mark III,30-002-B0,,-,34,34,-,,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.03,0,0.03,0.02,0.05,0.02,-,-,-,-,-,-
4912019,2/22/2024,-,-,-,-,-,-,-,-,-,2,6.294,6.295,0.02,0.02,,-,-,-,-,-,-,-,-,-,-,-,-,-,6.294,0,0,-,-,-,-,-,-,-,-,-,-,-,-,6.294,0,0.02,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2023,37,33,33,57,,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.02,0.02,0,0,0,0.02,-,-,-,-,-,-
4912019,3/4/2024,-,-,-,-,-,-,-,-,-,2,6.294,6.294,0,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.295,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.294,0,0,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,12/25/2023,30,30,30,60,,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0,0.02,0.02,0.02,0,0,-,-,-,-,-,-
4912020,6/26/2020,-,-,-,-,-,-,-,-,-,2,6.294,6.301,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.301,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.302,0.13,0.02,-,-,-,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,28,30,30,93.5,,0.13,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.11,0,0.11,0.02,0.13,0.02,-,-,-,-,-,-
4912020,7/14/2024,-,-,-,-,-,-,-,-,-,2,6.2944,6.297,0.04,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.296,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,6.296,0.03,0.02,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,42,42,58,,0.04,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.04,0.02,0.03,0,0.03,0.02,-,-,-,-,-,-
4912021,12/25/2023,-,-,-,-,-,-,-,-,-,2,6.2944,6.295,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.294,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.295,0.01,0,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,34,33,33,58,,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.02,0.01,0.02,0.01,0,-,-,-,-,-,-
4912022,10/6/2023,3.048,0.26,0.1,2.721,0.04,0,2.396,0.25,0,-,-,-,-,-,-,-,-,-,-,3.045,0.16,0.03,2.721,0.04,0,2.396,0.25,0.04,-,-,-,-,-,-,3.046,0.2,0.07,2.721,0.04,0,2.397,0.29,0.04,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,32,40,38,69,,0.29,0.1,0.26,0.1,0.16,0.03,0.2,0.07,0.04,0,0.04,0,0.04,0,0.25,0,0.25,0.04,0.29,0.04,-,-,-,-,-,-,-,-,-,-,-,-
4912023,10/13/2023,3.045,0.16,0,2.721,0.04,0.04,2.395,0.21,0.04,-,-,-,-,-,-,-,-,-,-,3.045,0.16,0,2.72,0,0.04,2.396,0.25,0.04,-,-,-,-,-,-,3.045,0.16,0,2.721,0.04,0,2.397,0.29,0.08,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,38,36,36,49,,0.29,0.08,0.16,0,0.16,0,0.16,0,0.04,0.04,0,0.04,0.04,0,0.21,0.04,0.25,0.04,0.29,0.08,-,-,-,-,-,-,-,-,-,-,-,-
5000574,10/5/2023,-,-,-,29.9,0.1,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.902,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.906,0.12,0.02,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,35,34,34,63,,0.12,0.02,-,-,-,-,-,-,0.1,0.01,0.11,0.01,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5000574,11/20/2025,-,-,-,29.904,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.905,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.902,0.11,0.01,-,-,-,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Suchart M.,Hitachi Energy,GPSC,,,,30,36,36,65,,0.12,0.01,-,-,-,-,-,-,0.11,0,0.12,0.01,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5000575,10/5/2023,-,-,-,29.9,0.1,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.902,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.906,0.12,0.02,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,37,35,34,56,,0.12,0.02,-,-,-,-,-,-,0.1,0.01,0.11,0.01,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5000575,11/15/2025,-,-,-,29.902,0.11,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.905,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.902,0.11,0,-,-,-,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.12,0.01,-,-,-,-,-,-,0.11,0.01,0.12,0.01,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5000576,10/25/2023,-,-,-,29.9,0.23,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.9,0.23,0,-,-,-,-,-,-,-,-,-,-,-,-,29.9,0.23,0,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,34,34,34,63,,0.23,0,-,-,-,-,-,-,3.24,,,,,,,,,,,,,,,,,,,,,,,
5000576,11/15/2025,-,-,-,29.901,0.23,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.904,0.22,0,-,-,-,-,-,-,-,-,-,-,-,-,29.904,0.22,0.01,-,-,-,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.23,0.01,-,-,-,-,-,-,0.23,0.01,0.22,0,0.22,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5000577,10/23/2023,-,-,-,29.896,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.902,0.11,0.03,-,-,-,-,-,-,-,-,-,-,-,-,29.912,0.14,0.05,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,33,32,32,65,,0.14,0.05,-,-,-,-,-,-,0.09,0.02,0.11,0.03,0.14,0.05,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
