serial,date,H1_tap_max_ratio,H1_max_err,H1_max_phd,H1_tap_cen_ratio,H1_cen_err,H1_cen_phd,H1_tap_min_ratio,H1_min_err,H1_min_phd,H1_tap_N1,H1_tap_rate_N1,H1_ratio1,H1_err1,H1_phd1,H1_tap_N2,H1_tap_rate_N2,H1_ratio2,H1_err2,H1_phd2,H2_tap_max_ratio,H2_max_err,H2_max_phd,H2_tap_cen_ratio,H2_cen_err,H2_cen_phd,H2_tap_min_ratio,H2_min_err,H2_min_phd,H2_ratio1,H2_err1,H2_phd1,H2_ratio2,H2_err2,H2_phd2,H3_tap_max_ratio,H3_max_err,H3_max_phd,H3_tap_cen_ratio,H3_cen_err,H3_cen_phd,H3_tap_min_ratio,H3_min_err,H3_min_phd,H3_ratio1,H3_err1,H3_phd1,H3_ratio2,H3_err2,H3_phd2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR,MAXDEV,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21,Object22,Object23,Object24,Object25,Object26,Object27,Object28,Object29,Object30
5000577,11/15/2025,-,-,-,29.903,0.11,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.903,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.906,0.12,0.01,-,-,-,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,0.12,0.01,-,-,-,-,-,-,0.11,0,0.11,0.01,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5001700,1/31/2022,-,-,-,29.893,0.08,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.893,0.08,0.03,-,-,-,-,-,-,-,-,-,-,-,-,29.901,0.1,0.03,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,33,32,32,60,,0.1,0.03,-,-,-,-,-,-,0.08,0,0.08,0.03,0.1,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5001700,1/31/2025,-,-,-,29.883,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,29.884,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.888,0.06,0.02,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Panya,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,,0.06,0.02,-,-,-,-,-,-,0.04,0,0.05,0.01,0.06,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5001766,7/16/2021,-,-,-,29.891,0.07,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.893,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,29.893,0.08,0.01,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,33,34,34,72,,0.08,0.01,-,-,-,-,-,-,0.07,0.01,0.08,0,0.08,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5001769,7/15/2021,-,-,-,2.763,0.11,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,2.763,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,2.763,0.11,0,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,35,42,42,77,,0.11,0,-,-,-,-,-,-,0.11,0,0.11,0,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5011857,5/6/2018,-,-,-,4.328,0,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,4.3266,0.03,0.03,-,-,-,-,-,-,-,-,-,-,-,-,4.328,0,0,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Raytech/Spymark III,283180,2/18/2018,32,41,41,67,,0.03,0.03,-,-,-,-,-,-,0,0.03,0.03,0.03,0,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5011857,5/8/2021,-,-,-,4.344,0.37,0.25,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,4.333,0.12,0.21,-,-,-,-,-,-,-,-,-,-,-,-,4.324,0.09,0.46,-,-,-,-,-,-,-,-,-,211003691,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,30,40,40,52,,0.37,0.46,-,-,-,-,-,-,0.37,0.25,0.12,0.21,0.09,0.46,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5011857,8/1/2024,,,,4.3188,0.21,0.19,,,,,,,,,,,,,,,,,4.3269,0.03,0.25,,,,,,,,,,,,,4.3376,0.22,0.43,,,,,,,,,,30000039495,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,12/27/2023,34,34,34,70,,0.22,0.43,,,,,,,0.21,0.19,0.03,0.25,0.22,0.43,,,,,,,,,,,,,,,,,,
5011858,1/29/2015,4.1657,-0.05,,3.7893,0.01,,3.413,0.09,,1L,,3.8363,0,,1R,,3.7423,0.02,,4.166,-0.04,,3.7896,0.02,,3.4131,0.09,,3.8365,0.01,,3.7425,0.03,,4.1657,-0.05,,3.7893,0.02,,3.412,0.09,,3.8365,0.01,,3.7422,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5011858,10/18/2016,4.166,0.05,0.02,,100,-,,,,,,,,,,,,,,4.167,0.02,0.02,,100,-,,,,,,,6690,,,4.166,0.05,0,,100,-,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai Kulala,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,29,31,33,72,89,100,0.02,0.05,0.02,0.02,0.02,0.05,0,100,-,100,-,100,-,,,,,,,,,,,,,,,,,,
5011858,10/18/2016,4.166,0.05,0.02,3.789,0,0.03,3.413,0.09,0.03,,,,,,,,,,,4.167,0.02,0.02,3.79,0.03,0.03,3.414,0.12,0.03,,,,4910,,,4.166,0.05,0,3.789,0,0,3.413,0.09,0,,,,,,,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314151,3/16/2016,29,31,33,72,,0.12,0.03,0.05,0.02,0.02,0.02,0.05,0,0,0.03,0.03,0.03,0,0,0.09,0.03,0.12,0.03,0.09,0,,,,,,,,,,,,
5011858,5/5/2018,4.164,0.1,0.02,3.7885,0.01,0,3.41,0,0.06,,,,,,,,,,,4.165,0.07,0.01,3.7885,0.01,0.01,3.4119,0.06,0.01,,,,4910,,,4.1653,0.06,0.03,3.7888,0.01,0.01,3.4121,0.06,0.06,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,283-180,2/18/2018,32,34,34,70,,0.1,0.06,0.1,0.02,0.07,0.01,0.06,0.03,0.01,0,0.01,0.01,0.01,0.01,0,0.06,0.06,0.01,0.06,0.06,,,,,,,,,,,,
5011858,5/9/2021,4.1668,0.02,0.01,3.7901,0.03,0.01,3.4137,0.11,0.03,,-,-,-,-,,-,-,-,-,4.1662,0.04,0.04,3.7896,0.02,0.04,3.4128,0.08,0.05,-,-,-,-,-,-,4.1647,0.07,0.05,3.788,0.02,0.06,3.4111,0.03,0.08,-,-,-,-,-,-,211003692,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,35,34,34,61,,0.11,0.08,0.02,0.01,0.04,0.04,0.07,0.05,0.03,0.01,0.02,0.04,0.02,0.06,0.11,0.03,0.08,0.05,0.03,0.08,-,-,-,-,-,-,-,-,-,-,-,-
50310092,2/27/2019,-,-,-,-,-,-,-,-,-,2,97.64,97.664,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,97.663,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,97.659,0.02,0.01,-,-,-,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,33,35,35,51,After repair leak.,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.02,0,0.02,0,0.02,0.01,-,-,-,-,-,-
508038,3/16/2016,2.413,0.12,0,2.841,0.14,0,3.27,0.21,0,,,,,,,,,,,2.413,0.12,0.04,2.841,0.14,0.07,3.27,0.21,0.09,,,,,,,2.414,0.17,0.04,2.843,0.21,0.07,3.273,0.31,0.09,,,,,,,,Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,SPY MarkIII,314151,3/16/2016,32,39,40,52,,0.31,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,11/15/2016,3.27,0.21,0,2.841,0.14,0,2.413,0.12,0,9,2.884,2.888,,,11,2.789,2.794,,,3.27,0.21,0.09,2.841,0.14,0.07,2.413,0.12,0.04,2.888,,,2.794,,,3.273,0.31,0.09,2.843,0.21,0.07,2.414,0.17,0.04,2.888,,,2.796,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,,,Raytech/SPY MarkIII,314151,16-Mar-16,32,39,40,52,,0.31,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,10/8/2020,3.267,,,2.839,,,2.411,,,2,3.215,3.221,0.19,0,3,3.168,3.17,0.06,0,3.267,,,2.839,,,2.411,,,3.221,0.19,0.03,3.17,0.06,0,3.627,,,2.839,,,2.411,,,3.22,0.16,0.03,3.17,0.06,0,201007511,Mr.Jirasak S.,,GPSC/NHT,,TESTRANO 600,DA193X,2/16/2018,27,34,34,70,,0.19,0.03,,,,,,,,,,,,,,,,,,,0.19,0,0.19,0.03,0.16,0.03,0.06,0,0.06,0,0.06,0
508038,12/24/2023,3.2675,0.14,0,2.8392,0.08,0,2.411,0.04,0,,,,,,,,,,,3.2674,0.13,0.01,2.8391,0.07,0.01,2.4109,0.04,0.39,,,,,,,3.267,0.12,0.02,2.8389,0.07,0.01,2.4016,0.35,0.39,,,,,,,,Mr. Methee Meechitti,Mr. Methee Meechitti,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,32,32,32,30,After Overhaul OLTC,0.35,0.39,0.14,0,0.13,0.01,0.12,0.02,0.08,0,0.07,0.01,0.07,0.01,0.04,0,0.04,0.39,0.35,0.39,,,,,,,,,,,,
508038,12/24/2023,3.2675,0.14,0,2.8392,0.08,0,2.411,0.04,0,,,,,,,,,,,3.2674,0.13,0.01,2.8391,0.07,0.01,2.4109,0.04,0.01,,,,,,,3.267,0.12,0.02,2.8389,0.07,0.01,2.4106,0.02,0.02,,,,,,,,Mr.Jirasak S.,,GPSC,,,,,,,,,,0.14,0.02,0.14,0,0.13,0.01,0.12,0.02,0.08,0,0.07,0.01,0.07,0.01,0.04,0,0.04,0.01,0.02,0.02,,,,,,,,,,,,
510049,4/1/2015,2.092,0.05,0.05,1.902,0.05,0.05,1.617,0.06,0.06,,,,,,,,,,,2.091,0,0.05,1.901,0,0.05,1.616,0,0.06,,,,,,,2.09,0.05,0.1,1.9,0.05,0.11,1.615,0.06,0.12,,,,,,,,Mr. Thanongsak Pigunkaew,,TIS Engineering and Service Co. Ltd,,Raytech / SPY Mark III,-,3/9/2015,,,,,,0.06,0.12,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510049,7/18/2017,2.0908,0.01,0.09,1.9012,0.01,0.08,1.6166,0.04,0.07,,,,,,,,,,,2.089,0.1,0.02,1.8997,0.07,0,1.6155,0.03,0.02,,,,,,,2.0894,0.08,0.07,1.8997,0.07,0.08,1.6151,0.06,0.09,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,1/16/2017,34,33,32,65,,0.1,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510049,8/29/2019,2.0908,0.01,0,1.901,0,0,1.6162,0.01,0,,-,-,-,-,,-,-,-,-,2.0909,0,0,1.901,0,0,1.6162,0.01,0,-,-,-,-,-,-,2.0909,0,0,1.901,0,0,1.6162,0.01,0,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,29,39,39,71,Test before Overhaul OLTC.,0.01,0,0.01,0,0,0,0,0,0,0,0,0,0,0,0.01,0,0.01,0,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-
510049,8/31/2019,2.0912,0.01,0,1.9013,0.02,0.01,1.6165,0.03,0,,-,-,-,-,,-,-,-,-,2.0913,0.01,0,1.9014,0.02,0,1.6165,0.03,0,-,-,-,-,-,-,2.0913,0.01,0,1.9014,0.02,0.01,1.6165,0.03,0,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,29,39,39,71,Test after overhaul OLTC.,0.03,0.01,0.01,0,0.01,0,0.01,0,0.02,0.01,0.02,0,0.02,0.01,0.03,0,0.03,0,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-
510049,2/5/2025,2.0908,0.01,0,1.9001,0.05,0,1.6161,0.01,0,,,,,,,,,,,2.0908,0.01,0,1.9001,0.05,0,1.6161,0.01,0,,,,,,,2.0908,0.01,0,1.9001,0.05,0,1.6161,0.01,0,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,10/9/2024,31,31,31,63,,0.05,0,0.01,0,0.01,0,0.01,0,0.05,0,0.05,0,0.05,0,0.01,0,0.01,0,0.01,0,,,,,,,,,,,,
5101711,2/2/2022,-,-,-,2.763,0.11,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,2.763,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,2.763,0.11,0,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,1/15/2021,30,30,30,58,,0.11,0,-,-,-,-,-,-,0.11,0,0.11,0,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5101711,1/31/2025,-,-,-,2.762,0.07,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,2.762,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,2.762,0.07,0,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.07,0,-,-,-,-,-,-,0.07,0,0.07,0,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5102852,3/8/2022,-,-,-,5.522,0,0.04,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.52,0.04,0.02,-,-,-,-,-,-,-,-,-,-,-,-,5.521,0.02,0.02,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,29,32,32,74,,0.04,0.04,-,-,-,-,-,-,0,0.04,0.04,0.02,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5103168,5/22/2022,30.001,0,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,30.004,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,30.008,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,34,34,53,,0.02,0.02,0,0.01,0.01,0.01,0.02,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5103169,5/22/2022,30.002,0.02,0.02,-,-,-,-,-,-,,,-,,,,,-,,,30.0074,0,0.01,-,-,-,-,-,-,-,,,-,,,30.009,0.01,0.02,-,-,-,-,-,-,,,,,,,,Mr.Worapon J.,Mr.Suchart M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,38,38,64,,0.02,0.02,0.02,0.02,0,0.01,0.01,0.02,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,
5103170,5/23/2022,30.003,0.01,0,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,30.004,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,30.003,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,34,34,34,64,,0.01,0,0.01,0,0.01,0,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5103171,5/23/2022,30.001,0.02,0.01,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,30.005,0.01,0.04,-,-,-,-,-,-,-,-,-,-,-,-,30.016,0.03,0.05,-,-,-,-,-,-,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,,,,,,0.03,0.05,0.02,0.01,0.01,0.04,0.03,0.05,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5103176,5/14/2022,-,-,-,5.521,0.02,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.521,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,5.521,0.02,0,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,52,50,65,,0.02,0,-,-,-,-,-,-,0.02,0,0.02,0,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5110021,10/25/2022,-,-,-,-,-,-,-,-,-,2,6.348,6.354,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.354,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,6.354,0.09,0,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,32,32,62,,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.09,0,0.09,0,0.09,0,-,-,-,-,-,-
5110021,11/3/2025,-,-,-,-,-,-,-,-,-,2,6.348,6.358,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.358,0.16,0.13,-,-,-,-,-,-,-,-,-,-,-,-,6.35,0.03,0.13,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,32,32,32,67,,0.16,0.13,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.16,0,0.16,0.13,0.03,0.13,-,-,-,-,-,-
5110022,1/16/2023,-,-,-,-,-,-,-,-,-,2,6.348,6.355,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.355,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,6.354,0.09,0.02,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,35,35,55,,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.11,0,0.11,0.02,0.09,0.02,-,-,-,-,-,-
5110022,1/12/2026,-,-,-,-,-,-,-,-,-,2,6.348,6.353,0.08,0.03,,,,,,-,-,-,-,-,-,-,-,-,6.355,0.11,0.03,,,,-,-,-,-,-,-,-,-,-,6.353,0.08,0,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/2/2025,,,,,,0.11,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.08,0.03,0.11,0.03,0.08,0,,,,,,
5110023,8/2/2022,-,-,-,6.1985,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.1982,0.08,0.01,-,-,-,-,-,-,-,-,-,-,-,-,6.1987,0.09,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,31,30,30,72,,0.09,0.01,-,-,-,-,-,-,0.09,0,0.08,0.01,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5110023,7/9/2025,-,-,-,6.1985,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.1983,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,6.1982,0.08,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,0.09,0,-,-,-,-,-,-,0.09,0,0.09,0,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
512033,8/19/2014,3.254,0.18,0,2.828,0.14,0,2.407,0.29,0,,,,,,,,,,,3.254,0.18,0.09,2.828,0.14,0.11,2.407,0.29,0.08,,,,,,,3.257,0.28,0.09,2.831,0.25,0.11,2.409,0.37,0.08,,,,,,,,Mr.Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",,Raytech/SPY MARK II,2783180,,,,,,,0.37,0.11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
512033,3/4/2019,3.2528,0.15,0.01,2.8283,0.15,0.04,2.4062,0.26,0.01,,-,-,-,-,,-,-,-,-,3.2525,0.14,0,2.8272,0.11,0,2.406,0.25,0.01,-,-,-,-,-,-,3.2524,0.14,0.01,2.8271,0.11,0.04,2.4057,0.24,0.02,-,-,-,-,-,-,191011797,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,36,36,56,,0.26,0.04,0.15,0.01,0.14,0,0.14,0.01,0.15,0.04,0.11,0,0.11,0.04,0.26,0.01,0.25,0.01,0.24,0.02,,,,,,,,,,,,
512033,3/6/2019,3.2525,0.14,0,2.8272,0.11,0,2.4059,0.25,0,,-,-,-,-,,-,-,-,-,3.2526,0.14,0,2.8272,0.11,0.01,2.406,0.25,0.01,-,-,-,-,-,-,3.2525,0.14,0,2.827,0.11,0.01,2.4057,0.24,0.01,-,-,-,-,-,-,191011797,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,34,36,36,56,,0.25,0.01,0.14,0,0.14,0,0.14,0,0.11,0,0.11,0.01,0.11,0.01,0.25,0,0.25,0.01,0.24,0.01,-,-,-,-,-,-,-,-,-,-,-,-
512033,7/21/2021,3.245,0.09,0.27,2.8287,0.17,0.02,2.4072,0.3,0.02,,,,,,,,,,,3.2538,0.18,0.04,2.8281,0.15,0.04,2.4068,0.28,0.03,,,,,,,3.255,0.22,0.31,2.8291,0.18,0.01,2.4075,0.31,0.01,,,,,,,211028412,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,33,32,32,55,,0.31,0.31,0.09,0.27,0.18,0.04,0.22,0.31,0.17,0.02,0.15,0.04,0.18,0.01,0.3,0.02,0.28,0.03,0.31,0.01,,,,,,,,,,,,
512033,2/9/2024,3.254,0.18,0,2.828,0.14,0,2.407,0.29,0,,-,-,-,-,,-,-,-,-,3.254,0.18,0.03,2.828,0.14,0.04,2.407,0.29,0.04,-,-,-,-,-,-,3.253,0.15,0.03,2.827,0.11,0.04,2.406,0.25,0.04,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/18/2024,32,30,30,61,,0.29,0.04,0.18,0,0.18,0.03,0.15,0.03,0.14,0,0.14,0.04,0.11,0.04,0.29,0,0.29,0.04,0.25,0.04,-,-,-,-,-,-,-,-,-,-,-,-
5200523,10/28/2022,-,-,-,29.88,0.03,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.88,0.03,0.03,-,-,-,-,-,-,-,-,-,-,-,-,29.89,0.07,0.03,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,30,40,-,60,,0.07,0.03,-,-,-,-,-,-,0.03,0,0.03,0.03,0.07,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5200523,11/29/2025,-,-,-,29.884,0.05,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,29.888,0.06,0.01,-,-,-,-,-,-,-,-,-,-,-,-,29.885,0.05,0,-,-,-,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,36,38,38,61,,0.06,0.01,-,-,-,-,-,-,0.05,0.01,0.06,0.01,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5200524,1/22/2023,-,-,-,,,,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,,,,-,-,-,-,-,-,-,-,-,-,-,-,,,,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,33,37,,59,,0,0,-,-,-,-,-,-,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5201090,10/28/2022,-,-,-,2.762,0.07,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,2.762,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,2.762,0.07,0,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,31,28,30,60,,0.07,0,-,-,-,-,-,-,0.07,0,0.07,0,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5201090,11/29/2025,,,,2.763,0.11,0,,,,,,,,,,,,,,,,,2.763,0.11,0,,,,,,,,,,,,,2.763,0.11,0,,,,,,,,,,,Mr.Nattapong M,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,0.11,0,,,,,,,0.11,0,0.11,0,0.11,0,,,,,,,,,,,,,,,,,,
5201091,1/22/2023,-,-,-,2.762,0.04,0.04,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,2.763,0.07,0.04,-,-,-,-,-,-,-,-,-,-,-,-,2.762,0.04,0,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,28,28,60,,0.07,0.04,-,-,-,-,-,-,0.04,0.04,0.07,0.04,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5310991,1/6/2020,100.03,0.01,0,95.263,0,0,90.5,0,0,,-,-,-,-,,-,-,-,-,100.03,0.01,0,95.263,0,0,90.5,0,0,-,-,-,-,-,-,100.03,0.01,0,95.263,0,0,90.5,0,0,-,-,-,-,-,-,,Mr.Wongsakorn M,Mr.Komsan,TIRATHAI PLC,GPSC,-,-,,-,-,-,-,,0.01,0,0.01,0,0.01,0,0.01,0,0,0,0,0,0,0,0,0,0,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-
5310991,9/14/2023,-,-,-,95.361,0.11,0.01,-,-,-,,-,-,-,,,-,-,-,,-,-,-,95.367,0.11,0,-,-,-,-,-,,-,-,,-,-,-,95.364,0.11,0,-,-,-,-,-,,-,-,,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,34,34,70,,0.11,0.01,-,-,-,-,-,-,0.11,0.01,0.11,0,0.11,0,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
54001,5/9/2016,3.265,0.06,0,2.838,0.04,0,2.412,0.08,0,,,,,,,,,,,3.265,0.06,0.06,2.838,0.04,0.07,2.412,0.08,0.08,,,,,,,3.267,0.12,0.06,2.84,0.11,0.07,2.414,0.17,0.08,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,33,36,38,46,,0.17,0.08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,5/3/2019,3.2644,0.04,0.01,2.8378,0.03,0,2.4112,0.07,0.01,-,-,-,-,-,-,-,-,-,-,3.2642,0.04,0,2.8377,0.02,0,2.4114,0.07,0.01,-,-,-,-,-,-,3.2641,0.03,0.01,2.8376,0.02,0.01,2.4112,0.07,0,-,-,-,-,-,-,191028229,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,33,33,65,Result test before OLTC overhaul,0.07,0.01,0.04,0.01,0.04,0,0.03,0.01,0.03,0,0.02,0,0.02,0.01,0.07,0.01,0.07,0.01,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-
54001,5/11/2019,3.2644,0.04,0,2.8377,0.02,0.01,2.4114,0.07,0,-,-,-,-,-,-,-,-,-,-,3.2644,0.04,0,2.838,0.04,0.01,2.4114,0.07,0,-,-,-,-,-,-,3.2643,0.04,0,2.8376,0.02,0,2.4113,0.07,0,-,-,-,-,-,-,191028229,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,39,41,41,29,,0.07,0.01,0.04,0,0.04,0,0.04,0,0.02,0.01,0.04,0.01,0.02,0,0.07,0,0.07,0,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-
54001,9/14/2023,3.264,0.03,0,2.837,0,0,2.411,0.04,0,,-,-,-,-,,-,-,-,,3.264,0.03,0,2.837,0,0,2.411,0.04,0,-,-,-,-,-,,3.264,0.03,0,2.837,0,0,2.411,0.04,0,-,-,-,-,-,,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,31,38,38,70,,0.04,0,0.03,0,0.03,0,0.03,0,0,0,0,0,0,0,0.04,0,0.04,0,0.04,0,-,-,-,-,-,-,-,,-,,-,
54002,6/14/2012,3.2646,0.05,0,2.8382,0.04,0.01,2.4188,0.37,0,8,,2.933,,,11,,2.7908,,,3.2646,0.05,0.01,2.838,0.04,0,2.4188,0.37,0.29,2.8856,,,2.7908,,,3.2648,0.06,0.01,2.838,0.04,0.01,2.4118,0.07,0.29,2.8856,,,2.791,,,,,,,,,,,,,,,,0.37,0.29,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,11/24/2016,3.268,0.15,0,2.839,0.07,0.04,2.413,0.12,0,,,,,,,,,,,3.268,0.15,0.06,2.84,0.11,0.11,2.413,0.12,0.08,,,,,,,3.27,0.21,0.06,2.843,0.21,0.14,2.415,0.21,0.08,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,35,32,32,54,,0.21,0.14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2/3/2021,3.264,0.03,0,2.838,0.04,0,2.411,0.04,0,,,,,,,,,,,3.264,0.03,0,2.838,0.04,0.04,2.411,0.04,0,,,,,,,3.264,0.03,0,2.837,0,0.04,2.411,0.04,0,,,,,,,201007518,Mr.Jirasak S.,,GPSC,GPSC,TESTRANO 600,DA193X,,30,36,36,65,,0.04,0.04,0.03,0,0.03,0,0.03,0,0.04,0,0.04,0.04,0,0.04,0.04,0,0.04,0,0.04,0,,,,,,,,,,,,
5513053,11/4/2019,3.6346,0.07,0.01,3.4656,0.05,0.01,3.2965,0.17,0.01,,-,-,-,-,,-,-,-,-,3.6343,0.07,0.02,3.4654,0.04,0.02,3.2963,0.16,0.02,-,-,-,-,-,-,3.6351,0.05,0.01,3.466,0.06,0.01,3.2969,0.18,0.01,-,-,-,-,-,-,,Tanasak,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,32,34,34,68,Before OLTC overhaul.,0.18,0.02,0.07,0.01,0.07,0.02,0.05,0.01,0.05,0.01,0.04,0.02,0.06,0.01,0.17,0.01,0.16,0.02,0.18,0.01,-,-,-,-,-,-,-,-,-,-,-,-
5513053,11/6/2019,3.6348,0.06,0.01,3.467,0.09,0.05,3.2965,0.17,0.01,,-,-,-,-,,-,-,-,-,3.6345,0.07,0.01,3.4654,0.04,0.01,3.2963,0.16,0.01,-,-,-,-,-,-,3.6349,0.06,0,3.4657,0.05,0.04,3.2967,0.17,0.01,-,-,-,-,-,-,,Tanasak,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,32,33,33,68,After OLTC overhaul.,0.17,0.05,0.06,0.01,0.07,0.01,0.06,0,0.09,0.05,0.04,0.01,0.05,0.04,0.17,0.01,0.16,0.01,0.17,0.01,-,-,-,-,-,-,-,-,-,-,-,-
5513053,6/11/2025,3.6342,0.08,0.01,3.4652,0.03,0.01,3.2961,0.15,0.01,,,,,,,,,,,3.634,0.08,0.01,3.4649,0.03,0.01,3.2959,0.15,0.01,,,,,,,3.6343,0.07,0,3.4652,0.03,0,3.2962,0.16,0,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,11/12/2024,,,,,,0.16,0.01,0.08,0.01,0.08,0.01,0.07,0,0.03,0.01,0.03,0.01,0.03,0,0.15,0.01,0.15,0.01,0.16,0,,,,,,,,,,,,
5513260,8/19/2014,,,,95.467,0.22,0.01,,,,,,,,,,,,,,,,,95.457,0.21,0.01,,,,,,,,,,,,,95.462,0.21,0.01,,,,,,,,,,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Ratech TR. Spy Mark II,283-180,,,,,,,0.22,0.01,,,,,,,0.22,0.01,0.21,0.01,0.21,0.01,,,,,,,,,,,,,,,,,,
5513260,3/4/2019,-,-,-,95.4312,0.18,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.4334,0.18,0,-,-,-,-,-,-,-,-,-,-,-,-,95.4343,0.18,0,-,-,-,-,-,-,-,-,-,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,35,45,56,,0.18,0,-,-,-,-,-,-,0.18,0,0.18,0,0.18,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5513260,2/6/2024,-,-,-,95.43,0.18,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.43,0.18,0,-,-,-,-,-,-,-,-,-,-,-,-,95.43,0.18,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/18/2024,,,,,,0.18,0,-,-,-,-,-,-,0.18,0,0.18,0,0.18,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
5513260,2/12/2024,,,,95.4376,0.19,0,,,,,,,,,,,,,,,,,95.4373,0.19,0.01,,,,,,,,,,,,,95.4312,0.18,0.01,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,34,34,34,50,Test at service tap only,0.19,0.01,,,,,,,0.19,0,0.19,0.01,0.18,0.01,,,,,,,,,,,,,,,,,,
55310126,12/25/2018,100.019,0,0,-,-,-,-,-,-,,-,-,-,-,,-,-,-,-,100.017,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,100.01,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,28,44,50,65,,0.01,0.01,0,0,0.01,0.01,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
56016,12/12/2021,9.9671,0.08,0.05,9.0552,0.01,0,8.1487,0.01,0,,,,,,,,,,,9.9621,0.03,0,9.0553,0.01,0,8.1489,0.01,0,,,,,,,9.962,0.03,0.05,9.0555,0.02,0,8.1492,0.01,0.01,,,,,,,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,Testrano 600,DA212X,8/17/2021,26,38,38,69,,0.08,0.05,0.08,0.05,0.03,0,0.03,0.05,0.01,0,0.01,0,0.02,0,0.01,0,0.01,0,0.01,0.01,,,,,,,,,,,,
56016,7/20/2025,9.962,0.03,0,9.056,0.02,0.01,8.1495,0.02,0,,,,,,,,,,,9.962,0.03,0,9.0555,0.02,0,8.1494,0.02,0,,,,,,,9.962,0.03,0,9.0558,0.02,0,8.1495,0.02,0,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,10/9/2024,29,38,38,65,,0.03,0.01,0.03,0,0.03,0,0.03,0,0.02,0.01,0.02,0,0.02,0,0.02,0,0.02,0,0.02,0,,,,,,,,,,,,
56018,2/14/2017,4.845,0.21,0,5.701,0,0.14,6.576,18.12,0.08,,,,,,,,,,,4.845,0.21,0.02,5.709,0.14,0.02,6.571,18.03,0.02,,,,,,,4.846,0.23,0.02,5.71,0.16,0.16,6.572,18.05,0.06,,,,,,,,,Jarin Suwan,,,Raytech/SPY MartIII,,4-Mar-17,30,37,37,34,,,0.16,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57001,10/6/2012,6.581,0.21,0,5.782,0.14,0.02,4.836,0.02,0,,,,,,,,,,,6.581,0.21,0,5.781,0.12,0.02,4.836,0.02,0,,,,,,,6.581,0.21,0,5.782,0.14,0,4.836,0.02,0,,,,,,,,Mr.Anusit Sara,Mr.Attaphon Laongjinda,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Raytech/SPY MARK II,,2/7/2012,,,,,,36.11,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57001,6/1/2018,6.5779,0.17,0.06,5.7831,0.16,0.01,4.8377,0.06,0,,,,,,,,,,,6.5818,0.23,0.01,5.7828,0.15,0.07,4.8377,0.06,0.1,,,,,,,6.5814,0.22,0.05,5.7787,0.08,0.08,4.8329,0.04,0.1,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTANO600,DA212X,,37,36,36,56,,0.23,0.1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57001,1/21/2019,6.58,0.2,0,5.7812,0.12,0,4.8359,0.02,0,,,,,,,,,,,6.5797,0.19,0,5.7813,0.13,0.01,4.8361,0.02,0.01,,,,243000,,,6.5795,0.19,0.01,5.7806,0.11,0.01,4.8354,0.01,0.01,,,,,,,191001477,Mr. Jirasak S.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,32,32,32,60,Test result before overhaul OLTC,0.2,0.01,0.2,0,0.19,0,0.19,0.01,0.12,0,0.13,0.01,0.11,0.01,0.02,0,0.02,0.01,0.01,0.01,,,,,,,,,,,,
57001,1/24/2019,6.5799,0.2,0,5.7812,0.12,0.01,4.8359,0.02,0,,,,,,,,,,,6.5799,0.2,0.01,5.7809,0.12,0.01,4.8359,0.02,0.01,,,,,,,6.5794,0.19,0.01,5.7806,0.11,0.01,4.8354,0.01,0.01,,,,,,,191001477,Mr. Jirasak S.,Mr.Pimchart P.,CMT-GLOW,ENGIE GLOW,TESTRANO 600,DA 193X,2/16/2019,34,34,34,30,After overhaul OLTC,0.2,0.01,0.2,0,0.2,0.01,0.19,0.01,0.12,0.01,0.12,0.01,0.11,0.01,0.02,0,0.02,0.01,0.01,0.01,,,,,,,,,,,,
57005,6/11/2019,-,-,-,5.95,0.44,0.07,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.946,0.37,0.07,-,-,-,-,-,-,-,-,-,-,-,-,5.95,0.44,0,-,-,-,-,-,-,-,-,-,191030988,Mr.Chaichaleom W.,Mr.Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2019,32,36,40,70,,0.44,0.07,-,-,-,-,-,-,0.44,0.07,0.37,0.07,0.44,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
57005,4/6/2022,,,,5.9519,0.47,0.14,,,,H-Y,5.924,5.9405,0.28,0.04,,,,,,,,,5.9437,0.33,0.02,,,,5.9431,0.32,0.08,,,,,,,5.9423,0.31,0.16,,,,5.9476,0.4,0.12,,,,,Mr. Chaichaleom W.,Mr. Chaichaleom W.,TIS,TIS,TESTRANO 600,GA635A,2/26/2022,41,36,38,59,,0.47,0.16,,,,,,,0.47,0.14,0.33,0.02,0.31,0.16,,,,,,,0.28,0.04,0.32,0.08,0.4,0.12,,,,,,
57011,11/9/2020,,,,4.3132,0.3,0.88,,,,,,,,,,,,,,,,,4.351,0.58,0.83,,,,,,,,,,,,,4.3149,0.26,0.04,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600,DA212X,6/21/2020,31,36,36,60,,0.58,0.88,,,,,,,0.3,0.88,0.58,0.83,0.26,0.04,,,,,,,,,,,,,,,,,,
57012,6/2/2019,-,-,-,4.319,0.16,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,4.3178,0.19,0.24,-,-,-,-,-,-,-,-,-,-,-,-,4.328,0.05,0.21,-,-,-,-,-,-,-,-,-,191028244,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2019,35,43,45,65,,0.19,0.24,-,-,-,-,-,-,0.16,0.03,0.19,0.24,0.05,0.21,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
6012333,7/24/2018,9.984,0.25,0.03,9.069,0.17,0.03,8.15,0.02,0,,-,-,-,-,,-,-,-,-,9.981,0.22,0.08,9.066,0.14,0.03,8.15,0.02,0.01,-,-,-,-,-,-,9.989,0.3,0.05,9.069,0.17,0,8.151,0.04,0.01,-,-,-,-,-,-,-,Cherdchai,Jirasak S.,TIRATHAI,GLOW-CMT,TTR meter Type PWR3-A,320-003-T0-02,,,,,,,0.3,0.08,0.25,0.03,0.22,0.08,0.3,0.05,0.17,0.03,0.14,0.03,0.17,0,0.02,0,0.02,0.01,0.04,0.01,,,,,,,,,,,,
6012333,10/1/2018,9.981,0.22,0,9.064,0.11,0.01,8.149,0.01,0,,,,,,,,,,,9.981,0.22,0.01,9.063,0.1,0,8.149,0.01,0.02,,,,,,,9.98,0.21,0.01,9.063,0.1,0.01,8.147,0.01,0.02,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,31,32,32,75,,0.22,0.02,0.22,0,0.22,0.01,0.21,0.01,0.11,0.01,0.1,0,0.1,0.01,0.01,0,0.01,0.02,0.01,0.02,,,,,,,,,,,,
6012333,8/3/2023,9.95,0.09,0,9.05,0.04,0,8.14,0.1,0,,-,-,-,-,,-,-,-,-,9.95,0.09,0,9.05,0.04,0,8.14,0.1,0,-,-,-,-,-,-,9.95,0.09,0,9.05,0.04,0,8.14,0.1,0,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,,,,,,0.1,0,0.09,0,0.09,0,0.09,0,0.04,0,0.04,0,0.04,0,0.1,0,0.1,0,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-
6110201,4/24/2023,6.863,0.04,0.01,6.038,0.03,0.02,5.438,0.11,0,,-,-,-,-,,-,-,-,-,6.864,0.03,0,6.039,0.05,0.02,5.438,0.11,0,-,-,-,-,-,-,6.864,0.03,0.01,6.038,0.03,0,5.438,0.11,0,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,1/5/2024,32,35,35,65,,0.11,0.02,0.04,0.01,0.03,0,0.03,0.01,0.03,0.02,0.05,0.02,0.03,0,0.11,0,0.11,0,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-
6110202,8/19/2024,9.95,0.09,0,9.049,0.04,0.02,8.145,0.04,0,-,-,-,-,-,-,-,-,-,-,9.95,0.09,0,9.047,0.07,0,8.145,0.04,0,-,-,-,-,-,-,9.95,0.09,0,9.047,0.07,0.02,8.145,0.04,0,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/15/2024,32,38,38,63,,0.09,0.02,0.09,0,0.09,0,0.09,0,0.04,0.02,0.07,0,0.07,0.02,0.04,0,0.04,0,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-
6110203,4/25/2023,3.034,0.1,0,2.764,0.11,0.04,2.495,0.4,0,-,-,-,-,-,-,-,-,-,-,3.034,0.1,0,2.765,0.14,0.04,2.495,0.4,0,-,-,-,-,-,-,3.034,0.1,0,2.764,0.11,0,2.495,0.4,0,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,DA212X,4/25/2026,32,34,33,70,,0.4,0.04,0.1,0,0.1,0,0.1,0,0.11,0.04,0.14,0.04,0.11,0,0.4,0,0.4,0,0.4,0,-,-,-,-,-,-,-,-,-,-,-,-
6110204,4/25/2023,-,-,-,28.545,0.12,0.03,-,-,-,,,,,,,,,,,-,-,-,28.553,0.09,0.03,-,-,-,,,,,,,-,-,-,28.545,0.12,0,-,-,-,,,,,,,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,GA635A,3/9/2023,38,36,36,50,,0.12,0.03,-,-,-,-,-,-,0.12,0.03,0.09,0.03,0.12,0,-,-,-,-,-,-,,,,,,,,,,,,
6110289,9/30/2018,100,0.03,0.1,95.28,0.02,0,90.49,0.01,0,,,,,,,,,,,100.1,0.07,0,95.28,0.02,0,90.49,0.01,0.02,,,,,,,100.1,0.07,0.1,95.28,0.02,0,90.51,0.01,0.02,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,32,30,30,60,,0.07,0.1,0.03,0.1,0.07,0,0.07,0.1,0.02,0,0.02,0,0.02,0,0.01,0,0.01,0.02,0.01,0.02,,,,,,,,,,,,
6110289,8/3/2023,-,-,-,95.247,0.02,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,95.243,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,95.241,0.02,0.01,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,,,,,0.02,0.01,-,-,-,-,-,-,0.02,0,0.02,0,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
615007,7/2/2015,6.797,0.27,0.01,6.463,0.11,0.02,6.129,0.07,0,,,,,,,,,,,6.796,0.25,0.04,6.462,0.09,0.05,6.129,0.07,0.03,,,,,,,6.799,0.3,0.03,6.465,0.14,0.03,6.131,0.03,0.03,,,,,,,,Atit Jantapornsom,,ABB,,,,,,31.8,,,,0.3,0.05,0.27,0.01,0.25,0.04,0.3,0.03,0.11,0.02,0.09,0.05,0.14,0.03,0.07,0,0.07,0.03,0.03,0.03,,,,,,,,,,,,
615007,12/3/2020,-,-,-,6.46,0.06,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.46,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-,6.46,0.06,0,-,-,-,-,-,-,-,-,-,191019509,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,30,36,36,62,,0.06,0,-,-,-,-,-,-,0.06,0,0.06,0,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
6310534,6/10/2022,7.169,0.07,0.03,6.302,0.06,0.02,,,,,,,,,,,,,,7.167,0.04,0.01,6.301,0.05,0.02,,,,,,,,,,7.168,0.06,0.01,6.302,0.06,0,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Raytech Spy MarkII,320-002-B0,,32.6,34,34,64,,0.07,0.03,0.07,0.03,0.04,0.01,0.06,0.01,0.06,0.02,0.05,0.02,0.06,0,,,,,,,,,,,,,,,,,,
6310535,6/1/2022,7.161,Infinity,,6.297,Infinity,,5.433,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,,,,35.4,36,36,67,,Infinity,,Infinity,,,,,,Infinity,,,,,,Infinity,,,,,,,,,,,,,,,,,
6310535,6/1/2022,7.161,0.04,0.03,6.297,0.02,0,5.433,0.02,0,,,,,,,,,,,7.159,0.07,0.03,6.297,0.02,0,5.433,0.02,0.02,,,,,,,7.161,0.04,0,6.297,0.02,0,5.434,0.04,0.02,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,WR14,320-002-B0,,35.4,36,36,67,,0.07,0.03,0.04,0.03,0.07,0.03,0.04,0,0.02,0,0.02,0,0.02,0,0.02,0,0.02,0.02,0.04,0.02,,,,,,,,,,,,
6310535,6/2/2022,7.161,0.04,0.03,6.297,0.02,0,5.433,0.02,0,,,,,,,,,,,7.159,0.07,0.03,6.297,0.02,0,5.433,0.02,0.02,,,,,,,7.161,0.04,0,6.297,0.02,0,5.434,0.04,0.02,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Raytech Spy MarkII,320-002-B0,,35.4,36,36,67,,0.07,0.03,0.04,0.03,0.07,0.03,0.04,0,0.02,0,0.02,0,0.02,0,0.02,0,0.02,0.02,0.04,0.02,,,,,,,,,,,,
6310535,1/7/2026,7.159,0.07,0,6.295,0.05,0.02,5.432,0,0,-,-,-,-,-,-,-,-,-,-,7.159,0.07,0,6.296,0.03,0,5.432,0,0,-,-,-,-,-,-,7.159,0.07,0,6.296,0.03,0.02,5.432,0,0,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,10/2/2025,,,,,,0.07,0.02,0.07,0,0.07,0,0.07,0,0.05,0.02,0.03,0,0.03,0.02,0,0,0,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-
6310537,5/11/2022,7.169,0.07,0.03,6.302,0.29,0.02,5.438,0.11,0.02,,,,,,,,,,,7.167,0.04,0.01,6.301,0.27,0.02,5.437,0.09,0.02,,,,,,,7.168,0.06,0.01,6.302,0.29,0,5.438,0.11,0,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Raytech Spy MarkII,320-002-B0,,32.6,34,34,64,,0.29,0.03,0.07,0.03,0.04,0.01,0.06,0.01,0.29,0.02,0.27,0.02,0.29,0,0.11,0.02,0.09,0.02,0.11,0,,,,,,,,,,,,
6310537,11/26/2025,7.163,0.01,0.01,6.299,0.02,0.02,5.435,0.06,0.02,-,-,-,-,-,-,-,-,-,-,7.162,0.03,0.01,6.298,0,0,5.434,0.04,0.02,-,-,-,-,-,-,7.163,0.01,0,6.298,0,0.02,5.435,0.06,0,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC 100,,,,,,,,0.06,0.02,0.01,0.01,0.03,0.01,0.01,0,0.02,0.02,0,0,0,0.02,0.06,0.02,0.04,0.02,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-
6410130,12/9/2021,3.03,0.03,0.03,2.886,0.03,0.03,2.741,0.04,0.04,,-,-,-,-,,-,-,-,-,3.029,0.07,0.03,2.885,0.07,0.03,2.742,0,0.04,-,-,-,-,-,-,3.03,0.03,0,2.886,0.03,0,2.741,0.04,0,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,0.07,0.04,0.03,0.03,0.07,0.03,0.03,0,0.03,0.03,0.07,0.03,0.03,0,0.04,0.04,0,0.04,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-
6410131,12/13/2021,3.0294,0.05,0.01,2.8858,0.04,0,2.7406,0.05,0.01,,-,-,-,-,,-,-,-,-,3.0298,0.04,0.01,2.8858,0.04,0,2.7408,0.04,0.01,-,-,-,-,-,-,3.0294,0.05,0,2.8858,0.04,0,2.7406,0.05,0,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,,,,0.05,0.01,0.05,0.01,0.04,0.01,0.05,0,0.04,0,0.04,0,0.04,0,0.05,0.01,0.04,0.01,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-
6410137,12/14/2021,3.03,0.03,0,2.885,0.07,0.03,2.741,0.04,0,,,,,,,,,,,3.03,0.03,0.03,2.886,0.03,0.03,2.741,0.04,0.04,,,,,,,3.029,0.07,0.03,2.885,0.07,0,2.74,0.07,0.04,,,,,,,,Mr.Wongsakorn M.,Supaphit M.,TIRATHAI,,,,,,,,,,0.07,0.04,0.03,0,0.03,0.03,0.07,0.03,0.07,0.03,0.03,0.03,0.07,0,0.04,0,0.04,0.04,0.07,0.04,,,,,,,,,,,,
6512362,5/10/2023,7.139,0.24,0,6.2035,0.17,0.01,5.4245,0.1,0.01,,,,,,,,,,,7.139,0.24,0.01,6.203,0.16,0.01,5.424,0.09,0.01,,,,,,,7.1385,0.23,0.01,6.2035,0.17,0,5.4245,0.1,0,,,,,,,,Mr. PANOM,,TIRATHAI,,Raytech Spy Mark II,320-002-BO,,32.9,40,40,69.4,SAT,0.24,0.01,0.24,0,0.24,0.01,0.23,0.01,0.17,0.01,0.16,0.01,0.17,0,0.1,0.01,0.09,0.01,0.1,0,,,,,,,,,,,,
6512363,2/22/2023,7.1395,0.25,0.01,6.204,0.18,0,5.425,0.11,0,,,,,,,,,,,7.139,0.24,0,6.204,0.18,0.01,5.425,0.11,0.06,,,,,,,7.139,0.24,0.01,6.2045,0.19,0.01,5.422,0.06,0.06,,,,,,,,Mr. PANOM,,TIRATHAI,,,,,31,34,34,71,SAT,0.25,0.06,0.25,0.01,0.24,0,0.24,0.01,0.18,0,0.18,0.01,0.19,0.01,0.11,0,0.11,0.06,0.06,0.06,,,,,,,,,,,,
667001,5/8/2024,63.696,0.31,0,57.871,0.25,0,51.929,0.06,0,,-,-,-,-,,-,-,-,-,63.693,0.3,0.01,57.871,0.25,0.15,51.928,0.06,0.01,-,-,-,-,-,-,63.698,0.31,0,57.782,0.1,0.15,51.931,0.06,0,-,-,-,-,-,-,,,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,,,32,32,32,49,,0.31,0.15,0.31,0,0.3,0.01,0.31,0,0.25,0,0.25,0.15,0.1,0.15,0.06,0,0.06,0.01,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-
764-60027/1,3/6/2012,27.112,-0.136,,28.57,-0.028,,30.028,0.073,,2,,27.84,-0.083,,4,,29.298,0.02,,27.106,-0.158,,28.564,-0.049,,30.018,0.04,,27.834,-0.104,,29.292,0,,27.108,-0.151,,28.568,-0.035,,30.002,-0.013,,27.836,-0.097,,29.294,0.007,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
76460027_1,10/23/2015,30.016,0.03,0,28.562,0.06,0,27.105,0.16,0.01,,-,-,-,-,,-,-,-,-,30.017,0.03,0.01,28.563,0.05,0,27.109,0.15,0.01,-,-,-,-,-,-,30.015,0.03,0,28.562,0.06,0,27.105,0.16,0,-,-,-,-,-,-,-,Anusit S.,,TIS,,Raytech/Spymark III,283180,,-,-,-,-,,0.16,0.01,0.03,0,0.03,0.01,0.03,0,0.06,0,0.05,0,0.06,0,0.16,0.01,0.15,0.01,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-
78140107_2,10/25/2015,30.01,0.01,0.01,28.55,0.1,0,27.096,0.2,0,,-,-,-,-,,-,-,-,-,30.008,0,0.02,28.55,0.1,0,27.095,0.2,0,-,-,-,-,-,-,30.003,0.01,0.02,28.55,0.1,0,27.094,0.2,0.01,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Raytech/Spymark III,283180,,-,-,-,-,,0.2,0.02,0.01,0.01,0,0.02,0.01,0.02,0.1,0,0.1,0,0.1,0,0.2,0,0.2,0,0.2,0.01,-,-,-,-,-,-,-,-,-,-,-,-
78140107_3,10/24/2015,30.012,0.02,0,28.546,0.11,0,27.094,0.2,0.01,,-,-,-,-,,-,-,-,-,30.012,0.02,0.03,28.547,0.11,0,27.097,0.19,0,-,-,-,-,-,-,30.003,0.01,0.03,28.547,0.11,0,27.097,0.19,0.01,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Raytech/Spymark III,283180,,-,-,-,-,,0.2,0.03,0.02,0,0.02,0.03,0.01,0.03,0.11,0,0.11,0,0.11,0,0.2,0.01,0.19,0,0.19,0.01,-,-,-,-,-,-,-,-,-,-,-,-
96.4.0549,1/14/2009,,,,,,,,,,3,,5.919,0.08,,,,,,,,,,,,,,,,5.92,0.067,,,,,,,,,,,,,,5.92,0.067,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9624007,12/15/2015,2.6314,0.14,0,2.7628,0.12,0.01,2.908,0.14,0.01,-,-,-,-,-,-,-,-,-,-,2.6314,0.14,0.01,2.763,0.11,0,2.9082,0.13,0,-,-,-,-,-,-,2.6316,0.13,0.01,2.763,0.11,0.01,2.9082,0.13,0.01,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Raytech/Spymark III,314151,,-,-,-,-,,0.14,0.01,0.14,0,0.14,0.01,0.13,0.01,0.12,0.01,0.11,0,0.11,0.01,0.14,0.01,0.13,0,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-
9624007,8/29/2018,2.6321,0.11,0.01,2.7635,0.09,0.01,2.9092,0.1,0.02,-,-,-,-,-,-,-,-,-,-,2.6319,0.12,0.01,2.7633,0.1,0,2.9087,0.11,0,-,-,-,-,-,-,2.6317,0.13,0.02,2.7632,0.1,0.01,2.9087,0.11,0.02,-,-,-,-,-,-,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,4/19/2018,35,41,39,56,,0.13,0.02,0.11,0.01,0.12,0.01,0.13,0.02,0.09,0.01,0.1,0,0.1,0.01,0.1,0.02,0.11,0,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-
9624007,8/9/2021,2.632,0.11,0.02,2.7634,0.09,0.02,2.9098,0.08,0.06,,-,-,-,-,,-,-,-,-,2.6315,0.13,0.02,2.7629,0.11,0.01,2.908,0.14,0.02,-,-,-,-,-,-,2.6309,0.16,0.04,2.7625,0.13,0.03,2.9074,0.16,0.08,-,-,-,-,-,-,211007491,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,32,40,40,64,,0.16,0.08,0.11,0.02,0.13,0.02,0.16,0.04,0.09,0.02,0.11,0.01,0.13,0.03,0.08,0.06,0.14,0.02,0.16,0.08,-,-,-,-,-,-,-,-,-,-,-,-
9624007,9/17/2024,2.6318,0.12,0.06,2.7632,0.1,0.05,2.9089,0.11,0.06,,,,,,,,,,,2.6302,0.18,0.06,2.7618,0.15,0.04,2.9071,0.17,0.05,,,,,,,2.6317,0.13,0,2.763,0.11,0.01,2.9085,0.12,0.01,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,FJ571Z,5/1/2025,38,38,38,54,3 Year PM Transformer,0.18,0.06,0.12,0.06,0.18,0.06,0.13,0,0.1,0.05,0.15,0.04,0.11,0.01,0.11,0.06,0.17,0.05,0.12,0.01,,,,,,,,,,,,
9640548,8/16/2024,-,-,-,5.912,0.2,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.916,0.14,0.25,-,-,-,-,-,-,-,-,-,-,-,-,5.931,0.12,0.32,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,12/27/2023,35,40,40,61,,0.2,0.32,-,-,-,-,-,-,0.2,0.07,0.14,0.25,0.12,0.32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
9640549,8/31/2018,-,-,-,6.027,1.74,0,,,,,,,,,,,,,,-,-,-,6.027,1.74,0.35,,,,,,,,,,-,-,-,6.006,1.38,0.35,,,,,,,,,,,Mr.Chaichaleam,Mr.Methee Mejitti,"TIS Engineering and Service Co.,Ltd.",CMT-GLOW,Raytec /SPY Mark III,314151,,35,32,35,58,,1.74,0.35,-,-,-,-,-,-,1.74,0,1.74,0.35,1.38,0.35,,,,,,,,,,,,,,,,,,
9640549,10/26/2018,-,-,-,6.025,1.7,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.025,1.7,0,-,-,-,-,-,-,-,-,-,-,-,-,6.025,1.7,0,-,-,-,-,-,-,-,-,-,181089215,Mr.Chaichaleom Waihor,Pimchart P.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,,314151,6/9/2018,33,-,-,62,,1.7,0,,,,,,,1.7,0,1.7,0,1.7,0,,,,,,,,,,,,,,,,,,
9640549,11/1/2020,-,-,-,5.9199,0.07,0,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,5.91993,0.07,0,-,-,-,-,-,,-,-,,-,-,-,5.9197,0.07,0,-,-,-,-,-,,-,-,,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,7/21/2020,32,38,38,72,,0.07,0,,,,,,,0.07,0,0.07,0,0.07,0,,,,,,,,,,,,,,,,,,
9640549,8/27/2023,-,-,-,5.919,0.09,0.02,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.918,0.1,0.02,-,-,-,-,-,-,-,-,-,-,-,-,5.917,0.12,0.03,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,Megger,,,32,40,40,60,,0.12,0.03,-,-,-,-,-,-,0.09,0.02,0.1,0.02,0.12,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
97.2.4074,1/18/2009,3.607,-0.028,,3.787,-0.29,,3.987,-0.025,,3R,,3.718,-0.027,,1R,,3.764,-0.027,,3.607,-0.028,,3.788,-0.263,,3.987,-0.025,,3.718,-0.027,,3.764,-0.027,,3.607,-0.028,,3.787,-0.29,,3.987,-0.025,,3.718,-0.027,,3.718,-0.027,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9724074,11/27/2018,3.6074,0.02,0.01,3.7868,0.05,0.04,3.988,0.01,0,,,,,,,,,,,3.6076,0.02,0,3.7885,0.01,0,3.9879,0.01,0.01,,,,,,,3.6077,0.02,0.01,3.7885,0.01,0.04,3.9881,0,0,,,,,,,181090679,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,40,40,54,,0.05,0.04,0.02,0.01,0.02,0,0.02,0.01,0.05,0.04,0.01,0,0.01,0.04,0.01,0,0.01,0.01,0,0,,,,,,,,,,,,
9724075,8/28/2014,3.9866,Infinity,0.01,3.7877,Infinity,0,3.6073,Infinity,0.01,,,,,,,,,,,3.9869,Infinity,0,3.7877,Infinity,0,3.6075,Infinity,0.01,,,,,,,3.987,Infinity,0.01,3.7877,Infinity,0,3.6073,Infinity,0,,,,,,,,Mr. Itsared P,,"TIS Engineering & Service Co.,Ltd",,Raytech/TR.Spy mark III,2783180,8/28/2014,,,,,,Infinity,0.01,Infinity,0.01,Infinity,0,Infinity,0.01,Infinity,0,Infinity,0,Infinity,0,Infinity,0.01,Infinity,0.01,Infinity,0,,,,,,,,,,,,
9724075,5/19/2016,3.607,0.03,0,3.789,0,0.05,3.988,0,0.03,-,-,-,-,-,,-,-,-,-,3.607,0.03,0,3.787,0.05,0,3.987,0.03,0,-,-,-,-,-,-,3.607,0.03,0,3.787,0.05,0.05,3.987,0.03,0.03,-,-,-,-,-,-,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314151,5/19/2016,34,42,40,60,,0.05,0.05,Infinity,0,Infinity,0,Infinity,0,Infinity,0.05,Infinity,0,Infinity,0.05,Infinity,0.03,Infinity,0,Infinity,0.03,,,,,,,,,,,,
9724075,6/2/2019,3.6082,0.01,0.01,3.7885,0.01,0,3.988,0,0,-,-,-,-,-,-,-,-,-,-,3.608,0,0.02,3.7884,0.02,0.02,3.9881,0,0.04,-,-,-,-,-,-,3.6073,0.02,0.02,3.7876,0.04,0.02,3.9867,0.03,0.03,-,-,-,-,-,-,191028248,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,40,40,58,,0.04,0.04,0.01,0.01,0,0.02,0.02,0.02,0.01,0,0.02,0.02,0.04,0.02,0,0,0,0.04,0.03,0.03,-,-,-,-,-,-,-,-,-,-,-,-
9724075,10/17/2023,3.6074,0.02,0,3.7878,0.03,0.01,3.9872,0.02,0,,,,,,,,,,,3.6074,0.02,0.01,3.7876,0.04,0.01,3.9871,0.02,0.01,,,,,,,3.6078,0.01,0.01,3.788,0.03,0.01,3.9875,0.01,0.01,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,32,32,32,50,,0.04,0.01,0.02,0,0.02,0.01,0.01,0.01,0.03,0.01,0.04,0.01,0.03,0.01,0.02,0,0.02,0.01,0.01,0.01,,,,,,,,,,,,
9724076,6/11/2019,2.9087,0.12,0,2.7632,0.12,0,2.6317,0.11,0,-,-,-,-,-,-,-,-,-,-,2.9088,0.11,0.04,2.7632,0.12,0.04,2.6318,0.11,0.05,-,-,-,-,-,-,2.9075,0.16,0.04,2.7621,0.16,0.04,2.6306,0.16,0.04,-,-,-,-,-,-,191030991,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,30,30,30,70,,0.16,0.05,0.12,0,0.11,0.04,0.16,0.04,0.12,0,0.12,0.04,0.16,0.04,0.11,0,0.11,0.05,0.16,0.04,-,-,-,-,-,-,-,-,-,-,-,-
EDP004301,2/8/2018,9.945,0.14,0,9.0425,0.13,0.01,8.1375,0.13,0.01,,-,-,-,-,,-,-,-,-,9.945,0.14,0.03,9.043,0.12,0.02,8.138,0.12,0.01,-,-,-,-,-,-,9.9475,0.12,0.03,9.0445,0.1,0.02,8.139,0.11,0.02,-,-,-,-,-,-,,Mr.Phanuphong L.,Mr.Pitsanuvet K.,TIS,GLOW,Raytech/Spymark III,314-151,3/1/2017,32,34,-,54,,0.14,0.03,0.14,0,0.14,0.03,0.12,0.03,0.13,0.01,0.12,0.02,0.1,0.02,0.13,0.01,0.12,0.01,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-
EDP008001,6/20/2018,5.6401,0.24,0.07,4.9047,0.27,0.09,4.169,0.31,0.11,-,-,-,-,-,-,-,-,-,-,5.636,0.17,0.09,4.9004,0.19,0.1,4.1646,0.2,0.12,-,-,-,-,-,-,5.641,0.26,0.02,4.9053,0.29,0.01,4.1696,0.32,0.01,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2/16/2018,37,34,33,42,,0.32,0.12,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP008001,3/14/2019,3.254,0.17,0.09,2.8322,0.29,0.01,2.4073,0.33,0.01,,-,-,-,-,,-,-,-,-,3.257,0.26,0.02,2.8318,0.28,0.01,2.407,0.31,0.02,-,-,-,-,-,-,3.2564,0.24,0.07,2.8315,0.27,0.02,2.4066,0.3,0.03,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,33,35,35,65,,0.33,0.09,0.17,0.09,0.26,0.02,0.24,0.07,0.29,0.01,0.28,0.01,0.27,0.02,0.33,0.01,0.31,0.02,0.3,0.03,-,-,-,-,-,-,-,-,-,-,-,-
EDP008001,7/24/2019,-,-,-,-,-,-,-,-,-,7,2.9656,2.9728,0.24,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.9727,0.24,0.01,-,-,-,-,-,-,-,-,-,-,-,-,2.9725,0.23,0.01,-,-,-,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,34,40,40,56,,0.24,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.24,0,0.24,0.01,0.23,0.01,-,-,-,-,-,-
EDP008001,2/8/2022,3.256,0.23,0.03,2.831,0.25,0,2.406,0.27,0,-,-,-,-,-,-,-,-,-,-,3.255,0.2,0,2.831,0.25,0,2.406,0.27,0,-,-,-,-,-,-,3.255,0.2,0.03,2.831,0.25,0,2.406,0.27,0,-,-,-,-,-,-,211050292,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,32,33,33,67,Before overhaul OLTC,0.27,0.03,0.23,0.03,0.2,0,0.2,0.03,0.25,0,0.25,0,0.25,0,0.27,0,0.27,0,0.27,0,-,-,-,-,-,-,-,-,-,-,-,-
EDP008001,5/9/2025,3.255,0.2,0,2.824,0,0,2.399,0.02,0,,-,-,-,-,,-,-,-,-,3.255,0.2,0.03,2.824,0,0,2.399,0.02,0,-,-,-,-,-,-,3.256,0.23,0.03,2.824,0,0,2.399,0.02,0,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TETRANO 600,DA193X,,,,,,,0.23,0.03,0.2,0,0.2,0.03,0.23,0.03,0,0,0,0,0,0,0.02,0,0.02,0,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-
EDP011601,3/13/2019,3.2565,0.25,0,2.8316,0.27,0,2.4068,0.3,0,,,,,,,,,,,3.2564,0.24,0.01,2.8315,0.27,0.01,2.4069,0.31,0.02,,,,,,,3.2568,0.26,0.01,2.8318,0.28,0.01,2.4075,0.33,0.03,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,34,33,33,45,,0.33,0.03,0.25,0,0.24,0.01,0.26,0.01,0.27,0,0.27,0.01,0.28,0.01,0.3,0,0.31,0.02,0.33,0.03,,,,,,,,,,,,
EDP011601,8/2/2021,3.2562,0.24,0,2.8313,0.26,0,2.4071,0.32,0.02,,,,,,,,,,,3.2562,0.24,0.01,2.8314,0.26,0.01,2.4066,0.3,0.01,,,,,,,3.256,0.23,0.01,2.8311,0.25,0.01,2.4068,0.3,0.01,,,,,,,211028715,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,33,38,38,56,,0.32,0.02,0.24,0,0.24,0.01,0.23,0.01,0.26,0,0.26,0.01,0.25,0.01,0.32,0.02,0.3,0.01,0.3,0.01,,,,,,,,,,,,
EDP011601,8/2/2021,3.2562,0.24,0,2.8313,0.26,0,2.4071,0.32,0.02,,,,,,,,,,,3.2562,0.24,0.01,2.8314,0.26,0.01,2.4066,0.3,0.01,,,,,,,3.256,0.23,0.01,2.8311,0.25,0.01,2.4068,0.3,0.01,,,,,,,211028715,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2/18/2018,33,32,32,56,,0.32,0.02,0.24,0,0.24,0.01,0.23,0.01,0.26,0,0.26,0.01,0.25,0.01,0.32,0.02,0.3,0.01,0.3,0.01,,,,,,,,,,,,
EDP011601,10/7/2024,3.2586,0.31,0.02,2.833,0.32,0.01,2.4084,0.37,0,,,,,,,,,,,3.2592,0.33,0.08,2.8333,0.33,0.06,2.4084,0.37,0.07,,,,,,,3.2566,0.25,0.06,2.8316,0.27,0.05,2.4067,0.3,0.07,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,33,46,46,60,,0.37,0.08,0.31,0.02,0.33,0.08,0.25,0.06,0.32,0.01,0.33,0.06,0.27,0.05,0.37,0,0.37,0.07,0.3,0.07,,,,,,,,,,,,
EDP018401,10/29/2023,5.733,0.3,0.35,5.213,0.27,0.31,4.695,0.21,0.17,,,,,,,,,,,5.753,0.05,0.24,5.229,0.04,0.25,4.703,0.04,0.15,,,,,,,5.739,0.19,0.1,5.216,0.21,0.06,4.696,0.19,0.02,,,,,,,,Mr. Chairat P.,,HITACHI,,TESTRANO 600,CH158W,5/14/2018,32,32,32,71,,0.3,0.35,0.3,0.35,0.05,0.24,0.19,0.1,0.27,0.31,0.04,0.25,0.21,0.06,0.21,0.17,0.04,0.15,0.19,0.02,,,,,,,,,,,,
ET8712/1,2/1/2018,6.8545,0.07,0.01,6.4595,0.05,0,5.592,0.43,0.01,,,,,,,,,,,6.855,0.06,0.01,6.4595,0.05,0.01,5.5915,0.42,0.02,,,,1350,,,6.856,0.04,0.02,6.46,0.06,0.01,5.5925,0.44,0.01,,,,,,,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314-151,,32,34,35,50,,0.44,0.02,0.07,0.01,0.06,0.01,0.04,0.02,0.05,0,0.05,0.01,0.06,0.01,0.43,0.01,0.42,0.02,0.44,0.01,,,,,,,,,,,,
ET8712/1,10/27/2023,6.853,0.09,0.01,6.458,0.03,0,5.59,0.4,0.02,,-,-,-,-,,-,-,-,-,6.852,0.1,0.01,6.458,0.03,0,5.589,0.38,0.02,-,-,-,-,-,-,6.853,0.09,0,6.458,0.03,0,5.59,0.4,0,-,-,-,-,-,-,,Mr.Prawit N.,-,Hitachi,GPSC,,,,,,,,,0.4,0.02,0.09,0.01,0.1,0.01,0.09,0,0.03,0,0.03,0,0.03,0,0.4,0.02,0.38,0.02,0.4,0,-,-,-,-,-,-,-,-,-,-,-,-
ET8712/1,10/30/2023,6.854,0.07,0.03,6.459,0.05,0.03,5.59,0.4,0.18,,-,-,-,-,,-,-,-,-,6.852,0.1,0.01,6.457,0.02,0.02,5.58,0.22,0,-,-,-,-,-,-,6.853,0.09,0.01,6.458,0.03,0.02,5.58,0.22,0.18,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,,0.4,0.18,0.07,0.03,0.1,0.01,0.09,0.01,0.05,0.03,0.02,0.02,0.03,0.02,0.4,0.18,0.22,0,0.22,0.18,-,-,-,-,-,-,-,-,-,-,-,-
ET8712_2,1/28/2018,6.856,0.04,0,6.462,0.09,0,5.593,0.45,0.05,-,-,-,-,-,-,-,-,-,-,6.856,0.04,0.04,6.462,0.09,0.05,5.59,0.4,0,-,-,-,-,-,-,6.859,0,0.04,6.465,0.14,0.05,5.59,0.4,0.05,-,-,-,-,-,-,,Mr. Phanuphong Inchina,Mr.Pitsanuvet Khantee,TIS,GLOW,Variac Flucke 189,88700531,3/3/2017,31,38,38,54,,0.45,0.05,0.04,0,0.04,0.04,0,0.04,0.09,0,0.09,0.05,0.14,0.05,0.45,0.05,0.4,0,0.4,0.05,-,-,-,-,-,-,-,-,-,-,-,-
ET8712_2,8/11/2024,6.853,0.09,0.01,6.458,0.03,0.02,5.589,0.38,0,-,-,-,-,-,-,-,-,-,-,6.852,0.1,0,6.457,0.02,0.02,5.589,0.38,0,-,-,-,-,-,-,6.852,0.1,0.01,6.458,0.03,0,5.589,0.38,0,-,-,-,-,-,-,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,,,,,,,0.38,0.02,0.09,0.01,0.1,0,0.1,0.01,0.03,0.02,0.02,0.02,0.03,0,0.38,0,0.38,0,0.38,0,-,-,-,-,-,-,-,-,-,-,-,-
ET8713/1,11/1/2023,7.191,0.07,0.01,6.772,0.13,0.01,5.834,0.02,0.02,,-,-,-,-,,-,-,-,-,7.19,0.06,0.03,6.771,0.12,0.01,5.833,0,0.03,-,-,-,-,-,-,7.192,0.08,0.01,6.772,0.13,0,5.835,0.03,0.02,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,,0.13,0.03,0.07,0.01,0.06,0.03,0.08,0.01,0.13,0.01,0.12,0.01,0.13,0,0.02,0.02,0,0.03,0.03,0.02,-,-,-,-,-,-,-,-,-,-,-,-
FC203816,8/25/2019,,,,29.8604,0.06,0,,,,,,,,,,,,,,,,,29.8593,0.06,0.01,,,,,,,,,,,,,29.8612,0.06,0,,,,,,,,,,191043906,Mr. Jirasak S.,Mr. Methee M.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2/16/2018,33,35,35,52,,0.06,0.01,,,,,,,0.06,0,0.06,0.01,0.06,0,,,,,,,,,,,,,,,,,,
JD 85034202,6/1/2013,15.139,-0.106,,14.459,0.173,,13.733,0.153,,2,,14.774,-0.142,,4,,14.095,0.156,,15.138,-0.112,,14.459,0.173,,13.732,0.146,,14.774,-0.142,,14.095,0.156,,15.139,-0.106,,14.458,0.166,,13.732,0.146,,14.774,-0.142,,14.095,0.156,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
JD85034202,6/1/2013,15.139,Infinity,0.01,14.459,33.22,0,13.733,Infinity,0.01,,,,,,,,,,,15.138,Infinity,0.01,14.459,33.22,0.01,13.732,Infinity,0,,,,,,,15.139,Infinity,0,14.458,33.22,0.01,13.732,Infinity,0.01,,,,,,,,Mr. Nipon B,,"TIS Engineering and Service co., Ltd",,Ratech TR. Spy Mark II,283180,,,,,,,Infinity,0.01,Infinity,0.01,Infinity,0.01,Infinity,0,33.22,0,33.22,0.01,33.22,0.01,Infinity,0.01,Infinity,0,Infinity,0.01,,,,,,,,,,,,
JD85034202,10/10/2017,,,,14.451,33.25,0.04,,,,,,,,,,,,,,,,,14.457,33.23,0.01,,,,,,,13920,,,,,,14.458,33.22,0.05,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,,34,32,32,68,,33.25,0.05,,,,,,,33.25,0.04,33.23,0.01,33.22,0.05,,,,,,,,,,,,,,,,,,
