serial,date,H1_tap_max_ratio,H1_max_err,H1_max_phd,H1_tap_cen_ratio,H1_cen_err,H1_cen_phd,H1_tap_min_ratio,H1_min_err,H1_min_phd,H1_tap_N1,H1_tap_rate_N1,H1_ratio1,H1_err1,H1_phd1,H1_tap_N2,H1_tap_rate_N2,H1_ratio2,H1_err2,H1_phd2,H2_tap_max_ratio,H2_max_err,H2_max_phd,H2_tap_cen_ratio,H2_cen_err,H2_cen_phd,H2_tap_min_ratio,H2_min_err,H2_min_phd,H2_ratio1,H2_err1,H2_phd1,H2_ratio2,H2_err2,H2_phd2,H3_tap_max_ratio,H3_max_err,H3_max_phd,H3_tap_cen_ratio,H3_cen_err,H3_cen_phd,H3_tap_min_ratio,H3_min_err,H3_min_phd,H3_ratio1,H3_err1,H3_phd1,H3_ratio2,H3_err2,H3_phd2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,MAXERR,MAXDEV,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21,Object22,Object23,Object24,Object25,Object26,Object27,Object28,Object29,Object30
JD85034202,1/9/2019,,,,21.686,0.16,0,,,,,,,,,,,,,,,,,21.686,0.16,0,,,,,,,,,,,,,21.686,0.16,0,,,,,,,,,,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,4/19/2018,30,35,36,69,,0.16,0,,,,,,,0.16,0,0.16,0,0.16,0,,,,,,,,,,,,,,,,,,
JD85034202,1/25/2023,,,,21.688,0.17,0.01,,,,,,,,,,,,,,,,,21.686,0.16,0.01,,,,,,,,,,,,,21.683,0.15,0.02,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2/26/2022,32,28,30,60,,0.17,0.02,,,,,,,0.17,0.01,0.16,0.01,0.15,0.02,,,,,,,,,,,,,,,,,,
JD85034202,1/9/2026,,,,21.683,0.15,0,,,,,,,,,,,,,,,,,21.683,0.15,0,,,,,,,,,,,,,21.683,0.15,0,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,็Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,,,,0.15,0,,,,,,,0.15,0,0.15,0,0.15,0,,,,,,,,,,,,,,,,,,
K810289,11/28/2019,,,,3.315,0.14,0.01,,,,,,,,,,,,,,,,,3.3146,0.16,0.03,,,,,,,,,,,,,3.3156,0.13,0.02,,,,,,,,,,191057169,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,32,-,32,55,,0.16,0.03,,,,,,,0.14,0.01,0.16,0.03,0.13,0.02,,,,,,,,,,,,,,,,,,
K810290,11/28/2019,-,-,-,11.0576,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,11.0573,0.08,0.01,-,-,-,-,-,-,-,-,-,-,-,-,11.0583,0.07,0.01,-,-,-,-,-,-,-,-,-,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,33,-,33,47,,0.08,0.01,-,-,-,-,-,-,0.08,0,0.08,0.01,0.07,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
K810291,11/23/2019,,,,11.065,0,0.01,,,,,,,,,,,,,,,,,11.064,0.01,0.01,,,,,,,,,,,,,11.065,0,0,,,,,,,,,,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,29,-,29,50,,0.01,0.01,,,,,,,0,0.01,0.01,0.01,0,0,,,,,,,,,,,,,,,,,,
PBE0579,12/13/2015,-,-,-,47.892,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.9,0.04,0.02,-,-,-,-,-,-,-,-,-,-,-,-,47.892,0.05,0,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Raytec / Spymark III,314151,,-,-,-,-,,0.05,0.02,-,-,-,-,-,-,0.05,0.02,0.04,0.02,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PBE0579,8/29/2018,-,-,-,47.9034,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.9048,0.03,0,-,-,-,-,-,-,--,-,-,-,-,-,47.9037,0.03,0,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,4/19/2018,33,40,-,65,,0.03,0,-,-,-,-,-,-,0.03,0,0.03,0,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PBE0580,12/13/2015,-,-,-,47.894,0.05,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.898,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,47.892,0.05,0,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Raytech / Spy Mark III,314151,,-,-,-,-,,0.05,0.01,-,-,-,-,-,-,0.05,0.01,0.04,0.01,0.05,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PBE0580,8/29/2018,-,-,-,47.896,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.9,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,47.898,0.04,0,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,4/19/2018,31,38,-,58,,0.04,0.01,-,-,-,-,-,-,0.04,0.01,0.04,0,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PBJ1198,6/20/2015,-,-,-,47.903,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.898,0.04,0,-,-,-,-,-,-,-,-,-,-,-,-,47.9,0.04,0.01,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Ratech TR. Spy Mark II,2783180,,,,,,,0.04,0.01,,,,,,,0.03,0.01,0.03,0.01,0.04,0,,,,,,,,,,,,,,,,,,
PBJ1198,6/1/2017,-,-,-,47.88,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.882,0.07,0.01,-,-,-,-,-,-,-,-,-,-,-,-,47.888,0.06,0.02,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314151,3/1/2017,34,50,-,67,,0.08,0.02,-,-,-,-,-,-,0.08,0.02,0.06,0.02,0.04,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PBJ1200,8/19/2012,,,,47.89,0.02,0,,,,,,,,,,,,,,,,,47.892,0.03,0.01,,,,,,,2560,,,,,,47.888,0.02,0,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,,2/7/2012,,,,,,0.03,0.01,,,,,,,0.02,0,0.03,0.01,0.02,0,,,,,,,,,,,,,,,,,,
PBJ1200,6/20/2015,,,,47.901,0.05,0.01,,,,,,,,,,,,,,,,,47.904,0.05,0.01,,,,,,,,,,,,,47.899,0.04,0,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Ratech TR. Spy Mark II,2783180,,,,,,,0.05,0.01,,,,,,,0.05,0.01,0.05,0.01,0.04,0,,,,,,,,,,,,,,,,,,
PBJ1200,6/5/2017,,,,47.886,0.01,0.01,,,,,,,,,,,,,,,,,47.89,0.02,0.02,,,,,,,2560,,,,,,47.9,0.04,0.03,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,34,50,,67,,0.04,0.03,,,,,,,0.01,0.01,0.02,0.02,0.04,0.03,,,,,,,,,,,,,,,,,,
PBJ1200,10/26/2018,,,,47.907,0.06,0.02,,,,,,,,,,,,,,,,,47.899,0.04,0.01,,,,,,,,,,,,,47.904,0.05,0.01,,,,,,,,,,181090534,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,34,38,38,63,,0.06,0.02,,,,,,,0.06,0.02,0.04,0.01,0.05,0.01,,,,,,,,,,,,,,,,,,
PBK1325,9/2/2014,,,,47.888,0.06,0.02,,,,,,,,,,,,,,,,,47.896,0.04,0.01,,,,,,,,,,,,,47.89,0.06,0,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Ratech TR. Spy Mark II,2783180,,,,,,,0.06,0.02,,,,,,,0.06,0.02,0.04,0.01,0.06,0,,,,,,,,,,,,,,,,,,
PBK1325,6/4/2016,,,,47.912,0.01,0,,,,,,,,,,,,,,,,,47.914,0.01,0,,,,,,,2560,,,,,,47.912,0.01,0,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,33,40,,52,,0.01,0,,,,,,,0.01,0,0.01,0,0.01,0,,,,,,,,,,,,,,,,,,
PBK1325,12/5/2017,,,,47.885,0.07,0.01,,,,,,,,,,,,,,,,,47.888,0.06,0,,,,,,,2560,,,,,,47.887,0.06,0,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,27,38,,62,,0.07,0.01,,,,,,,0.07,0.01,0.06,0,0.06,0,,,,,,,,,,,,,,,,,,
PBL1465,9/2/2014,,,,47.892,0.02,0.01,,,,,,,,,,,,,,,,,47.898,0.04,0.02,,,,,,,,,,,,,47.888,0.01,0.01,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Ratech TR. Spy Mark II,2783180,,,,,,,0.04,0.02,,,,,,,0.02,0.01,0.04,0.02,0.01,0.01,,,,,,,,,,,,,,,,,,
PBL1465,6/4/2016,,,,47.908,0.06,0.01,,,,,,,,,,,,,,,,,47.901,0.04,0.01,,,,,,,,,,,,,47.906,0.05,0,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/16/2016,33,40,,52,,0.06,0.01,,,,,,,0.06,0.01,0.04,0.01,0.05,0,,,,,,,,,,,,,,,,,,
PBL1465,12/5/2017,,,,47.881,0,0.01,,,,,,,,,,,,,,,,,47.885,0.01,0,,,,,,,2560,,,,,,47.883,0,0,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,27,38,,62,,0.01,0.01,,,,,,,0,0.01,0.01,0,0,0,,,,,,,,,,,,,,,,,,
PBL1465,4/27/2025,-,-,-,47.893,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.889,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,47.892,0.02,0,-,-,-,-,-,-,-,-,-,,Polasart T.,Mr.JIrasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,,0.03,0.01,-,-,-,-,-,-,0.03,0.01,0.02,0.01,0.02,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0016B01,4/1/2015,3.043,0,0,2.766,0,0,2.489,0,0,,,,,,,,,,,3.043,0,0,2.766,0,0,2.489,0,0,,,,,,,3.043,0,0,2.766,0,0,2.489,0,0,,,,,,,,Mr. Anusit Sara,,TIS Engineering and Service Co. Ltd,,Raytech / SPY Mark III,314-515,,,,,,,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0016B01,2/13/2021,-,-,-,5.906,0.31,0.37,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.928,0.07,0.05,-,-,-,-,-,-,-,-,-,-,-,-,5.931,0.12,0.42,-,-,-,-,-,-,-,-,-,211006132,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2/16/2018,28,32,32,74,,0.31,0.42,-,-,-,-,-,-,0.31,0.37,0.07,0.05,0.12,0.42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0016B01,1/9/2024,-,-,-,5.905,0.32,0.05,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.908,0.27,0.36,-,-,-,-,-,-,-,-,-,-,-,-,5.929,0.08,0.4,-,-,-,-,-,-,-,-,-,30000024126,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,1/10/2024,31,32,32,61,,0.32,0.4,-,-,-,-,-,-,0.32,0.05,0.27,0.36,0.08,0.4,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0016B01,6/28/2026,-,-,-,5.939,0.25,0.13,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.931,0.12,0.32,-,-,-,-,-,-,-,-,-,-,-,-,5.912,0.2,0.46,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,36,44,44,52,,0.25,0.46,-,-,-,-,-,-,0.25,0.13,0.12,0.32,0.2,0.46,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0050B01,1/16/2019,,,,5.9263,0.04,0,,,,,,,,,,,,,,,,,5.9261,0.03,0,,,,,,,,,,,,,5.926,0.03,0.01,,,,,,,,,,181100888,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2/16/2018,30,31,32,76,,0.04,0.01,,,,,,,0.04,0,0.03,0,0.03,0.01,,,,,,,,,,,,,,,,,,
PP0050B01,1/5/2022,-,-,-,5.907,0.29,0.46,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,5.934,0.17,0.47,-,-,-,-,-,-,-,-,-,-,-,-,5.906,0.31,0.02,-,-,-,-,-,-,-,-,-,211055129,Mr.Methee M.,,GPSC,,Testrano 600,DA193X,,32,34,34,56,,0.31,0.47,-,-,-,-,-,-,0.29,0.46,0.17,0.47,0.31,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0050B01,9/24/2024,-,-,-,5.924,0,0.15,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.933,0.15,0.03,-,-,-,-,-,-,-,-,-,-,-,-,5.931,0.12,0.12,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,7/18/2023,32,38,38,56,,0.15,0.15,-,-,-,-,-,-,0,0.15,0.15,0.03,0.12,0.12,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0084B01,11/1/2023,9.938,0.12,0,9.034,0.18,0,8.131,0.11,0,,-,-,-,-,,-,-,-,-,9.938,0.12,0,9.034,0.18,0,8.131,0.11,0,-,-,-,-,-,-,9.938,0.12,0,9.034,0.18,0,8.131,0.11,0,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,GPSC,GPSC,TESTRANO 600,,,,,,,,0.18,0,0.07,0.01,0.06,0.03,0.08,0.01,0.13,0.01,0.12,0.01,0.13,0,0.02,0.02,0,0.03,0.03,0.02,-,-,-,-,-,-,-,-,-,-,-,-
PP0084B01,7/14/2026,9.938,0.12,0,9.035,0.17,0.01,8.131,0.11,0,-,-,-,-,-,-,-,-,-,-,9.938,0.12,0.01,9.034,0.18,0,8.131,0.11,0.01,-,-,-,-,-,-,9.937,0.13,0.01,9.034,0.18,0.01,8.13,0.12,0.01,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,12/15/2025,,,,,,0.18,0.01,0.12,0,0.12,0.01,0.13,0.01,0.17,0.01,0.18,0,0.18,0.01,0.11,0,0.11,0.01,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-
PP0102B01,5/24/2023,9.93,0.2,0,9.03,0.22,0,8.13,0.12,0,,-,-,-,-,,-,-,-,-,9.93,0.2,0,9.03,0.22,0,8.13,0.12,0,-,-,-,-,-,-,9.93,0.2,0,9.03,0.22,0,8.13,0.12,0,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,8/27/2021,,,,,,0.22,0,0.2,0,0.2,0,0.2,0,0.22,0,0.22,0,0.22,0,0.12,0,0.12,0,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-
PP0102B01,7/21/2026,9.939,0.11,0.01,9.035,0.17,0.01,8.132,0.1,0.01,,,,,,,,,,,9.938,0.12,0.01,9.034,0.18,0,8.131,0.11,0.01,,,,,,,9.937,0.13,0.02,9.034,0.18,0.01,8.13,0.12,0.02,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,12/15/2025,-,-,-,-,,0.18,0.02,0.11,0.01,0.12,0.01,0.13,0.02,0.17,0.01,0.18,0,0.18,0.01,0.1,0.01,0.11,0.01,0.12,0.02,,,,,,,,,,,,
PP0158B01,4/4/2023,9.483,0.24,0.01,9.035,0.02,0.01,8.588,0.01,0.01,-,-,-,-,-,-,-,-,-,-,9.482,0.25,0.01,9.034,0.03,0,8.587,0.02,0.01,-,-,-,-,-,-,9.481,0.26,0.02,9.034,0.03,0.01,8.586,0.03,0.02,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,34,32,32,59,,0.26,0.02,0.24,0.01,0.25,0.01,0.26,0.02,0.02,0.01,0.03,0,0.03,0.01,0.01,0.01,0.02,0.01,0.03,0.02,-,-,-,-,-,-,-,-,-,-,-,-
PP0174B01,7/24/2008,6.63,0.15,0,6.31,0.16,0,5.99,0.17,0,,-,-,-,-,,-,-,-,-,6.63,0.15,0,6.31,0.16,0,5.99,0.17,0,-,-,-,-,-,-,6.63,0.15,0,6.31,0.16,0,5.99,0.17,0,-,-,-,-,-,-,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,CPC 100,,,,,,,,0.17,0,0.15,0,0.15,0,0.15,0,0.16,0,0.16,0,0.16,0,0.17,0,0.17,0,0.17,0,-,-,-,-,-,-,-,-,-,-,-,-
PP0174B01,7/4/2024,-,-,-,6.312,0.13,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,6.312,0.13,0,-,-,-,-,-,-,-,-,-,-,-,-,6.312,0.13,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,1/15/2024,32,29,29,67,,0.13,0,-,-,-,-,-,-,0.13,0,0.13,0,0.13,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0181B01,3/15/2023,9.485,0.22,0.02,9.037,0.19,0.02,8.589,0.14,0.01,-,-,-,-,-,-,-,-,-,-,9.483,0.24,0.01,9.035,0.21,0.02,8.588,0.15,0.01,-,-,-,-,-,-,9.484,0.23,0.01,9.037,0.19,0,8.589,0.14,0,-,-,-,-,-,-,82452035011,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,32,34,34,52,,0.24,0.02,0.22,0.02,0.24,0.01,0.23,0.01,0.19,0.02,0.21,0.02,0.19,0,0.14,0.01,0.15,0.01,0.14,0,-,-,-,-,-,-,-,-,-,-,-,-
PP0225B01,1/31/2022,-,-,-,6.311,0.19,0,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,6.311,0.19,0,-,-,-,-,-,,-,-,,-,-,-,6.311,0.19,0,-,-,-,-,-,,-,-,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,8/27/2021,33,33,33,75,,0.19,0,-,-,-,-,-,-,0.19,0,0.19,0,0.19,0,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
PP0225B01,1/21/2025,-,-,-,6.311,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.311,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,6.311,0.19,0,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,30,34,34,56,,0.19,0,-,-,-,-,-,-,0.19,0,0.19,0,0.19,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
PP0286B01,4/29/2013,9.941,0,0.02,9.162,0,0.01,8.161,0,0,,,,,,,,,,,9.939,0.02,0.02,9.161,0.01,0.01,8.161,0,0,,,,,,,9.941,0,0,9.162,0,0,8.161,0,0,,,,,,,,Mr. Phanupong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Ratech TR. Spy Mark III,,3/19/2013,,,,,,0.02,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0286B01,7/19/2014,9.939,0.02,0,9.162,0,0.01,8.161,0,0,7,,9.272,,,9,,9.05,,,9.939,0.02,0.02,9.161,0.01,0.02,8.161,0,0.05,9.272,,,9.05,,,9.941,0,0.02,9.163,0.01,0.01,8.165,0.05,0.05,9.273,,,9.052,,,,,,,,,,,,,,,,0.05,0.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0286B01,2/4/2016,,,,5.9288,0.06,0.01,,,,,,,,,,,,,,,,,5.9282,0.05,0.01,,,,,,,,,,,,,5.9288,0.06,0,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,3/2/2015,,,,,,0.06,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PPD0225B01,1/31/2022,-,-,-,6.311,0.2,0,-,-,,,-,-,-,-,,-,-,-,-,-,-,-,6.311,0.2,0,,,,-,-,-,-,-,-,-,-,-,6.311,0.2,0,,,,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,33,33,33,75,,0.2,0,-,-,-,-,-,-,0.2,0,0.2,0,0.2,0,-,,,,,,-,-,-,-,-,-,-,-,-,-,-,-
PT3W67000/123,5/16/2013,6.7977,0.401,,6.47,0.313,,6.1425,0.246,,2,,6.6333,0.358,,4,,6.3046,0.292,,6.7952,0.298,,6.4767,0.223,,6.1401,0.143,,6.6312,0.263,,6.3041,0.195,,6.797,0.302,,6.4695,0.226,,6.1401,0.153,,6.6327,0.264,,6.3041,0.205,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PT3W67000/123,9/15/2015,6.791,,,6.463,,,6.136,,,2,,6.625,,,4,,6.2995,,,6.7905,,,6.463,,,6.136,,,6.625,,,6.2995,,,6.791,,,6.463,,,6.136,,,6.6285,,,6.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,8/31/2014,2.0907,Infinity,0,1.903,Infinity,0.01,1.6215,Infinity,0.01,2L,,1.9499,,,2R,,1.8561,,,2.0908,Infinity,0,1.9031,Infinity,0,1.6216,Infinity,0,1.95,,,1.8563,,,2.0909,Infinity,0.01,1.9031,Infinity,0.01,1.6216,Infinity,0.01,1.9735,,,1.8562,,,,,,,,,,,,,,,,Infinity,0.01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,5/13/2016,2.091,0.05,0,1.907,18.08,0,1.622,14.68,0,,,,,,,,,,,2.091,0.05,0,1.907,18.08,0,1.622,14.68,0.06,,,,,,,2.091,0.05,0,1.907,18.08,0,1.621,14.73,0.06,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Raytech/SPY Mark III,314151,3/16/2016,33,36,38,46,,Infinity,0.06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,6/4/2016,2.091,0.05,0,1.622,0.43,0,1.903,0.11,0,,,,,,,,,,,2.091,0.05,0.05,1.622,0.43,0,1.903,0.11,0.05,,,,,,,2.092,0.1,0.05,1.622,0.43,0,1.904,0.16,0.05,,,,,,,,,,,,,,,,,,,,0.43,0.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,6/10/2019,2.091,0.05,0,1.903,0.11,0,1.622,0.06,0,,-,-,-,-,,-,-,-,-,2.091,0.05,0,1.903,0.11,0,1.622,0.06,0,-,-,-,-,-,-,2.0909,0.04,0,1.903,0.11,0,1.622,0.06,0,-,-,-,-,-,-,191030987,Mr.Chaichaleom W.,Mr.Methee M.,TIS,GPSC,Testrano 600,DA212X,6/19/2019,33,38,38,69,,0.11,0,0.05,0,0.05,0,0.04,0,0.11,0,0.11,0,0.11,0,0.06,0,0.06,0,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,7/4/2021,2.091,0.05,0,1.903,0.11,0,1.622,0.06,0.06,-,-,-,-,-,-,-,-,-,-,2.091,0.05,0,1.903,0.11,0,1.621,0.12,0.06,-,-,-,-,-,-,2.091,0.05,0,1.903,0.11,0,1.622,0.06,0,-,-,-,-,-,-,201023323,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,32,42,42,62,,0.12,0.06,0.05,0,0.05,0,0.05,0,0.11,0,0.11,0,0.11,0,0.06,0.06,0.12,0.06,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,7/4/2021,2.092,0.1,0.05,1.904,0.16,0,1.622,0.06,0,,-,-,-,-,,-,-,-,-,2.091,0.05,0.05,1.904,0.16,0,1.622,0.06,0,-,-,-,-,-,-,2.092,0.1,0,1.904,0.16,0,1.622,0.06,0,-,-,-,-,-,-,201022875,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2/16/2018,34,42,42,62,,0.16,0.05,0.1,0.05,0.05,0.05,0.1,0,0.16,0,0.16,0,0.16,0,0.06,0,0.06,0,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,9/10/2023,2.0909,0.04,0,1.9008,0.01,0,1.6157,0.45,0,,,,,,,,,,,2.0909,0.04,0,1.9008,0.01,0,1.6157,0.45,0,,,,,,,2.0909,0.04,0,1.9008,0.01,0,1.6157,0.45,0,,,,,,,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,Testrano 600,,,29,32,32,56,,0.45,0,0.04,0,0.04,0,0.04,0,0.01,0,0.01,0,0.01,0,0.45,0,0.45,0,0.45,0,,,,,,,,,,,,
PTE 1689/01,6/22/2024,2.0911,0.05,0,1.9034,0.13,0,1.6218,0.07,0,,,,,,,,,,,2.0912,0.06,0,1.9034,0.13,0,1.6218,0.07,0,,,,,,,2.0911,0.05,0,1.9034,0.13,0,1.6218,0.07,0,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,40,40,73,,0.13,0,0.05,0,0.06,0,0.05,0,0.13,0,0.13,0,0.13,0,0.07,0,0.07,0,0.07,0,,,,,,,,,,,,
PTE 1689/02,1/14/2009,2.092,0.05,0,1.903,17.76,0,1.622,14.68,0,1R,,1.88,,,1L,,1.927,,,2.092,0.05,0,1.903,17.76,0.05,1.622,14.68,0,1.88,,,1.927,,,2.092,0.05,0,1.904,17.82,0.05,1.622,14.68,0,1.88,,,1.927,,,,,,,,,,,,,,,,17.82,0.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/02,9/18/2012,2.091,0,0,1.903,0.11,0,1.622,0.37,0,,,,,,,,,,,2.091,0,0,1.903,0.11,0,1.622,0.37,0,,,,,,,2.091,0,0,1.903,0.11,0,1.622,0.37,0,,,,,,,,Mr.Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",,Raytech/SPY MARK III,,2/7/2012,,,,,,0.37,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/02,6/3/2017,2.091,0,0.01,1.901,0,0.12,1.616,0,0.35,,,,,,,,,,,2.0913,0.01,0.01,1.9033,0.12,0.01,1.6217,0.35,0.01,,,,,,,2.0915,0.02,0.02,1.9032,0.12,0.12,1.6216,0.35,0.35,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Raytech / SPY Mark III,314151,3/1/2017,35,30,34,54,,0.35,0.35,0,0.01,0.01,0.01,0.02,0.02,0,0.12,0.12,0.01,0.12,0.12,0,0.35,0.35,0.01,0.35,0.35,,,,,,,,,,,,
PTE 1689/02,10/24/2018,2.0904,0.03,0.06,1.903,0.11,0.03,1.6215,0.34,0.04,5L,2.019,2.0204,0.07,0.01,10R,1.663,1.6685,0.33,0.02,2.0891,0.09,0.08,1.9024,0.07,0.03,1.6208,0.3,0.05,2.0201,0.05,0,1.6681,0.31,0.02,2.0907,0.01,0.01,1.9029,0.1,0.01,1.6216,0.35,0.01,2.0202,0.06,0.01,1.6684,0.32,0.01,,Chaichaleom W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO 600,,,30,31,32,69,,0.35,0.08,0.03,0.06,0.09,0.08,0.01,0.01,0.11,0.03,0.07,0.03,0.1,0.01,0.34,0.04,0.3,0.05,0.35,0.01,0.07,0.01,0.05,0,0.06,0.01,0.33,0.02,0.31,0.02,0.32,0.01
PTE 1689/02,10/28/2020,2.091,0,0,1.903,0.11,0,1.622,0.37,0,5L,-,-,-,-,6L,-,-,-,-,2.091,0,0.05,1.903,0.11,0.16,1.622,0.37,0.12,-,-,-,-,-,-,2.09,0.05,0.05,1.9,0.05,0.16,1.62,0.25,0.12,-,-,-,-,-,-,201022873,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2/16/2018,36,39,39,53,,0.37,0.16,,,,,,,,,,,,,,,,,,,0.1,0,0.1,0,0.1,0,0.05,0,0.05,0,0.05,0
PTE 1689/02,8/16/2023,2.09,0.05,0,1.9,0.05,0,1.62,0.25,0,-,-,-,-,-,-,-,-,-,-,2.09,0.05,0,1.9,0.05,0,1.62,0.25,0,-,-,-,-,-,-,2.09,0.05,0,1.9,0.05,0,1.62,0.25,0,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,,0.25,0,0.05,0,0.05,0,0.05,0,0.05,0,0.05,0,0.05,0,0.25,0,0.25,0,0.25,0,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/02,5/22/2025,2.0912,0.01,0.03,1.9035,0.13,0.03,1.622,0.37,0.06,-,-,-,-,-,-,-,-,-,-,2.0918,0.04,0.04,1.9041,0.16,0.05,1.623,0.43,0.12,-,-,-,-,-,-,2.091,0,0.01,1.9032,0.12,0.02,1.621,0.31,0.06,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,0.43,0.12,0.01,0.03,0.04,0.04,0,0.01,0.13,0.03,0.16,0.05,0.12,0.02,0.37,0.06,0.43,0.12,0.31,0.06,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/03,8/18/2012,2.091,0,0,1.903,0.11,0,1.622,0.37,0,1L,,1.927,,,1R,,1.88,,,2.091,0,0,1.903,0.11,0,1.622,0.37,0,1.927,,,1.88,,,2.091,0,0,1.903,0.11,0,1.622,0.37,0,1.927,,,1.88,,,,,,,,,,,,,,,,0.37,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/03,11/2/2018,2.091,0,0,1.9033,0.12,0.01,1.6217,0.35,0.01,,,,-,,,,,,,2.0911,0,0.01,1.9034,0.13,0.01,1.6218,0.36,0.01,,,,,,,2.0914,0.02,0.02,1.9036,0.14,0.02,1.622,0.37,0.02,,,,,,,181090405,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2/16/2018,37,35,35,54,,0.37,0.02,0,0,0,0.01,0.02,0.02,0.12,0.01,0.13,0.01,0.14,0.02,0.35,0.01,0.36,0.01,0.37,0.02,-,,,,,,,,,,,
PTE 1689/03,11/12/2020,2.0881,0.14,0.14,1.899,0.11,0.21,1.617,0.06,0.31,5L,2.0197,2.0178,0.09,0.14,6L,2.0434,2.0407,0.13,0.17,2.091,0,0.04,1.903,0.11,0.05,1.622,0.37,0.06,2.0207,0.05,0.43,2.0442,0.04,0.05,2.0902,0.04,0.1,1.902,0.05,0.16,1.621,0.31,0.25,2.012,0.38,0.29,2.0432,0.01,0.12,201023345,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2/16/2018,30,30,30,50,After replace HV bushing phase C,0.38,0.43,0.14,0.14,0,0.04,0.04,0.1,0.11,0.21,0.11,0.05,0.05,0.16,0.06,0.31,0.37,0.06,0.31,0.25,0.09,0.14,0.05,0.43,0.38,0.29,0.13,0.17,0.04,0.05,0.01,0.12
PTE 1689/03,1/26/2025,2.0912,0.01,0.01,1.9035,0.13,0,1.6219,0.37,0.01,,,,,,,,,,,2.0915,0.02,0.02,1.9035,0.13,0,1.6221,0.38,0.01,,,,,,,2.091,0,0.01,1.9035,0.13,0,1.6219,0.37,0,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,10/9/2024,31,31,31,60,,0.38,0.02,0.01,0.01,0.02,0.02,0,0.01,0.13,0,0.13,0,0.13,0,0.37,0.01,0.38,0.01,0.37,0,,,,,,,,,,,,
PTE 1689/04,5/13/2016,2.091,0.1,0,1.907,0.37,0,1.622,0.19,0,,,,,,,,,,,2.091,0.1,0,1.907,0.37,0,1.622,0.19,0.06,,,,,,,2.091,0.1,0,1.907,0.37,0,1.621,0.12,0.06,,,,,,,,Mr. Anusit Sara,Mr.Suchat Mondopyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Raytech / SPY Mark III,314151,16-Mar-16,33,36,38,46,,0.37,0.06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/04,6/8/2019,2.0882,0.04,-,1.9008,0.04,0.13,1.6199,0.06,0.11,,,,,,,,,,,2.2.0910,-,-,1.9033,0.17,0.04,1.6217,0.17,0.03,,,,,,,2.0902,0.06,0.1,1.9025,0.13,0.09,1.6212,0.14,0.08,,,,,,,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,ENGIE GLOW,TESTRANO 600,DA193X,2/16/2018,32,33,33,58,Test report before overhaul OLTC,0.17,0.13,0.04,-,-,-,0.06,0.1,0.04,0.13,0.17,0.04,0.13,0.09,0.06,0.11,0.17,0.03,0.14,0.08,,,,,,,,,,,,
PTE 1689/04,6/12/2019,2.0882,0.04,0.13,1.9004,0.02,0.15,1.6195,0.03,0.14,,,,,,,,,,,2.091,0.1,0.04,1.9033,0.17,0.04,1.6217,0.17,0.04,,,,,,,2.0901,0.05,0.09,1.9025,0.13,0.11,1.6211,0.13,0.1,,,,,,,191028236,Mr Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2/16/2018,33,32,32,45,Before overhaul OLTC,0.17,0.15,0.04,0.13,0.1,0.04,0.05,0.09,0.02,0.15,0.17,0.04,0.13,0.11,0.03,0.14,0.17,0.04,0.13,0.1,,,,,,,,,,,,
PTE 1689/04,6/13/2019,2.0913,0.11,0,1.9035,0.18,0.01,1.6219,0.18,0.01,,,,,,,,,,,2.0914,0.11,0,1.9036,0.19,0.01,1.622,0.19,0.01,,,,,,,2.0915,0.12,0.01,1.9037,0.19,0.01,1.6221,0.19,0.01,,,,,,,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2/16/2018,33,35,35,55,After overhaul OLTC,0.19,0.01,0.11,0,0.11,0,0.12,0.01,0.18,0.01,0.19,0.01,0.19,0.01,0.18,0.01,0.19,0.01,0.19,0.01,,,,,,,,,,,,
PTE 1689/04,3/13/2022,2.091,0.1,0,1.901,0.05,0,1.615,0.25,0,,-,-,-,-,,-,-,-,-,2.091,0.1,0,1.901,0.05,0,1.615,0.25,0,-,-,-,-,-,-,2.091,0.1,0,1.901,0.05,0,1.615,0.25,0,-,-,-,-,-,-,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,,0.25,0,0.1,0,0.1,0,0.1,0,0.05,0,0.05,0,0.05,0,0.25,0,0.25,0,0.25,0,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/04,7/7/2025,2.09,0.05,0.05,1.903,0.16,0,1.621,0.12,0,-,-,-,-,-,-,-,-,-,-,2.091,0.1,0.05,1.903,0.16,0.01,1.621,0.12,0,-,-,-,-,-,-,2.09,0.05,0,1.9032,0.17,0.01,1.621,0.12,0,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,10/9/2024,,,,,,0.17,0.05,0.05,0.05,0.1,0.05,0.05,0,0.16,0,0.16,0.01,0.17,0.01,0.12,0,0.12,0,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-
T012006,11/24/2008,7.421,0.12,0.13,6.479,0.28,0.03,5.516,0.46,0,,-,-,-,-,,-,-,-,-,7.411,0.26,0,6.477,0.25,0,5.516,0.46,0,-,-,-,-,-,-,7.411,0.26,0.13,6.477,0.25,0.03,5.516,0.46,0,-,-,-,-,-,-,,Akharapol N.,,EGAT,,,,,,,,,,0.46,0.13,0.12,0.13,0.26,0,0.26,0.13,0.28,0.03,0.25,0,0.25,0.03,0.46,0,0.46,0,0.46,0,-,-,-,-,-,-,-,-,-,-,-,-
T012006,10/3/2026,7.444,0.19,0.03,6.473,0.19,0,5.505,0.25,0.02,,-,-,-,-,,-,-,-,-,7.442,0.16,0.03,6.473,0.19,0.02,5.504,0.24,0.02,-,-,-,-,-,-,7.444,0.19,0,6.474,0.2,0.02,5.505,0.25,0,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Suchat M.,Hitachi Energy,GPSC,,,,38,37,37,64,,0.25,0.03,0.19,0.03,0.16,0.03,0.19,0,0.19,0,0.19,0.02,0.2,0.02,0.25,0.02,0.24,0.02,0.25,0,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,6/3/2013,6.9035,0.23,0.02,6.0035,0.02,0.01,5.188,0.06,0.02,-,-,-,-,-,-,-,-,-,-,6.902,0.2,0.04,6.003,0.02,0.04,5.187,0.08,0.08,-,-,-,-,-,-,6.905,0.25,0.02,6.0055,0.06,0.03,5.191,0,0.06,-,-,-,-,-,-,,Mr. Aran P,,"TIS Engineering and Service co., Ltd",,Raytech TR .SPY Mark II,283180,,,,,,,0.25,0.08,0.23,0.02,0.2,0.04,0.25,0.02,0.02,0.01,0.02,0.04,0.06,0.03,0.06,0.02,0.08,0.08,0,0.06,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,1/13/2015,6.9099,0.32,0.11,6.0012,0.01,0,5.1846,0.12,0,,,,,,,,,,,6.9022,0.21,0,6.0009,0.02,0.02,5.1846,0.12,0.01,,,,,,,6.9024,0.21,0.11,6.002,0,0.01,5.185,0.12,0.01,,,,,,,,Anusit Sara,Kritsada Kraisomdee,TIS,,Raytech/SPY Mark II,283-180,,30,33,33,55,,0.32,0.11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279703,3/9/2016,6.902,0.2,0,6.002,0,0,5.186,0.1,0,,,,,,,,,,,6.902,0.2,0.01,6.002,0,0.02,5.186,0.1,0.02,,,,,,,6.903,0.22,0.01,6.003,0.02,0.02,5.187,0.08,0.02,,,,,,,,Mr.Aran Phiwphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Raytech / SPY Mark III,314151,3/5/2016,27,30,30,62,,0.22,0.02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279703,1/10/2017,6.903,0.22,0.03,6.003,0.02,0.02,5.191,0,0.1,-,-,-,-,-,-,-,-,-,-,6.901,0.19,0.01,6.002,0,0.02,5.186,0.1,0,-,-,-,-,-,-,6.902,0.2,0.01,6.003,0.02,0,5.186,0.1,0.1,-,-,-,-,-,-,-,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,34,36,36,65,Before OLTC inspection,0.22,0.1,0.22,0.03,0.19,0.01,0.2,0.01,0.02,0.02,0,0.02,0.02,0,0,0.1,0.1,0,0.1,0.1,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,1/12/2017,6.899,0.16,0.01,6.002,0,0.04,5.185,0.12,0.02,-,-,-,-,-,-,-,-,-,-,6.8985,0.15,0.05,5.9995,0.04,0.05,5.186,0.1,0.01,-,-,-,-,-,-,6.902,0.2,0.04,6.0025,0.01,0.01,5.1865,0.09,0.03,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,28,36,36,46,After OLTC inspection,0.2,0.05,0.16,0.01,0.15,0.05,0.2,0.04,0,0.04,0.04,0.05,0.01,0.01,0.12,0.02,0.1,0.01,0.09,0.03,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,1/11/2019,6.9022,0.21,0,6.0027,0.01,0.01,5.191,0,0.1,-,-,-,-,-,-,-,-,-,-,6.9019,0.2,0,6.002,0,0,5.1857,0.1,0,-,-,-,-,-,-,6.9017,0.2,0.01,6.0023,0,0.01,5.1859,0.1,0.1,-,-,-,-,-,-,,Mr. Tanasak K,Mr. Jakkit Chaiwongwaranon,"TIS Engineering and Service co., Ltd",GHECO ONE,TESTRANO 600,DA212X,4/19/2018,29,36,36,60,,0.21,0.1,0.21,0,0.2,0,0.2,0.01,0.01,0.01,0,0,0,0.01,0,0.1,0.1,0,0.1,0.1,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,1/17/2022,6.9021,0.2,0.02,6.003,0.02,0.03,5.187,0.08,0.04,,-,-,-,-,,-,-,-,-,6.901,0.19,0.01,6.001,0.02,0.03,5.185,0.12,0.06,-,-,-,-,-,-,6.902,0.2,0,6.003,0.02,0,5.188,0.06,0.02,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,8/17/2021,31,44,46,59,,0.2,0.06,0.2,0.02,0.19,0.01,0.2,0,0.02,0.03,0.02,0.03,0.02,0,0.08,0.04,0.12,0.06,0.06,0.02,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,2/2/2023,6.9022,0.21,0.02,6.001,0.02,0,5.186,0.1,0.02,-,-,-,-,-,-,-,-,-,-,6.901,0.19,0.02,6.0011,0.01,0.02,5.1849,0.12,0.04,-,-,-,-,-,-,6.9021,0.2,0,6.0023,0,0.02,5.1869,0.08,0.02,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,5/19/2022,32,34,37,43,,0.21,0.04,0.21,0.02,0.19,0.02,0.2,0,0.02,0,0.01,0.02,0,0.02,0.1,0.02,0.12,0.04,0.08,0.02,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,1/21/2026,6.902,0.2,0.01,6.002,0,0,5.186,0.1,0.02,,,,,,,,,,,6.901,0.19,0,6.002,0,0.02,5.185,0.12,0,,,,,,,6.901,0.19,0.01,6.001,0.02,0.02,5.185,0.12,0.02,,,,,,,,Mr.Polasart T.,Mr.Suchat M.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,,,,0.2,0.02,0.2,0.01,0.19,0,0.19,0.01,0,0,0,0.02,0.02,0.02,0.1,0.02,0.12,0,0.12,0.02,,,,,,,,,,,,
VN00408,3/21/2014,,,,5.033,0.26,0.02,,,,,,,-,-,,,,,,,,,5.032,0.24,0.04,,,,,-,-,,,,,,,5.034,0.28,0.02,,,,,-,-,,,,,Mr.Jirasak S.,,"TIS Engineering & Serivce Co.,Ltd.",,Raytech / SPY Mark III,283180,,,,,,,0.28,0.04,,,,,,,Infinity,0.02,Infinity,0.04,Infinity,0.02,,,,,,,-,-,-,-,-,-,,,,,,
VN00408,11/30/2019,,,,5.0332,0.26,0.02,,,,,,,,,,,,,,,,,5.032,0.24,0.02,,,,,,,,,,,,,5.0312,0.22,0.04,,,,,,,,,,191050219,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2/16/2018,30,34,34,60,,0.26,0.04,,,,,,,0.26,0.02,0.24,0.02,0.22,0.04,,,,,,,,,,,,,,,,,,
VN00408,2/5/2025,,,,5.0314,0.23,0,,,,,,,,,,,,,,,,,5.0314,0.23,0,,,,,,,,,,,,,5.0314,0.23,0,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,33,33,33,40,Test at service tap,0.23,0,,,,,,,0.23,0,0.23,0,0.23,0,,,,,,,,,,,,,,,,,,
VN13700701_1,5/24/2013,45.468,0.21,0.01,43.334,0.12,0.01,41.131,0.2,0.01,5-Mar,44.386,44.403,0.04,0,6-Feb,42.216,42.198,0.04,0,45.473,0.2,0,43.337,0.12,0.24,41.134,0.2,0.01,44.405,0.04,0,42.199,0.04,0.01,45.474,0.19,0.01,43.44,0.12,0.24,41.137,0.19,0.01,44.407,0.05,0.01,42.202,0.03,0.01,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,30,-,-,79,,0.21,0.24,0.21,0.01,0.2,0,0.19,0.01,0.12,0.01,0.12,0.24,0.12,0.24,0.2,0.01,0.2,0.01,0.19,0.01,0.04,0,0.04,0,0.05,0.01,0.04,0,0.04,0.01,0.03,0.01
VN13700701_1,1/3/2015,-,-,-,43.345,0.1,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.356,0.07,0.04,-,-,-,-,-,-,-,-,-,-,-,-,43.374,0.03,0.07,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,26,-,-,51,,0.1,0.07,-,-,-,-,-,-,0.1,0.03,0.07,0.04,0.03,0.07,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN13700701_1,1/11/2019,-,-,-,43.3511,0.09,0.01,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,43.3488,0.09,0.01,-,-,-,-,-,,-,-,,-,-,-,43.3455,0.1,0.01,-,-,-,-,-,,-,-,,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,23,-,-,67,,0.1,0.01,-,-,-,-,-,-,0.09,0.01,0.09,0.01,0.1,0.01,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
VN13700701_2,5/25/2013,45.488,0.04,0,43.355,0.12,0.01,41.154,0.05,0.01,5-Mar,44.386,44.42,0.08,0.03,6-Feb,41.132,41.154,0.05,0.01,45.49,0.04,0,43.351,0.12,0.02,41.157,0.06,0.03,44.435,0.11,0.02,41.157,0.06,0.03,45.491,0.05,0.01,43.359,0.13,0.01,41.168,0.09,0.03,44.425,0.09,0.01,41.168,0.09,0.03,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,40,,0.13,0.03,0.04,0,0.04,0,0.05,0.01,0.12,0.01,0.12,0.02,0.13,0.01,0.05,0.01,0.06,0.03,0.09,0.03,0.08,0.03,0.11,0.02,0.09,0.01,0.05,0.01,0.06,0.03,0.09,0.03
VN13700701_2,1/2/2015,-,-,-,43.339,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.344,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,43.345,0.1,0.01,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,26,-,-,53,,0.1,0.01,-,-,-,-,-,-,0.09,0.01,0.1,0,0.1,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN13700701_2,1/21/2019,-,-,-,43.361,0.14,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.3524,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3499,0.11,0.03,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,26,-,-,56,,0.14,0.03,-,-,-,-,-,-,0.14,0.02,0.12,0.01,0.11,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN13700702_1,5/23/2013,45.496,0.14,0.02,43.31,0.02,0.01,41.142,0.02,0.01,-,-,-,-,-,-,-,-,-,-,45.488,0.16,0.02,43.306,0.01,0.02,41.136,0.01,0.02,-,-,-,-,-,-,45.498,0.14,0,43.314,0.03,0.01,41.146,0.03,0.01,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,29,-,-,79,,0.16,0.02,0.14,0.02,0.16,0.02,0.14,0,0.02,0.01,0.01,0.02,0.03,0.01,0.02,0.01,0.01,0.02,0.03,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN13700702_1,1/10/2019,-,-,-,43.3143,0.03,0.02,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.3072,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3096,0.02,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,69,,0.03,0.02,-,-,-,-,-,-,0.03,0.02,0.01,0.01,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN13700702_2,5/22/2013,45.486,0.16,0,43.306,0.01,0,41.13,0,0,-,-,-,-,-,-,-,-,-,-,45.484,0.17,0.02,43.304,0.01,0.02,41.13,0,0,-,-,-,-,-,-,45.492,0.15,0.01,43.312,0.03,0.01,41.131,0,0,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,59,,0.17,0.02,0.16,0,0.17,0.02,0.15,0.01,0.01,0,0.01,0.02,0.03,0.01,0,0,0,0,0,0,-,-,-,-,-,-,-,-,-,-,-,-
VN13700702_2,1/20/2019,-,-,-,43.312,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.3118,0.02,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.307,0.01,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,-,-,68,,0.03,0.01,-,-,-,-,-,-,0.03,0,0.02,0.01,0.01,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85030801_1,1/29/2015,28.726,0.03,0.03,27.366,0.26,0.03,26.006,0.1,0.03,5-Mar,28.033,28.012,0.07,0.03,6-Feb,26.665,26.652,0.05,0.03,28.734,0.06,0.01,27.374,0.23,0.01,26.014,0.13,0.01,28.02,0.05,0,26.66,0.02,0.01,28.738,0.08,0.04,27.376,0.23,0.04,26.016,0.13,0.04,28.02,0.05,0.03,26.662,0.01,0.04,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Raytech / Spymark III,314-151,1/29/2015,,,,,,0.26,0.04,Infinity,0.03,Infinity,0.01,Infinity,0.04,Infinity,0.03,Infinity,0,Infinity,0.03,Infinity,0.03,Infinity,0.01,Infinity,0.04,0.05,0.03,0.02,0.01,0.01,0.04,0.1,0.03,0.13,0.01,0.14,0.04
VN85030801_1,10/13/2016,,,,-,-,-,,,,5-Mar,28.033,27.998,0.12,0,,,,,,,,,-,-,-,,,,27.999,0.12,0.01,17160,,,,,,-,-,-,,,,28.002,0.11,0.01,,,,,Mr. Anysit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314151,3/16/2016,23,,,64,,0.12,0.01,,,,,,,Infinity,0.12,Infinity,0.01,Infinity,0.11,,,,,,,,,,,,,,,,,,
VN85030801_1,4/29/2018,-,-,-,-,-,-,-,-,-,5-Mar,28.033,28,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,28.004,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,28.005,0.1,0.02,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Megger,9912510107,9/23/2017,23,-,-,64,,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.12,0.01,0.1,0,0.1,0.02,-,-,-,-,-,-
VN85030801_2,1/29/2015,28.716,Infinity,0.02,28.002,Infinity,0.02,27.362,Infinity,0.01,6-Feb,26.665,26.646,0.07,0.02,7-Feb,25.98,26,0.08,0.02,28.722,Infinity,0.02,28.008,Infinity,0.01,27.366,Infinity,0.01,26.652,0.05,0.02,26.006,0.1,-,28.728,Infinity,0.04,28.012,Infinity,0.04,27.37,Infinity,0.03,26.656,0.03,0.04,26.00/8,-,-,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Raytech / Spymark III,314-151,1/29/2015,,,,,,Infinity,0.04,Infinity,0.02,Infinity,0.02,Infinity,0.04,Infinity,0.02,Infinity,0.01,Infinity,0.04,Infinity,0.01,Infinity,0.01,Infinity,0.03,0.07,0.02,0.05,0.02,0.03,0.04,0.08,0.02,0.1,-,-,-
VN85030801_2,10/16/2016,,,,,,,,,,5-Mar,28.033,28.017,0.06,0,,,,,,,,,,,,,,,28.017,0.06,0.01,,,,,,,,,,,,,28.014,0.07,0.01,,,,,Mr. Anysit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Raytech / Spy Mark III,314151,3/16/2016,23,,,60,,0.07,0.01,,,,,,,,,,,,,,,,,,,0.06,0,0.06,0.01,0.07,0.01,,,,,,
VN85030801_2,4/29/2018,-,-,-,-,-,-,-,-,-,5-Mar,28.033,28.007,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,28.004,0.1,0.01,-,-,-,-,-,-,-,-,-,-,-,-,28.002,0.11,0.02,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Megger,9912510107,9/23/2017,23,-,-,63,,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.09,0.01,0.1,0.01,0.11,0.02,-,-,-,-,-,-
VN85040201_1,5/21/2013,45.528,0.07,0,43.356,0.13,0,41.19,0.14,0,-,-,-,-,-,-,-,-,-,-,45.526,0.07,0.01,43.354,0.12,0.01,41.188,0.14,0.01,-,-,-,-,-,-,45.532,0.06,0.01,43.36,0.14,0.01,41.194,0.15,0.01,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,59,,0.15,0.01,0.07,0,0.07,0.01,0.06,0.01,0.13,0,0.12,0.01,0.14,0.01,0.14,0,0.14,0.01,0.15,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_1,1/5/2015,-,-,-,43.441,0.32,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.439,0.32,0.17,-,-,-,-,-,-,-,-,-,-,-,-,43.512,0.49,0.16,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,26,-,-,56,,0.49,0.17,-,-,-,-,-,-,0.32,0,0.32,0.17,0.49,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_1,1/15/2017,-,-,-,43.364,0.15,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.358,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.362,0.14,0,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,-,-,44,,0.15,0.01,-,-,-,-,-,-,0.15,0.01,0.13,0.01,0.14,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_1,1/15/2019,-,-,-,43.3591,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.3556,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3502,0.11,0.02,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,-,-,68,,0.13,0.02,-,-,-,-,-,-,0.13,0.01,0.13,0.01,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_2,5/20/2013,45.518,0.09,0,43.35,0.11,0.01,41.182,0.12,0.01,-,-,-,-,-,-,-,-,-,-,45.516,0.1,0,43.346,0.1,0.01,41.178,0.11,0.02,-,-,-,-,-,-,45.516,0.1,0,43.35,0.11,0,41.186,0.13,0.01,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,26,-,-,59,,0.13,0.02,0.09,0,0.1,0,0.1,0,0.11,0.01,0.1,0.01,0.11,0,0.12,0.01,0.11,0.02,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_2,1/4/2015,-,-,-,43.342,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.342,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.348,0.11,0.01,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,25,-,-,58,,0.11,0.01,-,-,-,-,-,-,0.09,0,0.09,0.01,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_2,1/6/2017,-,-,-,43.344,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.344,0.1,0,-,-,-,-,-,-,-,,-,-,-,-,43.346,0.1,0,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,-,-,44,,0.1,0,-,-,-,-,-,-,0.1,0,0.1,0,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-
VN85040201_2,1/6/2019,-,-,-,43.3566,0.13,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.3555,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3515,0.12,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,61,,0.13,0.01,-,-,-,-,-,-,0.13,0,0.13,0.01,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_3,1/5/2013,-,-,-,43.428,0.29,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.429,0.3,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.433,0.3,0.01,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark II,283180,,26,-,-,56,,0.3,0.01,-,-,-,-,-,-,0.29,0,0.3,0.01,0.3,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_3,5/21/2013,45.542,0.04,0.02,43.366,0.15,0.02,41.198,0.16,0.02,5-Mar,44.386,44.445,0.13,0,6-Feb,42.216,42.248,0.08,0.06,45.534,0.06,0.02,43.358,0.13,0.02,41.19,0.14,0.01,44.446,0.14,0.02,42.274,0.14,0.02,45.526,0.07,0.04,43.35,0.11,0.04,41.185,0.13,0.03,44.438,0.12,0.02,42.266,0.12,0.04,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Raytech / SPY Mark III,314151,,29,-,-,43,,0.16,0.06,0.04,0.02,0.06,0.02,0.07,0.04,0.15,0.02,0.13,0.02,0.11,0.04,0.16,0.02,0.14,0.01,0.13,0.03,0.13,0,0.14,0.02,0.12,0.02,0.08,0.06,0.14,0.02,0.12,0.04
VN85040201_3,1/15/2017,-,-,-,43.35,0.11,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.35,0.11,0.02,-,-,-,-,-,-,-,-,-,-,-,-,43.358,0.13,0.02,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,-,-,44,,0.13,0.02,-,-,-,-,-,-,0.11,0,0.11,0.02,0.13,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_3,1/15/2019,-,-,-,43.3541,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.3572,0.13,0.02,-,-,-,-,-,-,-,-,-,-,-,-,43.3482,0.11,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,60,,0.13,0.02,-,-,-,-,-,-,0.12,0.01,0.13,0.02,0.11,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_4,5/20/2013,45.51,0.11,0.01,43.34,0.11,0,41.17,0.11,0,-,-,-,-,-,-,-,-,-,-,45.506,0.12,0.03,43.34,0.11,0.01,41.17,0.11,0.02,-,-,-,-,-,-,45.518,0.1,0.02,43.346,0.1,0.01,41.178,0.09,0.02,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Raytech / SPY Mark III,314151,,-,-,-,-,,0.12,0.03,0.11,0.01,0.12,0.03,0.1,0.02,0.11,0,0.11,0.01,0.1,0.01,0.11,0,0.11,0.02,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_4,1/4/2015,-,-,-,43.344,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.344,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,43.343,0.1,0,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Raytech / SPY Mark III,283180,,-,-,-,-,,0.1,0,-,-,-,-,-,-,0.1,0,0.1,0,0.1,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_4,1/6/2017,-,-,-,43.338,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.338,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,43.348,0.09,0.02,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,,,25,-,-,44,,0.12,0.02,-,-,-,-,-,-,0.12,0,0.12,0.02,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040201_4,1/6/2019,-,-,-,43.357,0.07,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.3529,0.08,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3486,0.09,0.02,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,21.3,,,60.7,,0.09,0.02,-,-,-,-,-,-,0.07,0.01,0.08,0.01,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040202_1,5/27/2013,45.47,0,0.04,43.302,0,0.03,41.119,0.03,0.03,-,-,-,-,-,-,-,-,-,-,45.489,0.04,0.01,43.316,0.03,0.03,41.108,0.06,0.02,-,-,-,-,-,-,45.484,0.03,0.03,43.302,0,0,41.116,0.04,0.01,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Raytech / SPY Mark III,314151,,-,-,-,-,,0.06,0.04,0,0.04,0.04,0.01,0.03,0.03,0,0.03,0.03,0.03,0,0,0.03,0.03,0.06,0.02,0.04,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN85040202_1,1/17/2017,-,-,-,43.333,0.07,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.334,0.07,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.338,0.08,0.01,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,24,-,-,48,,0.08,0.01,-,-,-,-,-,-,0.07,0,0.07,0.01,0.08,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040202_1,1/19/2019,-,-,-,43.357,0.13,0.01,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,43.352,0.12,0,-,-,-,-,-,,-,-,,-,-,-,43.352,0.12,0.01,-,-,-,-,-,,-,-,,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,29,,,53,,0.13,0.01,-,-,-,-,-,-,0.13,0.01,0.12,0,0.12,0.01,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
VN85040202_2,5/26/2013,45.486,0.17,0.01,43.368,0.05,0.02,41.168,0.11,0.01,-,-,-,-,-,-,-,-,-,-,45.482,0.18,0.03,43.378,0.02,0.12,41.162,0.13,0.02,-,-,-,-,-,-,45.497,0.14,0.02,43.325,0.15,0.1,41.153,0.15,0.04,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,-,-,-,-,,0.18,0.12,0.17,0.01,0.18,0.03,0.14,0.02,0.05,0.02,0.02,0.12,0.15,0.1,0.11,0.01,0.13,0.02,0.15,0.04,-,-,-,-,-,-,-,-,-,-,-,-
VN85040202_2,1/10/2017,-,-,-,43.378,0.02,0.08,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.344,0.1,0.06,-,-,-,-,-,-,-,-,-,-,-,-,43.368,0.05,0.02,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,-,-,42,,0.1,0.08,-,-,-,-,-,-,0.02,0.08,0.1,0.06,0.05,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040202_2,1/9/2019,-,-,-,43.349,0.09,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.347,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.344,0.1,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,27.9,,,56.8,,0.1,0.01,-,-,-,-,-,-,0.09,0,0.09,0.01,0.1,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_1,5/21/2013,45.476,0.19,0.01,43.327,0.14,0,41.162,0.13,0,-,-,-,-,-,-,-,-,-,-,45.471,0.2,0.01,43.326,0.14,0,41.163,0.13,0.01,-,-,-,-,-,-,45.475,0.19,0,43.324,0.15,0.01,41.167,0.12,0.01,-,-,-,-,-,-,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Raytech / SPY Mark III,314151,,-,-,-,-,,0.2,0.01,0.19,0.01,0.2,0.01,0.19,0,0.14,0,0.14,0,0.15,0.01,0.13,0,0.13,0.01,0.12,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_1,1/5/2015,-,-,-,43.343,0.1,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.327,0.14,0,-,-,-,-,-,-,-,-,-,-,-,-,43.327,0.14,0.04,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,283180,,-,-,-,-,,0.14,0.04,-,-,-,-,-,-,0.1,0.04,0.14,0,0.14,0.04,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_1,1/15/2017,-,-,-,43.302,0.2,0.06,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.326,0.14,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.33,0.13,0.06,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,,,44,,0.2,0.06,-,-,-,-,-,-,0.2,0.06,0.14,0.01,0.13,0.06,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_1,1/15/2019,-,-,-,43.3379,0.12,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.336,0.12,0.02,-,-,-,-,-,-,-,-,-,-,-,-,43.328,0.14,0.02,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,66,,0.14,0.02,-,-,-,-,-,-,0.12,0,0.12,0.02,0.14,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_2,5/20/2013,45.476,0.19,0.01,43.32,0.16,0.01,41.164,0.12,0.05,-,-,-,-,-,-,-,-,-,-,45.472,0.2,0.01,43.316,0.17,0,41.185,0.07,0.06,-,-,-,-,-,-,45.476,0.19,0,43.316,0.17,0.01,41.16,0.13,0.01,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,,,,,,0.2,0.06,0.19,0.01,0.2,0.01,0.19,0,0.16,0.01,0.17,0,0.17,0.01,0.12,0.05,0.07,0.06,0.13,0.01,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_2,1/4/2015,-,-,-,43.317,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.316,0.17,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.321,0.15,0.01,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,283180,,,,,,,0.17,0.01,-,-,-,-,-,-,0.16,0,0.17,0.01,0.15,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_2,1/6/2017,-,-,-,43.32,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.318,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-,43.32,0.16,0,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,25,,,44,,0.16,0,-,-,-,-,-,-,0.16,0,0.16,0,0.16,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85040204_2,1/6/2019,-,-,-,43.33,0.13,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.3288,0.14,0.01,-,-,-,-,-,-,-,-,-,-,-,-,43.3248,0.15,0.01,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22.1,-,-,63.1,,0.15,0.01,-,-,-,-,-,-,0.13,0,0.14,0.01,0.15,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042301_1,5/27/2013,45.512,0.09,0,43.256,0.34,0,41.128,0.01,0,-,-,-,-,-,-,-,-,-,-,45.51,0.09,0.01,43.256,0.34,0,41.128,0.01,0,-,-,-,-,-,-,45.514,0.1,0,43.258,0.33,0,41.128,0.01,0,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,,,,,,0.34,0.01,0.09,0,0.09,0.01,0.1,0,0.34,0,0.34,0,0.33,0,0.01,0,0.01,0,0.01,0,-,-,-,-,-,-,-,-,-,-,-,-
VN85042301_1,1/17/2017,-,-,-,43.252,0.35,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.254,0.34,0,-,-,-,-,-,-,-,-,-,-,-,-,43.252,0.35,0,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,26,-,-,40,,0.35,0,-,-,-,-,-,-,0.35,0,0.34,0,0.35,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042301_1,1/19/2019,-,-,-,43.27,0.3,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.264,0.32,0,-,-,-,-,-,-,-,-,-,-,-,-,43.262,0.32,0.02,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,28,,,48,,0.32,0.02,-,-,-,-,-,-,0.3,0.01,0.32,0,0.32,0.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042301_2,5/26/2013,45.486,0.17,0.01,43.306,0.19,0.19,41.179,0.09,0.07,,,,,,,,,,,45.483,0.17,0,43.388,0,2.2,41.151,0.16,0.02,,,,,,,45.481,0.18,0.01,44.342,2.2,2.34,41.143,0.17,0.09,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,,,,,,2.2,2.34,0.17,0.01,0.17,0,0.18,0.01,0.19,0.19,0,2.2,2.2,2.34,0.09,0.07,0.16,0.02,0.17,0.09,,,,,,,,,,,,
VN85042301_2,1/10/2017,-,-,-,43.256,0.3,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.268,0.28,0.03,-,-,-,-,-,-,-,-,-,-,-,-,43.254,0.31,0,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,26,-,-,41,,0.31,0.03,-,-,-,-,-,-,0.3,0.03,0.28,0.03,0.31,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042301_2,1/9/2019,-,-,-,43.2643,0.29,0,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.2625,0.29,0,-,-,-,-,-,-,-,-,-,-,-,-,43.2621,0.29,0.01,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,22,,,60,,0.29,0.01,-,-,-,-,-,-,0.29,0,0.29,0,0.29,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_1,6/7/2013,45.474,0.19,0.04,43.343,0.1,0.03,41.137,0.19,0.04,-,-,-,-,-,-,-,-,-,-,45.491,0.16,0.02,43.357,0.07,0.01,41.154,0.15,0.02,-,-,-,-,-,-,45.481,0.18,0.02,43.351,0.09,0.02,41.147,0.16,0.02,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,,,,,,0.19,0.04,0.19,0.04,0.16,0.02,0.18,0.02,0.1,0.03,0.07,0.01,0.09,0.02,0.19,0.04,0.15,0.02,0.16,0.02,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_1,1/13/2017,-,-,-,43.336,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.334,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-,43.334,0.12,0,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,3/5/2016,24,-,-,47,,0.12,0,-,-,-,-,-,-,0.12,0,0.12,0,0.12,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_1,1/10/2019,-,-,-,43.3536,0.08,0.01,-,-,-,,-,-,-,-,,-,-,-,-,-,-,-,43.3493,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,43.3477,0.09,0.01,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,24,,,74,,0.09,0.01,-,-,-,-,-,-,0.08,0.01,0.09,0,0.09,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_2,6/7/2013,45.472,0.2,0.02,43.334,0.12,0.02,41.133,0.2,0.02,-,-,-,-,-,-,-,-,-,-,45.462,0.22,0.03,43.342,0.11,0.01,41.14,0.18,0,-,-,-,-,-,-,45.474,0.19,0,43.339,0.11,0.01,41.14,0.18,0.02,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Raytech / SPY Mark III,314151,,-,-,-,-,,0.22,0.03,0.2,0.02,0.22,0.03,0.19,0,0.12,0.02,0.11,0.01,0.11,0.01,0.2,0.02,0.18,0,0.18,0.02,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_2,1/18/2017,-,-,-,43.352,0.08,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.35,0.09,0.02,-,-,-,-,-,-,-,-,-,-,-,-,43.358,0.07,0.01,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Raytech / SPY Mark III,314151,,24,,,47,,0.09,0.02,-,-,-,-,-,-,0.08,0,0.09,0.02,0.07,0.01,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
VN85042302_2,1/21/2019,-,-,-,43.3634,0.06,0.02,-,-,-,,-,-,-,,,-,-,-,,-,-,-,43.3528,0.08,0,-,-,-,-,-,,-,-,,-,-,-,43.3529,0.08,0.02,-,-,-,-,-,,-,-,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,4/19/2019,25.5,,,68,,0.08,0.02,-,-,-,-,-,-,0.06,0.02,0.08,0,0.08,0.02,-,-,-,-,-,-,-,,-,,-,,-,,-,,-,
