serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,surge_arrester_test_voltage,h1_cap,h1_watt_loss,h1_pf_tan,h1_current,h1_pf_20c,h1_ust_cap,h1_ust_watt_loss,h1_ust_pf_tan,h1_ust_current,h1_ust_pf_20c,h1_mohm,h2_cap,h2_watt_loss,h2_pf_tan,h2_current,h2_pf_20c,h2_ust_cap,h2_ust_watt_loss,h2_ust_pf_tan,h2_ust_current,h2_ust_pf_20c,h2_mohm,h3_cap,h3_watt_loss,h3_pf_tan,h3_current,h3_pf_20c,h3_ust_cap,h3_ust_watt_loss,h3_ust_pf_tan,h3_ust_current,h3_ust_pf_20c,h3_mohm,xsurge_arrester_test_voltage,xh1_current,xh2_current,xh3_current,xh1_watt_loss,xh2_watt_loss,xh3_watt_loss,xh1_pf_tan,xh2_pf_tan,xh3_pf_tan,xh1_pf_20c,xh2_pf_20c,xh3_pf_20c,xh1_cap,xh2_cap,xh3_cap,xh1_mohm,xh2_mohm,xh3_mohm,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxma1,maxma2,maxma3,maxw1,maxw2,maxw3,minr,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,H3_Error_mW
PP0102B01,2026-07-21 00:00:00,,31,32,32,61,10,-,117.5,-,0.15,-,-,-,-,-,-,112000,-,109.46,-,0.15,-,-,-,-,-,-,120000,-,113.1,-,0.15,-,134000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,6.25,6.25,6.25,9.56,11.54,0.89,112000,6.25,9.56,6.25,11.54,6.25,0.89,-,-,-,-,-,-,-,-,-,-,-,-
PP0084B01,2026-07-16 00:00:00,,31,30,30,71,10,-,136.94,-,0.16,-,-,-,-,-,-,12500,-,128.39,-,0.15,-,-,-,-,-,-,13200,-,127.01,-,0.15,-,12200,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,0,0,11.76,25.4,21.77,16.26,0,0.00,25.40,0.00,21.77,11.76,16.26,,,,,,,-,-,-,-,-,-
PP0158B01,2026-05-26 00:00:00,,32,36,36,64,10,-,106.78,-,0.15,-,-,-,-,-,-,12500,-,106.79,-,0.15,-,-,-,-,-,-,13200,-,118.16,-,0.16,-,12200,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,0,0,0,0,0,0.14,0,0.00,0.00,0.00,0.00,0.00,0.14,,,,,,,-,-,-,-,-,-
6310535,2026-01-07 00:00:00,,30,30,30,50,10,,51.7,,0.18,,,,,,,123000,,49.65,,0.18,,,,,,,142000,,49.4,,0.18,,133000,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02,,0,0,0,3.4,0.7,1.2,0,0.00,3.40,0.00,0.70,0.00,1.20,,,,,,,,,,,,
6310537,2025-11-26 00:00:00,,30,30,30,56,10,,48.38,,0.18,,,,,,,,,48.06,,0.18,,,,,,,,,47.67,,0.18,,,,,,,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GPSC,,,,,,0,0,0,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,,,,,,
5110021,2025-11-03 00:00:00,,32,32,32,67,10,-,49.07,-,0.15,-,-,-,-,-,-,,-,49.2,-,0.15,-,-,-,-,-,-,,-,51.53,-,0.15,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+ CP SB1,,,,6.25,6.25,6.25,24.54,27.2,20.26,0,6.25,24.54,6.25,27.20,6.25,20.26,-,-,-,-,-,-,-,-,-,-,-,-
5110023,2025-07-09 00:00:00,,32,32,32,67,10,-,59.37,-,0.16,-,-,-,-,-,-,-,-,57.96,-,0.16,-,-,-,-,-,-,-,-,59.74,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DaA193X,2024-10-09,,23.81,20,20,3.2,0.74,3.55,-,23.81,3.20,20.00,0.74,20.00,3.55,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/04,2025-07-07 00:00:00,,36,35,35,58,10,-,260.63,-,0.27,-,-,118.36,-,0.09,-,-,-,195.24,-,0.27,-,-,84.42,-,0.09,-,-,-,1214.51,-,0.31,-,-,779.57,-,0.12,-,-,10,0.16,0.13,0.12,214.89,220.08,207.04,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,237.5,200,244.44,794.71,536.38,3658.93,-,237.50,794.71,200.00,536.38,244.44,3658.93,10.34,224.61,27.45,370.26,15.38,283.41,0.00,131.85,0.00,43.47,20.00,1137.41
PTE 1689/02,2025-05-22 00:00:00,,31,32,32,70,10,-,91.22,-,0.09,-,-,209.82,-,0.24,-,,-,90.57,-,0.09,-,-,203.21,-,0.23,-,,-,93.8,-,0.09,-,,201.24,-,0.24,-,-,10,0.11,0.11,0.11,64.1,66.01,61.54,-,-,-,-,-,-,-,-,-,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,12.5,12.5,8.33,25.5,26.84,35.03,,12.50,4.32,12.50,4.96,0.00,5.02,8.33,18.86,0.00,26.66,8.33,31.62,4.35,25.50,0.00,26.84,0.00,35.03
EDP008001,2025-05-09 00:00:00,,,,,,10,-,270.87,-,0.15,-,-,-,-,-,-,-,-,304.4,-,0.15,-,-,-,-,-,-,-,-,386.69,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,9.49,9.89,17.65,13.81,14.01,16.82,-,9.49,13.81,9.89,14.01,17.65,16.82,-,-,-,-,-,-,-,-,-,-,-,-
4810106,2025-03-20 00:00:00,,,,,,10,-,75.02,-,0.15,-,-,-,-,-,-,-,-,56.12,-,0.16,-,-,-,-,-,-,-,-,61.35,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,6.25,0,0,36.4,12.24,17.98,-,6.25,36.40,0.00,12.24,0.00,17.98,-,-,-,-,-,-,-,-,-,-,-,-
510049,2025-02-06 00:00:00,,31,31,31,60,10,,60.71,,0.19,,,,,,,,,50.36,,0.15,,,,,,,,,64.75,,0.18,,,,,,,,10,0.13,0.13,0.12,76.36,77.4,71.70,,,,,,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2025-10-09,,27.78,27.78,29.41,2.9,22.5,0,,11.76,2.90,6.25,22.50,5.88,0.00,27.78,0.04,27.78,0.01,29.41,0.00,,,,,,
510049,2025-02-05 00:00:00,,31,31,31,60,10,,60.71,,0.19,,,,,,,,,50.36,,0.15,,,,,,,,,64.75,,0.18,,,,,,,,10,0.13,0.13,0.12,76.36,,,,,,,,,,,,,,,,,,,TESTRANO 600,DA193X,2025-10-09,,27.78,27.78,29.41,91.13,22.5,0,,11.76,2.90,6.25,22.50,5.88,0.00,27.78,91.13,27.78,,29.41,,,,,,,
PTE 1689/03,2025-01-26 00:00:00,,32,31,31,70,10,,86.91,,0.07,,,195.50,,0.22,,,,76.78,,0.07,,,159.21,,0.22,,,,86.99,,0.07,,,168.95,,0.21,,,10,0.24,0.19,0.14,1347.44,794.15,243.73,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-06,,87.5,38.69,9.09,2005.38,1318.13,306.22,,6.67,5.53,5.41,14.69,9.09,9.39,87.50,2005.38,38.69,1318.13,6.06,306.22,4.35,0.76,6.38,20.79,4.98,15.95
PP0225B01,2025-01-21 00:00:00,,30,34,34,56,10,-,114.15,-,0.15,-,-,-,-,-,-,231000,-,112.41,-,0.15,-,-,-,-,-,-,240000,-,112.29,-,0.15,-,244000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,6.25,6.25,6.25,7.41,2.4,0.94,231000,6.25,7.41,6.25,2.40,6.25,0.94,-,-,-,-,-,-,-,-,-,-,-,-
EDP011601,2024-10-07 00:00:00,,33,46,46,60,10,,305.17,,0.14,,,,,,,,,308.65,,0.14,,,,,,,,,313.91,,0.14,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,,0,0,0,233.92,254.69,324.78,,0.00,233.92,0.00,254.69,0.00,324.78,,,,,,,,,,,,
4710348,2024-09-18 00:00:00,,,,,,,-,47.56,-,0.06,-,-,110.41,-,0.19,-,151.6,-,47.48,-,0.06,-,-,101.48,-,0.19,-,137.9,-,48.55,-,0.06,-,161.6,115.4,-,0.18,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,5.56,5.56,0,24.21,25.43,10.74,137.9,0.00,20.71,0.00,19.63,0.00,10.74,-,-,-,-,-,-,5.56,24.21,5.56,25.43,0.00,7.64
6110202,2024-08-19 00:00:00,,36,38,38,63,10,-,65.78,-,0.2,-,-,-,-,-,-,121000,-,67.59,-,0.2,-,-,-,-,-,-,123000,-,66.61,-,0.2,-,132000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,,0,0,0,0,0.88,0.92,121000,0.00,0.00,0.00,0.88,0.00,0.92,-,-,-,-,-,-,-,-,-,-,-,-
4912020,2024-07-14 00:00:00,,32,42,42,59,10,-,39.8,-,0.13,-,-,-,-,-,-,,-,41.7,-,0.13,-,-,-,-,-,-,,-,43.27,-,0.13,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,,0,0,0,0,1.71,0.63,0,0.00,0.00,0.00,1.71,0.00,0.63,-,-,-,-,-,-,-,-,-,-,-,-
PP0174B01,2024-07-04 00:00:00,,33,34,34,67,10,-,220.38,-,0.16,-,-,-,-,-,-,38500,-,211.7,-,0.15,-,-,-,-,-,-,37500,-,218.04,-,0.15,-,44300,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2023-12-27,,0,0,0,0.17,0.33,0.02,37500,0.00,0.17,0.00,0.33,0.00,0.02,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,2024-06-20 00:00:00,,32,40,40,73,10,30.9,344.85,35.5417,0.10,35.5417,34.407,709.14,30.799,0.24,30.799,,27.9,301.44,34.407,0.08,34.407,64.5,574.10,29.55,0.22,29.55,,25.1,240.42,30.441,0.08,30.441,,613.47,27.295,0.23,27.295,68.8,10,0.16,0.13,0.15,943.6,340.28,443.23,72.889,28.2004,30.1642,72.889,28.2004,30.1642,39.2,35.6,44,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,100,33.33,25,436.14,48.73,260.35,,100.00,111.92,33.33,40.20,0.00,5.63,5.88,436.14,18.75,47.31,25.00,260.35,11.11,45.02,4.76,48.73,9.52,55.31
PTE 1689/02,2024-06-07 00:00:00,,,,,,10,28.7,92.6,-,0.09,-,73.4,179.82,-,0.24,-,39.1,29.4,91.95,-,0.09,-,68.2,172.75,-,0.22,-,42.3,29.3,95.3,-,0.09,-,38.7,187.79,-,0.24,-,72.1,10,0.12,0.11,0.13,73.63,93.68,96.45,-,-,-,-,-,-,34.4,32.6,37.2,42.6,48.7,47.6,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,,12.5,12.5,8.33,36.15,37.81,105.21,38.7,12.50,5.90,12.50,6.56,0.00,6.70,0.00,6.80,0.00,17.10,8.33,105.21,4.35,36.15,4.35,37.81,0.00,39.37
667001,2024-05-09 00:00:00,,35,32,32,48,10,13.7,64.5,14.07,0.05,-,60.2,66,3.32,0.2,-,407000,26.3,51.42,6.21,0.08,-,50.5,71.5,4.25,0.17,-,312000,27,52,6.12,0.09,-,272000,68.2,4.07,0.17,-,13.7,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,DE280Y,,,0,0,0,0.03,0,0.1,272000,0.00,0.02,0.00,0.00,0.00,0.10,-,-,-,-,-,-,0.00,0.03,0.00,0.00,0.00,0.01
4912019,2024-03-04 00:00:00,,30,-,-,60,10,38.7,29.33,2.23,0.13,2.23,-,-,-,-,-,122000,39.9,32.08,2.38,0.13,2.38,-,-,-,-,-,121000,39.4,33.23,2.48,0.13,2.48,127000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,,0,7.14,0,1.54,4.86,7.51,121000,0.00,1.54,7.14,4.86,0.00,7.51,-,-,-,-,-,-,-,-,-,-,-,-
4912019,2024-02-22 00:00:00,,37,33,33,54,10,38.6,29.79,2.27,0.13,1.71,-,-,-,-,-,123000,42.2,33.72,2.37,0.14,1.78,-,-,-,-,-,126000,39.5,30.91,2.31,0.13,1.73,121000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,,0,0,0,0,0,0,121000,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
512033,2024-02-09 00:00:00,,32,30,30,66,10,46.6,94.2,6.03,0.16,-,-,-,-,-,-,12500,46.3,90.97,5.85,0.16,-,-,-,-,-,-,13200,47.2,92.73,5.87,0.16,-,12900,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18,,6.67,6.67,6.67,27.4,22.49,11.2,12500,6.67,27.40,6.67,22.49,6.67,11.20,-,-,-,-,-,-,-,-,-,-,-,-
508038,2023-12-24 00:00:00,,32,42,42,70,10,-,81.48,-,0.13,-,-,-,-,-,-,-,-,83.88,-,0.13,-,-,-,-,-,-,-,-,81.92,-,0.13,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,85.71,85.71,85.71,31.42,27.09,30.03,0,85.71,31.42,85.71,27.09,85.71,30.03,,,,,,,-,-,-,-,-,-
ET8713/1,2023-11-01 00:00:00,,,,,,10,-,76.9,-,0.2,-,-,-,-,-,-,-,-,79.5,-,0.2,-,-,-,-,-,-,-,-,78.04,-,0.2,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,0,0,0,0.04,0.04,0.05,-,0.00,0.04,0.00,0.04,0.00,0.05,-,-,-,-,-,-,-,-,-,-,-,-
PP0084B01,2023-11-01 00:00:00,,30,30,30,70,5,-,109.2,-,0.16,-,-,-,-,-,-,-,-,105.44,-,0.15,-,-,-,-,-,-,-,-,109.25,-,0.17,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,-,-,-,-,-,-,-,-,-,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
ET8712/1,2023-10-31 00:00:00,,,,,,10,-,71.74,-,0.2,-,-,-,-,-,-,-,-,75.1,-,0.2,-,-,-,-,-,-,-,-,75.44,-,0.2,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,0,0,0,1.04,0.13,0.59,-,0.00,1.04,0.00,0.13,0.00,0.59,-,-,-,-,-,-,-,-,-,-,-,-
4912021,2023-10-25 00:00:00,,33,34,34,58,10,-,30.41,-,0.13,-,-,-,-,-,-,,-,30.25,-,0.13,-,-,-,-,-,-,,-,30.73,-,0.14,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,0,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
4912023,2023-10-13 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4811735,2023-10-07 00:00:00,,31,32,32,70,10,-,346.6,-,0.17,-,-,-,-,-,-,,-,343.4,-,0.16,-,-,-,-,-,-,,-,386.57,-,0.16,-,,-,-,-,-,-,,-,-,-,-,-,-,,,,-,-,-,-,-,-,-,-,-,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,0,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
5000577,2023-10-07 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4912022,2023-10-06 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000576,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000575,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5000574,2023-10-05 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2023-09-14 00:00:00,30000013388,32,38,38,70,10,-,520.74,-,0.16,-,-,-,-,-,-,227000,-,497.83,-,0.15,-,-,-,-,-,-,240000,-,485.94,-,0.15,-,195000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,15.38,0.14,0.17,0.19,195000,0.00,0.14,0.00,0.17,15.38,0.19,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,2023-09-10 00:00:00,,,,,,10,-,238,-,0.07,-,-,571,-,0.23,-,-,-,267,-,0.089,-,-,484,-,0.23,-,-,-,331,-,0.09,-,-,557,-,0.24,-,-,10,0.17,0.16,0.12,176,189.01,123.37,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,40,48.33,14.29,46.25,25.39,41.01,-,40.00,46.25,48.33,24.19,12.50,29.93,0.00,0.00,0.00,18.18,0.00,0.30,14.81,16.77,9.52,25.39,14.29,41.01
4710349,2023-08-18 00:00:00,,29,33,33,63,10,,143.18,,0.13,,,78.70,,0.11,,,,123.41,,0.13,,,70.34,,0.11,,,,126.20,,0.13,,,83.51,,0.11,,,,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,10,10,10,55.28,12.48,39.11,,0.76,55.28,0.76,12.48,0.76,28.03,,,,,,,10.00,12.27,10.00,9.19,10.00,39.11
PTE 1689/02,2023-08-16 00:00:00,,,,,,10,-,55.27,-,0.09,-,-,285.29,-,0.17,-,-,-,75.37,-,0.09,-,-,966.7,-,0.24,-,-,-,47.13,-,0.08,-,-,6023.32,-,0.94,-,-,10,0.11,0.11,0.11,50.65,48.42,46.96,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,0,4,104.35,29.87,60.7,36.61,-,0.00,17.60,0.00,60.70,11.11,0.28,0.00,29.87,0.00,3.16,8.33,0.09,0.00,3.03,4.00,25.91,104.35,36.61
6012333,2023-08-03 00:00:00,,32,34,34,60,10,-,49.13,-,0.18,-,-,-,-,-,-,-,-,48.79,-,0.18,-,-,-,-,-,-,-,-,48.84,-,0.18,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,45.16,44,44,16.98,3.81,3.91,0,45.16,16.98,44.00,3.81,44.00,3.91,,,,,,,-,-,-,-,-,-
20083122TIC008,2023-06-06 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0102B01,2023-05-24 00:00:00,,,,,,10,-,129.92,-,0.16,-,-,-,-,-,-,-,-,123.74,-,0.16,-,-,-,-,-,-,-,-,114.12,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-05-24,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
5110023,2023-04-24 00:00:00,,,,,,10,-,57.53,-,0.21,-,-,-,-,-,-,-,-,58.39,-,0.2,-,-,-,-,-,-,-,-,57.69,-,0.2,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
PP0158B01,2023-03-29 00:00:00,,32,36,36,64,10,-,106.78,-,0.15,-,-,-,-,-,-,60400,-,106.79,-,0.15,-,-,-,-,-,-,73000,-,118.16,-,0.16,-,78400,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0.14,60400,0.00,0.00,0.00,0.00,0.00,0.14,-,-,-,-,-,-,-,-,-,-,-,-
PP0181B01,2023-03-15 00:00:00,82452035011,32,34,34,52,10,-,104.44,-,0.15,-,-,-,-,-,-,120400,-,101.98,-,0.15,-,-,-,-,-,-,119900,-,101.57,-,0.15,-,127500,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,119900,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
6110201,2023-02-24 00:00:00,,,,,,10,-,57.53,-,0.21,-,-,-,-,-,-,-,-,58.39,-,0.21,-,-,-,-,-,-,-,-,57.69,-,0.2,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,1.49,0,-,0.00,0.00,0.00,1.49,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
TP70279703,2023-02-02 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5110022,2023-01-17 00:00:00,,32,35,35,55,10,-,48.88,-,0.15,-,-,-,-,-,-,433,-,49.35,-,0.15,-,-,-,-,-,-,479,-,51.27,-,0.15,-,351,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,351,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
5110021,2022-10-25 00:00:00,,32,34,34,60,10,-,65.03,-,0.16,-,-,-,-,-,-,-,-,67.58,-,0.16,-,-,-,-,-,-,-,-,64.62,-,0.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
4710348,2022-08-13 00:00:00,,34,33,33,56,10,,39.40,,0.06,,,145.68,,0.18,,,,39.69,,0.06,,,136.08,,0.18,,,,43.84,,0.06,,,107.21,,0.18,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA212X / RA043X,,,0,0,0,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
4810106,2022-05-25 00:00:00,,33,38,38,62,10,-,55.75,-,0.16,-,-,-,-,-,-,267000,-,50.17,-,0.16,-,-,-,-,-,-,447000,-,52.27,-,0.16,-,236000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27,,0,0,0,1.36,0.34,0.52,236000,0.00,1.36,0.00,0.34,0.00,0.52,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/04,2022-03-13 00:00:00,,32,30,30,64,10,-,25.51,-,0.08,-,-,47.99,-,0.09,-,-,-,27.29,-,0.09,-,-,54.07,-,0.09,-,-,-,33.52,-,0.09,-,-,51.16,-,0.11,-,-,10,0.15,0.11,0.12,65.88,63.42,51.26,-,-,-,-,-,-,-,-,-,-,-,-,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,3.45,7.84,26.67,12.43,35.51,18.79,-,0.00,12.43,0.00,11.05,0.00,3.74,3.45,0.48,7.84,35.51,15.38,5.07,0.00,5.99,0.00,8.11,26.67,18.79
PP0225B01,2022-01-31 00:00:00,,33,33,33,75,10,-,123.39,-,0.16,-,-,-,-,-,-,129000,-,115.17,-,0.16,-,-,-,-,-,-,123300,-,113.35,-,0.16,-,130700,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,,0,0,0,0.08,0,0,123300,0.00,0.08,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
PPD0225B01,2022-01-31 00:00:00,,33,33,33,75,10,-,123.39,-,0.16,-,-,-,-,-,-,129000,-,115.17,-,0.16,-,-,-,-,-,-,123300,-,113.35,-,0.16,-,130700,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,,0,0,0,0.08,0,0,123300,0.00,0.08,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
20083122TIC003,2021-08-19 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
EDP011601,2021-08-02 00:00:00,211028715,31,38,38,67,10,,83.28,,0.14,,,,,,,,,76.68,,0.14,,,,,,,,,77.52,,0.14,,,,,,,,2.77,0.07,0.07,0.07,11.99,11.74,10.93,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,16.67,0,16.67,8.87,11.88,4.9,,0.00,8.87,0.00,11.88,0.00,4.90,16.67,0.00,0.00,0.00,16.67,2.25,,,,,,
512033,2021-07-21 00:00:00,211082412,33,32,32,60,10,,71.45,,0.15,,,,,,,,,74.31,,0.15,,,,,,,,,75.93,,0.15,,,,,,,,10,0.41,0.40,0.41,234.03,238,238.97,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,2.5,0,0,3.37,0.05,8.95,,0.00,3.37,0.00,0.05,0.00,8.95,2.50,0.00,0.00,0.00,0.00,0.00,,,,,,
4710349,2021-07-07 00:00:00,211023163,33,32,32,60,10,-,92.21,-,0.13,-,-,70.10,-,0.10,-,-,-,109.72,-,0.14,-,-,64.42,-,0.10,-,-,-,98.57,-,0.14,-,-,60.03,-,0.10,-,-,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-18,,0.76,6.87,6.87,0,0,0,0,0.76,0.00,6.87,0.00,6.87,0.00,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
PTE 1689/01,2021-07-04 00:00:00,201022875,34,42,42,62,10,-,162.73,-,0.05,-,-,488.97,-,0.27,-,"131,600",-,215.65,-,0.06,-,-,286.66,-,0.21,-,"125,700",-,154.76,-,0.08,-,"148,000",395,-,0.21,-,-,10,0.12,0.13,0.11,125.46,231.78,45.57,-,-,-,-,-,-,-,-,-,"73,200","57,000","27,200",Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,1.64,22.22,0.92,0,41.37,0,-,0.00,0.00,20.00,32.52,0.00,0.00,1.64,0.00,9.09,13.51,0.92,0.00,0.00,0.00,22.22,41.37,0.00,0.00
5011857,2021-05-08 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0016B01,2021-02-13 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2021-02-04 00:00:00,201007518,29,36,36,62,10,-,68.45,-,0.15,-,-,-,-,-,-,-,-,72.84,-,0.14,-,-,-,-,-,-,-,-,74.69,-,0.14,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
PP0050B01,2021-01-01 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
615007,2020-12-06 00:00:00,-,30,36,36,62,10,-,10.67,-,0.03,-,-,26.58,-,0.09,-,-,-,10.26,-,0.03,-,-,26.58,-,0.09,-,-,-,10.15,-,0.03,-,-,25.5,-,0.09,-,-,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0,0,0,0,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
Suphon Test,2020-11-18 00:00:00,aaaaa,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,,,,,,,,,-,-,-,-,-,-,1,83.33,85.71,-,-,-,-,-,-,-,-,-,-,87.50,88.89,-,-,-,-
PTE 1689/03,2020-11-11 00:00:00,201023345,35,30,30,59,10,-,93.84,-,0.08,-,-,175.64,-,0.2,-,-,-,83.37,-,0.08,-,-,179.71,-,0.2,-,-,-,100.28,-,0.08,-,-,207.51,-,0.2,-,-,10,0.13,0.14,0.13,87.57,75.21,86.44,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,,13.04,14.89,9.5,36.83,34.3,44.07,-,6.67,2.00,8.11,7.37,3.90,4.46,1.56,36.83,2.19,34.30,1.52,44.07,13.04,10.84,14.89,10.59,9.50,3.24
57011,2020-11-09 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9640549,2020-11-01 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/02,2020-10-28 00:00:00,20122873,36,39,39,53,10,,32.68,,0.09,,,276.96,,0.17,,,,46.92,,0.09,,,767.75,,0.25,,,,47.20,,0.09,,,4409.18,,0.46,,,10,0.03,0.03,0.03,29.59,30.31,30.43,,,,,,,,,,,,,Mr. Jirasak S.,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,1.37,1.03,1.43,,0.00,,0.00,,0.00,,0.00,1.37,0.00,1.03,0.00,1.43,0.00,,0.00,,0.00,
508038,2020-10-08 00:00:00,201007511,27,34,34,70,5,,31.62,-,0.07,,,,,,,181700,,33.78,-,0.07,,,,,,,206000,,38.64,-,0.07,,224000,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,,,,0,0.00,,0.00,,0.00,,,,,,,,,,,,,
4710345,2020-08-20 00:00:00,191044989,33,34,34,56,10,-,46.360,-,0.060,-,-,106.950,-,0.180,-,181700.0,-,48.470,-,0.060,-,-,112.820,-,0.170,-,206000.0,-,42.740,-,0.060,-,224000.0,103.930,-,0.170,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,5.88,0,5.56,8.47,0,7.81,181700,0.00,8.47,0.00,0.00,0.00,7.81,-,-,-,-,-,-,5.88,2.91,0.00,0.00,5.56,2.82
20083122TIC008,2019-11-26 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5513053,2019-11-06 00:00:00,,34,30,30,63,2.5,144,128.25,2.7774,0.46,2.7774,-,-,-,-,-,22.099,145.6,139.44,2.9876,0.47,2.9876,-,-,-,-,-,21.856,144.7,138.45,2.9842,0.46,2.9842,21.991,-,-,-,-,-,2.5,0.74,0.74,0.75,282.19,345.98,334.66,3.826,4.7045,4.4768,3.826,4.7045,4.4768,231.8,231.1,235,13.723,13.758,13.533,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,After OLTC overhaul.,0,0,0,0,0,2.9,13.533,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.90,-,-,-,-,-,-
510049,2019-08-31 00:00:00,191036006,30,31,31,70,10,-,59.06,-,0.17,-,-,-,-,-,-,1000,-,41.11,-,0.16,-,-,-,-,-,-,1000,-,199.16,-,0.17,-,1000,-,-,-,-,-,10,0.18,0.18,0.17,861.09,872.4,858.19,-,-,-,-,-,-,-,-,-,1000,1000,1000,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0.1,0,0,1000,0.00,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-
4710347,2019-08-27 00:00:00,191045321,31,34,34,61,10,-,59.330,-,0.060,-,-,120.970,-,0.170,-,-,-,93.730,-,0.060,-,-,151.490,-,0.180,-,-,-,57.120,-,0.060,-,-,127.99,-,0.17,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0,0,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,0.00,0.00,0.00
4710350,2019-07-09 00:00:00,191019505,32,38,37,60,10,-,71.53,-,0.06,-,-,135.52,-,0.17,-,-,-,101.620,-,0.06,-,-,132.53,-,0.18,-,-,-,71.67,-,0.06,-,-,134.64,-,0.17,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16,,0,5.88,0,0,2.21,0,-,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,5.88,2.21,0.00,0.00
PTE 1689/04,2019-06-13 00:00:00,191028236,33,35,35,55,10,-,29.13,-,0.08,-,-,51.05,-,0.09,-,-,-,30.68,-,0.09,-,-,58.84,-,0.09,-,-,-,32.31,-,0.09,-,-,1063,-,0.15,-,-,10,0.15,0.12,0.12,66.95,47.94,54.24,-,-,-,-,-,-,-,-,-,-,-,-,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,,3.45,17.65,15.38,1.13,2.44,0.44,-,-,-,-,-,-,-,3.45,1.13,17.65,2.44,15.38,0.44,-,-,-,-,-,-
57005,2019-06-11 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57012,2019-06-02 00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2019-05-11 00:00:00,191028229,39,41,41,29,10,-,71.64,-,0.13,-,-,-,-,-,-,-,-,69.22,-,0.13,-,-,-,-,-,-,-,-,71.5,-,0.13,-,-,-,-,-,-,-,5,0.18,0.17,0.17,64.7,61.6,64.5,-,-,-,-,-,-,-,-,-,-,-,-,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,4.84,4.84,4,25.68,25.85,32.41,-,4.84,25.68,4.84,25.85,4.00,32.41,0.00,0.02,0.00,0.02,0.00,0.06,-,-,-,-,-,-
EDP008001,2019-03-14 00:00:00,191013282,34,35,35,65,10,-,72.5,-,0.14,-,,-,,-,,119100,-,74.36,-,0.14,-,,-,,-,,113000,-,86.82,-,0.12,-,76200,-,,-,,,10,0.210,0.210,0.210,142.210,150.690,148.530,-,-,-,-,-,-,-,-,-,39900,20600,33000,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,8.7,6.67,14.29,17.05,29.25,20.36,20600,0.00,6.59,6.67,21.01,14.29,12.67,8.70,17.05,2.94,29.25,2.94,20.36,-,-,-,-,-,-
EDP011601,2019-03-13 00:00:00,191013291,34,31,31,55,5,,91.39,,0.07,,,,,,,,,87.02,,0.07,,,,,,,,,73.9,,0.07,,,,,,,,2.5,0.07,0.06,0.06,42.28,37.48,41.19,,,,,,,,,,,,,Mr.Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2019-02-16,,0,0,0,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,
512033,2019-03-04 00:00:00,,34,36,36,56,10,,73.94,,0.15,,,,,,,,,74.27,,0.15,,,,,,,,,83.39,,0.15,,,,,,,,5,0.21,0.21,0.21,70.64,105.14,99.36,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,
512033,2019-03-04 00:00:00,,34,36,36,56,10,,73.94,,0.15,,,,,,,,,74.27,,0.15,,,,,,,,,83.39,,0.15,,,,,,,,5,0.21,0.21,0.21,70.64,105.14,99.36,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,0,0,0,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,
PTE 1689/03,2018-11-03 00:00:00,181090405,37,35,35,54,10,25.3,90.64,11.31,0.08,11.31,87.2,189.25,6.6702,0.28,6.6702,,25.1,82.14,10.3693,0.08,10.3693,87.7,190.83,6.6472,0.29,6.6472,,25.1,85.75,10.7974,0.08,10.7974,,191.360,6.6680,0.29,6.6680,82.2,10,0.130,0.130,0.130,49.460,71.770,62.64,50,50,50,,,,41.25,44.17,42.24,,,,Jirasak S.,,GLOW-CMT,,TESTRANO600,DA193X,2018-02-16,,21.74,23.4,31.22,22.72,28.16,10.68,,6.67,1.48,8.11,8.73,3.90,10.68,1.56,22.72,5.11,28.16,1.52,4.40,21.74,3.93,23.40,5.06,31.22,4.80
6012333,2018-10-01 00:00:00,,33,32,32,75,10,39.5,42.0,3.37,0.1240,3.37,-,-,-,-,-,100,39.7,47.0,3.66,0.1250,3.66,-,-,-,-,-,100,39.8,47,3.395,0.1250,3.395,100,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,100,100,100,Jaturawit B.,Komsom K.,TIRATHAI,GLOW,MEGGER TRAX-220,1800333,,,0,0,0,0,0,0,100,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,2018-07-04 00:00:00,,33,33,33,46,10,46,2,43,0.161,43,,,,,,,38.99,1.5,39.8,0.132,39.8,,,,,,,33.53,0.981,34.2,0.111,34.2,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02,,0,0,0,4.67,4.21,0,,0.00,4.67,0.00,4.21,0.00,0.00,,,,,,,-,,,,,
EDP008001,2018-06-21 00:00:00,181071638,30,38,38,65,10,42.3,68.23,4.771,0.14,4.771,-,-,-,-,-,75.141,43.2,94,6.467,0.15,6.467,-,-,-,-,-,73.474,42.1,77.1,5.4337,0.14,5.4337,75.571,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2018-02-16,,2.19,9.89,2.94,0.31,0.15,0.05,73.474,2.19,0.31,9.89,0.15,2.94,0.05,-,-,-,-,-,-,-,-,-,-,-,-
57001,2018-06-01 00:00:00,,36,36,36,60,10,42,0.0355,2.514,0.14,,,,,,,338000,41.1,0.0496,3.58,0.14,,,,,,,144700,42.2,0.0782,5.4774,0.14,,71000,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,DA212X,,,0,0,7.69,11.25,24,95.5,144700,,,,,,,,,,,,,,,,,,
57001,2018-06-01 00:00:00,,,,,,,42,0.0355,2.514,0.14,,,,,,,338000,42,0.0496,3.580,0.14,,,,,,,144700,42,0.0782,5.4774,0.14,,71000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,7.69,11.25,24,95.5,144700,,,,,,,,,,,,,,,,,,
4710348,2018-01-22 00:00:00,,,,,,10,73.01,0.1640,7.1930,0.2280,7.1930,18.68,0.066,11.379,0.058,11.379,,73.18,0.1620,7.105,0.2280,7.105,18.53,0.06,10.345,0.058,10.345,,72.84,0.1630,7.181,0.2270,7.181,,0.063,10.862,0.058,10.862,18.61,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,
4710349,2017-10-10 00:00:00,,32,32,32,68,10,,0.0890,0.089,0.1310,0.089,,0.050,0.05,0.1020,0.05,15330,,0.0980,0.098,0.1310,0.098,,0.050,0.05,0.1000,0.05,12270,,0.0920,0.092,0.1310,0.092,11370,0.470,0.47,0.0980,0.47,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2017-03-02,32,0,0,0,0,0,0,12270,,,,,,,,,,,,,,,,,,
4710349,2017-10-10 00:00:00,,32,32,32,68,10,,0.0890,0.089,0.1310,0.089,,0.050,0.05,0.1020,0.05,15330,,0.0980,0.098,0.1310,0.098,,0.050,0.05,0.1000,0.05,12270,,0.0920,0.092,0.1310,0.092,11370,0.470,0.47,0.0980,0.47,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2017-03-02,32,0,0,0,0,0,0,12270,,,,,,,,,,,,,,,,,,
4710347,2017-09-04 00:00:00,,36,38,38,57,10,53.6,0.0950,5.6890,0.1670,5.6890,18.73,0.047,8.103,0.058,8.103,181.8,54.17,0.1100,6.509,0.1690,6.509,18.60,0.048,8.276,0.058,8.276,175.7,53.84,0.1040,6.19,0.1680,6.19,256,0.044,7.586,0.058,7.586,18.59,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,,,0,0,0,0,0,0,175.7,,,,,,,,,,,,,,,,,,
510049,2017-07-18 00:00:00,,30,31,33,51,10,48.5,0.035,2.45,0.15,2.45,-,-,-,-,-,,49.3,0.036,2.353,0.153,2.353,-,-,-,-,-,,51.2,0.035,2.201,0.159,2.201,,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02,,0,0,0,0,0,0,0,,,,,,,-,-,-,-,-,-,-,-,-,-,-,-
56018,2017-02-13 00:00:00,,33,38,38,27,10,146.84,0.2450,5.3610,0.4570,5.361,49.88,0.0960,6.1940,0.1550,6.194,257000,147.74,0.2530,5.50,0.460,5.5,50.58,0.0930,5.8860,0.1580,5.886,288000,148.0,0.2460,5.3360,0.4610,5.336,277000,0.10,6.3290,0.1580,6.329,50.83,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,MR.Jarin Suwan,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-02-02,38,1.56,2.22,2.44,0,3.27,0.41,257000,,,,,,,,,,,,,,,,,,
4710350,2016-12-24 00:00:00,,33,33,33,51,10,73.34,0.158,6.930,0.229,6.930,18.88,0.049,8.345,0.059,8.345,158600,72.39,0.155,6.883,0.226,6.883,18.93,0.046,7.817,0.059,7.817,178300,72.20,0.154,6.856,0.225,6.856,165300,0.045,7.562,0.059,7.562,18.98,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02,,4.09,2.73,2.27,1.94,3.33,2.67,158600,,,,,,,,,,,,,,,,,,
508038,2016-12-15 00:00:00,,34,42,40,41,10,39.63,0.062,5.042,0.123,5.042,,,,,,189700,40.83,0.064,5.072,0.127,5.072,,,,,,178300,39.9,0.063,5.052,0.124,5.052,166400,,,,,,10,0.123,0.127,0.124,0.062,0.064,0.063,5.042,5.072,5.052,,,,39.63,40.83,39.90,189700,176100,166400,Anusit  Sara,Mr.Chanin Sornbunthonh,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2015-03-02,42,2.5,5.83,3.33,0,3.23,1.61,0,,,,,,,,,,,,,,,,,,
508038,2016-12-15 00:00:00,,34,42,40,41,10,39.63,0.062,5.042,0.123,5.042,,,,,,189700,40.83,0.064,5.072,0.127,5.072,,,,,,178300,39.9,0.063,5.052,0.124,5.052,166400,,,,,,10,0.123,0.127,0.124,0.062,0.064,0.063,5.042,5.072,5.052,,,,39.63,40.83,39.90,189700,176100,166400,Anusit  Sara,Mr.Chanin Sornbunthonh,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2015-03-02,42,2.5,5.83,3.33,0,3.23,1.61,0,,,,,,,,,,,,,,,,,,
4710345,2016-12-08 00:00:00,,30,37,37,64,10,72.05,0.1490,6.650,0.2250,6.65,18.38,0.0500,8.717,0.0570,,210000,71.84,0.1520,6.793,0.2240,6.793,18.74,0.0510,8.727,0.0580,,226000,71.45,0.1400,6.272,0.230,6.272,293000,0.044,7.506,0.044,,18.73,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02,,0,0,0,0,0,0,210000,,,,,,,-,-,-,-,-,-,,,,,,
54002,2016-11-22 00:00:00,,37,32,32,57,10,39.49,0.0630,5.1,0.1230,5.1,,,,,,117000,41.68,0.0640,4.916,0.1300,4.916,,,,,,123100,39.76,0.0610,4.965,0.1240,4.965,131100,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin   Sornbunthong,TIS,ENGIE GLOW,Doble / M4100,101431857,2015-03-02,32,2.5,8.33,3.33,1.61,3.23,1.61,,,,,,,,,,,,,,,,,,,
54002,2016-11-22 00:00:00,,37,32,32,57,10,39.49,0.0630,5.1,0.1230,5.1,,,,,,117000,41.68,0.0640,4.916,0.1300,4.916,,,,,,123100,39.76,0.0610,4.965,0.1240,4.965,131100,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin   Sornbunthong,TIS,ENGIE GLOW,Doble / M4100,101431857,2015-03-02,32,2.5,8.33,3.33,1.61,3.23,1.61,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2016-06-04 00:00:00,,,,,,10,,2.098,,0.161,,,,,,,,,1.566,,0.132,,,,,,,,,0.981,,0.111,,,,,,,,10,0.122,0.132,0.111,0.241,1.566,0.981,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,
54001,2016-05-09 00:00:00,,33,,,46,10,39.720,0.057,4.5980,0.124,,,,,,,,39.93,0.0550,4.454,0.1240,,,,,,,,40.06,0.054,4.334,0.1250,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-16,,3.33,3.33,4.17,14,10,8,,,,,,,,,,,,,,,,,,,
4710343,2015-10-27 00:00:00,-,33,,,50,10,35.74,30,2.727,0.11,-,-,-,-,-,-,186000,35.58,29,2.603,0.11,-,-,-,-,-,-,236000,36.31,29,2.587,0.11,-,286000,-,-,-,-,-,-,-,--,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431851,,,-,-,-,-,-,-,186000,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-
4710344,2015-07-02 00:00:00,-,34,-,-,52,10,39.3,36,2.926,0.123,-,-,-,-,-,-,234,37.62,36,3.076,0.117,-,-,-,-,-,-,278,37.44,34,2.931,0.116,-,198,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,Thanongsak P.,Rapee W.,TIS,GLOW,Doble/M4100,-,2015-02-03,,0,0,0,0,0,0,198,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-
PTE 1689/01,2014-08-31 00:00:00,,,,,,10,119.64,2.098,49.13,0.427,,46.50,0.701,43.64,0.161,,,108.95,1.566,41.98,0.373,,38.99,0.525,39.83,0.132,,,99.2,0.981,30.31,0.324,,,0.378,34.12,0.111,,33.53,10,0.122,0.143,0.109,0.241,0.268,0.202,19.781,18.73,18.532,,,,38.40,45.27,34.93,,,,,,,,,,,,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,
PP0286B01,2013-04-29 00:00:00,,34,,,45,,41.7,0.0208,1.612,0.129,,,,,,,11900,42,0.021,1.628,0.129,,,,,,,12400,42,0.017,1.328,0.128,,12700,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Phanupong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Dodle / M2H - D,,,,0,0,0,0,0,0,11900,,,,,,,,,,,,,,,,,,
512033,2012-12-26 00:00:00,,37,,40,38,10,27.26,0.059,6.898,0.086,6.898,,,,,,,27.88,0.061,7.001,0.088,7.001,,,,,,,27.52,0.061,7.118,0.087,7.118,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Chairat P.,Mr.Witoon Khommuangpuk,ABB,,Megger/DELTA 4000,060206/2117,,,99.68,99.68,99.68,31.4,30.68,29.89,0,,,,,,,,,,,,,,,,,,
4710348,,,,,,,10,73.01,0.164,7.193,0.228,,18.68,0.066,11.379,0.058,,109200,73.18,0.162,7.105,0.228,,18.53,0.06,10.345,0.058,,127200,72.84,0.163,7.181,0.227,,141500,0.063,10.862,0.058,,18.61,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,0,0,0,0,109200,,,,,,,,,,,,,,,,,,
