Equipment Name,Device Code,SITE,Service_Type,DATE,YEAR,Working Type,Equipment part,Detail,Picture,Root cause,Action,Finish Dated,Duration (Day),Status
10060-TR-001 (GTG15),10060-TR-001,CUP-1,GSUT,2025-11-03 00:00:00,2025,PM,-,3 Year Maintenance and Self assessment,,,,,,
KT12A.30.EN,31-90-CPPA-XF-KT12A,SITE3,Distribution Transformer,2025-05-09 00:00:00,2025,PM,-,3Y PM Program and Life assessment.,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2025-02-06 00:00:00,2025,PM,-,6Y PM Program.,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2025-01-26 00:00:00,2025,PM,"BCT, OLTC","3Y PM Program and Life assessment program, Replace BCT, Hot oil purify OLTC oil.",,,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2025-01-21 00:00:00,2025,PM,-,3Y PM Program and Life assessment program.,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2023-01-03 00:00:00,2023,CM,-,Oil leak at tube to radiator,,Worn out gasket,"- Repair oil leak and fix nut.
- Replacement new buccholz relay.
- Reset rubber bag alarm.
- hot oil purify drain oil.",,11:00:00,
CTG1A&1B GSUT,-,-,-,2022-12-30 00:00:00,2022,CM,-,- Sight glass of buchholz Relay is broken,-,Sight glass derteriored.,"- Change new sight glass
- Close oil valve from buchholz relay",,04:00:00,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2022-12-19 00:00:00,2022,CM,-,KT4A has alarm AC Ragulating failure and Can't Reset.,,???,???,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2022-11-09 00:00:00,2022,CM,-,"Alarm ""AC Reculator fail"", Verify.",,,,,,
10060-TR-001 (GTG15),10060-TR-001,CUP-1,GSUT,2022-10-31 00:00:00,2022,PM,-,3 Year Maintenance,,,,,,
14100-TR-004,14100-TR-004,CUP-1,Distribution Transformer,2022-10-06 00:00:00,2022,CM,-,Lamp indicator is damage,,deteriored,Change new.,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2022-08-18 00:00:00,2022,BD,-,"Repair oil leak out at LV bushing current transformer terminal Phase-B, Top up oil 1,000 L.",,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2022-07-15 00:00:00,2022,PM,-,3Y PM Program.,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2022-06-19 00:00:00,2022,Improved,Self-Protection,"Improvement flexible conduit of all self-protection, New wirring for OLTC control panel.",,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2022-06-19 00:00:00,2022,CM,Self-Protection,"Reset ""Rubber Bag Rupture Alarm""",,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2022-06-13 00:00:00,2022,SP,-,"Reset ""Rubber Bag Rupture Alarm"", Replacement new OLTC pressure relief 3 EA, OLTC hot oil purify and top up, Function test.",,,,,,
14100-TR-001 (GTG11),14100-TR-001,CUP-1,GSUT,2022-05-25 00:00:00,2022,PM,LV Bushing,"LV bushing broken Phase C, Replacement new on",,Human error effect to broken,"Replacement new LV bushing, hot oil purify",2022-05-26 00:00:00,1,
14100-TR-001 (GTG11),14100-TR-001,CUP-1,GSUT,2022-05-25 00:00:00,2022,PM,-,3Y PM Program,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2022-05-17 00:00:00,2022,SP,-,"Improvement flexible conduit of self-protection, Function test.",,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2022-05-10 00:00:00,2022,SP,-,"Improvement flexible conduit of self-protection, LCC equipment repalcement, OLTC hot oil purify.",,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2022-05-10 00:00:00,2022,CM,-,- Dielectric breakdown uacceptable limit.,,- Unkown root cause.,"- Change new oil.
- Hot oil purify.
- FDS and PDC+ test.",,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2022-05-10 00:00:00,2022,CM,-,- Dielectric breakdown uacceptable limit.,,- Unkown root cause.,"- Change new oil.
- Hot oil purify.
- FDS and PDC+ test.",,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2022-05-03 00:00:00,2022,Improved,-,Improvement flexible conduit of all self-protection and Function test,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2022-05-03 00:00:00,2022,CM,,"Reset ""Rubber Bag Rupture Alarm""",,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2022-05-03 00:00:00,2022,CM,,Repair oil leak BCT HV side phase H2,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2022-03-12 00:00:00,2022,PM,-,3Y PM Program,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2022-03-12 00:00:00,2022,Improved,Self-Protection,Replacement flexible conduit of all self-protection,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2022-03-12 00:00:00,2022,Improved,LCC,Replacement MCB and magnetic contactor for cooling and pump,,,,,,
KT12A.30.EN,31-90-CPPA-XF-KT12A,SITE3,Distribution Transformer,2022-02-08 00:00:00,2022,PM,-,6Y PM Program.,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2022-02-07 00:00:00,2022,CM,Tap Changer,Replacement new oil filter,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2022-02-07 00:00:00,2022,CM,Self-Protection,Replacement LV winding temperature indicator and function test,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2022-02-07 00:00:00,2022,CM,Main Tank Oil,Fill passivator to Main Tank,,,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2022-01-27 00:00:00,2022,PM,-,3Y PM Program.,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2021-10-31 00:00:00,2021,CM,Tap Changer Oil,OLTC hot oil purify and top up oil,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2021-10-31 00:00:00,2021,Improved,Self-Protection,Verify and replacement cable of Rapid pressure (Follow from KT6A Trip),,,,,,
TR3,22-90-00ATC30 (TR3),SITE2,Distribution Transformer,2021-10-28 00:00:00,2021,CM,Tap Changer Oil,OLTC hot oil purify.,,-,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2021-10-28 00:00:00,2021,CM,Main Tank Oil,Hot oil purify and top up and FDS and PDC+ test,,,"- Hot oil purify and top up.
- FDS and PDC+ test.",,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2021-10-18 00:00:00,2021,BD,Self-Protection,KT6A Trip: Verify and replacement cable of Rapid pressure,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2021-10-14 00:00:00,2021,CM,Tap Changer Oil,OLTC hot oil purify and top up oil.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2021-10-12 00:00:00,2021,CM,Tap Changer Oil,OLTC hot oil purify and top up oil.,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2021-05-25 00:00:00,2021,PM,-,6Y PM Program,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2021-05-25 00:00:00,2021,CM,Bushing,Replacement LV bushing 115 kV (RIP) 3 Phase,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2021-05-25 00:00:00,2021,CM,Leakage,Replacement new gaskets on top and fix oil lea,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2021-02-03 00:00:00,2021,Improved,-,Install insulation bus bar 22 kV,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2021-02-03 00:00:00,2021,PM,-,3Y PM Program,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2021-02-03 00:00:00,2021,CM,Main Tank Oil,OLTC hot oil purify,,,,,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2021-01-28 00:00:00,2021,PM,-,3Y PM Program,,- Unkown root cause.,"- Hot oil purify and top up.
- 3Y PM Program.",,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2021-01-28 00:00:00,2021,CM,Main Tank Oil,Hot oil purify and top up.,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2020-11-08 00:00:00,2020,PM,-,6Y PM Program,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2020-11-08 00:00:00,2020,CM,Bushing,Replacement new HV bushing Phase C.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2020-11-03 00:00:00,2020,PM,-,6Y PM Program.,,,,,,
TR3,22-90-00ATC30 (TR3),SITE2,Distribution Transformer,2020-11-01 00:00:00,2020,CM,Tap Changer Oil,OLTC hot oil purify,,,,,,
TR3,22-90-00ATC30 (TR3),SITE2,Distribution Transformer,2020-10-31 00:00:00,2020,PM,-,3Y PM Program,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2020-10-30 00:00:00,2020,Improved,-,Install insulation bus bar 22 kV,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2020-10-30 00:00:00,2020,PM,-,3Y PM Program,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2020-10-30 00:00:00,2020,CM,Main Tank,"Replacement new gaskets HV, LV, tap, BCT",,- Unkown root cause.,"- 
- 3Y PM Program.",,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2020-08-25 00:00:00,2020,CM,Tap Changer Oil,"OLTC hot oil purify and top up oil. A=64 kV 6 ppm., B=68 kV 4 ppm., C=60 kV 6 ppm.",,,,,,
TR3,22-90-00ATC30 (TR3),SITE2,Distribution Transformer,2020-01-28 00:00:00,2020,FAT,-,Re-located transformer from Spare GSPP2&3 to TR3 GEN substation.,,-,- Install TR3 in GEN substation.,,,
10060-TR-001 (GTG15),10060-TR-001,CUP-1,GSUT,2019-10-19 00:00:00,2019,PM,,3 Year Maintenance,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2019-09-01 00:00:00,2019,PM,-,6Y PM Program,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2019-09-01 00:00:00,2019,CM,Tap Changer Oil,"Change new OLTC oil, BD = 90 kV, Water 10 ppm.",,,,,,
TR141.10.EN,TR141,MTP3,Auxiliary Transformer,2019-08-07 00:00:00,2019,PM,-,3Y PM Program,,-,"- Oil regeneration.
- 3Y PM Program.",,,
TR141.10.EN,TR141,MTP3,Auxiliary Transformer,2019-08-07 00:00:00,2019,Improved,Main Tank Oil,Transformer oil regeneration,,,,,,
KT12A.30.EN,31-90-CPPA-XF-KT12A,SITE3,Distribution Transformer,2019-07-23 00:00:00,2019,BD,22 kV conduction tube,Snake Fault in 22 kV conduction tube,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2019-07-04 00:00:00,2019,CM,Tap Changer,"Alarm ""OLTC Emergency stop""",,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2019-06-10 00:00:00,2019,PM,-,3Y PM Program.,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2019-06-08 00:00:00,2019,PM,-,6Y PM Program.,,,,,,
14100-TR-001 (GTG11),14100-TR-001,CUP-1,GSUT,2019-05-19 00:00:00,2019,PM,-,3Y PM Program,,,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2019-01-22 00:00:00,2019,PM,-,3Y PM Program,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2018-11-01 00:00:00,2018,PM,-,3Y PM Program. As found wiring for OLTC control panel are deteriorated.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2018-10-22 00:00:00,2018,PM,-,3Y PM Program.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2018-10-22 00:00:00,2018,CM,Tap Changer Oil,Change new OLTC oil,,,,,,
KT12A.30.EN,31-90-CPPA-XF-KT12A,SITE3,Distribution Transformer,2018-06-19 00:00:00,2018,PM,-,3Y PM Program.,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2017-12-21 00:00:00,2017,CM,Tap Changer Oil,OLTC hot oil purify and Insulation resistance test prior to energized,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2017-12-21 00:00:00,2017,CM,Leakage,Repair oil leak OLTC valve,,,,,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2017-12-21 00:00:00,2017,Improved,Main Tank Oil,Transformer oil regeneration,,,,,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2017-12-21 00:00:00,2017,PM,-,3Y PM Program,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2017-12-11 00:00:00,2017,PM,-,6Y PM Program.,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2017-12-11 00:00:00,2017,CM,Tap Changer Oil,Replacement new OLTC oil,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2017-12-11 00:00:00,2017,PM,-,3Y PM Program,,- Oil property bad condition effect to insulation paper.,"- Oil Regeneration.
- 3Y PM Program.",,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2017-12-11 00:00:00,2017,Improved,Main Tank Oil,Transformer oil regeneration,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2017-07-02 00:00:00,2017,PM,-,3Y PM Program,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2017-07-02 00:00:00,2017,CM,Self-Protection,"Reset ""Rubber bag rupture alarm"", After reset alarm still operated.",,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2017-07-02 00:00:00,2017,CM,Tap Changer Oil,"Repalcement new OLTC oil, A: BD=67.5 kV, B: BD=66.6 kV, C: BD=69.7 kV.",,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,PM,-,3Y PM Program.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,CM,Tap Changer Oil,Change new OLTC oil,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,CM,Leakage,Change new gaskets for OLTC all oil pipe,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,PM,Leakage,"3Y PM Program, PF normal",,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,CM,Tap Changer Oil,Change new OLTC oil,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2017-06-01 00:00:00,2017,CM,Leakage,Change new gaskets for OLTC all oil pipe,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2016-11-22 00:00:00,2016,OL,-,6Y PM Program.,,,,,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2016-11-22 00:00:00,2016,PM,-,3Y PM Program.,,,,,,
Spare Transformer from ETR1,-,SITE2,Auxiliary Transformer,2016-11-22 00:00:00,2016,CM,,"Repair oil leak out (Replacement new all gaskets), Hot oil purify.",,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2016-11-15 00:00:00,2016,PM,-,3Y PM Program.,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2016-11-15 00:00:00,2016,CM,Tap Changer Oil,OLTC hot oil purify,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2016-11-15 00:00:00,2016,PM,-,3Y PM Program.,,-,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2016-07-25 00:00:00,2016,PM,-,"Insulation Power Factor test (CHT, CH %PF ≥0.5%), Excite current test.",,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2016-07-04 00:00:00,2016,PM,-,3Y PM Program.,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2016-05-13 00:00:00,2016,PM,-,3Y PM Program.,,,,,,
KT12A.30.EN,31-90-CPPA-XF-KT12A,SITE3,Distribution Transformer,2015-04-16 00:00:00,2015,PM,-,6Y PM Program.,,,,,,
KT2A.30.EN,31-90-CPPB-XF-KT2A,SITE3,Distribution Transformer,2015-04-01 00:00:00,2015,PM,-,3Y PM Program.,,,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2015-01-01 00:00:00,2015,PM,-,3Y PM Program,,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2014-12-14 00:00:00,2014,PM,-,Bushing power factor test.,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2014-09-01 00:00:00,2014,PM,-,3Y PM Program.,,,,,,
KT7A.30.EN,31-90-CPPB-XF-KT7A,SITE3,Distribution Transformer,2014-09-01 00:00:00,2014,CM,Leakage,"Replace new gaskets LV bushing, Manhole, BCT, balance pipe",,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2014-08-24 00:00:00,2014,PM,-,3Y PM Program,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2014-08-24 00:00:00,2014,CM,Bushing,Replacement new HV Bushing to RIP Phase A,,,,,,
KT4A.30.EN,31-90-CPPB-XF-KT4A,SITE3,Distribution Transformer,2014-08-24 00:00:00,2014,CM,Leakage,"Replacement new gasket LV bushing. Replace new gasket Manhole, CT terminal, Oil pipe. Gasket for pressure relief. Gasket TV and N bushing.",,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2013-10-26 00:00:00,2013,BD,Bushing,"230kV bushing Ph.B Porcelain was explosion, Replacement all new bushing",,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2012-08-18 00:00:00,2012,PM,-,3Y PM Program.,,,,,,
KT5A.30.EN,31-90-CPPB-XF-KT5A,SITE3,Distribution Transformer,2012-08-18 00:00:00,2012,CM,Self-Protection,"Reset ""Rubber Bag Rupture Alarm"", Repair oil leak TV bushing, 3Y PM Program.",,,,,,
KT6A.30.EN,31-90-CPPB-XF-KT6A,SITE3,Distribution Transformer,2012-08-11 00:00:00,2012,PM,-,3Y PM Program.,,,,,,
TR2,22-90-00ATC20 (TR2),SITE2,Distribution Transformer,2012-07-11 00:00:00,2012,PM,-,3Y PM Program.,,,,,,
TR1,22-90-00ATC10 (TR1),SITE2,Distribution Transformer,2012-06-14 00:00:00,2012,PM,-,3Y PM Program.,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2012-06-14 00:00:00,2012,PM,-,3Y PM Program.,,,,,,
Spare Transformer from ETR2,-,SITE2,Auxiliary Transformer,2012-06-11 00:00:00,2012,PM,-,3Y PM Program.,,-,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2012-01-01 00:00:00,2012,PM,-,3Y PM Program,,,,,,
14100-TR-006 (GTG14),14100-TR-006,CUP-1,GSUT,2009-05-07 00:00:00,2009,FAT,-,Factory Acceptance test,,,,,,
10060-TR-001 (GTG15),10060-TR-001,CUP-1,GSUT,2008-01-01 00:00:00,2008,FAT,-,Factory Acceptance test,,,,,,
,-,-,-,,1900,,,,,,,,,
,-,-,-,,1900,,,,,,,,,
,-,-,-,,1900,,,,,,,,,
