Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,HV_A_Voltage_Max,HV_A_Current_Max,HV_A_Z_Max,HV_A_Voltage_Cen,HV_A_Current_Cen,HV_A_Z_Cen,HV_A_Voltage_Min,HV_A_Current_Min,HV_A_Z_Min,HV_Tap1,HV_A_Tap1_Voltage,HV_A_Tap1_Current,HV_A_Tap1_Z,HV_Tap2,HV_A_Tap2_Voltage,HV_A_Tap2_Current,HV_A_Tap2_Z,HV_B_Voltage_Max,HV_B_Current_Max,HV_B_Z_Max,HV_B_Voltage_Cen,HV_B_Current_Cen,HV_B_Z_Cen,HV_B_Voltage_Min,HV_B_Current_Min,HV_B_Z_Min,HV_B_Tap1_Voltage,HV_B_Tap1_Current,HV_B_Tap1_Z,HV_B_Tap2_Voltage,HV_B_Tap2_Current,HV_B_Tap2_Z,HV_C_Voltage_Max,HV_C_Current_Max,HV_C_Z_Max,HV_C_Voltage_Cen,HV_C_Current_Cen,HV_C_Z_Cen,HV_C_Voltage_Min,HV_C_Current_Min,HV_C_Z_Min,HV_C_Tap1_Voltage,HV_C_Tap1_Current,HV_C_Tap1_Z,HV_C_Tap2_Voltage,HV_C_Tap2_Current,HV_C_Tap2_Z,Tap_Voltage_Max,Tap_Voltage_Cen,Tap_Voltage_Min,Tap_Voltage_No1,Tap_Voltage_No2,Z_Name_Plate_No1,Z_Name_Plate_No2,HV_Max_Z_Cal,HV_Cen_Z_Cal,HV_Min_Z_Cal,HV_Tap1_Z_Cal,HV_Tap2_Z_Cal,HV_Max_Dev,HV_Cen_Dev,HV_Min_Dev,HV_Tap1_Dev,HV_Tap2_Dev,Short_Circuit_Impedance_Result,Other
14231662_1,2019-02-11,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,55,-,-,-,8.530,4.998,1.7067,-,-,-,,-,-,-,,-,-,-,-,-,-,7.902,4.998,1.5810,-,-,-,-,-,-,-,-,-,-,-,-,8.180,4.999,1.6363,-,-,-,-,-,-,-,-,-,-,6.6,-,-,-,-,-,-,6.0288,-,-,-,-,0.4800,-,-,-,0.48,
14231662_2,2019-03-11,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,-,-,-,8.418,4.998,1.6843,-,-,-,,-,-,-,,-,-,-,-,-,-,7.774,4.998,1.5554,-,-,-,-,-,-,-,-,-,-,-,-,8.243,4.998,1.6493,-,-,-,-,-,-,-,-,-,-,6.6,-,-,-,-,-,-,5.9859,-,-,-,-,0.2350,-,-,-,0.235,
14231662_2,2019-03-11,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,-,-,-,8.418,4.998,1.6843,-,-,-,,-,-,-,,-,-,-,-,-,-,7.774,4.998,1.5554,-,-,-,-,-,-,-,-,-,-,-,-,8.243,4.998,1.6493,-,-,-,-,-,-,-,-,-,-,6.6,-,-,-,-,-,-,5.9859,-,-,-,-,0.2350,-,-,-,0.235,
14231662_3,2019-02-20,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,55,-,-,-,8.521,4.998,1.7049,-,-,-,,-,-,-,,-,-,-,-,-,-,7.898,4.998,1.5802,-,-,-,-,-,-,-,-,-,-,-,-,8.251,4.998,1.6509,-,-,-,-,-,-,-,-,-,-,6.6,-,-,-,-,-,-,6.0435,-,-,-,-,0.7250,-,-,-,0.725,
14231662_4,2019-02-20,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,25,56,-,-,-,8.369,4.998,1.6745,-,-,-,,-,-,-,,-,-,-,-,-,-,7.838,4.998,1.5682,-,-,-,-,-,-,-,-,-,-,-,-,8.445,4.998,1.6897,-,-,-,-,-,-,-,-,-,-,6.6,-,-,-,-,-,-,6.0391,-,-,-,-,0.6517,-,-,-,0.6517,
16266510,2017-02-13,,Mr.Anusit S.,Mr.Jarin S.,"TIS Engineering & Service Co.,Ltd.",GLOW,Variac / Fluke 189,89550211,2016-03-16,31,30,30,32,,,,41.575,5,8.3150,,,,,,,,,,,,,,,43.074,5,8.6148,,,,,,,,,,,,,43.276,5.003,8.6500,,,,,,,,,,,11.5,,,,,,,7.0921,,,,,2.7841,,,,2.7841,
1LKR040038TER,2018-02-16,171052399,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Variac/Fluke 87V,88700531,2017-03-03,26,-,26,68,-,-,-,-,-,-,-,-,-,3-5,28.810,5.069,5.6836,-,-,-,-,-,-,-,-,-,-,-,-,-,28.26,5.001,5.6509,-,-,-,-,-,-,-,-,-,-,-,-,28.96,5.029,5.7586,-,-,-,-,-,-,7.073,-,5.695,-,-,-,-,5.6946,-,-,-,-,0.0070,-,0.007,
1LKR091729,2017-01-25,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Variac/Fluke189,89550211,2016-03-16,27,,,39,,,,13.910,5.1740,2.6884,,,,,,,,,,,,,,,14.170,5.0660,2.7971,,,,,,,,,,,,,13.850,5.0040,2.7678,,,,,,,,,,,6.9,,,,,,,undefined,,,,,-,,,,0,
1LKR091729,2019-11-30,191057172,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,26,-,26,51,,,,,,,,,,3-5,3.888,2.997,1.2973,,,,,,,,,,,,,,3.979,2.997,1.3277,,,,,,,,,,,,,4.277,2.998,1.4266,,,,,,,7.073,,8.98,,,,,8.9761,,,,,0.0434,,0.0434,
1LKR091730,2017-01-24,-,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 189,89550211,2019-03-16,26,-,-,35,-,-,-,-,-,-,-,-,-,3-5,13.25,5.002,2.6489,,,,,-,-,-,-,-,-,-,-,-,13.67,5.007,2.7302,,,,-,-,-,-,-,-,-,-,-,13.86,5.002,2.7709,,,,-,-,-,7.073,-,9.03,-,-,-,-,9.0280,,-,-,-,0.0221,,0.0221,
1LKR091730,2019-11-27,191057171,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,26,-,26,51,,,,,,,,,,3-5,6.354,4.998,1.2713,,,,,,,,,,,,,,6.541,4.998,1.3087,,,,,,,,,,,,,7.026,4.998,1.4058,,,,,,,7.073,,8.83,,,,,8.8304,,,,,0.0045,,0.0045,
20083122TIC003,2019-11-26,191050218,Mr. Methee. M,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,33,34,34,44,,,,17.050,2.997,5.6890,,,,,,,,,,,,,,,17.371,2.997,5.7961,,,,,,,,,,,,,17.468,2.998,5.8266,,,,,,,,,,,115,,,,,,,14.1810,,,,,0.4249,,,,0.4249,
20083122TIC003,2021-08-19,211033257,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,2018-02-16,31,32,32,63,-,-,-,16.914,2.997,5.6436,-,-,-,,-,-,-,,-,-,-,-,-,-,17.411,2.999,5.8056,-,-,-,-,-,-,-,-,-,-,-,-,17.525,2.998,5.8456,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,14.1671,-,-,-,-,0.3265,-,-,-,0.3265,
20083122TIC003,2022-12-15,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA365A,2021-01-15,31,32,32,66,36.148,5.001,7.2282,28.289,5.001,5.6567,21.858,5.001,4.3707,-,-,-,-,,-,-,-,37.336,5.001,7.4657,29.15,5.001,5.8288,22.462,5.001,4.4915,-,-,-,-,-,-,37.009,5.001,7.4003,28.973,5.001,5.7934,22.391,5.001,4.4773,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.9575,14.1541,13.4903,-,-,0.2110,0.2344,0.1879,-,-,0.2344,
20083122TIC003,2023-06-12,030000002044,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,30,38,38,68,36.074,5.002,7.2119,28.234,5.002,5.6445,21.805,5.002,4.3593,-,-,-,-,-,-,-,-,37.368,5.002,7.4706,29.167,5.001,5.8322,22.483,5.001,4.4957,-,-,-,-,-,-,37.11,5.002,7.4190,29.055,5.002,5.8087,22.454,5.002,4.4890,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.9625,14.1594,13.4948,-,-,0.2445,0.2719,0.2213,-,-,0.2719,
20083122TIC003,2025-02-11,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,36,36,36,74,21.22,2.9998,7.0738,16.777,2.998,5.5961,12.702,2.998,4.2368,,,,,,,,,22.801,2.998,7.6054,17.826,2.998,5.9460,13.896,2.998,4.6351,,,,,,,22.208,2.997,7.4101,17.310,2.998,5.7738,13.446,2.997,4.4865,,,,,,,126.500,115.000,103.500,,,,,14.9542,14.1844,13.5094,,,0.1889,0.4490,0.3297,,,0.449,
20083122TIC008,2019-11-27,191050217,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,,30,36,,38.909,2.998,12.9783,30.566,2.998,10.1955,23.579,2.997,7.8675,,-,-,-,,-,-,-,39.558,2.998,13.1948,31.097,2.998,10.3726,23.983,2.997,8.0023,-,-,-,-,-,-,39.163,2.998,13.0630,30.654,2.998,10.2248,23.699,2.998,7.9049,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.3028,13.5822,12.9465,-,-,0.0922,0.1711,0.1431,-,-,0.1711,Test from GIS building.
20083122TIC008,2019-11-27,191050217,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,33,33,33,45,38.909,2.998,12.9783,30.566,2.998,10.1955,23.579,2.997,7.8675,,,,,,,,,39.558,2.998,13.1948,31.097,2.998,10.3726,23.983,2.997,8.0023,,,,,,,39.163,2.998,13.0630,30.654,2.998,10.2248,23.699,2.998,7.9049,,,,,,,126.5,115,103.5,,,,,14.3028,13.5822,12.9465,,,0.0922,0.1711,0.1431,,,0.1711,
20083122TIC008,2022-01-12,22001520,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,58,38.846,2.998,12.9573,30.537,2.998,10.1858,23.736,2.998,7.9173,,-,-,-,,-,-,-,39.586,2.998,13.2041,31.089,2.998,10.3699,24.064,2.998,8.0267,-,-,-,-,-,-,39.192,2.998,13.0727,30.719,2.998,10.2465,23.807,2.998,7.9410,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.3021,13.5864,13.0065,-,-,0.0971,0.2021,0.6072,-,-,0.6072,
20083122TIC008,2023-06-06,030000002043,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,32,32,32,69,79.47,6.1,13.0279,79.47,7.8,10.1885,78.33,10,7.8330,,-,-,-,,-,-,-,79.47,6.03,13.1791,79.47,7.7,10.3208,79.89,10,7.9890,-,-,-,-,-,-,79.48,6.07,13.0939,79.47,7.7,10.3208,79.2,10,7.9200,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.3264,13.5987,12.9287,-,-,0.0726,0.2928,0.0054,-,-,0.2928,
20083122TIC008,2025-02-21,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,31,30,30,63,38.905,2.997,12.9813,30.526,2.997,10.1855,23.623,2.998,7.8796,,,,,,,,,39.526,2.997,13.1885,30.263,2.994,10.1079,23.378,2.993,7.8109,,,,,,,39.351,2.997,13.1301,31.501,3.00,10.5003,24.359,3.001,8.1170,,,,,,,126.5,115,103.5,,,,,14.3261,13.5826,12.9643,,,0.0706,0.1741,0.2808,,,0.2808,
225307,2023-09-08,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX 220,1800333,,34,34,34,52,16.71,5.00,3.3420,12.45,5.00,2.4900,10.44,5.00,2.0880,,,,,,,,,16.80,5.00,3.3600,12.48,5.00,2.4960,10.45,5.00,2.0900,,,,,,,16.70,5.00,3.3400,12.45,5.00,2.4900,10.43,5.00,2.0860,,,,,,,12.375,11.000,10.175,,,,,0.8743,0.8238,0.8067,,,90.0421,90.0266,90.0161,,,90.0421,
225309,2023-09-11,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX 220,1800333,,34,34,34,50,,,-,23.24,5.00,4.6480,,,,,,,,,,,,,,-,23.43,5.00,4.6860,,,,,,,,,,,,-,23.54,5.00,4.7080,,,,,,,,,,,6.9,,,,,,,0.7373,,,,,90.0499,,,,90.0499,
225310,2023-09-08,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX 220,1800333,,36,36,36,52,,,,23.620,5.00,4.7240,,,,,,,,,,,,,,,23.690,5.00,4.7380,,,,,,,,,,,,,23.460,5.00,4.6920,,,,,,,,,,,6.90,,,,,,,0.7432,,,,,90.0242,,,,90.0242,SAT
243597801,2018-08-29,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TRESTRANO 600,DA212X,2018-04-19,25,-,32,58,-,-,-,-,-,-,-,-,-,D-F,1.891,1.002,1.8872,-,-,-,-,-,-,-,-,-,-,-,-,-,1.864,1.001,1.8621,-,-,-,-,-,-,-,-,-,-,-,-,2.032,1.001,2.0300,-,-,-,-,-,-,7.073,-,5.776,-,-,-,-,5.7761,-,-,-,-,0.0017,-,0.0017,
243597802,2018-09-28,-,Mr.Chaichaleom Waihor,Pimchart P.,TIS,GLOW,TRESTRANO 600,DA212X,2018-04-19,27,-,27,57,-,-,-,-,-,-,-,-,-,D-F,1.895,1.002,1.8912,-,-,-,-,-,-,-,-,-,-,-,-,-,1.9,1.001,1.8981,-,-,-,-,-,-,-,-,-,-,-,-,1.979,1.001,1.9770,-,-,-,-,-,-,7.073,-,5.763,-,-,-,-,5.7631,-,-,-,-,0.0017,-,0.0017,
3011080055,2017-01-09,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,33,32,32,68,-,-,-,14.48,5.2509,2.7576,-,-,-,-,-,-,-,-,-,-,-,-,-,-,14.10,5.1141,2.7571,-,-,-,-,-,-,-,-,-,-,-,-,14.16,5.1824,2.7323,-,-,-,-,-,-,-,-,-,-,23,-,-,-,-,-,-,15.5898,-,-,-,-,0.0205,-,-,-,0.0205,
3011080055,2019-01-08,-,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,Testrano 600,DA212X,2018-04-19,33,32,32,65,-,-,-,13.621,10.001,1.3620,-,-,-,-,-,-,-,-,-,-,-,-,-,-,13.951,10.000,1.3951,-,-,-,-,-,-,-,-,-,-,-,-,13.680,10.000,1.3680,-,-,-,-,-,-,-,-,-,-,23,-,-,-,-,-,-,15.5958,-,-,-,-,0.0180,-,-,-,0.018,
3011080055,2023-01-23,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,35,35,42,-,-,-,13.735,10.001,1.3734,-,-,-,,-,-,-,,-,-,-,-,-,-,13.837,10.001,1.3836,-,-,-,-,-,-,-,-,-,-,-,-,13.675,10.002,1.3672,-,-,-,-,-,-,-,-,-,-,23,-,-,-,-,-,-,15.5924,-,-,-,-,0.0038,-,-,-,0.0038,
3011080056,2017-01-09,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2018-04-09,33,32,32,68,,,,14.18,5.0940,2.7837,,,,,,,,,,,,,,,13.85,5.0003,2.7698,,,,,,,,,,,,,14.17,5.1006,2.7781,,,,,,,,,,,23,,,,,,,15.7497,,,,,0.1698,,,,0.1698,
3011080056,2019-01-08,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Testrano 600,DA212X,2018-04-19,31,31,30,62,,,,13.992,10.001,1.3991,-,-,-,-,-,-,-,-,-,-,-,,,,13.815,10.001,1.3814,-,-,-,-,-,-,-,-,-,,,,13.829,10.000,1.3829,-,-,-,-,-,-,-,-,-,-,23,,-,-,-,-,,15.7406,,-,-,,0.1119,,,-,0.1119,
331000H508_8727I,2016-06-03,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,33,-,40,51,-,-,-,-,-,-,-,-,-,2-3,27.54,4.0062,6.8743,-,-,-,-,-,-,-,-,-,-,-,-,-,30.140,4.0089,7.5183,-,-,-,-,-,-,-,-,-,-,-,-,30.040,4.0023,7.5057,-,-,-,-,-,-,7.073,-,7.287,-,-,-,-,7.2954,-,-,-,-,0.1153,-,0.1153,
331000H508_8727I,2017-12-01,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 87V,38710531,2017-05-03,26,-,-,51,-,-,-,-,-,-,-,-,-,2-3,33.9,4.999,6.7814,-,-,-,-,-,-,-,-,-,-,-,-,-,33.84,4.997,6.7721,-,-,-,-,-,-,-,-,-,-,-,-,33.71,4.999,6.7433,-,-,-,-,-,-,7.073,-,6.762,-,-,-,-,6.7619,-,-,-,-,0.0015,-,0.0015,
331000H509_8727J,2017-06-13,-,Mr Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,,26,-,-,47,,,,,,,,,,2-3,33.93,5.009,6.7738,,,,,,,,,,,,,,34.14,5,6.8280,,,,,,,,,,,,,33.97,5.002,6.7913,,,,,,,7.073,,6.794,,,,,6.7940,,,,,0.0000,,0,
332152H501_8727C,2017-11-29,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 87V,38710531,2017-03-01,24,-,-,66,,,,,,,,,,2-3,15.147,5.004,3.0270,,,,,,,,,,,,,,15.154,5.019,3.0193,,,,,,,,,,,,,15.156,5.008,3.0264,,,,,,,7.073,,6.535,,,,,undefined,,,,,-,,0,
332162H5018727A,2017-06-09,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,27,-,-,46,-,-,-,-,-,-,-,-,-,-,-,-,-,2-3,14.69,5.004,2.9357,-,-,-,-,-,-,-,-,-,-,-,-,14.88,5.002,2.9748,-,-,-,-,-,-,-,-,-,-,-,-,15.12,5.003,3.0222,-,-,-,-,7.073,-,6.434,-,-,-,-,6.4340,-,-,-,-,0.0000,0,
332162H501_8727B,2017-06-12,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2017-03-03,25,-,-,48,-,-,-,-,-,-,-,-,-,2-3,14.865,5.006,2.9694,-,-,-,-,-,-,-,-,-,-,-,-,-,14.910,5.009,2.9766,-,-,-,-,-,-,-,-,-,-,-,-,15.080,5.006,3.0124,-,-,-,-,-,-,7.073,-,6.453,-,-,-,-,6.4525,-,-,-,-,0.0077,-,0.0077,
332162H501_8727B,2017-06-12,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,25,-,-,48,-,-,-,-,-,-,-,-,-,-,-,-,-,2-3,14.865,5.006,2.9694,-,-,-,-,-,-,-,-,-,-,-,-,14.910,5.009,2.9766,-,-,-,-,-,-,-,-,-,-,-,-,15.080,5.006,3.0124,-,-,-,-,7.073,-,6.453,-,-,-,-,6.4525,-,-,-,-,0.0077,0.0077,
332162H501_8727D,2016-05-07,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,8955021,,33,40,-,51,,,,,,,,,,2-3,12.770,4.0015,3.1913,,,,,,,,,,,,,,12.39,3.9976,3.0994,,,,,,,,,,,,,12.210,4.0083,3.0462,,,,,,,7.073,,6.72,,,,,6.7251,,,,,0.0759,,0.0759,
332162H501_8727D,2017-11-30,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Variac/Fluke 87V,38710531,2017-05-03,26,-,-,51,-,-,-,-,-,-,-,-,-,2-3,15,5.030,2.9821,-,-,-,-,-,-,-,-,-,-,-,-,-,14.774,5.027,2.9389,-,-,-,-,-,-,-,-,-,-,-,-,14.978,5.002,2.9944,-,-,-,-,-,-,7.073,-,6.4215,-,-,-,-,6.4215,-,-,-,-,0.0000,-,0,
332162H501_8727E,2017-06-08,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2017-03-03,27,-,-,58,,,,,,,,,,2-3,14.86,5.014,2.9637,,,,,,,,,,,,,,14.57,5.011,2.9076,,,,,,,,,,,,,14.92,5.009,2.9786,,,,,,,7.073,,6.374,,,,,6.3743,,,,,0.0047,,0.0047,
332162H502_8727F,2017-06-12,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,,26,-,-,47,-,-,-,-,-,-,-,-,-,2-3,14.75,5.002,2.9488,-,-,-,-,-,-,-,-,-,-,-,-,-,14.25,5.001,2.8494,--,-,-,-,-,-,-,-,-,-,-,-,14.58,5.003,2.9143,-,-,-,-,-,-,7.073,-,6.275,-,-,-,-,6.2754,-,-,-,-,0.0064,-,0.0064,
332162H502_8727G,2016-05-09,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2016-03-16,25,-,-,47,-,-,-,-,-,-,-,-,-,2-3,14.16,4.0013,3.5388,-,-,-,-,-,-,-,-,-,-,-,-,-,13.5,3.9999,3.3751,-,-,-,-,-,-,-,-,-,-,-,-,12.57,4.0087,3.1357,-,-,-,-,-,-,7.073,-,6.4,-,-,-,-,7.2385,-,-,-,-,13.1016,-,13.1016,
332162H502_8727G,2017-11-30,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 87V,89550211,2017-05-03,26,-,-,59,-,-,-,-,-,-,-,-,-,2-3,14.89,5.023,2.9644,-,-,-,-,-,-,-,-,-,-,-,-,-,14.75,5.012,2.9429,-,-,-,-,-,-,-,-,-,-,-,-,14.89,4.999,2.9786,-,-,-,-,-,-,7.073,-,6.4,-,-,-,-,6.4003,-,-,-,-,0.0047,-,0.0047,
332162H502_8727H,2017-12-01,-,Chaichaleom W.,Teerasak W.,TIS,GLOW,Variac/Fluke 87V,38710531,2017-05-03,25,-,-,62,-,-,-,-,-,-,-,-,-,2-3,14.87,5.021,2.9616,-,-,-,-,-,-,-,-,-,-,-,-,-,15.03,4.999,3.0066,-,-,-,-,-,-,-,-,-,-,-,-,15.06,5.015,3.0030,-,-,-,-,-,-,7.073,-,6.4617,-,-,-,-,6.4617,-,-,-,-,0.0000,-,0,
3710737,2016-11-22,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,32,50,-,58,226.8,2,113.4000,-,-,-,-,-,-,,-,-,-,,-,-,-,223.7,2.001,111.7941,-,-,-,-,-,-,-,-,-,-,-,-,225.8,2.002,112.7872,-,-,-,-,-,-,-,-,-,-,-,-,23.1,-,-,-,-,-,-,3.3253,-,-,-,-,0.0090,-,-,-,-,0.009,
3710737,2021-02-05,201007518,Mr.Jirasak S.,,NHT/NRV,,Testrano 600,DA193X,2018-02-16,30,29,29,41,79.4480,1.4120,56.2663,-,-,-,-,-,-,,-,-,-,,-,-,-,79.4570,1.4310,55.5255,-,-,-,-,-,-,-,-,-,-,-,-,79.40,1.4130,56.1925,-,-,-,-,-,-,-,-,-,-,-,-,23.1,-,-,-,-,-,-,3.3055,-,-,-,-,0.5865,-,-,-,-,0.5865,
3710738,2016-11-22,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,32,50,-,58,226.8,2,113.4000,-,-,-,-,-,-,,-,-,-,,-,-,-,223.7,2.001,111.7941,-,-,-,-,-,-,-,-,-,-,-,-,225.8,2.002,112.7872,-,-,-,-,-,-,-,-,-,-,-,-,23.1,-,-,-,-,-,-,3.3253,-,-,-,-,1.2576,-,-,-,-,1.2576,
3710738,2017-12-13,-,Anusit S.,Pimchart P.,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,32,50,,60,223.9,2.001,111.8941,-,-,-,-,-,-,,-,-,-,,-,-,-,220.5,2.002,110.1399,-,-,-,-,-,-,-,-,-,-,-,-,223.6,2,111.8000,-,-,-,-,-,-,-,-,-,-,-,-,23.1,-,-,-,-,-,-,3.2845,-,-,-,-,0.0152,-,-,-,-,0.0152,
3710738,2020-10-28,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,26,34,34,70,79.461,1.43,55.5671,-,-,-,-,-,-,,-,-,-,,-,-,-,79.45,1.45,54.7931,-,-,-,-,-,-,-,-,-,-,-,-,79.4,1.43,55.5245,-,-,-,-,-,-,-,-,-,-,-,-,23.100,-,-,-,-,-,-,3.2642,-,-,-,-,0.6029,-,-,-,-,0.6029,
383204884,2017-08-03,-,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fluke 189,21070063,2017-03-01,32,36,,74,-,-,-,-,-,-,-,-,-,4,17.70,4.998,3.5414,-,-,-,-,-,-,-,-,-,-,-,-,-,17.68,5.057,3.4961,-,-,-,-,-,-,-,-,-,-,-,-,17.68,5.020,3.5219,-,-,-,-,-,-,10.725,-,6.885,-,-,-,-,6.8850,-,-,-,-,0.0000,-,0,
383204884,2024-09-17,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,-,-,-,-,-,-,-,-,-,4,1.766,0.999,1.7678,-,-,-,-,-,-,-,-,-,-,-,-,-,1.708,1,1.7080,-,-,-,-,-,-,-,-,-,-,-,-,1.783,0.999,1.7848,-,-,-,-,-,-,10.725,-,6.89,-,-,-,-,6.8601,-,-,-,-,0.4340,-,0.434,
383204885,2019-08-27,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,30,33,33,67,-,-,-,-,-,-,-,-,-,,-,-,-,4,8.78,4.998,1.7567,-,-,-,-,-,-,-,-,-,-,-,-,8.957,4.998,1.7921,-,-,-,-,-,-,-,-,-,-,-,-,8.907,4.999,1.7818,-,-,-,-,10.725,-,6.81,-,-,-,-,6.9514,-,-,-,-,2.0764,2.0764,
383204886,2017-10-08,171089341,Chaichaleom W.,Pimchart P.,TIS,GLOW,Variac/Fluke 189,21070063,2017-03-01,33,38,-,63,-,-,-,-,-,-,-,-,-,4,17.9,5.010,3.5729,,-,-,-,-,-,-,-,-,-,-,-,-,18.1,5.065,3.5735,-,-,-,-,-,-,-,-,-,-,-,-,17.4,5.007,3.4751,-,-,-,-,-,-,10.725,-,6.9255,-,-,-,-,6.9255,-,-,-,-,0.0000,-,0,
383204886,2021-07-10,211023164,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,35,35,68,-,-,-,-,-,-,-,-,-,4,27.014,15.001,1.8008,-,-,-,-,-,-,-,-,-,-,-,-,-,27.568,14.999,1.8380,-,-,-,-,-,-,-,-,-,-,-,-,27.22,15.000,1.8147,-,-,-,-,-,-,10.730,-,6.98,-,-,-,-,7.1050,-,-,-,-,1.7908,-,1.7908,
3905095,2017-03-03,-,Anusit S.,Chanin S.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,43,37,-,42,-,-,-,-,-,-,-,-,-,4,78.88,5.002,15.7697,-,-,-,-,-,-,-,-,-,-,-,-,-,79.26,5.001,15.8488,-,-,-,-,-,-,-,-,-,-,-,-,79.25,5.001,15.8468,-,-,-,-,-,-,21.45,-,6.8775,-,-,-,-,6.8775,-,-,-,-,0.0000,-,0,
3911888,2019-03-19,191013282,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,34,30,30,63,-,-,-,0.079462,1.414,0.0562,-,-,-,-,-,-,-,-,-,-,-,-,-,-,0.079457,1.431,0.0555,-,-,-,-,-,-,-,-,-,-,-,-,0.079462,1.416,0.0561,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,5.7782,-,-,-,-,0.2038,-,-,-,0.2038,
3911888,2019-07-24,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,30,30,53,-,-,-,56.154,0.998,56.2665,-,-,-,,-,-,-,,-,-,-,-,-,-,54.914,0.998,55.0240,-,-,-,-,-,-,-,-,-,-,-,-,56.082,0.998,56.1944,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,5.7674,-,-,-,-,0.3903,-,-,-,0.3903,
3911888,2022-02-12,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,35,35,35,50,,,,56.182,0.998,56.2946,,,,,,,,,,,,,,,56.153,0.998,56.2655,,,,,,,,,,,,,55.988,0.998,56.1002,,,,,,,,,,,22,,,,,,,5.8079,,,,,0.3092,,,,0.3092,
4010290,2019-02-05,191001488,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,35,35,38,,,,55.6580,0.9980,55.7695,,,,,,,,,,,,,,,57.6830,0.9980,57.7986,,,,,,,,,,,,,58.3150,0.9980,58.4319,,,,,,,,,,,22.0,,,,,,,5.9229,,,,,0.3881,,,,0.3881,
4010290,2022-01-28,221004097,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,29,-,-,64,,,,57.112,0.998,57.2265,,,,,,,,,,,,,,,57.045,0.998,57.1593,,,,,,,,,,,,,58.049,0.998,58.1653,,,,,,,,,,,22,,,,,,,5.9418,,,,,0.7085,,,,0.7085,
4010291,2019-01-29,191001485,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,35,35,38,,,,55.658,0.998,55.7695,,,,,,,,,,,,,,,57.683,0.998,57.7986,,,,,,,,,,,,,58.315,0.998,58.4319,,,,,,,,,,,22,,,,,,,undefined,,,,,-,,,,0,
4010291,2022-01-25,221004092,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,29,35,35,64,,,,57.646,0.998,57.7615,,,,,,,,,,,,,,,57.323,0.998,57.4379,,,,,,,,,,,,,57.151,0.998,57.2655,,,,,,,,,,,22,,,,,,,5.9389,,,,,0.6593,,,,0.6593,
4010922,2019-03-13,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA212X,2018-02-16,39,40,40,39,,,,79.46,1.37,58.0000,,,,,,,,,,,,,,,79.46,1.39,57.1655,,,,,,,,,,,,,79.46,1.40,56.7571,,,,,,,,,,,22.0,,,,,,,5.9202,,,,,0.1726,,,,0.1726,
4010922,2019-12-03,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,39,40,40,50,,,,79.467,1374,0.0578,,,,,,,,,,,,,,,79.460,1396,0.0569,,,,,,,,,,,,,79.462,1400,0.0568,,,,,,,,,,,22,,,,,,,5.9056,,,,,0.0745,,,,0.0745,
4011560,2019-08-08,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,32,30,,68,-,-,-,79.435,2.655,29.9190,-,-,-,,-,-,-,,-,-,-,-,-,-,78.474,2.8,28.0264,-,-,-,-,-,-,-,-,-,-,-,-,79.443,2.719,29.2177,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,6.0030,-,-,-,-,0.5528,-,-,-,0.5528,
4011560,2022-12-02,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,40,40,56,-,-,-,78.276,2.641,29.6388,-,-,-,-,-,-,-,-,-,-,-,-,-,-,78.276,2.802,27.9358,-,-,-,-,-,-,-,-,-,-,-,-,79.434,2.73,29.0967,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,5.9691,-,-,-,-,0.0151,-,-,-,0.0151,
4202021,2019-08-20,191043915,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,33,35,35,52,14.464,2.998,4.8245,-,-,-,-,-,-,,-,-,-,,-,-,-,13.336,2.998,4.4483,-,-,-,-,-,-,-,-,-,-,-,-,14.175,2.998,4.7282,-,-,-,-,-,-,-,-,-,-,-,-,7.245,-,-,-,-,-,-,4.4456,-,-,-,-,0.0989,-,-,-,-,0.0989,
42100325,2019-08-20,191043915,Mr. Jirasak S.,Mr. Pimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16,33,35,35,52,14.464,2.998,4.8245,,,,,,,,,,,,,,,13.336,2.998,4.4483,,,,,,,,,,,,,14.175,2.998,4.7282,,,,,,,,,,,,,7.250,,,,,,,4.4395,,,,,0.2360,,,,,0.236,
42754,2020-08-21,191044990,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,57,-,-,-,-,-,-,-,-,-,-,-,-,-,4,7.835,4.998,1.5676,-,-,-,-,-,-,-,-,-,-,-,-,7.754,4.998,1.5514,-,-,-,-,-,-,-,-,-,-,-,-,7.634,4.999,1.5271,-,-,-,-,10.725,-,6.07,-,-,-,-,6.0588,-,-,-,-,0.1845,0.1845,
42755,2019-07-10,191019511,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16,31,40,40,61,-,-,-,-,-,-,-,-,-,4,7.663,4.998,1.5332,-,-,-,-,-,-,-,-,-,-,-,-,-,7.846,4.998,1.5698,-,-,-,-,-,-,-,-,-,-,-,-,7.669,4.998,1.5344,-,-,-,-,-,-,10.725,-,6.0474,-,-,-,-,6.0474,-,-,-,-,0.0000,-,0,
4612314,2018-02-17,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac / Fluke 189,88700531,2017-03-03,32,36,32,68,53.220,5.0100,10.6228,41.94,5.004,8.3813,33.07,5.0056,6.6066,-,-,-,-,-,-,-,-,54.190,5.004,10.8293,42.5,5.009,8.4847,33.51,4.994,6.7101,-,-,-,-,-,-,53.29,5.0005,10.6569,42.23,5.003,8.4409,33.53,5.0035,6.7013,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,-,-,,,,-,-,0,
4710344,2015-07-02,-,Thanongsak P.,Rapee W.,TIS,GLOW,Variac/Fluke 189,-,2015-03-09,-,-,-,-,176.41,3.0074,58.6586,156.44,3.0151,51.8855,137.68,3.0097,45.7454,,-,-,-,,-,-,-,174.99,3.0114,58.1092,154.53,3.0108,51.3252,136.040,3.0037,45.2908,-,-,-,-,-,-,176.13,3.0126,58.4644,155.59,3.0104,51.6842,137.06,3.0071,45.5788,-,-,-,-,-,-,129.15,123.00,116.85,-,-,-,-,11.1185,10.8355,10.5892,-,-,0.0765,0.1433,0.0870,-,-,0.1433,
4710345,2004-11-14,xxxxxxxx,,,,,,,,,,,,106.98,3.432,31.1713,109.28,3.964,27.5681,107.73,4.429,24.3238,,,,,,,,,106.70,3.44,31.0174,109.19,3.980,27.4347,107.87,4.457,24.2024,,,,,,,106.92,3.427,31.1993,108.89,3.946,27.5950,107.21,4.403,24.3493,,,,,,,129.15,123,116.85,,,,,4.6657,4.5496,4.4478,,,58.3420,58.3370,58.3149,,,,
4710345,2016-12-07,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",,Variac/Fluke189,89550211,2016-03-16,33,36,38,71,225.3,3,75.1000,199.3,3,66.4333,175.8,3,58.6000,,,,,,,,,226.1,3,75.3667,199.7,3,66.5667,176.6,3.001,58.8471,,,,,,,227.3,3,75.7667,201.2,3.002,67.0220,176.3,3.0020,58.7275,,,,,,,129.50,123,116.850,,,,,11.2418,11.0176,10.7524,,,0.3732,0.8938,0.7723,,,0.8938,
4710345,2018-07-04,Work Order0,Name10,Name20,Comp10,Comp20,30,50,2018-07-04,40,60,70,80,225.31,3.1,72.6806,199.31,3.1,64.2935,175.81,3.1,56.7129,,,,,,,,,226.11,3.1,72.9387,199.71,3.1,64.4226,176.61,3.0011,58.8484,,,,,,,227.31,3.1,73.3258,201.21,3.0021,67.0231,176.31,3.0021,58.7289,,,,,,,129.505,123.2,116.8505,,,,,10.8788,10.7467,10.6373,,,2.8679,1.5870,0.3065,,,2.8679,Other Test0
4710345,2020-08-20,191044989,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,33,34,34,56,-,-,-,79.479,2.383,33.3525,-,-,-,,-,-,-,,-,-,-,-,-,-,79.491,2.398,33.1489,-,-,-,-,-,-,-,-,-,-,-,-,79.487,2.373,33.4964,-,-,-,-,-,-,-,-,-,-,123,-,-,-,-,-,-,11.0161,-,-,-,-,0.8800,-,-,-,0.88,
4710347,2017-09-05,,Mr.Chaichaleom Waihor,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,21070063,2017-03-01,36,39,39,57,,,,198.7,3.006,66.1011,,,,,,,,,,,,,,,200.6,3.005,66.7554,,,,,,,,,,,,,198.3,3.003,66.0340,,,,,,,,,,,123.00,,,,,,,10.9553,,,,,0.5073,,,,0.5073,
4710347,2019-08-27,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,31,34,34,61,-,-,-,79.47,2.416,32.8932,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.481,2.399,33.1309,-,-,-,-,-,-,-,-,-,-,-,-,79.477,2.406,33.0328,-,-,-,-,-,-,-,-,-,-,123,-,-,-,-,-,-,10.9125,-,-,-,-,0.1147,-,-,-,0.1147,
4710348,2017-09-01,,Mr.Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,21070063,2017-03-01,35,39,40,62,-,-,-,200.1,3.0060,66.5669,-,-,-,-,-,-,-,-,-,-,-,-,-,-,198.7,3,66.23330,-,-,-,-,-,-,-,-,-,-,-,-,197.5,3.0080,65.6582,-,-,-,-,-,-,-,-,-,-,123.00,-,-,-,-,-,,10.9315,,-,-,,0.5288,,,-,0.5288,
4710348,2022-08-26,,Mr.Jirasak S.,,GPSC,,TESTANO600,DA212X,,33,33,33,65,,,,79.447,2.403,33.0616,,,,,,,,,,,,,,,79.487,2.389,33.2721,,,,,,,,,,,,,79.486,2.409,32.9954,,,,,,,,,,,123,,,,,,,10.9425,,,,,0.8525,,,,0.8525,
4710348,2024-09-18,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,34,35,35,64,-,-,-,79.455,2.402,33.0787,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.47,2.387,33.2928,-,-,-,-,-,-,-,-,-,-,-,-,79.463,2.41,32.9722,-,-,-,-,-,-,-,-,-,-,123,-,-,-,-,-,-,10.9441,-,-,-,-,0.8673,-,-,-,0.8673,
4710349,2017-10-07,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 87.5,39270254,2017-03-01,33,30,30,59,,,,196.7,3,65.5667,,,,,,,,,,,,,,,195.3,3.003,65.0350,,,,,,,,,,,,,195.6,3.007,65.0482,,,,,,,,,,,123.00,,,,,,,10.7768,,,,,0.2148,,,,0.2148,
4710349,2021-07-07,211023163,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,31,31,75,-,-,-,330,9.999,33.0033,-,-,-,,-,-,-,,-,-,-,,,,327.04,9.998,32.7105,,,,-,-,-,-,-,-,,,,325.45,10.00,32.5450,,,,-,-,-,-,-,-,-,123.000,-,-,-,-,-,,10.8246,,-,-,,0.2278,,-,-,0.2278,
4710349,2023-08-17,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,,32,32,65,,,,32.371,0.999,32.4034,,,,,,,,,,,,,,,32.198,1,32.1980,,,,,,,,,,,,,33.334,1,33.3340,,,,,,,,,,,123,,,,,,,10.7889,,,,,0.1028,,,,0.1028,
4710350,2016-11-23,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,89550211,2016-03-16,33,34,36,62,,,,197.3,3.0042,65.6747,,,,,,,,,,,,,,,196.8,3.0076,65.4342,,,,,,,,,,,,,196.8,3.0086,65.4125,,,,,,,,,,,123,,,,,,,10.8248,,,,,0.0480,,,,0.048,
4710350,2019-07-09,-,Jirasak S.,-,GLOW-CMT,-,TESTRANO 600,DA193X,,36,-,38,-,-,-,-,79.479,2.426,32.7613,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.484,2.426,32.7634,-,-,-,-,-,-,-,-,-,-,-,-,79.481,2.434,32.6545,-,-,-,-,-,-,-,-,-,-,123,-,-,-,-,-,-,10.8158,-,-,-,-,0.1311,-,-,-,0.1311,
4711343,2019-01-14,181100891,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,32,38,38,64,27.047,4.9980,5.4116,21.366,4.9980,4.2749,16.884,4.9980,3.3782,,,,,,,,,27.680,4.9980,5.5382,21.871,4.9980,4.3760,17.288,4.9970,3.4597,,,,,,,26.6460,4.998,5.3313,21.1260,4.998,4.2269,16.7480,4.998,3.3509,,,,,,,12.65,11.5,10.35,,,,,6.7828,6.4916,6.3409,,,0.6911,0.7401,0.9234,,,0.9234,
4711343,2024-09-16,,Mr. Polasart T.,,HITACHI,,TESTRANO 60,CH158W,,33,33,33,64,10.911,1.999,5.4582,8.649,1.999,4.3267,6.851,1.999,3.4272,,,,,,,,,11.154,1.999,5.5798,8.824,2.000,4.4120,6.990,2.000,3.4950,,,,,,,10.727,1.999,5.3662,8.518,1.999,4.2611,6.794,1.999,3.3987,,,,,,,12.65,11.50,10.35,,,,,6.8341,6.5531,6.4231,,,0.0600,0.2003,0.3609,,,0.3609,6 Year PM Transformer (Overhaul OLTC)
4803167,2023-10-08,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,-,-,-,7.52,5,1.5040,,,,,,,,,,,,-,-,-,7.02,5,1.4040,,,,,,,,,,-,-,-,8.22,5,1.6440,,,,,,,,,,-,6.9,-,-,-,-,-,-,6.3740,,,,-,1.1746,,,,1.1746,
4803168,2022-05-28,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,35,40,40,70,-,-,-,8.103,5.001,1.6203,-,-,-,-,-,-,-,-,-,-,-,-,-,-,7.342,5.001,1.4681,-,-,-,-,-,-,-,-,-,-,-,-,7.841,5.001,1.5679,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,6.5201,-,-,-,-,2.8407,-,-,-,2.8407,
4803168,2025-04-30,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,,,,1.6,1,1.6000,,,,,,,,,,,,,,,1.42,1,1.4200,,,,,,,,,,,,,1.53,1,1.5300,,,,,,,,,,,6.9,,,,,,,6.3712,,,,,0.4921,,,,0.4921,
4803321,2022-05-28,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,30,32,59,-,-,-,-,-,-,-,-,-,4,9.39,5.001,1.8776,-,-,-,-,-,-,-,-,-,-,-,-,-,9.379,5.001,1.8754,-,-,-,-,-,-,-,-,-,-,-,-,9.331,5.001,1.8658,-,-,-,-,-,-,10.725,-,7.32,-,-,-,-,7.3272,-,-,-,-,0.0984,-,0.0984,
4803321,2025-04-30,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,32,30,30,45,,,,,,,,,,4,1.86,1,1.8600,,,,,,,,,,,,,,1.88,1,1.8800,,,,,,,,,,,,,1.86,1,1.8600,,,,,-,,10.725,,7.3,,,,,7.3027,,,,,0.0370,,0.037,
4810106,2022-05-25,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,33,38,38,62,-,-,-,79.477,3.101,25.6295,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.482,3.066,25.9237,-,-,-,-,-,-,-,-,-,-,-,-,79.475,3.050,26.0574,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.7589,-,-,-,-,0.1957,-,-,-,0.1957,
4810106,2025-03-20,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,-,-,-,79.456,3.103,25.6062,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.466,3.066,25.9185,-,-,-,-,-,-,-,-,-,-,-,-,79.439,3.046,26.0798,-,-,-,-,-,-,-,-,-,-,115.000,-,-,-,-,-,-,10.7580,-,-,-,-,0.2041,-,-,-,0.2041,
4811735,2023-10-07,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-08-27,31,32,32,73,-,-,-,26.351,0.998,26.4038,-,-,-,,-,-,-,,-,-,-,-,-,-,26.171,0.998,26.2234,-,-,-,-,-,-,-,-,-,-,-,-,25.292,0.998,25.3427,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.8087,-,-,-,-,0.1967,-,-,-,0.1967,
4811735,2026-09-28,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,32,32,32,67,-,-,-,78.134,2.997,26.0707,-,-,-,-,-,-,-,-,-,-,-,-,-,-,78.398,2.998,26.1501,-,-,-,-,-,-,-,-,-,-,-,-,77.223,2.998,25.7582,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.8099,-,-,-,-,0.1856,-,-,-,0.1856,
48310781,2018-11-28,181079108,Mr. Methee M.,,CMT-GLOW,GLOW,TESTRANO 600,DA212X,2018-02-16,32,36,36,60,-,-,-,40.4550,0.9980,40.5361,-,-,-,,,,,,,,,-,-,-,41.1380,0.9980,41.2204,-,-,-,,,,,,,-,-,-,41.6640,0.9980,41.7475,-,-,-,,,,,,,,22.0,,,,,,,undefined,,,,,-,,,,0,
48310781,2018-12-27,,Mr. Methee M.,Mr.Pimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA212X,,32,40,40,60,,,,40.402,0.998,40.4830,,,,,,,,,,,,,,,41.609,0.998,41.6924,,,,,,,,,,,,,40.939,0.998,41.0210,,,,,,,,,,,22,,,,,,,4.2423,,,,,2.9684,,,,2.9684,
4902687,2023-10-09,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,,,-,-,-,-,-,-,-,-,-,4,3.58,2,1.7900,-,-,-,-,-,-,-,-,-,-,-,-,-,3.68,2,1.8400,-,-,-,-,-,-,-,-,-,-,-,-,3.62,2,1.8100,-,-,-,-,-,-,10.725,,7.09,,-,-,-,7.0941,,-,-,-,0.0578,,0.0578,
4912019,2024-02-22,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,37,33,33,54,-,-,-,-,-,-,-,-,-,2,79.489,1.658,47.9427,-,-,-,-,-,-,-,-,-,-,-,-,-,79.485,1.64,48.4665,-,-,-,-,-,-,-,-,-,-,-,-,79.444,1.65,48.1479,-,-,-,-,-,-,119.925,-,14.75,-,-,-,-,14.7418,-,-,-,-,0.0556,-,0.0556,
4912019,2024-03-04,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,30,30,30,60,-,-,-,-,-,-,-,-,-,2,79.496,1.656,48.0048,-,-,-,-,-,-,-,-,-,-,-,-,-,79.495,1.647,48.2665,-,-,-,-,-,-,-,-,-,-,-,-,79.487,1.649,48.2032,-,-,-,-,-,-,119.925,-,14.75,-,-,-,-,14.7334,-,-,-,-,0.1125,-,0.1125,
4912020,2024-07-14,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,42,42,58,-,-,-,-,-,-,-,-,-,-,-,-,-,2,47.813,0.998,47.9088,-,-,-,-,-,-,-,-,-,-,-,-,48.901,0.998,48.9990,-,-,-,-,-,-,-,-,-,-,-,-,47.708,0.999,47.7558,-,-,-,-,119.925,-,14.76,-,-,-,-,14.7527,-,-,-,-,0.0495,0.0495,
4912021,2023-10-25,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,33,33,58,-,-,-,-,-,-,-,-,-,-,-,-,-,2,79.49,1.63,48.7669,-,-,-,-,-,-,-,-,-,-,-,-,79.47,1.61,49.3602,-,-,-,-,-,-,-,-,-,-,-,-,79.49,1.63,48.7669,-,-,-,-,119.925,-,13.94,-,-,-,-,13.9588,-,-,-,-,0.1349,0.1349,
4912022,2023-10-06,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,32,40,38,69,6.718,5.002,1.3431,4.978,5.002,0.9952,3.675,5.002,0.7347,-,-,-,-,-,-,-,-,6.928,5.001,1.3853,5.078,5.001,1.0154,3.72,5.001,0.7439,-,-,-,-,-,-,6.983,5.002,1.3960,5.104,5.002,1.0204,3.735,5.001,0.7469,-,-,-,-,-,-,12.32,11,9.68,-,-,-,-,7.9708,7.3479,6.9669,-,-,0.0100,0.5697,0.0445,-,-,0.5697,
4912023,2023-10-13,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,30,40,38,70,6.829,5,1.3658,5.061,5,1.0122,3.727,5,0.7454,-,-,-,-,-,-,-,-,6.905,5,1.3810,5.071,5,1.0142,3.73,5,0.7460,-,-,-,-,-,-,6.868,5,1.3736,5.011,4.999,1.0024,3.67,5,0.7340,-,-,-,-,-,-,12.32,11,9.68,-,-,-,-,7.9630,7.3425,6.9666,-,-,0.0377,0.5081,0.0488,-,-,0.5081,
5000574,2023-10-05,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,35,34,34,63,-,-,-,6.155,5.001,1.2308,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6.246,5.001,1.2490,-,-,-,-,-,-,-,-,-,-,-,-,6.388,5.001,1.2773,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.2609,-,-,-,-,4.7988,-,-,-,4.7988,
5000574,2025-11-20,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,-,-,-,1.27,1,1.2700,-,-,-,,-,-,-,,-,-,-,-,-,-,1.16,1,1.1600,-,-,-,-,-,-,-,-,-,-,-,-,1.26,1,1.2600,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.1670,-,-,-,-,2.9283,-,-,-,2.9283,
5000575,2023-10-05,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,38,35,34,59,-,-,-,6.756,5.002,1.3507,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.865,5.001,1.1728,-,-,-,-,-,-,-,-,-,-,-,-,5.844,5.001,1.1686,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.1699,-,-,-,-,4.4424,-,-,-,4.4424,
5000575,2025-11-15,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,-,-,-,1.28,1,1.2800,-,-,-,,-,-,-,,-,-,-,-,-,-,1.13,1,1.1300,-,-,-,-,-,-,-,-,-,-,-,-,1.22,1,1.2200,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.0830,-,-,-,-,2.6869,-,-,-,2.6869,
5000576,2023-10-25,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,34,35,35,64,-,-,-,7.735,5.001,1.5467,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.309,5.001,1.0616,-,-,-,-,-,-,-,-,-,-,-,-,6.013,5.001,1.2024,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.3360,-,-,-,-,6.2948,-,-,-,6.2948,
5000576,2025-11-15,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,-,-,-,1.29,1,1.2900,-,-,-,,-,-,-,,-,-,-,-,-,-,1.15,1,1.1500,-,-,-,-,-,-,-,-,-,-,-,-,1.25,1,1.2500,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.1670,-,-,-,-,2.9283,-,-,-,2.9283,
5000577,2023-10-23,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,30,28,28,74,-,-,-,6.859,5.002,1.3713,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.596,5.001,1.1190,-,-,-,-,-,-,-,-,-,-,-,-,6.125,5.001,1.2248,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.2021,-,-,-,-,4.0420,-,-,-,4.042,
5000577,2025-11-15,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,-,-,-,1.29,1,1.2900,-,-,-,,-,-,-,,-,-,-,-,-,-,1.16,1,1.1600,-,-,-,-,-,-,-,-,-,-,-,-,1.23,1,1.2300,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,5.1530,-,-,-,-,3.0600,-,-,-,3.06,
5001700,2022-01-31,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,35,34,34,60,-,-,-,12.955,5.001,2.5905,-,-,-,,-,-,-,,-,-,-,-,-,-,12.812,5,2.5624,-,-,-,-,-,-,-,-,-,-,-,-,12.687,5.001,2.5369,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,8.6142,-,-,-,-,1.7025,-,-,-,1.7025,
5001700,2025-01-31,,Mr.Polasart T.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,32,32,32,44,-,-,-,2.7,1,2.7000,-,-,-,,-,-,-,,-,-,-,-,-,-,2.31,1,2.3100,-,-,-,-,-,-,-,-,-,-,-,-,2.66,1,2.6600,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,8.5920,-,-,-,-,1.4404,-,-,-,1.4404,
5001766,2021-07-15,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,35,34,34,60,-,-,-,13.673,5.002,2.7335,,,,,,,,,,,,-,-,-,12.578,5.001,2.5151,,,,,,,,,,-,-,-,12.662,5.001,2.5319,,,,,,,,,,-,6.9,-,-,-,-,-,-,8.7158,,,,-,2.6596,,,,2.6596,
5001769,2021-07-15,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,34,32,32,62,-,-,-,20.132,10.002,2.0128,-,-,-,,-,-,-,,-,-,-,-,-,-,19.961,10.001,1.9959,-,-,-,-,-,-,-,-,-,-,-,-,20.452,10.001,2.0450,-,-,-,-,-,-,-,-,-,-,11,-,-,-,-,-,-,7.5046,-,-,-,-,1.1402,-,-,-,1.1402,
5011857,2021-05-08,211003691,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,30,40,40,52,-,-,-,79.467,7.151,11.1127,-,-,-,,-,-,-,,-,-,-,-,-,-,79.465,7.153,11.1093,-,-,-,-,-,-,-,-,-,-,-,-,79.462,7.182,11.0640,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,12.3512,-,-,-,-,0.0712,-,-,-,0.0712,
5011857,2024-08-01,30000039495,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2023-12-04,38,38,38,70,,,,11.038,0.998,11.0601,,,,,,,,,,,,,,,11.130,0.998,11.1523,,,,,,,,,,,,,11.034,0.998,11.0561,,,,,,,,,,,118,,,,,,,12.3447,,,,,0.1238,,,,0.1238,
5011858,2015-01-29,-,Mr.Sahanon Khamchum,Komsan K.,GEN,GLOW,-,-,,30.8,38,38,53,-,-,-,7.3507,3,2.4502,-,-,-,-,-,-,-,-,-,-,-,-,-,-,7.3115,3,2.4372,-,-,-,-,-,-,-,-,-,-,-,-,7.3871,3,2.4624,-,-,-,-,-,-,-,-,-,-,15.75,-,-,-,-,-,-,9.8763,-,-,-,-,0.5733,-,-,-,0.5733,
5011858,2016-10-18,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,31,32,34,68,24.83,8.003,3.1026,19.55,7.999,2.4441,15.46,8.002,1.9320,-,-,-,-,-,-,-,-,24.69,8.007,3.0836,19.45,8,2.4312,15.41,8.009,1.9241,-,-,-,-,-,-,24.79,8.008,3.0957,19.52,8.008,2.4376,15.49,8.006,1.9348,-,-,-,-,-,-,17.325,15.75,14.175,-,-,-,-,10.3079,9.8267,9.6068,-,-,0.0204,0.0682,0.1752,-,-,0.1752,
5011858,2018-05-05,-,Thanongsak P.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,87830011,2017-07-27,32,34,34,70,15.54,4.998,3.1092,12.24,5.008,2.4441,9.66,5.008,1.9289,-,-,-,-,-,-,-,-,15.51,5.013,3.0940,12.16,4.999,2.4325,9.92,5.089,1.9493,-,-,-,-,-,-,15.57,5.019,3.1022,12.2,4.992,2.4439,9.84,5.089,1.9336,-,-,-,-,-,-,17.325,15.75,14.175,-,-,-,-,10.3340,9.8369,9.6415,-,-,0.2328,0.1721,0.5370,-,-,0.537,
5011858,2021-05-09,211003692,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,35,34,34,61,7.73,4.998,1.5466,6.1,4.998,1.2205,4.83,4.998,0.9664,,-,-,-,,-,-,-,7.75,4.998,1.5506,6.07,4.998,1.2145,4.80,4.998,0.9604,-,-,-,-,-,-,7.69,4.998,1.5386,6.08,4.998,1.2165,4.80,4.998,0.9604,-,-,-,-,-,-,17.325,15.75,14.175,-,-,-,-,10.2964,9.8134,9.5794,-,-,0.1319,0.0672,0.1105,-,-,0.1319,
50310092,2019-02-27,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TRESTRANO 600,DA193X,2018-02-16,33,35,35,51,-,-,-,20.366,0.998,20.4068,-,-,-,,-,-,-,,-,-,-,-,-,-,18.913,0.998,18.9509,-,-,-,-,-,-,-,-,-,-,-,-,19.989,0.998,20.0291,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,6.5440,-,-,-,-,1.6149,-,,-,1.6149,
508038,2016-11-15,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,,,Variac/ Fluke 189,89550211,2016-03-16,35,40,40,40,264.6,2.0046,131.9964,184.5,1.9976,92.3608,132.7,2.0067,66.1285,,,,,,,,,264.5,2.008,131.7231,187.2,2.0027,93.4738,132.5,2.0074,66.0058,,,,,,,260.6,2.0002,130.2870,187.2,2.0076,93.2457,131.4,2.0011,65.6639,,,,,,,129.984,113,96.016,,,,,19.4331,18.2134,17.8794,,,0.3776,0.2389,0.4461,,,0.4461,
508038,2016-12-15,,Anusit Sara,Charnin Sornbunthong,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac / Fluke 189,89550211,2016-03-16,35,40,40,40,132.70,2.0067,66.1285,184.50,1.9976,92.3608,264.60,2.0046,131.9964,,,,,,,,,132.50,2.0074,66.0058,187.20,2.0027,93.4738,264.50,2.0088,131.6706,,,,,,,131.40,2.0011,65.6639,187.20,2.0076,93.2457,260.60,2.0002,130.2870,,,,,,,96.016,113.00,129.984,,,,,17.8794,18.2134,19.4305,,,0.4461,0.2389,0.3642,,,0.4461,
508038,2020-10-08,201007511,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,27,34,34,70,79.490,1.220,65.1557,79.490,1.720,46.2151,79.480,2.430,32.7078,-,-,-,-,-,-,-,-,79.50,1.210,65.7025,79.490,1.710,46.4854,79.490,2.410,32.9834,-,-,-,-,-,-,79.490,1.220,65.1557,79.490,1.720,46.2151,79.480,2.430,32.7078,-,-,-,-,-,-,129.9840,113.0,96.0160,-,-,-,-,19.3355,18.1319,17.7890,-,-,0.1265,0.2097,0.0618,-,-,0.2097,
508038,2023-12-24,,Mr. Methee Meechitti,Mr. Methee Meechitti,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-18,32,32,32,50,79.493,1.221,65.1048,79.494,1.720,46.2174,79.487,2.426,32.7646,,,,,,,,,79.491,1.205,65.9676,79.487,1.703,46.6747,79.485,2.411,32.9676,,,,,,,79.483,1.221,65.0966,79.481,1.722,46.1562,79.481,2.430,32.7082,,,,,,,129.984,113.00,96.016,,,,,19.3508,18.1492,17.7965,,,0.0475,0.1145,0.0197,,,0.1145,
510049,2017-08-18,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,89550211,2017-03-03,34,33,32,65,210.4,2,105.2000,177.4,2.002,88.6114,140.1,2,70.0500,,,,,,,,,210.7,2.004,105.1397,177.8,2.009,88.5017,140.3,2,70.1500,,,,,,,209.3,2.002,104.5455,176.4,2.003,88.0679,139.2,2.002,69.5305,,,,,,,253,230,195.500,,,,,16.3980,16.7096,18.2914,,,0.9108,0.6602,0.6128,,,0.9108,
510049,2019-09-01,191036006,Pimchart P.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,29,39,39,71,79.485,1.524,52.1555,79.484,1.808,43.9624,79.483,2.285,34.7847,,-,-,-,,-,-,-,79.485,1.512,52.5694,79.487,1.793,44.3318,79.483,2.265,35.0918,-,-,-,-,-,-,79.481,1.522,52.2214,79.482,1.806,44.0100,79.477,2.284,34.7973,-,-,-,-,-,-,253,230,195.5,-,-,-,-,16.3463,16.6735,18.2580,-,-,0.5926,0.4428,0.4290,-,-,0.5926,
510049,2025-02-05,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2025-10-09,32,32,31,60,51.937,0.998,52.0411,43.788,0.998,43.8758,34.665,0.998,34.7345,,,,,,,,,52.656,0.998,52.7615,44.427,0.998,44.5160,35.162,0.998,35.2325,,,,,,,52.023,0.998,52.1273,43.816,0.998,43.9038,34.616,0.998,34.6854,,,,,,,253.0,230.0,195.5,,,,,16.3446,16.6724,18.2543,,,0.5822,0.4361,0.4087,,,0.5822,
5101711,2022-02-02,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,30,30,30,60,-,-,-,9.605,5.001,1.9206,-,-,-,,-,-,-,,-,-,-,-,-,-,9.824,5.001,1.9644,-,-,-,-,-,-,-,-,-,-,-,-,9.673,5.001,1.9342,-,-,-,-,-,-,-,-,-,-,11,-,-,-,-,-,-,7.2139,-,-,-,-,0.2227,-,-,-,0.2227,
5101711,2025-01-31,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,,,,-,-,-,1.93,1,1.9300,-,-,-,,-,-,-,,-,-,-,-,-,-,1.94,1,1.9400,-,-,-,-,-,-,-,-,-,-,-,-,1.93,1,1.9300,-,-,-,-,-,-,-,-,-,-,11,-,-,-,-,-,-,7.1901,-,-,-,-,0.5519,-,-,-,0.5519,
5102852,2022-03-08,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,30,30,60,,,,20.669,5.002,4.1321,,,,,,,,,,,,,,,20.230,5.001,4.0452,,,,,,,,,,,,,21.065,5.001,4.2122,,,,,,,,,,-,22,-,-,-,-,-,,8.5327,,,,,0.0855,,,,0.0855,
5103168,2022-05-22,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,54,18.36,10.003,1.8354,-,-,-,-,-,-,,-,-,-,,-,-,-,16.220,10.001,1.6218,-,-,-,-,-,-,-,-,-,-,-,-,17.308,10.003,1.7303,-,-,-,-,-,-,-,-,-,-,-,-,6.93,-,-,-,-,-,-,7.2011,-,-,-,-,0.0153,-,-,-,-,0.0153,
5103169,2022-05-22,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,34,34,70,18.525,10.002,1.8521,-,-,-,-,-,-,,-,-,-,,-,-,-,16.332,10.001,1.6330,-,-,-,-,-,-,-,-,-,-,-,-,17.123,10.002,1.7120,-,-,-,-,-,-,-,-,-,-,-,-,6.93,22,-,-,-,-,-,7.2145,-,-,-,-,0.2014,-,-,-,-,0.2014,
5103170,2022-05-23,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-05-23,35,40,40,59,18.531,10.002,1.8527,-,-,-,-,-,-,,-,-,-,,-,-,-,16.188,10.001,1.6186,-,-,-,-,-,-,-,-,-,-,-,-,17.463,10.002,1.7460,-,-,-,-,-,-,-,-,-,-,-,-,6.93,-,-,-,-,-,-,7.2425,-,-,-,-,0.0345,-,-,-,-,0.0345,
5103171,2022-05-23,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-05-23,36,40,40,69,18.108,10.001,1.8106,-,-,-,-,-,-,,-,-,-,,-,-,-,16.389,10,1.6389,-,-,-,-,-,-,-,-,-,-,-,-,16.907,10.003,1.6902,-,-,-,-,-,-,-,-,-,-,-,-,6.93,-,-,-,-,-,-,7.1348,-,-,-,-,0.0673,-,-,-,-,0.0673,
5103176,2022-05-14,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,52,50,65,-,-,-,20.423,5.002,4.0830,-,-,-,,-,-,-,,-,-,-,-,-,-,21.224,5.001,4.2440,-,-,-,-,-,-,-,-,-,-,-,-,20.516,5.001,4.1024,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,8.5602,-,-,-,-,0.7082,-,-,-,0.7082,
5110021,2022-10-25,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,32,32,60,-,-,-,-,-,-,-,-,-,2,79.495,2.338,34.0013,-,-,-,-,-,-,-,-,-,-,-,-,-,79.5,2.317,34.3116,-,-,-,-,-,-,-,-,-,-,-,-,79.491,2.313,34.3671,-,-,-,-,-,-,120.95,-,12.87,-,-,-,-,12.8681,-,-,-,-,0.0148,-,0.0148,
5110021,2025-11-03,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+CP SB1,,,32,32,32,67,-,-,-,-,-,-,-,-,-,2,405.8,0.59,687.7966,-,-,-,-,-,-,-,-,-,-,-,-,-,409.4,0.59,693.8983,-,-,-,-,-,-,-,-,-,-,-,-,406.9,0.59,689.6610,-,-,-,-,-,-,120.95,,12.87,,-,-,-,12.9794,-,-,-,-,0.8500,,0.85,
5110022,2023-01-16,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,55,-,-,-,-,-,-,-,-,-,2,79.493,2.311,34.3977,-,-,-,-,-,-,-,-,-,-,-,-,-,79.483,2.290,34.7087,-,-,-,-,-,-,-,-,-,-,-,-,79.475,2.313,34.3601,-,-,-,-,-,-,120.95,-,12.97,-,-,-,-,12.9667,-,-,-,-,0.0254,-,0.0254,
5110023,2022-08-02,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,31,30,30,72,-,-,-,66.579,0.998,66.7124,-,-,-,,-,-,-,,-,-,-,-,-,-,67.394,0.998,67.5291,-,-,-,-,-,-,-,-,-,-,-,-,67.334,0.998,67.4689,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,10.1406,-,-,-,-,0.0059,-,-,-,0.0059,
5110023,2025-07-09,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,-,-,-,79.467,1.187,66.9478,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.473,1.181,67.2930,-,-,-,-,-,-,-,-,-,-,-,-,79.469,1.18,67.3466,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,10.1344,-,-,-,-,0.0552,-,-,-,0.0552,
512033,2019-03-04,191011798,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,34,36,36,56,51.246,0.998,51.3487,36.258,0.998,36.3307,25.663,0.998,25.7144,,,,,,,,,52.114,0.998,52.2184,36.705,0.998,36.7786,25.908,0.998,25.9599,,,,,,,51.562,0.998,51.6653,36.459,0.998,36.5321,25.852,0.998,25.9038,,,,,,,129.407,112.500,95.595,,,,,undefined,undefined,undefined,,,-,-,-,,,0,
512033,2021-07-21,211028412,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,33,32,32,55,514.59,9.999,51.4641,364.263,9.999,36.4299,258.484,9.999,25.8510,,,,,,,,,519.496,9.998,51.9600,364.604,9.999,36.4640,258.884,9.999,25.8910,,,,,,,521.987,9.999,52.2039,368.183,9.999,36.8220,260.154,9.999,26.0180,,,,,,,129.409,112.500,95.591,,,,,15.4884,14.4482,14.1831,,,0.3135,0.0125,0.2339,,,0.3135,
512033,2024-01-09,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18,31,30,30,60,51.152,0.998,51.2545,36.154,0.998,36.2265,25.558,0.998,25.6092,,-,-,-,-,-,-,-,52.138,0.998,52.2425,36.736,0.998,36.8096,25.966,0.998,26.0180,-,-,-,-,-,-,51.613,0.998,51.7164,36.512,0.998,36.5852,25.886,0.998,25.9379,-,-,-,-,-,-,129.409,112.5,95.591,-,-,-,-,15.4472,14.4357,14.1475,-,-,0.0466,0.0990,0.0177,-,-,0.099,
5200523,2022-10-28,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,35,40,,68,-,-,-,14.045,5.001,2.8084,-,-,-,,-,-,-,,-,-,-,-,-,-,12.1,5.001,2.4195,-,-,-,-,-,-,-,-,-,-,-,-,12.863,5.001,2.5721,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,6.8263,-,-,-,-,2.4970,-,-,-,2.497,
5200523,2025-11-29,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,36,38,38,64,-,-,-,2.57,1,2.5700,-,-,-,,-,-,-,,-,-,-,-,-,-,2.49,1,2.4900,-,-,-,-,-,-,-,-,-,-,-,-,2.63,1,2.6300,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,6.7300,-,-,-,-,1.0511,-,-,-,1.0511,
5200524,2023-01-22,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,37,,60,-,-,-,11.642,5.002,2.3275,-,-,-,,-,-,-,,-,-,-,-,-,-,12.05,5.001,2.4095,-,-,-,-,-,-,-,-,-,-,-,-,16.094,5,3.2188,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,6.9626,-,-,-,-,4.7008,-,-,-,4.7008,
5201090,2022-10-28,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,31,28,30,60,-,-,-,9.929,5.001,1.9854,-,-,-,,-,-,-,,-,-,-,-,-,-,9.96,5.001,1.9916,-,-,-,-,-,-,-,-,-,-,-,-,9.91,5.001,1.9816,-,-,-,-,-,-,-,-,-,-,11,-,-,-,-,-,-,7.3867,-,-,-,-,0.6362,-,-,-,0.6362,
5201090,2025-11-29,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,38,36,36,64,,,,1.89,1,1.8900,,,,,,,,,,,,,,,2.05,1,2.0500,,,,,,,,,,,,,1.98,1,1.9800,,,,,,,,,,,11,,,,,,,7.3388,,,,,0.0163,,,,0.0163,
5201091,2023-01-22,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,28,28,60,-,-,-,9.778,5.002,1.9548,-,-,-,,-,-,-,,-,-,-,-,-,-,9.844,5.001,1.9684,-,-,-,-,-,-,-,-,-,-,-,-,9.929,5.001,1.9854,-,-,-,-,-,-,-,-,-,-,11,-,-,-,-,-,-,7.3247,-,-,-,-,0.2084,-,-,-,0.2084,
5310991,2023-09-14,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,70,-,-,-,53.573,0.998,53.6804,-,-,-,,-,-,-,,-,-,-,-,-,-,51.893,0.998,51.9970,-,-,-,-,-,-,-,-,-,-,-,-,54.007,0.998,54.1152,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,5.8056,-,-,-,-,1.8526,-,-,-,1.8526,
54001,2016-05-09,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac / Fluke 189,88700532,2015-09-30,33,36,38,46,212.7500,1.501300,141.7105,150.7200,1.50400,100.2128,106.1500,1.500600,70.7384,,,,,,,,,213.83000,1.501000,142.4584,151.23000,1.5008000,100.7663,106.86000,1.502200,71.1357,,,,,,,211.1200,1.502600,140.5031,149.7200,1.5012000,99.7335,106.00,1.500900,70.6243,,,,,,,129.98400,113.00,96.016,,,,,20.9442,19.6252,19.2082,,,3.1226,3.2362,2.9930,,,3.2362,
