Serial_No,Date,Test_No,Name1,Name2,COMP1,COMP2,Test_Instrument,Instrument_Serial_No,Calibration_Date,Ambient_Temp,Oil_Temp,Winding_Temp,Humidity,HV_A_Voltage_Max,HV_A_Current_Max,HV_A_Z_Max,HV_A_Voltage_Cen,HV_A_Current_Cen,HV_A_Z_Cen,HV_A_Voltage_Min,HV_A_Current_Min,HV_A_Z_Min,HV_Tap1,HV_A_Tap1_Voltage,HV_A_Tap1_Current,HV_A_Tap1_Z,HV_Tap2,HV_A_Tap2_Voltage,HV_A_Tap2_Current,HV_A_Tap2_Z,HV_B_Voltage_Max,HV_B_Current_Max,HV_B_Z_Max,HV_B_Voltage_Cen,HV_B_Current_Cen,HV_B_Z_Cen,HV_B_Voltage_Min,HV_B_Current_Min,HV_B_Z_Min,HV_B_Tap1_Voltage,HV_B_Tap1_Current,HV_B_Tap1_Z,HV_B_Tap2_Voltage,HV_B_Tap2_Current,HV_B_Tap2_Z,HV_C_Voltage_Max,HV_C_Current_Max,HV_C_Z_Max,HV_C_Voltage_Cen,HV_C_Current_Cen,HV_C_Z_Cen,HV_C_Voltage_Min,HV_C_Current_Min,HV_C_Z_Min,HV_C_Tap1_Voltage,HV_C_Tap1_Current,HV_C_Tap1_Z,HV_C_Tap2_Voltage,HV_C_Tap2_Current,HV_C_Tap2_Z,Tap_Voltage_Max,Tap_Voltage_Cen,Tap_Voltage_Min,Tap_Voltage_No1,Tap_Voltage_No2,Z_Name_Plate_No1,Z_Name_Plate_No2,HV_Max_Z_Cal,HV_Cen_Z_Cal,HV_Min_Z_Cal,HV_Tap1_Z_Cal,HV_Tap2_Z_Cal,HV_Max_Dev,HV_Cen_Dev,HV_Min_Dev,HV_Tap1_Dev,HV_Tap2_Dev,Short_Circuit_Impedance_Result,Other
54001,2019-05-11,191028229,Pimchart P.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,39,41,41,29,79.484,1.162,68.4028,79.479,1.640,48.4628,79.477,2.315,34.3313,-,-,-,-,-,-,-,-,79.48,1.148,69.2334,79.479,1.624,48.9403,79.478,2.295,34.6309,-,-,-,-,-,-,79.481,1.147,69.2947,79.478,1.618,49.1211,79.472,2.284,34.7951,-,-,-,-,-,-,129.984,113.000,96.016,-,-,-,-,20.4124,19.1250,18.7577,-,-,0.5042,0.6049,0.5775,-,-,0.6049,Result test after OLTC overhaul.
54001,2020-01-24,,Kongsak K.,Jirasak S.,ABB,GLOW,-,-,,36,36,,,67.7754,0.9993,67.8229,48.021,0.9991,48.0643,34.0552,0.9991,34.0859,,,,,,,,,69.5762,1.0001,69.5692,49.1299,1,49.1299,34.7114,0.9999,34.7149,,,,,,,69.4668,0.9999,69.4737,49.2344,0.9999,49.2393,34.8560,0.9998,34.8630,,,,,,,129.984,113.000,96.076,,,,,20.4060,19.1132,18.7174,,,0.4727,0.5429,0.3614,,,0.5429,Result after installing at GEN.
54001,2023-09-14,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,38,38,70,67.664,0.998,67.7996,47.925,0.998,48.0210,33.972,0.998,34.0401,,-,-,-,,-,-,-,69.525,0.998,69.6643,47.096,0.998,47.1904,34.69,0.998,34.7595,-,-,-,-,-,-,68.94,0.999,69.0090,48.859,0.999,48.9079,34.604,0.998,34.6733,-,-,-,-,-,-,129.984,113,96.016,-,-,-,-,20.3672,18.8111,18.7063,-,-,0.2816,1.0463,0.3019,-,-,1.0463,
54002,2016-11-22,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke 189,89550211,2016-03-16,32,40,42,54,275.9,2.0007,137.9017,194.8,2.0001,97.3951,137.7,2.0003,68.8397,,,,,,,,,273.5,2.0002,136.7363,193.4,2.0001,96.6952,136.9,2.0003,68.4397,,,,,,,271.4,2.0007,135.6525,191.7,2.0019,95.7590,132.8,2.0004,66.3867,,,,,,,129.984,113,96.016,,,,,20.2363,18.9162,18.4099,,,0.5281,0.1917,0.0548,,,0.5281,
54002,2021-02-02,201007518,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA 193X,2018-02-16,29,36,36,62,79.4870,1.1660,68.1707,79.4870,1.6470,48.2617,79.4790,2.3260,34.1698,,,,,,,,,79.4890,1.1530,68.9410,79.4870,1.6310,48.7351,79.4810,2.3090,34.4223,,,,,,,79.4820,1.1720,67.8174,79.4770,1.6560,47.9934,79.4790,2.3390,33.9799,,,,,,,129.984,113,96.016,,,,,20.2149,18.9248,18.5434,,,0.4218,0.2373,0.6699,,,0.6699,
5513053,2019-11-06,,Tanasak,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,32,33,33,68,42.247,10.002,4.2239,37.686,10.002,3.7678,33.158,10.002,3.3151,,-,-,-,,-,-,-,42.369,10.001,4.2365,37.832,10.001,3.7828,33.208,10.001,3.3205,-,-,-,-,-,-,42.394,10,4.2394,37.484,10.001,3.7480,33.445,10.001,3.3442,-,-,-,-,-,-,23.1,22,20.9,-,-,-,-,7.9333,7.7814,7.6157,-,-,0.2101,0.1104,0.3181,-,-,0.3181,After OLTC overhaul.
5513053,2025-06-11,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,2024-11-12,33,33,33,60,4.209,0.999,4.2132,3.731,0.999,3.7347,3.303,0.999,3.3063,,,,,,,,,4.232,0.999,4.2362,3.753,0.999,3.7568,3.318,0.999,3.3213,,,,,,,4.213,0.999,4.2172,3.745,0.999,3.7487,3.321,0.999,3.3243,,,,,,,23.1,22,20.9,,,,,7.9125,7.7412,7.5944,,,0.4717,0.6264,0.5969,,,0.6264,
5513260,2019-03-04,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,35,56,-,-,-,-,-,-,-,-,-,2,0.06758,0.998,0.0677,,-,-,-,-,-,-,-,-,-,-,-,-,0.066306,0.998,0.0664,-,-,-,-,-,-,-,-,-,-,-,-,0.06669,0.998,0.0668,-,-,-,-,-,-,22,-,6.93,-,-,-,-,6.9180,-,-,-,-,0.1732,-,0.1732,
5513260,2024-02-13,,Mr. Jirasak S,,HITACHI,,TESTRANO 600,DA193X,,34,40,40,50,,,,,,,,,,2,67.141,0.998,67.2756,,,,,,,,,,,,,,67.213,0.998,67.3477,,,,,,,,,,,,,66.179,0.998,66.3116,,,,,,,22,,6.93,,,,,6.9192,,,,,0.1558,,0.1558,
55310126,2018-12-25,,Methee M.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,28,44,50,65,-,-,-,60.463,2.998,20.1678,-,-,-,-,-,-,-,-,-,-,-,-,-,-,53.597,2.998,17.8776,-,-,-,-,-,-,-,-,-,-,-,-,58.342,2.998,19.4603,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,5.9407,-,-,-,-,0.8230,-,-,-,0.823,
56016,2021-12-12,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,TESTANO600,DA212X,2021-08-17,26,38,38,69,79.5,1.888,42.1081,79.498,2.384,33.3465,79.494,3.016,26.3574,,-,-,-,,-,-,-,79.498,1.865,42.6263,79.496,2.354,33.7706,79.49,2.98,26.6745,-,-,-,-,-,-,79.495,1.874,42.4200,79.491,2.367,33.5830,79.489,2.997,26.5229,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,13.2434,12.6906,12.3775,-,-,0.3288,0.1626,0.3039,-,-,0.3288,
56016,2025-07-20,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,,33,40,40,65,41.617,0.998,41.7004,32.983,0.998,33.0491,26.088,0.998,26.1403,,,,,,,,,42.797,0.998,42.8828,33.862,0.998,33.9299,26.744,0.998,26.7976,,,,,,,42.426,0.998,42.5110,33.577,0.998,33.6443,26.522,0.998,26.5752,,,,,,,126.5,115,103.5,,,,,13.2371,12.6809,12.3711,,,0.2811,0.0860,0.2520,,,0.2811,
56018,2017-02-14,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Variac / Fluke 189,89550211,2016-03-16,35,37,37,40,186.83,2.000,93.4150,130.35,2.001,65.1424,90.22,2.001,45.0875,,,,,,,,,187.53,2.001,93.7181,130.34,2.000,65.1700,90.42,2.001,45.1874,,,,,,,184.81,2.000,92.4050,128.82,2.000,64.4100,89.40,2.000,44.7000,,,,,,,130.813,113.563,96.313,,,,,24.5036,22.6482,21.8260,,,0.3423,0.0521,0.4418,,,0.4418,
57001,2018-06-01,,,Mr. Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTANO600,DA212X,,35,36,36,60,82.12600,1.70100,48.2810,68.20200,2.00100,34.0840,45.71500,2.00100,22.8461,,,,,,,,,81.78400,1.67700,48.7680,69.87800,2.00100,34.9215,46.65500,2.0100,23.2114,,,,,,,74.7400,1.60700,46.5090,63.35900,2.0000,31.6795,42.16300,2.0000,21.0815,,,,,,,130.81300,115.00,96.31300,,,,,12.5839,11.4198,10.8567,,,48.6162,49.6037,49.7375,,,49.7375,
57001,2019-01-24,191001477,Mr. Jirasak S,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA212X,2019-02-16,34,34,34,55,79.484,1.702,46.7004,79.482,2.382,33.3678,66.702,2.998,22.2488,,,,,,,,,79.485,1.680,47.3125,79.479,2.355,33.7490,67.880,2.998,22.6418,,,,,,,79.479,1.700,46.7524,79.477,2.381,33.3797,66.686,2.998,22.2435,,,,,,,130.813,115.0,96.313,,,,,24.6783,22.7969,21.7117,,,0.7689,0.6041,0.5171,,,0.7689,
57005,2019-06-11,191030988,Mr.Chaichaleom W.,Mr.Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,2018-04-19,32,36,40,70,-,-,-,82.28,3.532,23.2956,-,-,-,,-,-,-,,-,-,-,-,-,-,78.574,3.496,22.4754,-,-,-,-,-,-,-,-,-,-,-,-,77.698,3.515,22.1047,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,7.3121,-,-,-,-,0.9959,-,-,-,0.9959,
57005,2022-06-04,,Mr. Chaichaleom W.,Mr. Chaichaleom W.,TIS,TIS,TESTRANO 600,GA335A,2022-02-26,38,36,36,59,,,,79.487,3.534,22.4921,,,,H-Y,79.484,3.515,22.6128,,,,,,,,79.451,3.496,22.7263,,,,79.481,3.491,22.7674,,,,,,,79.487,3.520,22.5815,,,,79.486,3.515,22.6134,,,,,118,,118,,7.24,,,7.3039,,7.3248,,,0.8826,,1.1713,,1.1713,
57011,2020-11-09,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600,DA212X,2020-07-21,31,36,36,60,,,,79.47,9.1370,8.6976,,,,,,,,,,,,,,,79.4660,9.060,8.7711,,,,,,,,,,,,,79.460,9.0860,8.7453,,,,,,,,,,,118,,,,,,,13.4923,,,,,0.9147,,,,0.9147,
57011,2025-08-24,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,-,-,-,42.702,4.998,8.5438,-,-,-,,-,-,-,,-,-,-,-,-,-,44.239,4.996,8.8549,-,-,-,-,-,-,-,-,-,-,-,-,43.845,4.999,8.7708,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,13.4694,-,-,-,-,0.7435,-,-,-,0.7435,
57012,2019-06-02,191028244,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,36,38,38,57,-,-,-,25.456,2.998,8.4910,-,-,-,-,-,-,-,-,-,-,-,-,-,-,26.027,2.997,8.6844,-,-,-,-,-,-,-,-,-,-,-,-,25.745,2.998,8.5874,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,13.2601,-,-,-,-,0.3033,-,-,-,0.3033,Test from GIS
6012333,2018-09-30,,,,TIRATHAI,ENGIE GLOW,Megger TRAX-220,1800333,,30.2,32,32,81,214.80,2,107.4000,168.80,2,84.4000,132.50,2,66.2500,,,,,,,,,214.9,2,107.4500,158.7,2,79.3500,132.3,2,66.1500,,,,,,,214.4,2,107.2000,168.5,2,84.2500,132.3,2,66.1500,,,,,,,126.5,115,103.5,,,,,13.4169,12.5016,12.3566,,,0.1719,2.1784,0.1890,,,2.1784,
6012333,2023-08-03,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-08-27,32,40,40,61,79.493,1.48,53.7115,79.491,1.884,42.1927,79.486,2.402,33.0916,,-,-,-,,-,-,-,79.495,1.481,53.6766,79.492,1.886,42.1485,79.49,2.404,33.0657,-,-,-,-,-,-,79.492,1.484,53.5660,79.493,1.886,42.1490,79.488,2.401,33.1062,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,13.4110,12.7526,12.3551,-,-,0.2158,0.2144,0.2011,-,-,0.2158,
6012333,2026-10-06,,Mr.Jirasak S.,Mr.Jirasak S.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,79.468,1.479,53.7309,79.466,1.884,42.1794,79.462,2.401,33.0954,,,,,,,,,79.472,1.481,53.6610,79.47,1.885,42.1592,79.467,2.403,33.0699,,,,,,,79.468,1.483,53.5860,79.463,1.886,42.1331,79.461,2.401,33.0950,,,,,,,126.5,115,103.5,,,,,13.4129,12.7508,12.3547,,,0.2016,0.2285,0.2044,,,0.2285,
6110201,2023-04-24,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,62,79.486,2.829,28.0969,79.479,3.918,20.2856,77.529,4.999,15.5089,-,-,-,-,-,-,-,-,79.486,2.825,28.1366,79.479,3.914,20.3063,77.375,4.999,15.4781,-,-,-,-,-,-,79.481,2.833,28.0554,79.475,3.926,20.2433,77.131,4.999,15.4293,-,-,-,-,-,-,130.813,115,103.5,-,-,-,-,14.9413,13.9534,13.1435,-,-,0.0757,0.0961,0.1028,-,-,0.1028,
6110202,2024-08-19,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,36,38,38,63,79.496,1.738,45.7399,79.489,2.23,35.6453,81.773,2.984,27.4038,,-,-,-,-,-,-,-,79.497,1.746,45.5309,79.47,2.245,35.3987,81.657,2.999,27.2281,-,-,-,-,-,-,79.494,1.75,45.4251,79.49,2.25,35.3289,81.546,2.999,27.1911,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,14.8066,13.9418,13.2397,-,-,0.2251,0.2019,0.1531,-,-,0.2251,
6110203,2023-04-25,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,38,38,38,50,7.105,5,1.4210,5.645,5,1.1290,4.492,5,0.8984,,-,-,-,,-,-,-,7.241,4.999,1.4485,5.742,4.999,1.1486,4.554,4.999,0.9110,-,-,-,-,-,-,7.183,4.999,1.4369,5.692,4.999,1.1386,4.523,4.999,0.9048,-,-,-,-,-,-,12.1,11,9.9,-,-,-,-,9.8044,9.4110,9.2310,-,-,0.6646,0.5180,0.5280,-,-,0.6646,
6110204,2023-04-25,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,GA635A,2023-04-09,,,,,-,-,-,5.761,5.001,1.1520,-,-,-,,,,,,,,,-,-,-,5.110,5,1.0220,-,-,-,,,,,,,-,-,-,5.644,5.001,1.1286,-,-,-,,,,,,,-,6.6,-,-,-,-,-,-,6.9499,-,,,-,2.3549,-,,,2.3549,
6110289,2018-09-30,,Jaturawat B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,30,32,32,60,,,,243.20,2.0,121.6000,,,,,,,,,,,,,,,240.9,2,120.4500,,,,,,,,,,,,,242.2,2,121.1000,,,,,,,,,,,22,,,,,,,6.2526,,,,,0.2019,,,,0.2019,
6110289,2023-08-03,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,,,,,-,-,-,60.635,0.998,60.7565,-,-,-,,-,-,-,,-,-,-,-,-,-,60.635,0.998,60.7565,-,-,-,-,-,-,-,-,-,-,-,-,60.551,0.998,60.6723,-,-,-,-,-,-,-,-,-,-,22,-,-,-,-,-,-,6.2736,-,-,-,-,0.5385,-,-,-,0.5385,
6110289,2026-10-05,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,32,30,,75,,,,60.174,0.998,60.2946,,,,,,,,,,,,,,,60.174,0.998,60.2946,,,,,,,,,,,,,60.462,0.998,60.5832,,,,,,,,,,,22,,,,,,,6.2387,,,,,0.0208,,,,0.0208,
615007,2020-12-06,,Pimchart P.,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,30,36,-,62,,,,67.7740,1.9970,33.9379,,,,,,,,,,,,,,,67.5430,1.9980,33.8053,,,,,,,,,,,,,68.3470,1.9980,34.2077,,,,,,,,,,,123,,,,,,,10.3328,,,,,0.0271,,,,0.0271,
6310534,2022-06-01,,,,,,FLUKE 8808A,329-018-B0,,33.2,34,34,61,179.7,2.001,89.8051,127.656,2.005,63.6688,88.990,2.004,44.4062,,,,,,,,,179.759,2.005,89.6554,127.666,2.002,63.7692,44.408,2.008,22.1155,,,,,,,179.050,2.008,89.1683,127.524,2.005,63.6030,88.495,2.003,44.1812,,,,,,,136.500,123,103.500,,,,,1.5619,1.3680,1.1195,,,90.0325,90.5460,91.7013,,,91.7013,
6310534,2026-01-24,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,44.652,0.999,44.6967,31.918,0.999,31.9499,22.189,0.999,22.2112,,,,,,,,,45.101,1,45.1010,32.056,1,32.0560,22.244,1,22.2440,,,,,,,44.531,0.999,44.5756,31.708,0.999,31.7397,21.986,0.999,22.0080,,,,,,,136.500,120.000,103.500,,,,,15.6257,14.4062,13.4429,,,0.2827,0.4409,0.3491,,,0.4409,
6310535,2022-06-01,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,FLUKE 8808A,329-018-B0,,35.2,36,36,52,179.984,2.001,89.9470,128.262,2.002,64.0669,89.122,2.004,44.4721,,,,,,,,,179.360,2.005,89.4564,128.300,2.011,63.7991,89.101,2.008,44.3730,,,,,,,179.066,2.006,89.2652,128.108,2.017,63.5141,89.152,2.019,44.1565,,,,,,,136.500,120.0,103.500,,,,,1.5621,1.4398,1.3450,,,90.0440,90.0498,90.0518,,,90.0518,
6310535,2026-01-07,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02,,,,,79.466,1.773,44.8201,79.463,2.484,31.9899,66.682,2.999,22.2347,,,,,,,,,79.471,1.763,45.0771,79.469,2.475,32.1087,66.995,2.999,22.3391,,,,,,,79.472,1.775,44.7730,79.467,2.49,31.9145,66.225,2.998,22.0897,,,,,,,136.5,120,103.5,,,,,15.6602,14.4464,13.4834,,,0.1899,0.1631,0.2707,,,0.2707,
6310537,2025-11-29,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,,,,,,,,44.75,0.999,44.7948,31.97,0.999,32.0020,22.261,0.999,22.2833,,,,,,,,,45.022,1,45.0220,31.989,0.999,32.0210,22.189,1,22.1890,,,,,,,44.384,0.999,44.4284,31.599,0.999,31.6306,21.893,0.999,21.9149,,,,,,,136.500,120.000,103.500,,,,,15.6108,14.3923,13.4275,,,0.4413,0.3303,0.3155,,,0.4413,
6512363,2023-10-10,,Mr. PANOM,,TIRATHAI,,,,,,,,,248.150,3.0070,82.5241,173.556,3.0006,57.8404,122.250,3.0048,40.6849,,,,,,,,,248.250,3.0082,82.5244,172.465,3.0006,57.4768,122.110,3.0017,40.6803,,,,,,,247.980,3.0074,82.4566,172.330,3.0002,57.4395,121.885,3.0035,40.5810,,,,,,,135.700,118.00,103.250,,,,,1.6129,1.4889,1.3727,,,89.7136,89.7104,89.7099,,,89.7136,SAT
667001,2024-05-08,,,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,,,32,32,32,49,79.47,0.206,385.7767,79.467,0.266,298.7481,79.465,0.344,231.0029,-,-,-,-,-,-,-,-,79.472,0.205,387.6683,79.472,0.265,299.8943,79.475,0.342,232.3830,-,-,-,-,-,-,79.475,0.207,383.9372,79.470,0.267,297.6404,79.467,0.345,230.3391,-,-,-,-,-,-,253,230,207,-,-,-,-,9.0408,8.4715,8.0950,-,-,0.1017,0.1002,0.0617,-,-,0.1017,
9624007,2018-08-29,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TRESTRANO 600,DA212X,2018-04-19,34,45,41,60,-,-,-,3.413,5,0.6826,-,-,-,-,-,-,-,-,-,-,-,-,-,-,3.4,5,0.6800,-,-,-,-,-,-,-,-,-,-,-,-,3.406,5,0.6812,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,6.9028,-,-,-,-,0.5360,-,-,-,0.536,
9640548,2024-08-08,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,38,40,40,50,,,,70.511,2.999,23.5115,,,,,,,,,,,,,,,71.141,2.999,23.7216,,,,,,,,,,,,,70.658,2.999,23.5605,,,,,,,,,,,118,,,,,,,7.6264,,,,,0.6121,,,,0.6121,
9640548,2024-08-15,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2025-05-01,40,40,40,50,,,,70.391,2.998,23.4793,,,,,,,,,,,,,,,71.277,2.99,23.8385,,,,,,,,,,,,,70.778,2.999,23.6005,,,,,,,,,,,118.00,,,,,,,7.6399,,,,,0.7902,,,,0.7902,3 Year PM Transformer
9640549,2020-11-01,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,2020-07-21,33,38,38,67,-,-,-,79.48,3.37,23.5846,-,-,-,,-,-,-,,-,-,-,-,-,-,79.48,3.37,23.5846,-,-,-,-,-,-,-,-,-,-,-,-,79.48,3.37,23.5846,-,-,-,-,-,-,-,-,-,-,118.0,-,-,-,-,-,-,7.6221,-,-,-,-,0.1590,-,-,-,0.159,
9640549,2023-08-27,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,,,,,-,-,-,189.9,4,47.4750,-,-,-,,-,-,-,,-,-,-,-,-,-,188.9,4,47.2250,-,-,-,-,-,-,-,-,-,-,-,-,189.2,4,47.3000,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,7.6487,-,-,-,-,0.5085,-,-,-,0.5085,
9724074,2018-10-27,181090679,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,37,35,35,54,,,,5.81400,4.99800,1.1633,,,,,,,,,,,,,,,5.74400,4.99800,1.1493,,,,,,,,,,,,,5.79700,4.99900,1.1596,,,,,,,,,,,7.20,,,,,,,undefined,,,,,-,,,,0,
9724075,2019-06-02,191028248,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,34,40,40,58,-,-,-,3.820,2.997,1.2746,-,-,-,-,-,-,-,-,-,-,-,-,-,-,3.891,2.997,1.2983,-,-,-,-,-,-,-,-,-,-,-,-,3.891,2.998,1.2979,-,-,-,-,-,-,-,-,-,-,15.75,-,-,-,-,-,-,6.9698,-,-,-,-,0.5743,-,-,-,0.5743,
9724075,2023-10-17,,,,,,,,,32,32,32,50,,,,2.550,2.00,1.2750,,,,,,,,,,,,,,,2.560,2.0,1.2800,,,,,,,,,,,,,2.580,2.00,1.2900,,,,,,,,,,,7.2,,,,,,,1.6565,,,,,76.0967,,,,76.0967,
9724075,2023-10-17,,Mr. Prawit N.,,HITACHI,,,,,32,32,32,50,,,,2.550,2.00,1.2750,,,,,,,,,,,,,,,2.560,2.0,1.2800,,,,,,,,,,,,,2.580,2.00,1.2900,,,,,,,,,,,15.75,,,,,,,6.9234,,,,,0.0952,,,,0.0952,
9724075,2023-10-18,,Mr. Prawit N.,,HITACHI,,,,,32,32,32,50,,,,2.55,2.0,1.2750,,,,,,,,,,,,,,,2.56,2.0,1.2800,,,,,,,,,,,,,2.58,2.0,1.2900,,,,,,,,,,,15.75,,,,,,,6.9234,,,,,0.0952,,,,0.0952,
9724076,2019-06-11,191030991,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,30,30,30,70,-,-,-,2.028,2.997,0.6767,-,-,-,-,-,-,-,-,-,-,-,-,-,-,2.044,2.998,0.6818,-,-,-,-,-,-,-,-,-,-,-,-,2.037,2.998,0.6795,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,6.8832,-,-,-,-,0.3382,-,-,-,0.3382,
EDP004301,2018-02-08,-,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Variac/Fluke 189,88700531,2017-03-03,32,32,-,54,239.1,1.5002,159.3787,253.9,2.0009,126.8929,201.9,2.0087,100.5128,,-,-,-,,-,-,-,233.1,1.5002,155.3793,255.7,2.0011,127.7797,202.1,2.004,100.8483,-,-,-,-,-,-,242.8,1.5006,161.8019,255.5,2.0007,127.7053,202.1,2.0043,100.8332,-,-,-,-,-,-,126.500,115.000,103.500,-,-,-,-,12.4087,12.0472,11.7542,-,-,0.0910,0.9276,0.0357,-,-,0.9276,
EDP008001,2018-06-20,18107168,Mr.Jirasak Susakun,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,37,34,38,42,162.404,1.488,109.1425,164.084,2.122,77.3252,162.538,3.023,53.7671,-,-,-,-,-,-,-,-,162.704,1.475,110.3078,163.226,2.111,77.3216,164.524,3.010,54.6591,-,-,-,-,-,-,151.956,1.485,102.3273,149.902,2.120,70.7085,150.118,3.022,49.6750,-,-,-,-,-,-,129.410,112.500,95.590,-,-,-,-,16.0118,14.8382,14.4188,-,-,0.5478,0.5483,0.2849,,-,0.5483,
EDP008001,2019-03-14,191013282,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-06,33,35,35,65,79.4790,1.4880,53.4133,74.6300,1.9970,37.3711,52.4130,1.9970,26.2459,,-,-,-,,-,-,-,79.4820,1.4760,53.8496,75.4060,1.9980,37.7407,52.8180,1.9980,26.4354,-,-,-,-,-,-,79.4760,1.4850,53.5192,74.8170,1.9980,37.4459,52.4950,1.9980,26.2738,-,-,-,-,-,-,129.41,112.5,95.59,-,-,-,-,16.0011,14.8224,14.4014,-,-,0.6143,0.6542,0.4053,-,-,0.6542,
EDP008001,2019-07-24,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,40,56,79.485,1.489,53.3815,79.486,2.124,37.4228,79.477,3.024,26.2821,,-,-,-,,-,-,-,79.487,1.477,53.8165,79.482,2.112,37.6335,79.479,3.013,26.3787,-,-,-,-,-,-,79.484,1.487,53.4526,79.482,2.122,37.4562,79.478,3.023,26.2911,-,-,-,-,-,-,129.41,112.5,95.59,-,-,-,-,15.9880,14.8165,14.4008,-,-,0.6957,0.6937,0.4094,-,-,0.6957,Investigation for Incident at KT12A on 23 July 2019
EDP008001,2025-05-09,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,79.47,1.489,53.3714,79.467,2.124,37.4138,79.458,3.024,26.2758,,-,-,-,,-,-,-,79.47,1.477,53.8050,79.472,2.112,37.6288,79.467,3.013,26.3747,-,-,-,-,-,-,79.472,1.487,53.4445,79.469,2.122,37.4500,79.467,3.023,26.2875,-,-,-,-,-,-,129.41,112.5,95.590,-,-,-,-,15.9851,14.8138,14.3983,-,-,0.7137,0.7118,0.4267,-,-,0.7137,
EDP011601,2019-03-13,191013291,Jirasak S.,,GLOW-CMT,,TRESTRANO 600,DA193X,2018-02-16,34,33,33,60,0.079479,1.496,0.0531,0.079479,2.133,0.0373,0.078544,2.997,0.0262,-,-,-,-,-,-,-,-,0.079479,1.488,0.0534,0.079475,2.128,0.0373,0.078648,2.997,0.0262,-,-,-,-,-,-,0.079474,1.498,0.0531,0.079473,2.138,0.0372,0.078108,2.998,0.0261,-,-,-,-,-,-,129.410,112.500,95.590,-,-,-,-,15.8835,14.7226,14.3184,-,-,0.5416,0.5901,0.2202,-,-,0.5901,
EDP011601,2021-08-02,211028715,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2018-02-16,31,38,38,67,538.65,10,53.8650,378.81,10,37.8810,267.1,10,26.7100,,,,,,,,,532.86,10,53.2860,372.00,10,37.2000,260.64,10,26.0640,,,,,,,527.81,10,52.7810,368.99,10,36.8990,258.63,10,25.8630,,,,,,,129.41,112.5,95.59,,,,,15.9165,14.7463,14.3434,,,0.3350,0.4301,0.0460,,,0.4301,
EDP011601,2024-10-07,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,32,46,46,60,79.466,1.496,53.1190,79.464,2.133,37.2546,78.551,2.998,26.2011,,,,,,,,,79.472,1.488,53.4086,79.472,2.129,37.3283,78.561,2.999,26.1957,,,,,,,79.472,1.498,53.0521,79.468,2.139,37.1519,78.122,2.999,26.0493,,,,,,,129.41,112.5,95.59,,,,,15.8815,14.7140,14.3085,,,0.5542,0.6482,0.2892,,,0.6482,
EDP018401,2023-10-29,,Mr. Chairat P.,Mr. Chairat P.,HITACHI,HITACHI,TESTRANO 600,CH158W,2018-05-14,32,32,32,71,398.040,5,79.6080,314.510,5,62.9020,248.735,5,49.7470,,,,,,,,,402.410,5,80.4820,317.595,5,63.5190,250.700,5,50.1400,,,,,,,399.565,5,79.9130,315.760,5,63.1520,249.675,5,49.9350,,,,,,,126.5,115,103.5,,,,,12.4984,11.9454,11.6550,,,0.4112,0.7032,0.1289,,,0.7032,
ET8712/1,2018-02-01,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Variac / Fluke189,88700531,,31,30,30,72,236.44,3.004,78.7084,227.70,3.000,75.9000,212.46,3.000,70.8058,,,,,,,,,236.01,3.003,78.5914,227.85,3.005,75.8236,212.57,3.001,70.8236,,,,,,,236.23,3.003,78.6647,227.98,3.006,75.8417,212.36,3.002,70.7230,,,,,,,130.68,123.00,106.08,,,,,22.1079,24.0667,0.0302,,,101.3470,101.0585,99.7985,,,101.347,
ET8712/1,2023-10-27,,Mr.Prawit N.,-,Hitachi,GPSC,,,,,,,,79.43,2.03,39.1281,79.44,2.1,37.8286,79.45,2.25,35.3111,,-,-,-,,-,-,-,79.43,2.02,39.3218,79.43,2.1,37.8238,79.45,2.24,35.4688,-,-,-,-,-,-,79.43,2.02,39.3218,79.43,2.1,37.8238,79.44,2.25,35.3067,-,-,-,-,-,-,130.688,123,106.088,-,-,-,-,11.0329,12.0009,15.0816,-,-,0.4818,0.2581,0.6111,-,-,0.6111,
ET8712/1,2023-10-30,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,79.49,2.026,39.2349,79.49,2.1,37.8524,79.49,2.25,35.3289,,-,-,-,,-,-,-,79.5,2.02,39.3564,79.5,2.1,37.8571,79.49,2.25,35.3289,-,-,-,-,-,-,79.48,2.02,39.3465,79.48,2.1,37.8476,79.48,2.25,35.3244,-,-,-,-,-,-,130.688,123,106.088,-,-,-,-,11.0485,12.0095,15.0668,-,-,0.6239,0.3300,0.5123,-,-,0.6239,
ET8712_2,2018-01-28,,Mr. Phanuphong Inchina,Mr.Pitsanuvet Khantee,TIS,GLOW,Variac / Fluke 189,88700531,2017-03-03,35,36,36,52,157.04,2,78.5200,151.17,2,75.5850,141.19,2,70.5950,-,-,-,-,-,-,-,-,157.14,2,78.5700,151.7,2,75.8500,141.4,2,70.7000,-,-,-,-,-,-,155.15,2,77.5750,149.41,2,74.7050,139.4,2,69.7000,-,-,-,-,-,-,130.688,123.000,106.088,-,-,-,-,1.0992,1.1958,1.4998,-,-,89.8598,89.8661,89.9207,-,-,89.9207,
ET8712_2,2024-08-11,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,,,77.664,2,38.8320,74.891,2,37.4455,69.92,2,34.9600,-,-,-,-,-,-,-,-,79.813,2,39.9065,76.9,2,38.4500,71.78,2,35.8900,-,-,-,-,-,-,77.983,2,38.9915,75.2,2,37.6000,70.229,2,35.1145,-,-,-,-,-,-,130.688,123.000,106.088,-,-,-,-,11.0290,12.0030,15.0643,-,-,1.7435,1.7203,1.2386,-,-,1.7435,
ET8713/1,2023-11-01,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,,,79.442,2.21,35.9466,79.438,2.291,34.6739,79.44,2.451,32.4113,,-,-,-,,-,-,-,79.436,2.206,36.0091,79.438,2.288,34.7194,79.433,2.446,32.4747,-,-,-,-,-,-,79.433,2.214,35.8776,79.438,2.295,34.6135,79.437,2.453,32.3836,-,-,-,-,-,-,130.688,123,106.088,-,-,-,-,10.9437,11.9161,14.9805,-,-,1.9916,1.7600,2.9588,-,-,2.9588,
FC203816,2019-08-25,191043906,Mr. Jirasak S.,Mr. Methee M.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16,34,35,35,54,,,-,9.501,4.998,1.9010,,,,,,,,,,,,,,-,8.988,4.998,1.7983,,,,,,,,,,,,,9.311,4.998,1.8629,,,,,,,,,,,6.9,,,,,,,6.2308,,,,,1.6444,,,,1.6444,
JD85034202,2017-01-10,,Mr. Anysit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,,33,32,32,68,,,,51.430,5.01460,10.2561,,,,,,,,,,,,,,,50.920,5.0250,10.1333,,,,,,,,,,,,,51.210,5.06740,10.1058,,,,,,,,,,,23.0,,,,,,,13.4509,,,,,108.8649,,,,108.8649,
JD85034202,2019-01-09,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,2018-04-19,30,35,36,69,,,,51.4970,10.0010,5.1492,,,,,,,,,,,,,,,50.5040,10.0010,5.0499,,,,,,,,,,,,,50.9690,10.0000,5.0969,,,,,,,,,,,23.0,,,,,,,undefined,,,,,-,,,,0,
JD85034202,2023-01-25,,Mr.Tanasak M.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,28,30,60,,,,51.703,10.002,5.1693,,,,,,,,,,,,,,,50.508,10.002,5.0498,,,,,,,,,,,,,51.032,10.002,5.1022,,,,,,,,,,,23,,,,,,,6.7580,,,,,4.9379,,,,4.9379,
JD85034202,2026-01-09,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,25,25,25,65,,,,5.17,1,5.1700,,,,,,,,,,,,,,,5.04,1,5.0400,,,,,,,,,,,,,5.1,1,5.1000,,,,,,,,,,,23,,,,,,,6.7530,,,,,0.1929,,,,0.1929,
K810289,2019-11-28,191057169,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,32,-,32,55,,,,2.79,2.997,0.9309,,,,,,,,,,,,,,,2.894,2.997,0.9656,,,,,,,,,,,,,2.996,2.998,0.9993,,,,,,,,,,,6.9,,,,,,,5.8796,,,,,0.3458,,,,0.3458,
K810290,2019-11-28,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TRESTRANO 600,DA193X,2018-02-16,33,-,33,47,-,-,-,2.149,0.998,2.1533,-,-,-,,-,-,-,,-,-,-,-,-,-,2.037,0.998,2.0411,-,-,-,-,-,-,-,-,-,-,-,-,2.161,0.998,2.1653,-,-,-,-,-,-,-,-,-,-,6.9,-,-,-,-,-,-,6.3673,-,-,-,-,1.0683,-,-,-,1.0683,
K810291,2019-11-23,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,29,-,29,50,,,,6.939,1.997,3.4747,,,,,,,,,,,,,,,6.872,1.998,3.4394,,,,,,,,,,,,,7.033,1.998,3.5200,,,,,,,,,,,6.9,,,,,,,6.2095,,,,,0.1532,,,,0.1532,
PBE0579,2015-12-13,,Mr. Anusit S,,"TIS Engineering & Service Co.,Ltd",,Variac / Fluke 189,21070063,,-,-,-,-,-,-,-,73.66,5.0029,14.7235,-,-,-,-,-,-,-,-,-,-,-,-,-,-,75.23,5.0031,15.0367,-,-,-,-,-,-,-,-,-,-,-,-,74.5,5.0005,14.8985,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,0,
PBE0579,2018-08-29,,Mr. Chaichaleam W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-19,33,40,-,64,-,-,-,35.837,5.002,7.1645,-,-,-,-,-,-,-,-,-,-,-,-,-,-,37.489,5.001,7.4963,-,-,-,-,-,-,-,-,-,-,-,-,38.513,5.00,7.7026,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
PBE0580,2015-12-13,,Mr. Anusit S,,"TIS Engineering & Service Co.,Ltd",,Variac / Fluke 189,21070063,,-,-,-,-,-,-,-,75.9,5.0063,15.1609,-,-,-,-,-,-,-,-,-,-,-,-,-,-,77.82,5.0098,15.5336,-,-,-,-,-,-,-,-,-,-,-,-,77.99,5.0016,15.5930,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
PBE0580,2018-08-29,,Mr. Chaichaleam W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-19,31,38,-,58,-,-,-,37.559,5.002,7.5088,-,-,-,-,-,-,-,-,-,-,-,-,-,-,37.793,5.001,7.5571,-,-,-,-,-,-,-,-,-,-,-,-,40.662,5.000,8.1324,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
PBJ1198,2017-06-05,,Mr. Anusit S,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2017-03-03,39,45,-,45,-,-,-,77.070,5.029,15.3251,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.23,5.01,15.8144,-,-,-,-,-,-,-,-,-,-,-,-,78.37,5.008,15.6490,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
PBJ1200,2017-06-05,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,34,50,-,67,-,-,-,75.8,5.004,15.1479,-,-,-,,-,-,-,,-,-,-,-,-,-,75.44,5.006,15.0699,-,-,-,-,-,-,-,-,-,-,-,-,76.75,5,15.3500,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,5.7426,-,-,-,-,1.2804,-,-,-,1.2804,
PBK1325,2016-06-04,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,33,40,-,51,-,-,-,62.59,4.005,15.6280,-,-,-,,-,-,-,,-,-,-,-,-,-,59.66,4.008,14.8852,-,-,-,-,-,-,-,-,-,-,-,-,60.66,4.002,15.1574,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,5.7556,-,-,-,-,0.0974,-,-,-,0.0974,
PBK1325,2017-12-05,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,28,38,-,60,-,-,-,76.91,5.003,15.3728,-,-,-,,-,-,-,,-,-,-,-,-,-,73.37,5,14.6740,-,-,-,-,-,-,-,-,-,-,-,-,75.27,5.001,15.0510,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,5.6834,-,-,-,-,1.1583,-,-,-,1.1583,
PBL1465,2016-06-04,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,33,40,-,50,-,-,-,61.7,4.006,15.4019,-,-,-,,-,-,-,,-,-,-,-,-,-,63.21,4.003,15.7907,-,-,-,-,-,-,-,-,-,-,-,-,62.95,4.002,15.7296,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,5.9133,-,-,-,-,1.4288,-,-,-,1.4288,
PBL1465,2017-12-05,-,Anusit S.,Weerachai K.,TIS,GLOW,Variac/Fluke 189,89550211,2017-03-03,28,38,-,60,-,-,-,75.77,5.009,15.1268,-,-,-,,-,-,-,,-,-,-,-,-,-,78.52,5.006,15.6852,-,-,-,-,-,-,-,-,-,-,-,-,78.18,5.002,15.6297,-,-,-,-,-,-,-,-,-,-,11.5,-,-,-,-,-,-,5.8528,-,-,-,-,0.3911,-,-,-,0.3911,
PP0016B01,2021-02-13,21106132,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,28,32,32,72,-,-,-,79.479,2.4,33.1163,-,-,-,,-,-,-,,-,-,-,-,-,-,79.479,2.382,33.3665,-,-,-,-,-,-,-,-,-,-,-,-,79.472,2.403,33.0720,-,-,-,-,-,-,-,-,-,-,118.0,-,-,-,-,-,-,12.2739,-,-,-,-,0.3742,-,-,-,0.3742,
PP0016B01,2024-01-09,30000024126,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2024-01-05,31,32,32,61,-,-,-,79.484,2.402,33.0908,-,-,-,,-,-,-,,-,-,-,-,-,-,79.469,2.376,33.4465,-,-,-,-,-,-,-,-,-,-,-,-,79.47,2.403,33.0712,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,12.2806,-,-,-,-,0.3198,-,-,-,0.3198,
PP0016B01,2026-06-28,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,,36,44,44,52,-,-,-,79.46,2.402,33.0808,-,-,-,,-,-,-,,-,-,-,-,-,-,79.46,2.38,33.3866,-,-,-,-,-,-,-,-,-,-,-,-,79.46,2.4,33.1083,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,12.2765,-,-,-,-,0.3531,-,-,-,0.3531,
PP0050B01,2016-02-04,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke 289,21070063,,,,,,,,,162.94,2.5067,65.0018,,,,,,,,,,,,,,,162.85,2.5056,64.9944,,,,,,,,,,,,,161.45,2.505,64.4511,,,,,,,,,,123.900,118.000,112.100,,,,,,11.9865,,,,,0.6918,,,,0.6918,
PP0050B01,2019-01-16,181100888,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,30,31,32,76,,,,79.483,2.461,32.2970,,,,,,,,,,,,,,,79.481,2.435,32.6411,,,,,,,,,,,,,79.474,2.454,32.3855,,,,,,,,,,,118,,,,,,,11.9989,,,,,0.5891,,,,0.5891,
PP0050B01,2022-01-05,211055129,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,32,34,34,56,-,-,-,79.493,2.454,32.3932,-,-,-,,-,-,-,,-,-,-,-,-,-,79.494,2.429,32.7270,-,-,-,-,-,-,-,-,-,-,-,-,79.487,2.448,32.4702,-,-,-,-,-,-,-,-,-,-,118.000,-,-,-,-,-,-,12.0318,-,-,-,-,0.3165,-,-,-,0.3165,
PP0050B01,2024-09-24,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2023-07-18,32,37,37,56,-,-,-,79.468,2.458,32.3303,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.476,2.432,32.6793,-,-,-,-,-,-,-,-,-,-,-,-,79.472,2.45,32.4376,-,-,-,-,-,-,-,-,-,-,118,-,-,-,-,-,-,12.0141,-,-,-,-,0.4631,-,-,-,0.4631,
PP0084B01,2023-11-01,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-11-01,,,,,52.333,0.998,52.4379,41.327,0.998,41.4098,32.555,0.998,32.6202,,-,-,-,,-,-,-,51.842,0.998,51.9459,40.953,0.998,41.0351,32.282,0.998,32.3467,-,-,-,-,-,-,51.061,0.999,51.1121,40.374,0.998,40.4549,31.890,0.998,31.9539,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,12.9562,12.3907,12.0635,-,-,0.5664,0.7155,0.6301,-,-,0.7155,
PP0084B01,2026-07-15,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,79.44,1.51,52.6093,79.428,1.931,41.1331,65.828,1.997,32.9634,,-,-,-,,-,-,-,79.43,1.53,51.9150,79.423,1.948,40.7716,64.536,1.997,32.3165,-,-,-,-,-,-,78.59,1.54,51.0325,81.765,1.995,40.9850,63.278,1.998,31.6707,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,12.9612,12.3896,12.0673,-,-,0.5280,0.7244,0.5988,-,-,0.7244,
PP0102B01,2023-05-24,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,32,38,38,60,52.141,0.998,52.2455,41.167,0.998,41.2495,32.393,0.998,32.4579,,-,-,-,,-,-,-,52.172,0.998,52.2766,41.182,0.998,41.2645,32.475,0.998,32.5401,-,-,-,-,-,-,51.873,0.998,51.9770,41.061,0.998,41.1433,32.423,0.998,32.4880,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,13.0398,12.4670,12.1339,-,-,0.6870,0.7404,0.5418,-,-,0.7404,
PP0102B01,2026-07-21,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,79.465,1.518,52.3485,79.461,1.921,41.3644,79.457,2.438,32.5911,-,-,-,-,-,-,-,-,79.448,1.522,52.1997,79.437,1.926,41.2445,79.43,2.444,32.5000,-,-,-,-,-,-,79.462,1.529,51.9699,78.54,1.935,40.5891,79.037,2.45,32.2600,-,-,-,-,-,-,126.5,115,103.5,-,-,-,-,13.0413,12.4207,12.1171,-,-,0.6756,1.1091,0.6795,-,-,1.1091,
PP0158B01,2023-03-29,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,36,36,64,79.491,1.753,45.3457,79.487,1.974,40.2670,79.486,2.224,35.7401,-,-,-,-,-,-,-,-,79.497,1.76,45.1688,79.497,1.982,40.1095,79.493,2.234,35.5833,-,-,-,-,-,-,79.491,1.765,45.0374,79.49,1.985,40.0453,79.49,2.236,35.5501,-,-,-,-,-,-,120.75,115,109.25,-,-,-,-,12.3957,12.1408,11.9389,-,-,0.0460,0.1579,0.0929,-,-,0.1579,
PP0158B01,2026-05-26,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,-,-,-,-,79.464,1.752,45.3562,79.462,1.973,40.2747,79.458,2.223,35.7436,-,-,-,-,-,-,-,-,79.467,1.759,45.1774,79.467,1.98,40.1348,79.467,2.232,35.6035,-,-,-,-,-,-,79.464,1.764,45.0476,79.461,1.986,40.0106,79.460,2.236,35.5367,-,-,-,-,-,-,120.75,115,109.25,-,-,-,-,12.3984,12.1407,11.9401,-,-,0.0678,0.1587,0.0828,-,-,0.1587,
PP0174B01,2008-07-24,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,CPC 100,,,,,,,-,-,-,229.7,8.87,25.8963,-,-,-,,-,-,-,,-,-,-,-,-,-,230.1,9.05,25.4254,-,-,-,-,-,-,-,-,-,-,-,-,230.8,8.89,25.9618,-,-,-,-,-,-,-,-,-,-,115.000,-,-,-,-,-,-,10.7135,-,-,-,-,0.6169,-,-,-,0.6169,
PP0174B01,2024-07-04,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,32,29,29,67,-,-,-,77.998,2.998,26.0167,-,-,-,,-,-,-,,-,-,-,-,-,-,78.399,2.998,26.1504,-,-,-,-,-,-,-,-,-,-,-,-,76.547,2.999,25.5242,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.7701,-,-,-,-,0.0918,-,-,-,0.0918,
PP0181B01,2023-03-15,82452035011,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,52,79.486,1.761,45.1369,79.487,1.982,40.1044,79.486,2.234,35.5801,-,-,-,-,-,-,-,-,79.495,1.765,45.0397,79.494,1.987,40.0070,79.491,2.240,35.4871,-,-,-,-,-,-,79.496,1.769,44.9384,79.493,1.990,39.9462,79.494,2.241,35.4726,-,-,-,-,-,-,120.75,115,109.25,-,-,-,-,12.3557,12.1041,11.9017,-,-,0.1963,0.3778,0.0143,-,-,0.3778,
PP0181B01,2026-06-11,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,,,79.464,1.75,45.4080,79.461,1.97,40.3355,79.463,2.22,35.7941,,,,,,,,,79.448,1.76,45.1409,79.44,1.98,40.1212,79.44,2.23,35.6233,,,,,,,79.465,1.77,44.8955,79.462,1.99,39.9307,79.46,2.24,35.4732,,,,,,,120.75,115,109.25,-,-,-,-,12.3858,12.1374,11.9409,,,0.0468,0.1037,0.3437,,,0.3437,
PP0225B01,2022-01-31,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,33,33,33,75,-,-,-,79.48,3.079,25.8136,-,-,-,,-,-,-,,-,-,-,-,-,-,79.48,3.07,25.8893,-,-,-,-,-,-,-,-,-,-,-,-,79.47,3.071,25.8776,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.7547,-,-,-,-,0.3272,-,-,-,0.3272,
PP0225B01,2025-01-21,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,30,34,34,56,-,-,-,79.451,3.080,25.7958,-,-,-,-,-,-,-,-,-,-,-,-,-,-,79.429,3.074,25.8390,-,-,-,-,-,-,-,-,-,-,-,-,79.45,3.070,25.8795,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.7455,-,-,-,-,0.4124,-,-,-,0.4124,
PPD0225B01,2022-01-31,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,33,33,33,75,-,-,-,79.482,3.079,25.8142,-,-,-,,-,-,-,,-,-,-,-,-,-,79.483,3.071,25.8818,-,-,-,-,-,-,-,-,-,-,-,-,79.471,3.071,25.8779,-,-,-,-,-,-,-,-,-,-,115,-,-,-,-,-,-,10.7538,-,-,-,-,0.3355,-,-,-,0.3355,
PT3W67000/123,2015-09-15,,Montri,Montri,TGGS,TGGS,,,,,,,,111.73,98.93,87.17,4.0003,4.0046,4.0008,27.93,24.704,21.788,,,,,,,,,115.29,102.03,90.06,4.0041,4.007,4.0063,28.793,25.462,22.479,,,,,,,111.87,98.94,87.34,4.003,4.0049,4.0067,27.946,27.704,21.798,,,,,,,,,,,,,,,,,,,,,,,,,
PT3W67000/123,2016-05-13,,Montri,Montri,TGGS,TGGS,,,,,,,,176.41,156.44,137.68,3.0074,3.0151,3.0097,58.6586,51.8855,45.7454,,,,,,,,,174.99,154.53,136.04,3.0114,3.0108,3.0037,58.1092,51.3252,45.2908,,,,,,,176.13,155.59,137.06,3.0126,3.0104,3.0071,58.4644,51.6842,45.678,,,,,,,,,,,,,,,,,,,,,,,,,
pte 1689/01,2014-08-31,,Montri,Montri,TGGS,TGGS,,,,,,,,194.9,2.0002,97.4403,162.70,2.0001,81.3459,125.6,2.0009,62.7718,,,,,,,,,194.7,2.0004,97.3305,156,2.0004,77.9844,125.1,2.0004,62.5375,,,,,,,194.4,2.0001,97.1951,161.5,2.0002,80.7419,125.3,2.0002,62.6437,,,,,,,253,230,195.5,,,,,0.0000,0.0000,0.0000,,,0,0,0,,,,
PTE 1689/01,2016-06-04,,Montri,Montri,TGGS,TGGS,,,,,,,,194.9,2.0002,97.4403,162.7,2.0001,81.3459,125.6,2.0009,62.7718,,,,,,,,,194.7,2.0004,97.3305,156,2.0004,77.9844,125.1,2.0004,62.5375,,,,,,,194.4,2.0001,97.1951,161.5,2.0002,80.7419,125.3,2.0002,62.6437,,,,,,,253,230,195.5,,,,,15.2044,15.1274,16.3921,,,0.2336,1.0634,0.9988,,,1.0634,
PTE 1689/01,2019-06-10,191030987,Mr.Chaichaleom W.,Mr.Methee M.,TIS,GPSC,TESTRANO 600,DA212X,2019-04-19,33,38,38,69,79.465,1.633,48.6620,80.817,2.002,40.3681,62.37,2.002,31.1538,,-,-,-,,-,-,-,79.49,1.628,48.8268,80.332,2.001,40.1459,62.697,2.001,31.3328,-,-,-,-,-,-,79.172,1.629,48.6016,80.097,2.00,40.0485,62.096,2.00,31.0480,-,-,-,-,-,-,253.0,230.0,195.5,-,-,-,-,15.2156,15.1938,16.3150,-,-,1.1974,1.3390,0.5183,-,-,1.339,
PTE 1689/01,2021-07-04,201023323,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,34,42,42,62,731.745,15,48.7830,607.575,15,40.5050,468.63,15,31.2420,-,-,-,-,-,-,-,-,736.275,15,49.0850,610.875,15,40.7250,470.535,15,31.3690,-,-,-,-,-,-,730.59,15,48.7060,606.015,15,40.4010,466.665,15,31.1110,-,-,-,-,-,-,253,230,195.55,-,-,-,-,15.2660,15.3284,16.3393,-,-,0.8701,0.4649,0.3701,,-,0.8701,
PTE 1689/01,2023-09-10,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,TESTANO600,CH158W,,29,32,32,65,79.500,1.632,48.7132,81.016,1.999,40.5283,62.597,1.999,31.3142,,,,,,,,,79.498,1.622,49.0123,81.723,2.000,40.8615,62.878,2.000,31.4390,,,,,,,79.496,1.637,48.5620,79.977,1.999,40.0085,61.502,2.000,30.7510,,,,,,,253,230,195.5,,,,,15.2361,15.2991,16.3097,,,1.0643,0.6552,0.5506,,,1.0643,
PTE 1689/01,2024-06-20,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,40,40,73,79.495,1.634,48.6506,79.493,1.968,40.3928,79.490,2.552,31.1481,,,,,,,,,79.498,1.622,49.0123,79.495,1.955,40.6624,79.491,2.539,31.3080,,,,,,,79.491,1.635,48.6183,79.491,1.971,40.3303,79.489,2.559,31.0625,,,,,,,253.0,230.0,195.5,,,,,15.2355,15.2975,16.3122,,,1.0682,0.6656,0.5354,,,1.0682,
PTE 1689/02,2017-06-03,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Variac/Fluke189,89550211,2017-03-02,35,30,34,54,198,2,99.0000,164,2,82.0000,126.3,2,63.1500,,,,,,,,,198.1,2,99.0500,167.6,2.005,83.5910,126.8,2.006,63.2104,,,,,,,196.3,2.0,98.1500,163.0,2.003,81.3779,125.3,2.003,62.5562,,,,,,,253,230,195.5,,,,,15.4249,15.5620,16.4761,,,0.1617,1.0519,0.4640,,,1.0519,
PTE 1689/02,2018-10-24,,Mr.Chaichaleom Waihor,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO 600,DA212X,,30,31,32,68,72.9290,1.5020,48.5546,60.3960,1.5010,40.2372,46.2510,1.5010,30.8135,-,-,-,-,-,-,-,-,75.2290,1.5010,50.1193,62.3770,1.5010,41.5570,48.10600,1.5010,32.0493,-,-,-,-,-,-,73.7590,1.5010,49.1399,61.1130,01.51,40.4722,46.9381,1.50100,31.2712,-,-,-,-,-,-,253.00,230.00,195.500,-,-,-,-,15.3951,15.4085,16.4196,-,-,0.0318,0.0552,0.1195,-,-,0.1195,
PTE 1689/02,2020-10-28,201022873,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,36,39,39,53,79.490,1.620,49.0679,79.490,1.950,40.7641,79.490,2.540,31.2953,-,-,-,-,-,-,-,-,79.490,1.610,49.3727,79.790,1.940,41.1289,79.490,2.520,31.5437,-,-,-,-,-,-,79.490,1.620,49.0679,79.4880,1.950,40.7631,79.490,2.540,31.2953,-,-,-,-,-,-,253.0,230.0,195.50,-,-,-,-,15.3633,15.4576,16.4196,-,-,0.2383,0.1140,0.0024,-,-,0.2383,
PTE 1689/02,2023-08-16,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,,,49.29,1,49.2900,40.66,1,40.6600,31.33,1,31.3300,,-,-,-,,-,-,-,49.61,1,49.6100,41.22,1,41.2200,31.63,1,31.6300,-,-,-,-,-,-,48.83,1,48.8300,40.58,1,40.5800,31.12,1,31.1200,-,-,-,-,-,-,253,230,195.5,,,,,15.3864,15.4329,16.4101,,,0.0883,0.0460,0.0603,,,0.0883,
PTE 1689/02,2025-05-22,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,79.471,1.62,49.0562,79.47,1.954,40.6704,79.47,2.542,31.2628,-,-,-,-,,-,-,-,79.473,1.604,49.5468,79.473,1.936,41.0501,79.467,2.52,31.5345,-,-,-,,-,,79.468,1.61,49.3590,79.469,1.948,40.7952,79.468,2.536,31.3360,-,-,-,-,-,-,253,230,195.5,-,-,-,-,15.4105,15.4399,16.4194,-,,0.0682,0.0006,0.0037,-,,0.0682,
PTE 1689/03,2018-11-02,181090405,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,37,35,35,54,79.3810,1.6380,48.4621,79.3060,1.9750,40.1549,79.2910,2.5650,30.9127,,,,,,,,,79.4830,1.6160,49.1850,79.4840,1.9520,40.7193,79.480,2.5460,31.2176,,,,,,,79.4790,1.6270,48.8500,79.4760,1.9650,40.4458,79.4790,2.5610,31.0344,,,,,,,253.00,230.00,195.500,,,,,15.2580,15.2892,16.2505,,,0.2745,0.0052,0.3737,,,0.3737,
PTE 1689/03,2020-11-11,201023345,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,30,30,30,50,79.483,1.638,48.5244,79.489,1.975,40.2476,79.485,2.566,30.9762,-,-,-,-,-,-,-,-,79.492,1.62,49.0691,79.493,1.958,40.5991,79.489,2.55,31.1722,-,-,-,-,-,-,79.466,1.623,48.9624,79.486,1.959,40.5748,79.484,2.557,31.0849,-,-,-,-,-,-,253.000,230.000,195.5,-,-,-,-,15.2641,15.3020,16.2625,-,-,0.2346,0.0785,0.4478,-,-,0.4478,
PTE 1689/03,2025-01-26,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,31,31,31,60,79.105,1.637,48.3232,79.126,1.975,40.0638,79.360,2.566,30.9275,,,,,,,,,79.466,1.617,49.1441,79.465,1.954,40.6679,79.462,2.548,31.1860,,,,,,,79.466,1.625,48.9022,79.459,1.963,40.4783,79.459,2.559,31.0508,,,,,,,253.0,230.0,195.5,,,,,15.2447,15.2754,16.2504,,,0.3614,0.0955,0.3731,,,0.3731,
PTE 1689/04,2016-08-01,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2016-03-16,31,32,30,69,196.73,2.00030,98.3502,162.47,2.00020,81.2269,124.04,2.00050,62.0045,,,,,,,,,196.030,2.00060,97.9856,161.520,2.00020,80.7519,123.080,2.00070,61.5185,,,,,,,194.050,2.00050,97.0007,160.310,2.00070,80.1270,123.370,2.00000,61.6850,,,,,,,253.000,230.000,195.500,,,,,15.2758,15.2556,16.1527,,,0.8065,0.9377,1.5079,,,1.5079,
PTE 1689/04,2018-07-06,,,,,,,,,,,,,196.73,2.00030,98.3502,162.47,2.00020,81.2269,124.04,2.00050,62.0045,,,,,,,,,196.030,2.00060,97.9856,161.520,2.00020,80.7519,123.080,2.00070,61.5185,,,,,,,194.050,2.00050,97.0007,160.310,2.00070,80.1270,123.370,2.00000,61.6850,,,,,,,253.000,230.000,195.500,,,,,15.2758,15.2556,16.1527,,,0.8065,0.9377,1.5079,,,1.5079,
PTE 1689/04,2019-06-13,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,33,35,35,55,79.484,1.631,48.7333,79.481,1.974,40.2639,79.480,2.581,30.7943,,,,,,,,,79.486,1.607,49.4624,79.483,1.949,40.7814,79.479,2.557,31.0829,,,,,,,79.428,1.631,48.6990,79.458,1.977,40.1912,79.429,2.593,30.6321,,,,,,,253,230,195.50,,,,,15.2994,15.2787,16.1362,,,0.0039,0.1882,0.2871,,,0.2871,
PTE 1689/04,2022-03-13,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,,,79.494,1.628,48.8292,79.494,1.971,40.3318,79.49,2.579,30.8220,,-,-,-,,-,-,-,79.495,1.61,49.3758,79.494,1.95,40.7662,79.48,2.56,31.0469,-,-,-,-,-,-,79.492,1.632,48.7083,79.49,1.97,40.3503,79.84,2.59,30.8263,-,-,-,-,-,-,253,230,195.5,-,-,-,-,15.3013,15.3054,16.1686,-,-,0.0085,0.3633,0.4885,-,-,0.4885,
PTE 1689/04,2025-07-07,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,,,79.471,1.627,48.8451,79.469,1.970,40.3396,79.469,2.577,30.8378,-,-,-,-,-,-,-,-,79.469,1.61,49.3596,79.463,1.952,40.7085,79.466,2.561,31.0293,-,-,-,-,-,-,79.469,1.632,48.6942,79.467,1.978,40.1754,79.463,2.595,30.6216,-,-,-,-,-,-,253,230,195.5,-,-,-,-,15.2998,15.2771,16.1326,-,-,0.0013,0.1777,0.2648,-,-,0.2648,
Suphon Test,2020-11-18,aaaaa,,,,,,,,,,,,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1,1.0000,1,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1.0000,1,1,1,1,1,1,1,1050.0000,1050.0000,1050.0000,1050.0000,1050.0000,1338.3562,1300.0000,1263.6364,104900.0000,104900.0000,104900,
T012006,2026-03-04,,Mr.Nattapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,115.7,2,57.8500,80.56,2,40.2800,54.21,2,27.1050,-,-,-,-,-,-,-,-,115.9,2,57.9500,80.65,2,40.3250,54.23,2,27.1150,-,-,-,-,-,-,116.4,2,58.2000,81.01,2,40.5050,54.49,2,27.2450,-,-,-,-,-,-,270.250,235.000,199.750,,,,,1.9853,1.8275,1.7014,,,89.9783,89.9973,89.9741,,,89.9973,
TP70279703,2016-10-04,,Mr.Aran Phiwphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac/Fluke 189,89550211,2016-03-16,27,30,30,62,,,,,,,,,,2R,83.5,5.0057,16.6810,,,,,,,,,,,,,,83.10,5.0110,16.5835,,,,,,,,,,,,,83.3,5.0018,16.6540,,,,,,,244.982,,12.16,,,,,12.1297,,,,,0.2492,,0.2492,
TP70279703,2019-01-12,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,2018-04-19,33,34,34,57,,,,43.599,5.002,8.7163,,,,,,,,,,,,,,,41.464,5.001,8.2911,,,,,,,,,,,,,40.785,5.001,8.1554,,,,,,,,,,-,245,-,,,,,,undefined,,,,,-,,,,0,
TP70279703,2023-02-02,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,,,,,,,,-,-,-,42.431,5.001,8.4845,-,-,-,-,-,-,-,-,-,-,-,-,-,-,41.908,5,8.3816,-,-,-,-,-,-,-,-,-,-,-,-,41.911,5,8.3822,-,-,-,-,-,-,-,-,-,-,245.0,-,-,-,-,-,-,12.2684,-,-,-,-,0.8914,-,-,-,0.8914,
TP70279703,2026-01-22,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CE133V,2025-10-12,30,32,32,60,8.615,0.999,8.6236,8.506,1,8.5060,9.8830,1,9.8830,,,,,,,,,8.446,1,8.4460,8.426,1,8.4260,9.7990,1,9.7990,,,,,,,8.443,1,8.4430,8.346,0.999,8.3544,9.7290,0.999,9.7387,,,,,,,274.4,245,206.78,,,,,9.8826,12.2869,20.0689,,,1.1525,1.0436,0.8487,,,1.1525,
VN00408,2019-11-30,191050219,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,30,30,30,60,,,,4.019,2.998,1.3406,,,,,,,,,,,,,,,3.972,2.998,1.3249,,,,,,,,,,,,,4.010,2.998,1.3376,,,,,,,,,,,20,,,,,,,6.6718,,,,,0.1228,,,,0.1228,
VN13700701_1,2019-01-11,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,23,,,67,-,-,-,21.637,5.002,4.3257,-,-,-,-,-,-,-,-,-,-,-,-,-,-,22.337,5.001,4.4665,-,-,-,-,-,-,-,-,-,-,-,-,22.717,5.001,4.5425,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,6.0475,-,-,-,-,0.1242,-,-,-,0.1242,
VN13700701_2,2019-01-21,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,26,-,-,56,-,-,-,21.745,5.002,4.3473,-,-,-,,-,-,-,,-,-,-,-,-,-,22.45,5.001,4.4891,-,-,-,-,-,-,-,-,-,-,-,-,22.653,5.001,4.5297,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,6.0617,-,-,-,-,0.3593,-,-,-,0.3593,
VN13700702_1,2019-01-10,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,,69,-,-,-,31.468,5.002,6.2911,-,-,-,,-,-,-,,-,-,-,-,-,-,32.321,5.001,6.4629,-,-,-,-,-,-,-,-,-,-,-,-,32.318,5.001,6.4623,-,-,-,-,-,-,-,-,-,-,10.50,-,-,-,-,-,-,5.8099,-,-,-,-,0.6855,-,-,-,0.6855,
VN13700702_2,2019-01-20,-,Kritsana N.,Jakkrit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,22,-,-,68,-,-,-,31.060,5.002,6.2095,-,-,-,,-,-,-,,-,-,-,-,-,-,32.849,5.002,6.5672,-,-,-,-,-,-,-,-,-,-,-,-,32.627,5.001,6.5241,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,5.8355,-,-,-,-,0.2663,-,-,-,0.2663,
VN85030801-2,2016-03-16,,Mr. Anusit Sara,Mr. Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Variac / Fluke 189,89550211,2016-03-16,23,,,60,,,,5.0057,5.338,0.9377,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
VN85030801_1,2016-10-13,-,Anusit S.,Teerasak W.,TIS,GLOW,Variac/Fluke 189,89550211,2016-03-16,23,-,-,64,-,-,-,-,-,-,-,-,-,3-5,16.46,5.0419,3.2646,-,-,-,-,-,-,-,-,-,-,-,-,-,16.59,5.0272,3.3000,-,-,-,-,-,-,-,-,-,-,-,-,16.27,5.0497,3.2220,-,-,-,-,-,-,7.073,-,8.151,-,-,-,-,8.1510,-,-,-,-,0.0000,-,0,
VN85030801_1,2018-04-29,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fluke 189,89820090,2017-05-03,23,-,-,64,-,-,-,-,-,-,-,-,-,3-5,16.631,4.996,3.3289,-,-,-,-,-,-,-,-,-,-,-,-,-,16.490,4.9966,3.3002,-,-,-,-,-,-,-,-,-,-,-,-,16.829,4.9963,3.3683,-,-,-,-,-,-,7.073,-,8.151,-,-,-,-,8.3266,-,-,-,-,2.1543,-,2.1543,
VN85030801_2,2018-04-29,-,Kritsana N.,Teerasak W.,TIS,GLOW,Variac/Fluke 189,89820090,2017-05-03,23,-,-,63,-,-,-,-,-,-,-,-,-,3-5,16.462,4.9966,3.2946,-,-,-,-,-,-,-,-,-,-,-,-,-,16.497,4.9988,3.3002,-,-,-,-,-,-,-,-,-,-,-,-,16.49,4.9991,3.2986,-,-,-,-,-,-,7.073,-,8.24,-,-,-,-,8.2400,-,-,-,-,0.0000,-,0,
VN85040201_1,2017-01-15,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,-,-,44,-,-,-,42.31,5.064,8.3551,-,-,-,-,-,-,-,-,-,-,-,-,-,-,42.19,5.016,8.4111,--,-,-,-,-,-,-,-,-,-,-,-,42.56,5.035,8.4528,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.5310,-,-,-,-,0.5380,-,-,-,0.538,
VN85040201_1,2019-01-15,-,Kritsana N.,Jakkrit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,22,,,68,-,-,-,20.407,5.002,4.0798,-,-,-,,-,-,-,,-,-,-,-,-,-,21.396,5.002,4.2775,-,-,-,-,-,-,-,-,-,-,-,-,21.2,5.001,4.2392,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.5212,-,-,-,-,0.4346,-,-,-,0.4346,
VN85040201_2,2017-01-06,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,-,-,44,-,-,-,42.01,5.006,8.3919,-,-,-,-,-,-,-,-,-,-,-,-,-,-,42.34,5.006,8.4579,-,-,-,-,-,-,-,-,-,-,-,-,42.44,5.003,8.4829,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.5740,-,-,-,-,0.5672,-,-,-,0.5672,
VN85040201_2,2019-01-06,-,Kritsana N.,Jakkrit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,,61,-,-,-,20.621,5.002,4.1226,-,-,-,,-,-,-,,-,-,-,-,-,-,21.576,5.001,4.3143,-,-,-,-,-,-,-,-,-,-,-,-,21.231,5.001,4.2454,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.5860,-,-,-,-,0.6933,-,-,-,0.6933,
VN85040201_3,2017-01-15,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,-,-,44,-,-,-,42.12,5.036,8.3638,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.61,5.098,8.5543,-,-,-,-,-,-,-,-,-,-,-,-,42.65,5.022,8.4926,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.6034,-,-,-,-,0.5592,-,-,-,0.5592,
VN85040201_3,2019-01-15,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,24,-,-,60,-,-,-,20.185,5.002,4.0354,-,-,-,-,-,-,-,-,-,-,-,-,-,-,21.886,5.001,4.3763,-,-,-,-,-,-,-,-,-,-,-,-,21.635,5.001,4.3261,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.6280,-,-,-,-,0.8168,-,-,-,0.8168,
VN85040201_4,2017-01-06,-,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONEa,Variac / Fluke 189,89550211,,25,-,-,44,-,-,-,41.76,4.999,8.3537,-,-,-,-,-,-,-,-,-,-,-,-,-,-,42.35,5.003,8.4649,-,-,-,-,-,-,-,-,-,-,-,-,43.52,5.006,8.6936,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
VN85040201_4,2019-01-06,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,21.3,,,60.7,-,-,-,20.469,5.002,4.0922,-,-,-,,-,-,-,,-,-,-,-,-,-,21.21,5.001,4.2412,-,-,-,-,-,-,-,-,-,-,-,-,21.768,5.001,4.3527,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,9.5889,-,-,-,-,0.8297,-,-,-,0.8297,
VN85040202_1,2017-01-17,-,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,24,,,48,-,-,-,43.76,5.017,8.7223,-,-,-,-,-,-,-,-,-,-,-,-,-,-,44.76,5.054,8.8564,-,-,-,-,-,-,-,-,-,-,-,-,44.65,5.066,8.8137,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,0,
VN85040202_1,2019-01-19,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,29,,,53,-,-,-,21.021,5.002,4.2025,-,-,-,,-,-,-,,-,-,-,-,-,-,22.596,5.001,4.5183,-,-,-,-,-,-,-,-,-,-,-,-,22.58,5.001,4.5151,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,6.0027,-,-,-,-,0.2120,-,-,-,0.212,
VN85040202_2,2017-01-10,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,,25,-,-,42,-,-,-,43.73,5.013,8.7233,-,-,-,-,-,-,-,-,-,-,-,-,-,-,44.48,5.015,8.8694,-,-,-,-,-,-,-,-,-,-,-,-,44.46,5.007,8.8796,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,6.0028,-,-,-,-,0.2137,-,-,-,0.2137,
VN85040202_2,2019-01-09,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,27.9,-,-,56.8,-,-,-,20.263,5.002,4.0510,-,-,-,,-,-,-,,-,-,-,-,-,-,21.875,5.001,4.3741,-,-,-,-,-,-,-,-,-,-,-,-,24.802,5.001,4.9594,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,6.0701,-,-,-,-,1.3372,-,-,-,1.3372,
VN85040204_1,2017-01-15,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,-,-,44,-,-,-,46.05,5.025,9.1642,-,-,-,-,-,-,-,-,-,-,-,-,-,-,47.67,5.082,9.3802,-,-,-,-,-,-,-,-,-,-,-,-,47.02,5.068,9.2778,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,undefined,-,-,-,-,-,-,-,-,0,
VN85040204_1,2019-01-15,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,24,,,66,-,-,-,22.016,5.002,4.4014,-,-,-,,-,-,-,,-,-,-,-,-,-,23.638,5.002,4.7257,-,-,-,-,-,-,-,-,-,-,-,-,23.979,5.001,4.7948,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,10.5230,-,-,-,-,0.4103,-,-,-,0.4103,
VN85040204_2,2017-01-06,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,,,44,-,-,-,46.75,5.004,9.3425,-,-,-,-,-,-,-,-,-,-,-,-,-,-,46.62,5.002,9.3203,-,-,-,-,-,-,-,-,-,-,-,-,46.86,5.003,9.3664,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,10.5930,-,-,-,-,0.6939,-,-,-,0.6939,
VN85040204_2,2019-01-06,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,22.1,,,63.1,-,-,-,22.792,5.002,4.5566,-,-,-,,-,-,-,,-,-,-,-,-,-,23.491,5.002,4.6963,-,-,-,-,-,-,-,-,-,-,-,-,23.701,5.001,4.7393,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,10.5761,-,-,-,-,0.5333,-,-,-,0.5333,
VN85042301_1,2017-01-17,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,26,-,-,40,-,-,-,18.42,5.096,3.6146,-,-,-,-,-,-,-,-,-,-,-,-,-,-,19.25,5.074,3.7939,-,-,-,-,-,-,-,-,-,-,-,-,19.41,5.097,3.8081,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,0,
VN85042301_1,2019-01-19,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,28,,,48,-,-,-,8.42,5.002,1.6833,-,-,-,,-,-,-,,-,-,-,-,-,-,9.616,5.002,1.9224,-,-,-,-,-,-,-,-,-,-,-,-,10.18,5.001,2.0356,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,5.9696,-,-,-,-,2.0444,-,-,-,2.0444,
VN85042301_2,2017-01-10,,Thanongsak P.,Kritsada K.,TIS,GHECO-ONE,Variac/Fluke 189,89550211,2016-03-16,26,,,41,-,-,-,17.95,5.002,3.5886,-,-,-,,-,-,-,,-,-,-,-,-,-,18.87,5.003,3.7717,-,-,-,-,-,-,-,-,-,-,-,-,18.87,5.002,3.7725,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,5.8904,-,-,-,-,1.3838,-,-,-,1.3838,
VN85042302_1,2017-01-13,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,25,,,44,-,-,-,42.9,5.007,8.5680,-,-,-,-,-,-,-,-,-,-,-,-,-,-,43.89,4.985,8.8044,-,-,-,-,-,-,-,-,-,-,-,-,43.87,5.015,8.7478,-,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,5.9229,-,-,-,-,0.3881,-,-,-,0.3881,
VN85042302_1,2019-01-10,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,24,,,74,-,-,-,21.154,5.002,4.2291,-,-,-,,-,-,-,,-,-,-,-,-,-,21.825,5.001,4.3641,-,-,-,-,-,-,-,-,-,-,-,-,22.08,5.001,4.4151,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,5.8995,-,-,-,-,0.0085,-,-,-,0.0085,
VN85042302_2,2017-01-18,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Variac / Fluke 189,89550211,2016-03-16,24,,,47,-,-,-,44.16,5.073,8.7049,-,-,-,-,-,-,-,-,-,-,-,-,-,-,44.09,5.018,8.7864,-,-,-,-,-,-,-,-,-,-,-,-,44.00,5.003,8.7947,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,,-,-,-,0,
VN85042302_2,2019-01-21,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TRESTRANO 600,DA212X,2019-04-19,25.5,,,68,-,-,-,21.647,5.002,4.3277,-,-,-,,-,-,-,,-,-,-,-,-,-,22.112,5.001,4.4215,-,-,-,-,-,-,-,-,-,-,-,-,22.301,5.001,4.4593,-,-,-,-,-,-,-,-,-,-,10.5,-,-,-,-,-,-,5.9902,-,-,-,-,0.5067,-,-,-,0.5067,