Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
243597801,4/2/2020,201007074,Mr.Methee M.,,GPSC,GPSC,,-,,25,,,,,-,-,77/54/53,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591342668-,1591342668-,1591342668-,1591342668-,1591342668-,1591342668-,,,,,,
243597801,8/4/2020,201019332,Mr.Methee M.,,GPSC,GPSC,,50,,25,,,,,-,-,78,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596630431-,1596630431-,1596630431-,1596630431-,1596630431-,1596630431-,,,,,,
243597801,3/10/2021,201043616,Mr. Methee. M,,GPSC,,,50,,25,,,,,,,79 63 59,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
243597801,9/6/2021,211034498,Mr. Methee Meechitti,,GPSC,,,55,,25,,,,,-,-,79/58/52,79,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
243597801,12/20/2021,211050245,Mr. Methee Meechitti,,GPSC,,,50,,25,,,,,-,-,78/60/53,78,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Abnormal,Have noise,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
243597802,12/12/2018,181097450,Jirasak S.,,GLOW-CMT,,,,,,,,,,57,-,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1544779363-RAPC-XF-12.jpg,1544779363-TempRAPC-XF-12.jpg,1544779363-,1544779363-,1544779363-,1544779363-,,,,,,
243597802,4/10/2019,,Mr. Jirasak S.,,CMT-GLOW,GLOW,,-,,25,,,,,55,58,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1563433075-,1563433075-,1563433075-,1563433075-,1563433075-,1563433075-,,,,,,
243597802,10/4/2019,191032350,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,25,,,,,-,-,54/59/52,-,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1571652355-,1571652355-,1571652355-,1571652355-,1571652355-,1571652355-,,,,,,
243597802,1/15/2020,,Mr.Methee M.,,CMT-GLOW,GLOW,,-,,25,,,,,-,-,54/59/52,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591342895-,1591342895-,1591342895-,1591342895-,1591342895-,1591342895-,,,,,,
243597802,4/2/2020,201007074,Mr.Methee M.,,GPSC,GPSC,,-,,25,,,,,-,-,54/58/52,,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591343045-,1591343045-,1591343045-,1591343045-,1591343045-,1591343045-,,,,,,
243597802,8/4/2020,201019332,Mr.Methee M.,,GPSC,GPSC,,55,,32,,,,,-,-,59,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596630620-,1596630620-,1596630620-,1596630620-,1596630620-,1596630620-,,,,,,
243597802,3/17/2021,201043616,Mr.Methee M.,,GPSC,,,50,,25,,,,,-,,58 61 54,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
243597802,9/6/2021,211034498,Mr. Methee Meechitti,,GPSC,,,55,,25,,,,,-,-,51/57/52,57,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
243597802,12/20/2021,211050245,Mr. Methee Meechitti,,GPSC,,,50,,25,,,,,-,-,52/58/52,58,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Abnormal,Have noise,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
3011080055,1/10/2015,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
3011080055,1/8/2019,,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,,-,,-,,32,64,,32,64,32,68,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Select,,Select,,Select,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1565942133-,1565942133-,1565942133-,1565942133-,1565942133-,1565942133-,,,,,,
3011080055,1/3/2023,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,,42,,32,,30,,,30,,30,,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,Middle,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,Reset rubber bag alarm,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6.28,Normal,43200 MOhm,Normal,0,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Normal,,,,,,,,,,,,
3011080056,1/10/2015,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,,Normal,,Normal,,Abnormal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
3011080056,1/8/2019,-,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,,62,,31,,31,-,,30,-,30,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Normal,1563611111-,1563611111-,1563611111-,1563611111-,1563611111-,1563611111-,,,,,,
331000H508_8727I,4/10/2019,,Mr. Jirasak S.,,CMT-GLOW,GLOW,,-,,-,,,,,40,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1563437133-,1563437133-,1563437133-,1563437133-,1563437133-,1563437133-,,,,,,
331000H508_8727I,8/14/2019,,Mr.Pimchart,,CMT-GLOW,GLOW,,56.7,,26,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1565775390-,1565775390-,1565775390-,1565775390-,1565775390-,1565775390-,,,,,,
331000H508_8727I,3/25/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591160826-,1591160826-,1591160826-,1591160826-,1591160826-,1591160826-,,,,,,
331000H508_8727I,6/19/2020,201019392,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596512243-,1596512243-,1596512243-,1596512243-,1596512243-,1596512243-,,,,,,
331000H508_8727I,6/4/2021,211007375,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,50,65,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
331000H508_8727I,9/1/2021,211020967,Mr. Methee Meechitti,,GPSC,,,55,,25,,,,,-,-,51/68/52,-,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
331000H508_8727I,12/21/2021,21050308,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,51,68,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
331000H509_8727J,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,40,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1549622662-,1549622662-,1549622662-,1549622662-,1549622662-,1549622662-,,,,,,
331000H509_8727J,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,,,,40,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1556252289-,1556252289-,1556252289-,1556252289-,1556252289-,1556252289-,,,,,,
331000H509_8727J,8/14/2019,,Jirasak S.,,GLOW-CMT,,,,,,,,,,40,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1565775182-,1565775182-,1565775182-,1565775182-,1565775182-,1565775182-,,,,,,
331000H509_8727J,9/26/2019,191045638,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,25,,,,,-,-,46,-,-,-,38,-,427,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1570096602-,1570096602-,1570096602-,1570096602-,1570096602-,1570096602-,,,,,,
331000H509_8727J,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591158548-,1591158548-,1591158548-,1591158548-,1591158548-,1591158548-,,,,,,
331000H509_8727J,6/19/2020,201019392,Mr.Pimchart P.,,GPSC,,,,,,,,,,,,52,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596096095-,1596096095-,1596096095-,1596096095-,1596096095-,1596096095-,,,,,,
331000H509_8727J,6/4/2021,211007542,Mr. Methee. M,,GPSC,,,50,,,,,,,,,"42, 63, 42",,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
331000H509_8727J,9/1/2021,211020967,Mr. Methee Meechitti,,GPSC,,,55,,25,,,,,,-,40/63/41,-,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
331000H509_8727J,12/21/2021,211050308,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,47,63,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
332152H501_8727C,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,25,,,,,-,-,50,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1549628908-,1549628908-,1549628908-,1549628908-,1549628908-,1549628908-,,,,,,
332152H501_8727C,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,,,,-,-,55,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Not Available,,,Normal,Normal,,,1556253107-,1556253107-,1556253107-,1556253107-,1556253107-,1556253107-,,,,,,
332152H501_8727C,8/14/2019,,Jirasak S.,,GLOW-CMT,,,,,,,,,,"42,31,31",,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1565774713-,1565774713-,1565774713-,1565774713-,1565774713-,1565774713-,,,,,,
332152H501_8727C,8/14/2019,-,Jirasak S.,-,GLOW-CMT,-,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566203230-,1566203230-,1566203230-,1566203230-,1566203230-,1566203230-,,,,,,
332152H501_8727C,9/26/2019,,Jirasak S.,,GLOW-CMT,,,,,,,,,,,,54,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1569468121-,1569468121-,1569468121-,1569468121-,1569468121-,1569468121-,,,,,,
332152H501_8727C,3/25/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,55,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591159459-,1591159459-,1591159459-,1591159459-,1591159459-,1591159459-,,,,,,
332152H501_8727C,6/19/2020,201019392,Mr.Pimchart P.,,GPSC,,,,,,,,,,,,43,58,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596183688-,1596183688-,1596183688-,1596183688-,1596183688-,1596183688-,,,,,,
332152H501_8727C,6/4/2021,211007542,Mr. Methee. M,,GPSC,,,55,,,,,,,,,"45, 54, 45",,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332152H501_8727C,9/1/2021,211020967,Mr.Pimchart P.,,GPSC,,,-,,-,,,,,-,-,45,54,-,-,-,-,--,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H5018727A,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1549618008-,1549618008-,1549618008-,1549618008-,1549618008-,1549618008-,,,,,,
332162H5018727A,4/10/2019,,Mr. Jirasak S.,,CMT-GLOW,GLOW,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1563443529-,1563443529-,1563443529-,1563443529-,1563443529-,1563443529-,,,,,,
332162H5018727A,8/14/2019,,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566202498-,1566202498-,1566202498-,1566202498-,1566202498-,1566202498-,,,,,,
332162H5018727A,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591157950-,1591157950-,1591157950-,1591157950-,1591157950-,1591157950-,,,,,,
332162H5018727A,6/18/2020,201019392,Mr.Pimchart P.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596091963-,1596091963-,1596091963-,1596091963-,1596091963-,1596091963-,,,,,,
332162H5018727A,6/4/2021,211007375,Mr. Methee Meechitti,,GPSC/NHT,,,55,,25,,,,,,,"47, 61, 48",,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H5018727A,8/31/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,57,76,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H5018727A,12/21/2021,211050308,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,51,76,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
332162H501_8727B,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,40,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1549619102-,1549619102-,1549619102-,1549619102-,1549619102-,1549619102-,,,,,,
332162H501_8727B,4/10/2019,,Mr. Jirasak S.,,CMT-GLOW,GLOW,,-,,-,,,,,40,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1563443847-,1563443847-,1563443847-,1563443847-,1563443847-,1563443847-,,,,,,
332162H501_8727B,8/14/2019,-,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566202642-,1566202642-,1566202642-,1566202642-,1566202642-,1566202642-,,,,,,
332162H501_8727B,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591158166-,1591158166-,1591158166-,1591158166-,1591158166-,1591158166-,,,,,,
332162H501_8727B,6/18/2020,201019392,Mr.Pimchart P.,,GPSC,,,,,,,,,,60,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1592985278-,1592985278-,1592985278-,1592985278-,1592985278-,1592985278-,,,,,,
332162H501_8727B,6/7/2021,211007542,Mr. Methee. M,,GPSC,,,55,,25,,,,,,,"48, 63, 48",,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H501_8727B,8/31/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,48,63,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H501_8727B,12/21/2021,211050308,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,55,64,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
332162H501_8727D,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,45,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1549629286-,1549629286-,1549629286-,1549629286-,1549629286-,1549629286-,,,,,,
332162H501_8727D,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,,,,-,-,50,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1556253357-,1556253357-,1556253357-,1556253357-,1556253357-,1556253357-,,,,,,
332162H501_8727D,8/14/2019,,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566203393-,1566203393-,1566203393-,1566203393-,1566203393-,1566203393-,,,,,,
332162H501_8727D,3/25/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591159711-,1591159711-,1591159711-,1591159711-,1591159711-,1591159711-,,,,,,
332162H501_8727D,6/19/2020,201019392,Mr.Pimchart P.,,GPSC,,,,,,,,,,,,45,66,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596183806-,1596183806-,1596183806-,1596183806-,1596183806-,1596183806-,,,,,,
332162H501_8727D,6/4/2021,211007542,Mr. Methee. M,,GPSC,,,50,,,,,,,,,"45, 52, 45",,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,,,,Normal,Not Available,,,,,,,,,,,,,,
332162H501_8727D,9/1/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,43,55,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H501_8727E,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,55,70,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1549622047-,1549622047-,1549622047-,1549622047-,1549622047-,1549622047-,,,,,,
332162H501_8727E,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,,,,59,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1556250933-,1556250933-,1556250933-,1556250933-,1556250933-,1556250933-,,,,,,
332162H501_8727E,8/14/2019,-,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566202794-,1566202794-,1566202794-,1566202794-,1566202794-,1566202794-,,,,,,
332162H501_8727E,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591158307-,1591158307-,1591158307-,1591158307-,1591158307-,1591158307-,,,,,,
332162H501_8727E,6/18/2020,201019392,Mr.Jirasak S.,,GPSC,,,,,,,,,,75,,,,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1592478727-,1592478727-,1592478727-,1592478727-,1592478727-,1592478727-,,,,,,
332162H501_8727E,6/4/2021,211007375,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,61,61,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H501_8727E,8/31/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,59,69,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H502_8727F,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,50,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1549622381-,1549622381-,1549622381-,1549622381-,1549622381-,1549622381-,,,,,,
332162H502_8727F,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,,,,-,50,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1556251289-,1556251289-,1556251289-,1556251289-,1556251289-,1556251289-,,,,,,
332162H502_8727F,8/14/2019,-,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566203081-,1566203081-,1566203081-,1566203081-,1566203081-,1566203081-,,,,,,
332162H502_8727F,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591158438-,1591158438-,1591158438-,1591158438-,1591158438-,1591158438-,,,,,,
332162H502_8727F,6/18/2020,201019392,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,55,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1592481150-,1592481150-,1592481150-,1592481150-,1592481150-,1592481150-,,,,,,
332162H502_8727F,6/4/2021,211007542,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,67,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H502_8727F,8/31/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,59,82,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
332162H502_8727F,12/21/2021,211050308,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,59,69,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
