Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
3902642,6/21/2019,,Mr.Pimchart P.,,Glow,GLOW,,57,,25,,,,,56,62,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1563185450-,1563185450-,1563185450-,1563185450-,1563185450-,1563185450-,,,,,,
3902642,9/10/2019,191040926,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,52,60,7-Mar,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Not Available,,,1568103846-,1568103846-,1568103846-,1568103846-,1568103846-,1568103846-,,,,,,
3902642,3/11/2020,201003273,Mr.Pimchart P.,,GPSC,GPSC,,56,,25,,,,,58,60,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1583998862-,1583998862-,1583998862-,1583998862-,1583998862-,1583998862-,,,,,,
3902642,5/28/2020,,Mr.Pimchart P.,,GPSC,GPSC,,57,,25,,,,,56,65,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591600966-,1591600966-,1591600966-,1591600966-,1591600966-,1591600966-,,,,,,
3902642,9/2/2020,,Pimchart P.,,GPSC,GPSC,,55,,25,,,,,58,58,-,-,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1599123915-,1599123915-,1599123915-,1599123915-,1599123915-,1599123915-,,,,,,
3902642,8/26/2021,,Mr.Pimchart P.,,GPSC,,,56,,25,,,,,60,90,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
3905095,11/23/2018,,Mr.Methee M.,,CMT-GLOW,ENGIE GLOW,,70,,31,,42,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1543551623-WIN201811231406053.jpg,1543551623-,1543551623-,1543551623-,1543551623-,1543551623-,,,,,,
3905095,11/23/2018,,Mr.Methee M.,,CMT-GLOW,ENGIE GLOW,,70,,31,,42,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1542956829-,1542956829-,1542956829-,1542956829-,1542956829-,1542956829-,,,,,,
3905095,3/28/2019,191006206,Mr.Jirasak Suksakun,,Glow,GLOW,,65,,31,,47,47,,-,-,-,-,-,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1553839178-,1553839178-,1553839178-,1553839178-,1553839178-,1553839178-,,,,,,
3905095,6/21/2019,,Mr.Pimchart P.,,Glow,GLOW,,57,,33,,40,50,,-,-,-,-,-,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563166326-,1563166326-,1563166326-,1563166326-,1563166326-,1563166326-,,,,,,
3905095,9/10/2019,191040936,Mr.Pimchart P.,,Glow,Glow,,52,,32,,42,50,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1568168037-,1568168037-,1568168037-,1568168037-,1568168037-,1568168037-,,,,,,
3905095,3/11/2020,201003273,Jirasak S.,,GLOW,,,,,,,40,45,,,,,,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1583981549-,1583981549-,1583981549-,1583981549-,1583981549-,1583981549-,,,,,,
3905095,5/28/2020,,Mr.Pimchart P.,,GPSC,GPSC,,57,,,,40,40,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1591600733-,1591600733-,1591600733-,1591600733-,1591600733-,1591600733-,,,,,,
3905095,9/2/2020,201027791,Mr.Jirasak S.,,GPSC,,,,,,,45,50,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1599625840-,1599625840-,1599625840-,1599625840-,1599625840-,1599625840-,,,,,,
3905095,8/26/2021,,Mr.Pimchart P.,,GPSC,,,56,,29,,45,50,,,,,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,6/21/2018,181071638,Mr.Jirasak Suksakun,,CMT-GLOW,,,55,,-,,30,-,,30,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1536547435-,1536547435-,1536547435-,1536547435-,1536547435-,1536547435-,,,,,,
3911888,12/15/2018,181097459,Jirasak S.,,GLOW-CMT,,,-,,-,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1549600768-,1549600768-,1549600768-,1549600768-,1549600768-,1549600768-,,,,,,
3911888,4/10/2019,,Mr.Jirasak Suksakun,,Glow,GLOW,,56,,33,,35,45,,-,-,-,-,-,-,,-,,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563877490-,1563877490-,1563877490-,1563877490-,1563877490-,1563877490-,,,,,,
3911888,8/13/2019,191032369,Mr. Methee M.,,CMT-GLOW,GLOW,,-,,34,,35,42,,-,-,-,-,3,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1565685736-,1565685736-,1565685736-,1565685736-,1565685736-,1565685736-,,,,,,
3911888,9/24/2019,191045600,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,33,,35,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Select,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1569904158-,1569904158-,1569904158-,1569904158-,1569904158-,1569904158-,,,,,,
3911888,1/8/2020,191057708,Mr.Methee M.,,GLOW-CMT,GLOW,,55,,32,,32,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1578475171-,1578475171-,1578475171-,1578475171-,1578475171-,1578475171-,,,,,,
3911888,3/31/2020,201007081,Mr.Methee M.,,GLOW-CMT,GLOW,,60,,32,,32,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1591607805-,1591607805-,1591607805-,1591607805-,1591607805-,1591607805-,,,,,,
3911888,7/21/2020,201019346,Mr.Methee M.,,GPSC,GPSC,,55,,32,,35,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,Replace new silica gel,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1596017049-IMG3433.JPG,1596017049-,1596017049-,1596017049-,1596017049-,1596017049-,Replace new silica gel,,,,,
3911888,9/22/2021,211034498,Mr. Methee Meechitti,,GPSC,,,65,,32,,38,45,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,12/8/2022,221054686,Mr. Methee M.,,GPSC,,,50,,35,,36,36,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,3/22/2023,,Mr.Pimchart P.,,GPSC,,,55,,33,,40,45,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,6/20/2023,30000003649,Mr.Jirasak S.,,GPSC,,,-,,-,,40,45,,-,-,-,-,-,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak LV bushing,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,LV bushing oil leak,,,,,
3911888,3/1/2024,,Mr. Methee M.,,GPSC,,,54,,34,,50,50,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,6/13/2024,,Mr. Methee Meechitti,,GPSC,,,50,,32,,38,,,,,,,3,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,12/10/2024,,Mr. Methee Meechitti,,GPSC,,,50,,32,,38,38,,,,,,3,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,3/12/2025,,Mr. Methee M.,,GPSC,,,52,,32,,40,42,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
3911888,12/8/2025,,Mr. Methee M.,,GPSC,,,50,,30,,40,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Abnormal,Oil leaked at bushing,Abnormal,Oil leaked at bushing,Abnormal,Oil leaked at bushing,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leaked at bushing,Oil leaked at bushing,,,,
4010290,12/15/2018,181097459,Mr. Methee M.,,CMT-GLOW,GLOW,,55,,32,,-,-,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leaked at HV bushing and top cover of main tank.,Normal,,Normal,,Abnormal,Oil leaked at phase A,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1544862855-IMG7898.JPG,1544862855-IMG7882.JPG,1544862855-,1544862855-,1544862855-,1544862855-,Oil leaked at top cover of main tank,Oil leaked at HV. bushing,,,,
4010290,1/28/2019,191001485,Mr. Methee M.,Mr.Pimchat P.,CMT-GLOW,CMT-GLOW,,38,,35,,35,35,,-,-,-,-,3,,,,,,Abnormal,Oil leaked,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leaked at top cover of main tank.,Normal,,Normal,,Abnormal,Oil leaked,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Before yearly inspection and repair oil leaked,Abnormal,Abnormal,Not Available,Not Available,1548924882-,1548924882-,1548924882-,1548924882-,1548924882-,1548924882-,,,,,,
4010290,1/29/2019,191001485,Mr. Methee M.,Mr.Pimchat P.,CMT-GLOW,CMT-GLOW,,38,,35,,35,35,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,-,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,After yearly inspection and repair oil leaked,Normal,Normal,Not Available,Not Available,1548925164-,1548925164-,1548925164-,1548925164-,1548925164-,1548925164-,,,,,,
4010290,4/2/2019,191001488,Jirasak S.,,GLOW-CMT,,,50,,31,,,,,,,,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1553678987-,1553678987-,1553678987-,1553678987-,1553678987-,1553678987-,,,,,,
4010290,8/13/2019,191032369,Jirasak S.,,CMT-GLOW,GLOW,,-,,-,,-,-,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leaked at cover of main tank,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1566208386-KW4ALI.jpg,1566208386-,1566208386-,1566208386-,1566208386-,1566208386-,Oil leaked at cover of main tank.,,,,,
4010290,9/24/2019,191045600,Mr.Methee M.,,GLOW-CMT,GLOW-CMT,,-,,33,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,Oil leaked at cover of main tank,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1569500637-,1569500637-,1569500637-,1569500637-,1569500637-,1569500637-,,,,,,
4010290,1/8/2020,191057708,Mr.Methee M.,,GLOW-CMT,GLOW,,55,,32,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,Oil leaked at HV Bushing,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Abnormal,Not Available,Not Available,1578998406-IMG2278.JPG,1578998406-,1578998406-,1578998406-,1578998406-,1578998406-,Oil leaked at HV Bushing,,,,,
4010290,3/30/2020,201007081,Mr.Methee M.,,GPSC,GPSC,,55,,33,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leaked at cover of main tank,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1585567011-IMG2952.JPG,1585567011-,1585567011-,1585567011-,1585567011-,1585567011-,Oil leaked at cover of main tank,,,,,
4010290,7/21/2020,201019346,Mr.Methee M.,,GPSC,GPSC,,55,,32,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,Oil leaked at cover of main tank,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1596016644-KW4A.jpg,1596016644-,1596016644-,1596016644-,1596016644-,1596016644-,Oil leaked at cover of main tank,,,,,
4010290,9/22/2021,211034498,Mr. Methee Meechitti,,GPSC,,,67,,32,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Abnormal,Oil leak,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,Oil level low,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil Level Low,Oil leaked at LV bushing,,,,
4010290,12/10/2021,211050245,Mr. Methee Meechitti,,GPSC,,,50,,30,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,,,,,Abnormal,Oil leak,Normal,,Normal,,Abnormal,Oil leak,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leaked at top cover,Oil leak,,,,
4010290,1/28/2022,221004097,Mr.Pimchart P.,,GPSC,,,61,,31,,31,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
4010290,7/7/2022,221024112,Mr. Methee Meechitti,,GPSC,,,60,,33,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,-,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
4010290,9/16/2022,221024112,Methee Meechitti,,GPSC,,,65,,33,,-,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
4010290,3/22/2023,,Mr.Jirasak S.,,GPSC,,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Abnormal,Oil leak at cover tank.,Normal,,Normal,,Abnormal,Oil leak,Abnormal,Oil leak,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Normal,Normal,,,,,,,Oil leak at cover tank.,Oi leak at HV and LV bushing,,,,
4010290,6/20/2023,30000003649,Mr.Jirasak S.,,GPSC,,,-,,-,,40,45,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leak at cover tank,Normal,,Normal,,Abnormal,Oil leak,Abnormal,Oil leak,Abnormal,Oil leak,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,Low level,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,,,,,,,oil leak cover tank,oil low level,"HV,LV bushing oil leak",,,
