Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
42100325,8/20/2019,191043915,Mr. Jirasak S.,Mr. Pimchat P.,GLOW-CMT,GLOW-CMT,,52,,33,,35,35,,-,-,-,-,1,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1567847508-,1567847508-,1567847508-,1567847508-,1567847508-,1567847508-,,,,,,
42754,11/20/2018,181093064,Mr.Pimchart P.,,CMT-ENGIE GLOW,ENGIE GLOW,,70.8,,30.2,,55,65,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1542704087-1bbt.jpg,1542704087-,1542704087-,1542704087-,1542704087-,1542704087-,,,,,,
42754,3/28/2019,191006205,Mr.Pimchart P.,,Glow,GLOW,,65,,31,,52,66,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1553762089-,1553762089-,1553762089-,1553762089-,1553762089-,1553762089-,,,,,,
42754,6/25/2019,,Mr.Pimchart P.,,Glow,GLOW,,56,,33,,50,60,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563178956-,1563178956-,1563178956-,1563178956-,1563178956-,1563178956-,,,,,,
42754,9/10/2019,191040944,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,33,,50,65,,-,-,-,-,3,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1568106608-,1568106608-,1568106608-,1568106608-,1568106608-,1568106608-,,,,,,
42754,12/11/2019,,Mr.Jirasak Suksakun,,Glow,Glow,,57,,31,,50,67,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1580374112-,1580374112-,1580374112-,1580374112-,1580374112-,1580374112-,,,,,,
42754,3/11/2020,201003273,Mr.Pimchart P.,,GPSC,GPSC,,52,,35,,55,65,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1583981500-,1583981500-,1583981500-,1583981500-,1583981500-,1583981500-,,,,,,
42754,5/28/2020,20105090,Mr.Jirasak S.,,GPSC,,,-,,-,,50,65,,-,-,-,-,2,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1590659134-,1590659134-,1590659134-,1590659134-,1590659134-,1590659134-,,,,,,
42754,9/2/2020,201027829,Pimchart P.,,GPSC,GPSC,,55,,29,,48,48,,-,-,-,-,4,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1599108949-,1599108949-,1599108949-,1599108949-,1599108949-,1599108949-,,,,,,
42754,8/25/2021,,Mr.Pimchart P.,,GPSC,,,56,,29,,50,70,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
42755,11/23/2018,181093064,Mr.Methee M.,,CMT-GLOW,,,60,,32,,-,-,,-,-,-,-,3,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Abnormal,Indicator damaged,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1543562924-WIN20181120153043Pro.jpg,1543562924-,1543562924-,1543562924-,1543562924-,1543562924-,Oil temperature indicator damaged,,,,,
42755,3/27/2019,191006205,Mr.Pimchart P.,,Glow,,,65,,31,,-,-,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Abnormal,deteriorate,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1553759621-,1553759621-,1553759621-,1553759621-,1553759621-,1553759621-,,,,,,
42755,6/25/2019,,Mr.Mathee Michitti,,Glow,GLOW,,57,,33,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563176100-,1563176100-,1563176100-,1563176100-,1563176100-,1563176100-,,,,,,
42755,7/12/2019,191019511,Pimchart P.,,GLOW,,,52,,30,,40,-,,-,-,-,-,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,38 Ohm,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563195191-,1563195191-,1563195191-,1563195191-,1563195191-,1563195191-,,,,,,
42755,9/10/2019,191040936,Jirasak S.,,GLOW-CMT,,,-,,-,,53,60,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1568103383-,1568103383-,1568103383-,1568103383-,1568103383-,1568103383-,,,,,,
42755,12/11/2019,,Mr.Jirasak Suksakun,,Glow,Glow,,57,,31,,58,63,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1580374379-,1580374379-,1580374379-,1580374379-,1580374379-,1580374379-,,,,,,
42755,3/11/2020,201003273,Jirasak S.,,GPSC,,,,,,,54,62,,,,,,4,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1583921053-,1583921053-,1583921053-,1583921053-,1583921053-,1583921053-,,,,,,
42755,5/28/2020,201015090,Mr.Methee M.,,GPSC,GPSC,,55,,33,,54,62,,-,-,-,-,3,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1591000976-,1591000976-,1591000976-,1591000976-,1591000976-,1591000976-,,,,,,
42755,9/2/2020,201027829,Mr.Jirasak S.,,GPSC,,,,,,,55,60,,,,,,4,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1599615849-,1599615849-,1599615849-,1599615849-,1599615849-,1599615849-,,,,,,
42755,6/24/2021,,,,‘GPSC,,,,,,,60,60,,,,,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
42755,8/25/2021,,Mr.Pimchart P.,,GPSC,,,56,,29,,50,60,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
4612314,12/6/2018,,Jirasak S.,,GLOW-CMT,,,,,,,,,,40,55,40,50,4,,,,,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,>+20 C,Normal,>+20 C,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,24715,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Normal,Normal,1544066720-WIN20181206102416Pro.jpg,1544066720-WIN20181206102339Pro.jpg,1544066720-,1544066720-,1544066720-,1544066720-,,,,,,
4612314,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,>+20 C,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,new type,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,25697,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Normal,Normal,1556163990-,1556163990-,1556163990-,1556163990-,1556163990-,1556163990-,,,,,,
4612314,8/14/2019,,Pimchart P.,,GLOW-CMT,GLOW,,65,,32,,44,54,,44,58,-,-,4,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,OLTC Pressure SW.,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,26427,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,1565773751-,1565773751-,1565773751-,1565773751-,1565773751-,1565773751-,,,,,,
4612314,10/16/2019,,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,31,,48,54,,-,-,46,57,4,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,26665,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,1571713400-,1571713400-,1571713400-,1571713400-,1571713400-,1571713400-,,,,,,
4612314,12/11/2019,,Mr.Jirasak Suksakun,,Glow,,,57,,33,,50,60,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1580356434-,1580356434-,1580356434-,1580356434-,1580356434-,1580356434-,,,,,,
4612314,1/14/2020,191057566,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,48,56,,-,-,52,56,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,28580,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,1591260688-,1591260688-,1591260688-,1591260688-,1591260688-,1591260688-,,,,,,
4612314,3/30/2020,201006936,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,48,56,,-,-,52,56,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,28585,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,1588930546-,1588930546-,1588930546-,1588930546-,1588930546-,1588930546-,,,,,,
4612314,8/4/2020,201019178,Mr.Methee M.,,GPSC,GPSC,,55,,32,,48,52,,-,-,52,56,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Abnormal,Oil leaked,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29501,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Normal,1597034293-,1597034293-,1597034293-,1597034293-,1597034293-,1597034293-,,,,,,
4612314,9/8/2021,211020787,Mr. Methee Meechitti,,GPSC,,,60,,32,,42,56,,-,-,42,56,6,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,33339,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,,,,,,,,,,,,
4612314,12/20/2021,211050245,Mr. Methee Meechitti,,GPSC,,,50,,29,,38,46,,-,-,38,56,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,34091,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Normal,,,,,,,,,,,,
4612314,9/23/2025,,Mr. Methee Meechitti,,GPSC,,,60,,32,,41,56,,-,-,40,56,2/5/2007,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,Oil leaked at cover tank,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,< 20 C,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,38986,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
4700830,1/31/2018,-,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,,63.6,,32.7,,35,70,,,,,,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1587025106-,1587025106-,1587025106-,1587025106-,1587025106-,1587025106-,,,,,,
4700831,1/29/2018,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,,,,,,36,48,,-,-,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,"HV side 0.2, LV side 5.08",Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1587042897-,1587042897-,1587042897-,1587042897-,1587042897-,1587042897-,,,,,,
4710343,3/29/2018,,,,,,,,,,,,,,,,,,,,,,,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,,,,,,,Select,,Select,,Select,,Select,,Select,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
4710345,7/8/2013,,Korakot Na Nakorn,,TIS,,,,,,,35,65,,40,73,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
4710345,3/12/2018,,MR. PIMCAHRT P.,,ENGIE GLOW,,,,,,,64,70,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
4710345,11/20/2018,,Mr.Pimchart,,CMT-GLOW,ENGIE GLOW,,65,,30,,65,68,,72,72,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1542697091-,1542697091-WIN20181120112400Pro.jpg,1542697091-WIN20181120112443Pro.jpg,1542697091-WIN20181120112452Pro.jpg,1542697091-WIN20181120112540Pro.jpg,1542697091-WIN20181120112711Pro.jpg,,,,,,
4710345,3/28/2019,191006205,Mr.Pimchart P.,,Glow,GLOW,,65,,31,,50,67,,50,72,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1553761366-,1553761366-,1553761366-,1553761366-,1553761366-,1553761366-,,,,,,
4710345,6/25/2019,,Mr.Mathee Michitti,,Glow,GLOW,,65,,33,,57,66,,-,-,62,72,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1562051458-,1562051458-,1562051458-,1562051458-,1562051458-,1562051458-,,,,,,
4710345,9/10/2019,191040936,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,33,,66,68,,72,73,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1568106118-,1568106118-,1568106118-,1568106118-,1568106118-,1568106118-,,,,,,
4710345,12/11/2019,,Mr.Jirasak Suksakun,,Glow,,,57,,30,,50,50,,-,-,50,70,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1580352690-,1580352690-,1580352690-,1580352690-,1580352690-,1580352690-,,,,,,
4710345,3/11/2020,201003273,Mr.Pimchart P.,,GPSC,GPSC,,55,,35,,47,68,,-,-,47,74,3,-,,-,,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,>+20,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1583982515-,1583982515-,1583982515-,1583982515-,1583982515-,1583982515-,,,,,,
4710345,5/28/2020,,Mr.Pimchart P.,,GPSC,GPSC,,65,,31,,46,55,,-,-,63,72,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1591588064-,1591588064-,1591588064-,1591588064-,1591588064-,1591588064-,,,,,,
4710345,9/2/2020,202027829,Pimchart P.,,GPSC,GPSC,,55,,29,,48,48,,-,-,48,48,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,1599101024-,1599101024-,1599101024-,1599101024-,1599101024-,1599101024-,,,,,,
4710345,11/10/2020,201027829,Mr.Pimchart P.,,GPSC,,,60,,29,,50,50,,-,-,50,50,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
4710345,2/12/2021,201039505,Mr.Pimchart P.,,GPSC,,,60,,30,,47,56,,-,-,54,62,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
4710345,8/25/2021,211029925,Mr.Pimchart P.,,GPSC,,,56,,29,,65,65,,-,-,72,72,3,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
