Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
5513260,3/12/2025,,Mr. Methee M.,,GPSC,,,52,,32,,35,40,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Abnormal,Oil leaked at buchholz relay,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
5513260,3/12/2025,,Mr. Methee M.,,GPSC,,,52,,32,,35,40,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Abnormal,Oil leaked at buchholz relay,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leaked at buchholz relay,,,,,
5513260,6/30/2025,,Mr. Methee Meechitti,,GPSC,,,60,,32,,50,50,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Abnormal,Oil leaked at buchholz,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leaked at buchholz,,,,,
5513260,12/8/2025,,Mr. Methee M.,,GPSC,,,50,,30,,45,-,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
5513260,4/7/2026,,Mr. Methee M.,,GPSC,,,50,,36,,45,45,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Abnormal,Oil leaking at HV bushing phase C,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
55310126,1/3/2019,181101614,Mr. Methee M.,,CMT-GLOW,GLOW,,60,,29,,40,72,,-,-,46,78,1,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1546515422-IMG8133.JPG,1546515422-,1546515422-,1546515422-,1546515422-,1546515422-,TR. Solar,,,,,
55310126,4/18/2019,191020205,Mr.Methee M.,,CMT-GLOW,,,36,,39,,68,72,,77,78,-,-,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1556278669-,1556278669-,1556278669-,1556278669-,1556278669-,1556278669-,,,,,,
55310126,7/31/2019,191036291,Mr. Jirasak S.,,GLOW-CMT,GLOW,,55,,33,,60,72,,-,-,64,78,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Select,,Select,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1564807346-,1564807346-,1564807346-,1564807346-,1564807346-,1564807346-,,,,,,
55310126,1/13/2020,191061338,Mr.Methee M.,,CMT-GLOW,GPSC,,55,,33,,60,72,,-,-,64,78,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1591237035-,1591237035-,1591237035-,1591237035-,1591237035-,1591237035-,,,,,,
55310126,3/31/2020,201010965,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,60,72,,-,-,64,78,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Abnormal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1588666529-,1588666529-,1588666529-,1588666529-,1588666529-,1588666529-,,,,,,
55310126,7/29/2020,201023555,Mr.Methee M.,,GPSC,GPSC,,60,,33,,56,70,,-,-,66,80,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1596169511-,1596169511-,1596169511-,1596169511-,1596169511-,1596169511-,,,,,,
55310126,3/9/2021,201047718,Mr.Jirasak S.,,NHT/NRV,,,,,,,35,70,,,,48,78,1,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
56016,12/12/2021,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,,69,,26,,38,74,,,,38,86,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Normal,,,,,,,,,,,,
56016,10/30/2025,,Pimchart P.,,GPSC,,,,,33,,,68,,,,,70,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
56018,3/21/2018,,Songbun Naksuwan,Songbun Naksuwan,KMUTNB,KMUTNB,,,,,,,,,,,,,,,,,,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,,,,,,,Select,,Select,,Select,,Select,,Select,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
56018,10/12/2018,,Methee Meechiti,Sittipong Kerdmanee,Glow,Glow,,70,,35,,60,70,,70,80,,,N,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil Leak,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Abnormal,Normal,Normal,1541433393-20181105225447.jpg,1541433393-20181105225506.jpg,1541433393-,1541433393-,1541433393-,1541433393-,,,,,,
56018,11/7/2018,,Pimchart,Sittipong Kerdmanee,Glow,Glow,,70,,32,,60,70,,70,80,,,N,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1544014127-,1544014127-,1544014127-,1544014127-,1544014127-,1544014127-,,,,,,
56018,1/3/2019,181101671,Mr. Methee M.,,CMT-GLOW,GLOW,,60,,29,,45,67,,50,78,-,-,9,,,,,,Normal,,Normal,Oil leaked,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,Replace with new Silica gel,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1546512307-IMG8119.JPG,1546512307-IMG8138.JPG,1546512307-IMG8121.JPG,1546512307-,1546512307-,1546512307-,Breather for OLTC (Before),Breather for OLTC (After),Oil leaked N.HV bushing,,,
56018,4/18/2019,191020316,Mr.Methee M.,,GLOW-CMT,,,42,,39,,62,67,,70,78,-,-,9,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,11591,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556337447-,1556337447-,1556337447-,1556337447-,1556337447-,1556337447-,,,,,,
56118448EE,11/23/2018,,Mr.Pimchart,,CMT-GLOW,GLOW,,71,,31,,45,52,,-,-,-,-,-,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1542957360-WIN20181123141516Pro.jpg,1542957360-,1542957360-,1542957360-,1542957360-,1542957360-,,,,,,
56118448EE,3/28/2019,191006206,Mr.Jirasak Suksakun,,Glow,GLOW,,65,,31,,47,51,,-,-,-,-,-,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1553839446-,1553839446-,1553839446-,1553839446-,1553839446-,1553839446-,,,,,,
56118448EE,6/25/2019,,Mr.Mathee Michitti,,Glow,GLOW,,57,,33,,50,53,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1563176704-,1563176704-,1563176704-,1563176704-,1563176704-,1563176704-,,,,,,
56118448EE,9/10/2019,191040881,Jirasak S.,,GLOW-CMT,,,-,,-,,40,53,,-,-,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1568104424-,1568104424-,1568104424-,1568104424-,1568104424-,1568104424-,,,,,,
56118448EE,3/11/2020,201003273,Mr.Pimchart P.,,GPSC,GPSC,,55,,35,,50,55,,-,-,-,-,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1583998670-,1583998670-,1583998670-,1583998670-,1583998670-,1583998670-,,,,,,
56118448EE,5/28/2020,201015057,Jirasak S.,,GPSC,,,,,,,47,53,,,,,,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,Fully type,Not Available,,Normal,,Normal,,Select,,Select,,Select,,Select,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1591080580-,1591080580-,1591080580-,1591080580-,1591080580-,1591080580-,,,,,,
56118448EE,9/6/2020,,,,GPSC,GPSC,,55,,29,,45,65,,-,-,-,-,-,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1599125106-,1599125106-,1599125106-,1599125106-,1599125106-,1599125106-,,,,,,
56118448EE,8/26/2021,,Mr.Pimchart P.,,GPSC,,,56,,29,,45,55,,,,,,3,,,,,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57001,10/4/2012,,Mr.Anusit Sara,Mr.Attaphon Laongjinda,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,,,,,,30,58,,30,78,,,9,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Select,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
57001,6/1/2018,,Mr.Mathee Michitti,,ENGIE GLOW,ENGIE GLOW,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Select,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1529308406-IMG4563.JPG,1529308406-IMG4559.JPG,1529308406-IMG4694.JPG,1529308406-IMG4633.JPG,1529308406-IMG4786.JPG,1529308406-IMG4784.JPG,,,,,,
57001,1/3/2019,181101671,Jirasak S.,,GLOW-CMT,,,,,,,46,77,,50,80,,,9,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,0.55,Normal,>+20 C,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Abnormal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,15026,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1546508913-,1546508913-,1546508913-,1546508913-,1546508913-,1546508913-,,,,,,
57001,1/21/2019,191001477,Mr. Jirasak S.,Mr.Pimchat P.,CMT-GLOW,CMT-GLOW,,60,,32,,32,-,,32,-,-,-,9,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,Overhaul OLTC by ABB Bangpoo on 22/1/2019,Normal,Normal,Normal,Normal,1550478907-20190122134959.jpg,1550478907-,1550478907-,1550478907-,1550478907-,1550478907-,Overhaul OLTC,,,,,
57001,4/18/2019,191020316,Mr.Methee M.,,GLOW-CMT,,,41,,39,,63,66,,72,80,-,-,8,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,0.6,Normal,>+30,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,16154,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556337163-,1556337163-,1556337163-,1556337163-,1556337163-,1556337163-,,,,,,
57005,3/29/2018,,Jirasak S.,,,,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
57005,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,72,92,,92,110,82,102,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,0.5,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,auto run,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556265099-,1556265099-,1556265099-,1556265099-,1556265099-,1556265099-,,,,,,
57005,4/12/2019,,Mr.Jirasak Suksakun,,Glow,GLOW,,65,,33,,72,92,,92,110,82,102,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1563612160-,1563612160-,1563612160-,1563612160-,1563612160-,1563612160-,,,,,,
57005,8/14/2019,,Mr. Methee M.,,GLOW-CMT,GLOW,,70,,33,,68,74,,84,92,76,84,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Abnormal,oil leak,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1565755781-WIN20190814104637ProLI.jpg,1565755781-,1565755781-,1565755781-,1565755781-,1565755781-,Oil leaked at radiator,,,,,
57005,9/26/2019,191045636,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,32,,82,96,,68,74,"76,76","84,86",3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Abnormal,Oil leak,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1570095306-,1570095306-,1570095306-,1570095306-,1570095306-,1570095306-,,,,,,
57005,3/25/2020,,Mr.Jirasak S.,,GPSC,,,,,,,80,90,,68,74,"75,75","84,86",3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Auto run,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1591152455-,1591152455-,1591152455-,1591152455-,1591152455-,1591152455-,,,,,,
57005,6/19/2020,201019381,Mr.Jirasak S.,,GPSC,,,,,,,74,74,,90,98,"82,84","88,90",3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak at vent valve of radiator.,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,Continue running.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1592809901-IMG20200619143038.jpg,1592809901-,1592809901-,1592809901-,1592809901-,1592809901-,Oil leak at vent valve of radiator.,,,,,
57005,6/4/2021,211007533,Mr.Jirasak S.,,GPSC,,,-,,-,,76,76,,98,98,90,90,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak at vent valve,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,continued run,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,9/1/2021,211020967,Mr.Pimchart P.,,GPSC,,,-,,-,,70,80,,90,98,80,90,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Cooling fan are operated.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,6/28/2022,221024174,Mr.Jirasak S.,,GPSC,,,61,,44,,73,98,,93,105,85,95,3,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,0.55,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,9/19/2022,221039862,Mr. Methee Meechitti,,GPSC,,,55,,32,,68,72,,84,90,74/78,80/84,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,12/9/2022,,Mr. Jirasak S.,,GPSC,,,,,,,66,70,,80,90,75,80,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,0.5,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Running,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,6/21/2023,30000003691,Mr.Jirasak S.,,GPSC,,,-,,-,,69,72,,82,92,"78,78","83,83",,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,5,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Running,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,LV cable box oil leak,,,,,
57005,12/14/2023,,Mr.Jirasak S.,,GPSC,,,,,,,68,72,,84,90,"76,76","82,84",3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak at LV cable box.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,0.5,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Cooling fan auto running,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak at LV cable box.,,,,,
57005,3/13/2025,,Mr. Methee M.,,GPSC,,,52,,34,,64,74,,55,88,64,84,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil Leaked at LV box,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,12/10/2025,,Mr. Methee M.,,GPSC,,,50,,32,,62,68,,66,70,62/70,68/78,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
57005,4/8/2026,,Pimchart P.,,GPSC,,,,,,,60,64,,70,70,78,80,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,0.5,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Not Available,Not Available,Not Available,,,,,,,,,,,,
57011,6/21/2017,,Mr.Anusit Sara,Mr.Weerachai Kulala,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,,,,,,38,,,38,,38,,3,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
