Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
FC203816,6/20/2020,201019381,Mr.Jirasak S.,,GPSC,,,,,,,50,50,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1596509117-,1596509117-,1596509117-,1596509117-,1596509117-,1596509117-,,,,,,
FC203816,6/4/2021,211007533,Mr.Jirasak S.,,GPSC,,,-,,-,,40,45,,-,-,-,-,-,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,Max level,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
FC203816,9/29/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,40,45,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
JD85034202,1/7/2019,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,,58,,32,,33,,,33,,,,3,-,-,-,-,-,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Select,,Select,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1547285482-,1547285482-,1547285482-,1547285482-,1547285482-,1547285482-,,,,,,
JD85034202,1/26/2026,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
K757926,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,7-May,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1549681883-,1549681883-,1549681883-,1549681883-,1549681883-,1549681883-,,,,,,
K757926,4/10/2019,,Mr.Pimchart P.,,Glow,GLOW,,56,,25,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1563446329-,1563446329-,1563446329-,1563446329-,1563446329-,1563446329-,,,,,,
K757926,8/14/2019,-,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566203595-,1566203595-,1566203595-,1566203595-,1566203595-,1566203595-,,,,,,
K757926,3/27/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591161856-,1591161856-,1591161856-,1591161856-,1591161856-,1591161856-,,,,,,
K757926,6/20/2020,201019381,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Select,,Select,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596507931-,1596507931-,1596507931-,1596507931-,1596507931-,1596507931-,,,,,,
K757926,6/4/2021,211007542,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K757926,9/2/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K757927,12/20/2018,181097499,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1549681169-,1549681169-,1549681169-,1549681169-,1549681169-,1549681169-,,,,,,
K757927,4/10/2019,,Mr.Pimchart P.,,Glow,GLOW,,56,,25,,,,,-,-,-,-,-,-,,-,,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1563445915-,1563445915-,1563445915-,1563445915-,1563445915-,1563445915-,,,,,,
K757927,8/14/2019,,Jirasak S.,,GLOW-CMT,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1566203874-,1566203874-,1566203874-,1566203874-,1566203874-,1566203874-,,,,,,
K757927,3/27/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Not Available,,,1591161766-,1591161766-,1591161766-,1591161766-,1591161766-,1591161766-,,,,,,
K757927,6/22/2020,201019392,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1596430570-,1596430570-,1596430570-,1596430570-,1596430570-,1596430570-,,,,,,
K757927,6/4/2021,211007542,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K757927,9/2/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K810289,11/28/2019,191057169,Mr. Jirasak S.,,CMT-GLOW,GLOW,,55,,32,,,,,-,-,32,32,7-Apr,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1586940366-,1586940366-,1586940366-,1586940366-,1586940366-,1586940366-,,,,,,
K810289,1/9/2020,191057565,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591070215-,1591070215-,1591070215-,1591070215-,1591070215-,1591070215-,,,,,,
K810289,3/31/2020,201006929,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1585652400-,1585652400-,1585652400-,1585652400-,1585652400-,1585652400-,,,,,,
K810289,9/6/2021,211034352,Mr.Pimchart P.,,GPSC,,,56,,29,,,,,-,-,-,-,-,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K810289,12/20/2021,211050245,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
K810290,11/28/2019,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,,47,,33,,,,,-,-,-,-,7-Apr,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,1578567466-,1578567466-,1578567466-,1578567466-,1578567466-,1578567466-,,,,,,
K810290,1/9/2020,191057565,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591070017-,1591070017-,1591070017-,1591070017-,1591070017-,1591070017-,,,,,,
K810290,3/31/2020,201006929,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1585652148-,1585652148-,1585652148-,1585652148-,1585652148-,1585652148-,,,,,,
K810290,9/6/2021,211034409,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,,,,,,,,,,,,
K810290,12/20/2021,211050245,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
K810291,11/23/2019,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,,50,,29,,,,,-,-,29,29,5-Mar,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1587098647-,1587098647-,1587098647-,1587098647-,1587098647-,1587098647-,,,,,,
K810291,1/9/2020,191057565,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591071172-,1591071172-,1591071172-,1591071172-,1591071172-,1591071172-,,,,,,
K810291,4/1/2020,201006929,Mr.Methee M.,,GPSC,GPSC,,55,,33,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,,,1591071344-,1591071344-,1591071344-,1591071344-,1591071344-,1591071344-,,,,,,
K810291,12/20/2021,211050245,Mr.Jirasak S.,,GPSC,,,-,,-,,,,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,,,,,,,,,,,,,,
N/A,12/20/2018,181097498,Jirasak S.,,GLOW-CMT,,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1549695193-,1549695193-,1549695193-,1549695193-,1549695193-,1549695193-,,,,,,
N/A,4/10/2019,,Mr.Pimchart P.,,Glow,,,57,,33,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1563445442-,1563445442-,1563445442-,1563445442-,1563445442-,1563445442-,,,,,,
N/A,3/23/2020,,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1589253151-,1589253151-,1589253151-,1589253151-,1589253151-,1589253151-,,,,,,
N/A,6/20/2020,201019381,Mr.Jirasak S.,,GPSC,,,,,,,,,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1596508179-,1596508179-,1596508179-,1596508179-,1596508179-,1596508179-,,,,,,
N/A,6/4/2021,211007533,Mr.Jirasak S.,,GPSC,,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,,,,,,,,,,,,
N/A,9/2/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,-,-,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,,,,,,,,,,,,
PBE0579,12/12/2018,181097455,Jirasak S.,,GLOW-CMT,,,,,,,37,40,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,> 25 C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Select,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Main tank is vacuum. Wait outage for repair vacuum.,Normal,Not Available,Not Available,Not Available,1544700003-RGTK-XF-2.JPG,1544700003-,1544700003-,1544700003-,1544700003-,1544700003-,,,,,,
PBE0579,4/10/2019,,Mr.Jirasak Suksakun,,Glow,,,65,,33,,40,45,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1563444821-,1563444821-,1563444821-,1563444821-,1563444821-,1563444821-,,,,,,
PBE0579,10/4/2019,191045595,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,33,,42,43,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,> +25 C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1570192842-,1570192842-,1570192842-,1570192842-,1570192842-,1570192842-,,,,,,
PBE0579,1/15/2020,201007081,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,42,43,,-,-,-,-,-,--,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1591340678-,1591340678-,1591340678-,1591340678-,1591340678-,1591340678-,,,,,,
PBE0579,3/31/2020,201007081,Mr.Jirasak S.,,GPSC,,,,,,,43,43,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1592798318-,1592798318-,1592798318-,1592798318-,1592798318-,1592798318-,,,,,,
PBE0579,8/4/2020,201007081,Mr.Methee M.,,GPSC,GPSC,,55,,33,,47,47,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1597031936-,1597031936-,1597031936-,1597031936-,1597031936-,1597031936-,,,,,,
PBE0579,3/10/2021,20102638,Mr.Jirasak S.,,NHT/NRV,,,,,,,48,48,,,,,,C,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PBE0579,9/6/2021,211034498,Mr.Jirasak S.,,GPSC,,,-,,-,,45,45,,-,-,-,-,C,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,N2 is vacuum 3 psig,,,,,
PBE0579,12/20/2021,211050245,Mr. Methee Meechitti,,GPSC,,,55,,29,,40,40,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,,,,,,,,,,,,
PBE0580,12/12/2018,181097455,Jirasak S.,,GLOW-CMT,,,,,,,36,40,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,> 25 C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1544700681-RGTK-XF-1.JPG,1544700681-,1544700681-,1544700681-,1544700681-,1544700681-,,,,,,
PBE0580,4/10/2019,,Mr.Pimchart P.,,Glow,,,65,,33,,46,50,,-,-,-,-,-,-,,-,,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1563438366-,1563438366-,1563438366-,1563438366-,1563438366-,1563438366-,,,,,,
PBE0580,10/4/2019,191045595,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,33,,48,48,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,> +25 C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1570193077-,1570193077-,1570193077-,1570193077-,1570193077-,1570193077-,,,,,,
PBE0580,1/15/2020,201007081,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,48,48,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1591340980-,1591340980-,1591340980-,1591340980-,1591340980-,1591340980-,,,,,,
PBE0580,3/31/2020,201007081,Mr.Jirasak S.,,GPSC,,,,,,,47,47,,,,,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1592798057-,1592798057-,1592798057-,1592798057-,1592798057-,1592798057-,,,,,,
PBE0580,8/4/2020,201007081,Mr.Methee M.,,GPSC,GPSC,,55,,33,,45,45,,-,-,-,-,-,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1597031225-,1597031225-,1597031225-,1597031225-,1597031225-,1597031225-,,,,,,
PBE0580,3/10/2021,20102638,Mr.Jirasak S.,,NHT/NRV,,,,,,,48,48,,,,,,C,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PBE0580,9/6/2021,211034498,Mr.Jirasak S.,,GPSC,,,-,,-,,45,45,,-,-,-,-,c,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,> 25C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,N2 is vacuum 1 psig,,,,,
