Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
PCL1429,8/14/2019,,Jirasak S.,,GLOW-CMT,,,,,,,52,52,,50,65,,,B,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,25 C,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1565776106-,1565776106-,1565776106-,1565776106-,1565776106-,1565776106-,,,,,,
PCL1429,9/27/2019,191045636,Jirasak S.,,GLOW-CMT,,,,,,,50,52,,50,65,,,B,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,25 C,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1570097853-,1570097853-,1570097853-,1570097853-,1570097853-,1570097853-,,,,,,
PCL1429,3/26/2020,,Mr.Jirasak S.,,GPSC,,,,,,,50,52,,,,50,63,B,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,25C,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Normal,25C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,Old series.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1591158956-,1591158956-,1591158956-,1591158956-,1591158956-,1591158956-,,,,,,
PCL1429,6/19/2020,201019381,Mr.Pimchart P.,,GPSC,,,,,,,50,52,,,,50,63,B,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,1596422836-,1596422836-,1596422836-,1596422836-,1596422836-,1596422836-,,,,,,
PCL1429,6/4/2021,211007533,Mr.Jirasak S.,,GPSC,,,-,,-,,52,52,,-,-,55,55,B,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,Oil leak at oil level,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Abnormal,Oil level low,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,Deteriorated,Abnormal,Deteriorated,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Not Available,Not Available,Not Available,,,,,,,Oil leak at oil level,Oil low level,Deteriorated,,,
PCL1429,9/1/2021,211020967,Mr.Jirasak S.,,GPSC,,,-,,-,,50,50,,-,-,50,50,B,-,-,-,-,-,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,oil leak at oil level,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Abnormal,< 25 C,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Abnormal,become rusty,Abnormal,become rusty,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak at oil level,Main tank and radiator become rusty,,,,
PP0016B01,3/27/2018,,Songbun Naksuwan,Songbun Naksuwan,KMUTNB,KMUTNB,,,,,,,,,,,,,,,,,,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,,,,,,,Select,,Select,,Select,,Select,,Select,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0016B01,12/6/2018,,Jirasak S.,,GLOW-CMT,,,,,,,67,67,,84,84,,,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,0.5,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1544067354-WIN20181206103342Pro.jpg,1544067354-WIN20181206103235Pro.jpg,1544067354-WIN20181206103241Pro.jpg,1544067354-,1544067354-,1544067354-,,,,,,
PP0016B01,4/4/2019,,Jirasak S.,,CMT-GLOW,GLOW,,,,,,68,68,,84,84,-,-,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,7,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,auto run,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556160474-,1556160474-,1556160474-,1556160474-,1556160474-,1556160474-,,,,,,
PP0016B01,8/14/2019,,Jirasak S.,,GLOW-CMT,,,,,,,65,68,,82,82,,,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6.8,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Fan are auto run.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1565773606-,1565773606-,1565773606-,1565773606-,1565773606-,1565773606-,,,,,,
PP0016B01,10/16/2019,,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,31,,66,66,,-,-,83,83,3,,,,,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1571716706-,1571716706-,1571716706-,1571716706-,1571716706-,1571716706-,,,,,,
PP0016B01,1/14/2020,191057568,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,66,66,,-,-,84,84,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1591262007-,1591262007-,1591262007-,1591262007-,1591262007-,1591262007-,,,,,,
PP0016B01,3/30/2020,201006943,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,66,66,,-,-,84,84,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1588913258-,1588913258-,1588913258-,1588913258-,1588913258-,1588913258-,,,,,,
PP0016B01,8/4/2020,201019185,Mr.Methee M.,,GPSC,GPSC,,55,,33,,66,68,,-,-,82,82,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Not Available,,,Normal,Normal,Not Available,Not Available,1597033571-,1597033571-,1597033571-,1597033571-,1597033571-,1597033571-,,,,,,
PP0016B01,12/20/2021,211050245,Mr. Methee Meechitti,,GPSC,,,50,,29,,65,65,,-,-,84,84,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,3/30/2022,221009188,Mr. Methee Meechitti,,GPSC,,,55,,32,,66,66,,82,84,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,12/8/2022,,Mr.Jirasak S.,,GPSC,,,,,,,59,66,,-,-,67,82,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6,Not Available,,Normal,,,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,3/23/2023,231007870,Mr. Methee M.,,GPSC,,,45,,33,,50,66,,-,-,51,82,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,6/21/2023,30000003640,Mr.Jirasak S.,,GPSC,,,-,,-,,61,62,,-,-,70,81,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,12/13/2023,,Mr.Jirasak S.,,GPSC,,,,,,,60,66,,-,-,68,82,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Auto running,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,1/9/2024,3000024126,Mr.Jirasak S.,Komsan S.,GPSC,GPSC,,60,,31,,32,32,,-,-,32,32,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,Change new silica gel,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,Overhaul cooling fan 9 ea.,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Safety toolbox talk before work,Control panel inspection,Ground box inspection,Scaffolding setting,Overhaul cooling fan,Electrical test
PP0016B01,3/12/2024,,Mr. Methee M.,,GPSC,,,54,,33,,66,70,,-,-,80,81,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,3/12/2025,,Mr. Methee M.,,GPSC,,,52,,32,,62,66,,-,-,79,82,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,6/30/2025,,Mr. Methee Meechitti,,GPSC,,,60,,32,,66,66,,-,-,80,80,3,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,9/23/2025,,Mr. Methee Meechitti,,GPSC,,,60,,32,,65,66,,-,-,80,80,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,12/10/2025,,Mr. Methee M.,,GPSC,,,50,,32,,66,66,,-,-,82,82,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0016B01,4/3/2026,,Mr. Methee M.,,GPSC,,,50,,36,,68,68,,-,-,82,82,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,2/2/2016,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,,,,,,46,72,,46,72,,,3,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0050B01,3/23/2018,,MR.JIRASAK S.,,ENGIE GLOW,,,,,,,61,73,73,,80,,,,,,,,,Normal,,Not Available,,Normal,,Not Available,,Not Available,,Abnormal,,Abnormal,,Abnormal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,12/6/2018,,Jirasak S.,,GLOW-CMT,,,,,,,,,,80,84,,,,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Abnormal,HV terminal box,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Leak on top (FM4),Normal,,Normal,,Normal,,Normal,0.65,Not Available,,Abnormal,Oil temp is damage,Abnormal,Oil temp is damage,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1544068488-WIN20181206104818Pro.jpg,1544068488-S17694738LI.jpg,1544068488-S17694739(2)LI.jpg,1544068488-,1544068488-,1544068488-,,,,,,
PP0050B01,1/19/2019,181100888,Jirasak S.,,GLOW,,,76,,30,,31,,,32,,,,3,-,-,-,-,-,Normal,,Normal,,Abnormal,Bushing Phase B is chipped.,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,Change new one,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,Repainted,Normal,Repainted,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,Overhual Motor,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1548943181-,1548943181-,1548943181-,1548943181-,1548943181-,1548943181-,,,,,,
PP0050B01,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,79,82,,80,82,-,-,-,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,7.4,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556165095-,1556165095-,1556165095-,1556165095-,1556165095-,1556165095-,,,,,,
PP0050B01,8/14/2019,,Pimchart P.,,GLOW-CMT,,,65.1,,32.8,,70,77,,80,85,-,-,5-Mar,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,7,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Select,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Not Available,Not Available,1565772046-,1565772046-,1565772046-,1565772046-,1565772046-,1565772046-,,,,,,
PP0050B01,10/16/2019,,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,31,,68,78,,-,-,80,86,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Not Available,Not Available,Not Available,1571716347-,1571716347-,1571716347-,1571716347-,1571716347-,1571716347-,,,,,,
PP0050B01,1/14/2020,191057568,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,33,,68,76,,-,-,78,88,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Abnormal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1591261330-,1591261330-,1591261330-,1591261330-,1591261330-,1591261330-,,,,,,
PP0050B01,3/30/2020,201006943,Mr.Methee M.,,CMT-GLOW,GLOW,,55,,,,68,76,,-,-,78,88,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Select,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,1588912769-,1588912769-,1588912769-,1588912769-,1588912769-,1588912769-,,,,,,
PP0050B01,8/4/2020,201019185,Mr.Methee M.,,GPSC,GPSC,,55,,32,,68,76,,-,-,80,85,7,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Normal,1596626079-,1596626079-,1596626079-,1596626079-,1596626079-,1596626079-,,,,,,
PP0050B01,3/10/2021,201043509,Mr.Jirasak S.,,NHT/NRV,,,,,,,70,76,,,,82,86,3,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,7/12/2021,211020794,Mr. Methee Meechitti,,GPSC,,,67,,32,,42,54,,-,-,42,58,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,9/8/2021,211034368,Mr. Methee Meechitti,,GPSC,,,67,,32,,62,78,,74,88,--,-,3,-,-,-,-,-,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,oil leak at radiator valve,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,oil leak at radiator valve,oil leak at radiator valve,,,,
PP0050B01,12/20/2021,211050245,Mr.Jirasak S.,,GPSC,,,-,,-,,70,78,,-,-,80,85,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Cooling fan operated.,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,From RCC,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak on top radiator valve.,,,,,
PP0050B01,1/5/2022,211055129,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,,-,,-,,34,-,,-,-,34,-,3,-,-,-,-,-,Not Available,Oil to oil bushing,Normal,,Normal,LV bushing phase B is chipped.,Not Available,,Not Available,,Abnormal,Oil leak at man hole.,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,Replacement new LV winding,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,Change silica gel,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,Overhaul cooling fan motor.,Normal,Change new cable for cooling fan motor,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,safety talk before start work.,Repair oil leak at hand hole.,Overhaul cooling fan motor.,Electrical test.,Change new cable wire for protective device.,Tighten and cleaning.
PP0050B01,3/30/2022,221009188,Mr. Methee Meechitti,,GPSC,,,55,,32,,64,64,,76,80,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,7/7/2022,221024112,Mr. Methee Meechitti,,GPSC,,,60,,33,,64,64,,74,80,-,-,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Abnormal,Oil leaked at cable box of HV bushing,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,7,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leaked at HV cable box.,Oil leaked at HV cable box.,,,,
PP0050B01,3/23/2023,,Mr.Jirasak S.,,GPSC,,,-,,-,,63,66,,-,-,75,80,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Abnormal,Oil leak at HV cable box.,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6.5,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak at HV cable box.,Oil leak at HV cable box.,,,,
PP0050B01,6/21/2023,30000003640,Mr.Jirasak S.,,GPSC,,,,,,,63,66,,-,-,74,80,3,-,-,-,-,-,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Abnormal,Oil leak at HV cable box.,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6.5,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak at HV cable box.,,,,,
PP0050B01,12/13/2023,,Mr.Jirasak S.,,GPSC,,,,,,,60,66,,,,72,80,3,,,,,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Abnormal,Oil leak HV cable box,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,Auto running,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Oil leak at HV cable box.,,,,,
PP0050B01,9/27/2024,,Mr.Pimchart P.,Mr.Suchat M.,GPSC,GPSC,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,Safety toolbox talk,Temporary ground LV bushing,Inspection and cleaning,Repair oil leak at HV cable box.,Electrical test,Function test
PP0050B01,3/12/2025,,Mr. Methee M.,,GPSC,,,52,,32,,65,67,,-,-,76,79,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,6.2,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
PP0050B01,9/23/2025,,Mr. Methee Meechitti,,GPSC,,,60,,32,,63,64,,-,-,74,80,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,,,,,,,,,,,,Normal,Normal,Not Available,Not Available,,,,,,,,,,,,
