Serial_no,Date,Test_No,Tested_by,Witnessed_by,COMP1,COMP2,Test_Instrument,Humidity,Instrument_Serial_No,Ambient_temp,Calibration_Date,Oil_temp,Oil_temp_max,Winding_Temp,Winding_temp_HV,Winding_temp_HV_max,Winding_temp_LV,Winding_temp_LV_max,Service_tap,Active_power,Current,Reactive_power,Voltage_kV,Real_power,HVB_result,HVB_remark,NBH_result,NBH_remark,LVB_result,LVB_remark,NBL_result,NBL_remark,SA_result,SA_remark,Maintank_result,Maintank_remark,Conservator_result,Conservator_remark,Radiator_result,Radiator_remark,HV_bushing_result,HV_bushing_remark,NB_result,NB_remark,LV_bushing_result,LV_bushing_remark,Pipe_line_result,Pipe_line_remark,Sampling_valve_result,Sampling_valve_remark,Isolate_valve_result,Isolate_valve_remark,Drain_valve_result,Drain_valve_remark,Radiator_valve_result,Radiator_valve_remark,BCT_terminal_result,BCT_terminal_remark,Buchholz1_relay_result,Buchholz1_relay_remark,Pressure_relief_result,Pressure_relief_remark,Oil_level_M_result,Oil_level_M_remark,Oil_level_O_result,Oil_level_O_remark,Oil_temp_indicator_result,Oil_temp_indicator_remark,Oil_temp_sw_result,Oil_temp_sw_remark,HVW_temp_indicator_result,HVW_temp_indicator_remark,HVW_temp_sw_result,HVW_temp_sw_remark,LVW_temp_indicator_result,LVW_temp_indicator_remark,LVW_temp_sw_result,LVW_temp_sw_remark,Buchholz2_relay_result,Buchholz2_relay_remark,Pressure_relief_device_result,Pressure_relief_device_remark,Suddent_pressure_device_result,Suddent_pressure_device_remark,Rapid_pressure_device_result,Rapid_pressure_device_remark,Rubber_bag_detector_result,Rubber_bag_detector_remark,OLTC_Oil_surge_relay_result,OLTC_Oil_surge_relay_remark,OLTC_Pressure_relief_device_result,OLTC_Pressure_relief_device_remark,OLTC_Oil_Filter_pressure_result,OLTC_Oil_Filter_pressure_remark,Surface_painting_Main_Tank_result,Surface_painting_Main_Tank_remark,Surface_painting_Radiator_fins_result,Surface_painting_Radiator_fins_remark,Foundation_condition_result,Foundation_condition_remark,Transfomer_Earthing_connection_result,Transfomer_Earthing_connection_remark,Fence_Earthing_connection_result,Fence_Earthing_connection_remark,NGR_result,NGR_remark,NGR_resistance_ohm,NGR_resistance_ohm_remark,GND_resistance_Ohm,GND_resistance_Ohm_remark,Main_Conservator_Tank_result,Main_Conservator_Tank_remark,OLTC_Tank_result,OLTC_Tank_remark,LV_Bushing_terminals_box_result,LV_Bushing_terminals_box_remark,Physical1_condition_result,Physical1_condition_remark,Terminal_and_wiring_and_cable_result,Terminal_and_wiring_and_cable_remark,Bolt_and_nut_connection_result,Bolt_and_nut_connection_remark,Cooling_fans_result,Cooling_fans_remark,Cooling_fans_panel_result,Cooling_fans_panel_remark,Operation_test_cooling_fans_result,Operation_test_cooling_fans_remark,Condition_of_cooling_pump_result,Condition_of_cooling_pump_remark,Operation_test_cooling_pump_result,Operation_test_cooling_pump_remark,Condition_of_OLTC_Panel_result,Condition_of_OLTC_Panel_remark,Operation_counter,Operation_counter_remark,Inspection_for_Motor_drive_unit,Inspection_for_Motor_drive_unit_remark,Proper_step_by_step_operation,Proper_step_by_step_operation_remark,Proper_operation_of_hand_crank,Proper_operation_of_hand_crank_remark,Proper_hand_crank_interlock,Proper_hand_crank_interlock_remark,Indication_and_counter_operation_result,Indication_and_counter_operation_remark,Oil_filter_unit_operation_test_and_record_pressure_result,Oil_filter_unit_operation_test_and_record_pressure_remark,Phase_A,Phase_A_remark,Phase_B,Phase_B_remark,Phase_C,Phase_C_remark,Physical2_condition_result,Physical2_condition_remark,Check_all_alarm_annunciator_result,Check_all_alarm_annunciator_remark,Lamp_test_result,Lamp_test_remark,Condition_space_heater_result,Condition_space_heater_remark,Condition_of_lighting_result,Condition_of_lighting_remark,Others,Visual_Result,Bushing_Result,Arrester_Result,OLTC_Result,pic1,pic2,pic3,pic4,pic5,pic6,comment1,comment2,comment3,comment4,comment5,comment6
PP0174B01,7/31/2025,,Mr. Methee M.,,GPSC,,,60,,32,,56,64,,-,-,60,74,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,,,,,,,,,,,,,
PP0181B01,10/20/2021,,Mr.Pimchart P.,,GPSC,,,56,,29,,42,50,,,,42,56,3,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,2/15/2022,ESC18850,Mr.Jirasak S.,,GPSC,,,,,,,42,52,,,,44,56,4,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,3.5,Normal,5.8,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,29250,Normal,,0,,0,,0,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,4/4/2022,,Mr. Methee M.,,GPSC,,,50,,34,,44,52,,-,-,-,-,4,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29425,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,0,,0,,0,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,8/9/2022,,Mr. Methee M.,,GPSC,,,45,,35,,42,50,,-,-,44,54,,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29531,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,0,,0,,0,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,11/2/2022,,Mr. Methee M.,,GPSC,,,45,,36,,44,44,,-,-,45,45,3/4/2006,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29626,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,0,,0,,0,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,1/11/2023,,Mr.Pimchaert P.,,GPSC,,,55,,29,,40,42,,-,-,40,46,4,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29684,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Not Available,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,3/17/2023,82452035011,Mr.Jirasak S.,,GPSC,,,52,,32,,34,-,,-,-,34,-,5,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,Replacement new type,Normal,2.8 at 30 C,Normal,3,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,Overhaul OLTC,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,1,,1,,1,,Normal,,Normal,Alarm in RCC,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,Safety toolbox talk before start work.,Install scaffolding.,Overhaul On Load Tap Changer.,Replacement pressure relief new type.,Electrical test.,Insulation Resistance test.
PP0181B01,4/23/2023,,Mr. Methee M.,,GPSC,,,55,,31,,42,44,,-,-,44,50,5,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,29801,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,0.2,,0.2,,0.2,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,7/5/2023,,Mr. Methee M.,,GPSC,,,50,,32,,42,44,,-,-,42,44,3/4/2007,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,30404,Normal,,Not Available,,Not Available,,,,Normal,,Normal,,0,,0,,0,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,10/12/2023,,Mr. Methee M.,,GPSC,,,70,,29,,40,40,,-,-,42,48,4/4/2005,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,30406,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,0,,0,,0,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,1/17/2024,,Mr. Methee M.,,GPSC,,,60,,34,,44,44,,-,-,46,48,3/4/2007,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,0.8,,0.8,,0.8,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,7/18/2024,,Mr.Pimchart P.,,GPSC,,,65,,28,,40,40,,-,-,40,45,3/4/2008,,,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,1/17/2025,,Mr. Methee Meechitti,,GPSC,,,60,,33,,40,45,,-,-,41,45,3/4/2008,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,30215,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,4/8/2025,,Mr. Methee Meechitti,,GPSC,,,50,,35,,42,46,,-,-,42,46,3/4/2008,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,30365,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,0,,,,,,Normal,,Normal,,Not Available,,Normal,,,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,7/9/2025,,Mr. Methee Meechitti,,GPSC,,,60,,33,,41,45,,-,-,41,45,3/4/2008,-,-,-,-,-,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,30496,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,0,,,,,,Normal,,Normal,,,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0181B01,6/12/2026,,Mr.Methee M.,Mr.Suchat M.,GPSC,GPSC,,,,,,,34,,,,,34,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0225B01,0000-00-00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0225B01,1/31/2022,,Mr.Methee M.,,GPSC,,,75,,33,,33,,,,,33,,3,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,Repair oil leak HV bushing for 3 Phase,Normal,,Normal,Fix for oil leak,Normal,Replacement oil leak pipe line for HV bushing,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,Top oil up about 60 L.,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,Safety talk before start work.,Repair oil leak for HV bushing 3 phase.,Overhaul cooling fan motor.,Electrical test.,Replacement new flexible conduit for protection wire.,Tighten and mark.
PP0225B01,1/5/2023,,Mr.Jirasak S.,,GPSC,,,,,,,62,62,,,,67,67,3,,,,,,Normal,,Normal,,Not Available,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,5.5,Not Available,,Abnormal,,Abnormal,,Not Available,,Not Available,,Abnormal,,Abnormal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,,,,,,,,,,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0225B01,4/18/2023,,Mr.Methee M.,,GPSC,,,50,,39,,62,62,,-,-,72,74,3,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,7/4/2023,,Mr.Methee M.,,GPSC,,,50,,32,,60,60,,-,-,72,74,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,10/11/2023,,Mr. Methee M.,,GPSC,,,67,,30,,59,62,,-,-,70,77,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,"Surge Counter H1 = 14, H2 = 14, H3 = 14,",Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,1/16/2024,,Mr.Jirasak S.,,GPSC,,,-,,-,,44,62,,-,-,46,74,3,-,-,-,-,-,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,2.5 less than temp curve.,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,2.5 less than temp curve.,2.5 less than temp curve.,,,,
PP0225B01,4/22/2024,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,62,64,,,,72,77,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,7/16/2024,,,,Mr.Pimchart P.,,,,,,,60,65,,-,-,65,75,,,,,,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,10/10/2024,,Mr.Jirasak Suksakun,,GPSC,,,,,,,44,62,,,,45,74,3,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,2.5,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Abnormal,Heater LCC damage,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,Heater is damage,,,,,
PP0225B01,1/21/2025,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,60,60,,-,-,65,65,3,,,,,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,Safety talk before start work,Disconnect power cable and cleaning,Electrical test,Insulation Resistance test,Re-connect power cable,Final check before close LV cable box
PP0225B01,4/8/2025,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,,,,,,56,64,,,,64,72,3,,,,,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,5.9,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0225B01,7/31/2025,,Mr. Methee M.,,GPSC,,,60,,32,,56,72,,-,-,66,72,3,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Not Available,,,,,,,,,,,,
PP0286B01,4/29/2013,,Mr. Phanuphong Inchina,Mr.Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,,,,,,30,41,,30,49,30,49,9,,,,,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,Select,,,,,,,,Select,,Select,,Select,,Select,,Select,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PP0286B01,1/3/2019,181101671,Jirasak S.,,GLOW-CMT,GLOW,,,,,,38,46,,37,48,,,6,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,38387,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1546509625-,1546509625-,1546509625-,1546509625-,1546509625-,1546509625-,,,,,,
PP0286B01,4/18/2019,191020316,Mr.Methee M.,,GLOW-CMT,,,40,,39,,48,48,,48,48,-,-,7,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4,Normal,4,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,39334,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Not Available,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556336228-,1556336228-,1556336228-,1556336228-,1556336228-,1556336228-,,,,,,
PTE 1689/01,8/31/2014,,Anusit Sara,Suchart Mondopyai,TGGS,TGGS,,,,,,35,65,,35,69,36,74,6L,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,6/4/2016,,Anusit Sara,Suchart Mondopyai,TGGS,TGGS,,,,,,38,60,,40,64,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,9/13/2018,,,,,,,,,,,,,,,,,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Abnormal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1538629318-,1538629318-,1538629318-,1538629318-,1538629318-,1538629318-,,,,,,
PTE 1689/01,12/15/2018,181097458,Jirasak S.,,GLOW-CMT,,,,,,,48,60,,50,60,48,49,5L,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,4,Normal,Middle,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,15423,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1544864325-DSC03768.JPG,1544864325-DSC03772.JPG,1544864325-,1544864325-,1544864325-,1544864325-,Oil temperature indicator is normal condition,Silica gel are normal condition,,,,
PTE 1689/01,4/10/2019,,Jirasak S.,-,GLOW-CMT,GLOW,,-,,-,,55,70,,56,60,50,50,-,-,-,-,-,-,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,15884,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1556177628-,1556177628-,1556177628-,1556177628-,1556177628-,1556177628-,,,,,,
PTE 1689/01,6/10/2019,191030987,Mr. Chaichaleom W.,Mr. Methee M.,"TIS Engineering & Service Co.,Ltd",CMT-GLOW,,76,,32,,34,60,,34,60,36,60,,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1562404058-,1562404058-,1562404058-,1562404058-,1562404058-,1562404058-,,,,,,
PTE 1689/01,8/13/2019,191032368,Jirasak S.,,CMT-GLOW,GLOW,,-,,34,,48,56,,50,58,48,55,5L,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,16741,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Abnormal,"D.C control failure, D.C supply failure",Normal,,Normal,,,Normal,Normal,Normal,Normal,1565665807-kt4a.jpg,1565665807-,1565665807-,1565665807-,1565665807-,1565665807-,Lamp are damage,,,,,
PTE 1689/01,9/24/2019,191045599,Mr.Methee M.,,GLOW-CMT,GLOW,,-,,32,,48,56,,50,56,48,56,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,16745,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,1570016021-,1570016021-,1570016021-,1570016021-,1570016021-,1570016021-,,,,,,
PTE 1689/01,1/8/2020,191057707,Mr. Jirasak S.,,GLOW-CMT,GLOW,,55,,32,,50,60,,51,60,50,55,5L,-,-,-,-,-,Abnormal,Oil leaked at HV Bushing H2,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,16955,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Abnormal,Normal,Normal,Normal,1578630911-InkedIMG2248LI.jpg,1578630911-,1578630911-,1578630911-,1578630911-,1578630911-,Oil leaked at HV Bushing H2,,,,,
PTE 1689/01,1/8/2020,191057707,Mr.Methee M.,,GLOW-CMT,GLOW,,55,,32,,50,55,,52,58,54,60,,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leaked,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil Level Low,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,15754,Normal,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Abnormal,Normal,Normal,Normal,1578640855-ANN.jpg,1578640855-5A.jpg,1578640855-,1578640855-,1578640855-,1578640855-,Oil Level Low,Oil leaked,,,,
PTE 1689/01,1/9/2020,191057707,Mr.Methee M.,,GLOW-CMT,GLOW,,55,,32,,50,60,,51,60,50,55,,-,-,-,-,-,Abnormal,Oil leaked at HV Bushing H2,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,16955,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Abnormal,Normal,Normal,Normal,1578637781-InkedIMG2248LI.jpg,1578637781-,1578637781-,1578637781-,1578637781-,1578637781-,Oil leaked at HV Bushing H2,,,,,
PTE 1689/01,3/30/2020,201007086,Mr.Methee M.,,GPSC,GPSC,,55,,33,,47,65,,46,57,45,55,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leaked at HV Bushing phase B,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leaked at buchholz relay,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,17267,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Abnormal,Normal,Normal,1585564857-IMG2942.JPG,1585564857-IMG2943.JPG,1585564857-,1585564857-,1585564857-,1585564857-,Oil leaked at HV Bushing phase B,Oil leaked at buchholz relay,,,,
PTE 1689/01,7/23/2020,201019345,Mr.Methee M.,,GPSC,GPSC,,55,,33,,50,55,,50,55,50,65,5,-,-,-,-,-,Abnormal,Oil leaked at HV Bushing H2,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,oil leaked,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Abnormal,Normal,Normal,1595565739-IMG6756.JPG,1595565739-IMG6759.JPG,1595565739-,1595565739-,1595565739-,1595565739-,Oil leaked at HV Bushing H2,Oil leaked,,,,
PTE 1689/01,6/7/2021,211007497,Mr. Methee. M,,GPSC,,,55,,,,50,,,50,,50,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leaked at HV bushing phase B,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,18825,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,Oil leaked at bushing phase B,,,,,
PTE 1689/01,7/5/2021,201022875,Mr.Methee M.,,GPSC,,,55,,29,,39,60,,39,60,39,60,8L,,,,,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,9/22/2021,211034498,Mr.Pimchart P.,,GPSC,,,56,,29,,48,55,,48,55,45,54,5L,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak at BCT HV phase A,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,20099,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,7/7/2022,221024112,Mr. Methee Meechitti,,GPSC,,,60,,33,,51,56,,52,56,51,55,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4.2,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,21025,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,-,,-,,-,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,12/8/2022,221054686,Mr. Methee M,,GPSC,,,50,,35,,40,62,,49,54,51,56,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Abnormal,Alarm rubber bag rupture,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,21255,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Not Available,,,,,,,,Normal,,Abnormal,Alarm rubber bag rupture,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,Alarm rubber bag rupture,,,,,
PTE 1689/01,3/20/2023,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,3/22/2023,,Mr.Pimchart P.,,GPSC,,,55,,33,,50,58,,50,58,50,58,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,6/20/2023,30000004329,Mr.Jirasak S.,,GPSC,,,,,,,50,60,,50,59,49,56,4L,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Oil leak,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Abnormal,Low level,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Not Available,,Normal,,Normal,,Normal,,,,,,,,,,,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,22284,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,oil leak at Radiator fin Fan no.1,,,,,
PTE 1689/01,9/22/2023,30000012715,Mr. Methee M.,,GPSC,,,60,,30,,47,70,,49,55,47,53,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,22983,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,"Surge counter H1 = 0.7mA ,8 , H2 = 0.6mA ,9, H = 0mA, 8 X1 = 0.6mA , X2 = 0.3mA , X3 = 0.3mA",Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,3/1/2024,,Mr. Methee M.,,GPSC,,,55,,37,,50,50,,52,52,55,55,,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,3/1/2024,,Mr. Methee M.,,GPSC,,,55,,37,,58,58,,64,64,58,58,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,,,,,,
PTE 1689/01,3/10/2025,,Mr. Methee M.,,GPSC,,,54,,32,,50,50,,49,49,49,49,5L,-,-,-,-,-,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,4.5,Normal,Alarm oil level low,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,,,Normal,,Normal,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Not Available,,Not Available,,Not Available,,Normal,,Normal,,Not Available,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,,Normal,25003,Normal,,Not Available,,Not Available,,Not Available,,Not Available,,Not Available,,,,,,,,Normal,,Normal,,Normal,,Normal,,Normal,,,Normal,Normal,Normal,Normal,,,,,,,"Alarm ""Div. switch oil level low""",,,,,
