SERIAL_NUMBER,DATE,H1RMAX,H1RCENTER,H1RMIN,H1TAP1,H1TAP2,H1RNO1,H1RNO2,H2RMAX,H2RCENTER,H2RMIN,H2RNO1,H2RNO2,H3RMAX,H3RCENTER,H3RMIN,H3RNO1,H3RNO2,XR1,XR2,XR3,TR1,TR2,TR3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,DEVMAX,DEVCENTER,DEVMIN,DEVTAP1,DEVTAP2,DEVX,DEVT,MAXERR,DEVMAXX,MAXXERR,MAXYERR,ERRH1MAX,ERRH2MAX,ERRH3MAX,ERRH1CEN,ERRH2CEN,ERRH3CEN,ERRH1MIN,ERRH2MIN,ERRH3MIN,ERRH1TAP1,ERRH2TAP1,ERRH3TAP1,ERRH1TAP2,ERRH2TAP2,ERRH3TAP2,ERRX1MAX,ERRX2MAX,ERRX3MAX,ERRY1MAX,ERRY2MAX,ERRY3MAX,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21
14231662_1,2019-02-11,-,262.85,-,,,-,-,-,262.78,-,-,-,-,262.54,-,-,-,227.90,225.14,225.90,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,24,-,46,75,,-,0.1181,-,-,-,1.2259,-,0,0.1181,0,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,-,238.2250,-,-,-,-,238.1590,-,-,-,-,237.9440,-,-,-,206.544,204.049,204.737,-,-,-
14231662_2,2019-02-20,-,274.64,-,,,-,-,-,274.37,-,-,-,-,275.00,-,-,-,284.52,285.28,283.94,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,24,-,30,56,,-,0.2296,-,,,0.4719,-,0.13,0.2296,0.2,0,-,-,-,0.13,0.00,0.13,-,-,-,-,-,-,-,-,-,0.20,0.00,0.20,-,-,-,-,234.709,-,-,-,-,234.475,-,-,-,-,235.014,-,-,-,243.154,243.803,242.659,-,-,-
14231662_3,2019-02-20,-,257.21,-,,,-,-,-,257.49,-,-,-,-,257.74,-,-,-,228.05,224.01,226.11,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,50,56,,-,0.2061,-,-,-,1.8035,-,0,0.2061,0,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,-,236.431,-,-,-,-,236.688,-,-,-,-,236.923,-,-,-,209.627,205.920,207.843,-,-,-
14231662_4,2019-02-20,-,267.29,-,,,-,-,-,269.11,-,-,-,-,268.56,-,-,-,229.99,227.64,232.01,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,25,-,40,56,,-,0.6809,-,-,-,1.9197,-,0,0.6809,0,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,-,237.067,-,-,-,-,238.677,-,-,-,-,238.189,-,-,-,203.985,201.893,205.777,-,-,-
16266510,2017-02-13,,396.91,,,,,,,396.21,,,,,396.32,,,,42.07,42.28,42.24,0.45,0.45,0.45,,,,,,,,Mr. Anusit S.,Mr.Jarin S.,"TIS Engineering & Service Co.,Ltd.",GLOW,Vanguard / WRM-10,97185,201729-06-14,29,30,30,38,,,0.1767,,,,0.4992,0.0000,0.38,0.1767,0.38,1.25,,,,0.38,0.38,0.38,,,,,,,,,,0.37,0.37,0.38,0.56,0.75,1.25,,339.20,,,,,338.60,,,,,338.70,,,,35.950,36.130,36.100,0.3810,0.3860,0.38800
16266510,2017-02-13,,396.91,,,,,,,396.21,,,,,396.32,,,,42.08,42.28,42.24,0.45,0.45,0.45,,,,,,,,Anusit S.,Jarin S.,"TIS Engineering and Service Co.,Ltd",GLOW,Vangard WRM-10,97185,2016-06-14,29,30,30,38,,,0.1767,,,,0.4753,0.0000,Infinity,0.1767,2.76,Infinity,,,,Infinity,0.18,Infinity,,,,,,,,,,2.76,0.38,0.28,Infinity,Infinity,Infinity,,339.2,,,,,338.6,,,,,338.7,,,,35.96,36.13,36.10,0.381,0.386,0.388
1LKR040038TER,2018-02-16,-,-,-,3-5,-,214.10,-,-,-,-,215.52,-,-,-,-,216.12,-,0.40,0.40,0.40,-,-,-,214.1,215.52,216.12,-,-,-,171052399,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,25,-,26,68,,-,-,-,,-,0.0000,-,0,0,0.81,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.81,0.10,0.40,-,-,-,-,-,-,180.2,-,-,-,-,181.4,-,-,-,-,181.9,-,0.334,0.337,0.338,-,-,-
1LKR050450TER,2019-01-14,,440.56,,,,,,,442.55,,,,,440.10,,,,-,-,-,-,-,-,,,,,,,181100890,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,22,-,23,76,,,0.5567,,,,-,-,0.39,0.5567,0,0,,,,0.27,0.39,0.13,,,,,,,,,,-,-,-,-,-,-,,366.5380,,,,,368.1990,,,,,366.1550,,,,-,-,-,-,-,-
1LKR091729,2017-01-25,,91.29,,,,,,,91.14,,,,,91.14,,,,0.14,0.14,0.15,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Vanguard/WRM-10,97185,2016-06-14,27,,39,39,,,0.1646,,,,7.1429,,0,0.1646,1.82,,,,,0.00,0.00,0.00,,,,,,,,,,1.38,1.82,1.21,,,,,80.67,,,,,80.54,,,,,80.54,,,,0.122,0.126,0.131,,,
1LKR091729,2019-11-30,,,,3-5,,93.30,,,,,93.20,,,,,93.25,,0.12,0.12,0.12,,,,93.655,93.561,93.606,,,,191057172,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,26,-,26,51,,,,,0.1073,,0.0000,,0.39,0.1073,2.74,,,,,,,,,,,0.38,0.39,0.39,,,,2.74,2.39,2.04,,,,,,,78.525,,,,,78.447,,,,,78.484,,0.09791,0.09826,0.09863,,,
1LKR091730,2014-04-23,-,-,-,3-5,-,0.09,-,-,-,-,0.09,-,-,-,-,0.09,-,0.11,0.11,0.11,-,-,-,0.0878,0.0879,0.09,-,-,-,-,Anusit S.,,TIS,,Vanguard-WRM-10,-,2013-03-19,28,-,28,-,,-,-,-,0.0000,-,0.0000,-,2.51,0,1.38,0,-,-,-,-,-,-,-,-,-,2.51,2.39,2.39,-,-,-,1.38,0.72,1.38,-,-,-,-,-,-,0.08,-,-,-,-,0.08,-,-,-,-,0.08,-,0.092,0.094,0.092,-,-,-
1LKR091730,2017-01-24,-,-,-,3-5,-,96.59,-,-,-,-,96.93,-,-,-,-,96.28,-,0.14,0.13,0.14,,,,96.59,96.93,96.28,-,-,-,-,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Vanguard-WRM-10,97185,2016-06-14,26,-,26,35,,-,-,-,,-,7.6923,,0,0,1.6,,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1.60,1.44,0.72,,,,-,-,-,81.3,-,-,-,-,81.58,-,-,-,-,81.04,-,0.116,0.111,0.117,,,
1LKR091730,2019-11-27,,,,3-5,,96.05,,,,,96.32,,,,,96.72,,0.13,0.13,0.13,,,,96.046,96.322,96.721,,,,191057171,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,26,-,26,51,,,,,0.6976,,0.0000,,0,0.6976,1.25,,,,,,,,,,,0.00,0.00,0.00,,,,1.25,1.17,0.00,,,,,,,80.84,,,,,81.073,,,,,81.41,,0.10804,0.10815,0.10943,,,
20083122TIC003,2010-01-25,45.58,39.89,35.09,,,,,45.80,39.95,35.12,,,46.16,40.05,35.22,,,1.99,1.97,1.98,,,,,,,,,,,D. W. Son,,HYUDAI,,,,,,20,20,,,1.2725,0.4011,0.3705,,,1.0152,,21.61,1.2725,21.82,,21.61,21.60,21.61,21.61,21.60,21.60,21.61,21.60,21.60,,,,,,,21.49,21.67,21.82,,,,37.4815,32.8029,28.8556,,,37.6638,32.8526,28.8814,,,37.9580,32.9360,28.9640,,,1.638,1.6192,1.6253,,,
20083122TIC003,2014-03-20,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,4.65,4.64,4.66,-,-,-,-,-,-,-,-,-,,Anusit S.,,TIS,,Vanguard-WRM-10,-,2013-03-07,28,-,32,-,,-,-,-,-,-,0.4310,-,0,0,135.77,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,133.43,135.64,135.77,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,4.007,3.996,4.013,-,-,-
20083122TIC003,2017-01-20,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,4.55,4.56,4.59,-,-,-,-,-,-,-,-,-,,Anusit S.,Atinat B.,TIS,GLOW,Vanguard/ WRM-10,97085,2016-06-14,31,31,31,37,,-,-,-,-,-,0.8791,-,0,0,132.23,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,128.41,131.58,132.23,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,3.899,3.913,3.938,-,-,-
20083122TIC003,2019-11-27,,,,,,,,,,,,,,,,,,4.56,4.57,4.56,,,,,,,,,,191050218,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,30,30,30,51,Test result equal to previus result(2014).,,,,,,0.2193,,,,131.97,,,,,,,,,,,,,,,,,129.14,131.97,130.04,,,,,,,,,,,,,,,,,,,3.9005,3.906,3.898,,,
20083122TIC003,2021-08-19,81.50,73.72,68.40,-,-,-,-,81.63,73.84,68.19,-,-,82.49,73.84,68.47,-,-,1.97,1.96,1.96,-,-,-,-,-,-,-,-,-,211033257,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,2018-02-16,31,32,32,63,HV winding test from GIS side include power cable.,1.2147,0.1628,0.4106,-,-,0.5102,-,94.89,1.2147,1.1,0,78.81,78.24,78.69,84.82,84.83,84.33,94.89,94.16,94.41,-,-,-,-,-,-,1.10,0.45,0.82,-,-,-,70.174,63.481,58.894,-,-,70.285,63.582,58.718,-,-,71.033,63.585,58.961,-,-,1.696,1.689,1.687,-,-,-
20083122TIC003,2022-12-16,45.07,39.25,34.48,-,-,-,-,45.18,39.40,34.68,-,-,45.66,39.44,34.66,-,-,1.95,1.95,1.95,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-01-15,31,32,32,66,,1.3091,0.4841,0.5800,-,-,0.0000,-,1.76,1.3091,2.11,0,1.12,1.35,1.09,1.60,1.37,1.54,1.76,1.26,1.59,-,-,-,-,-,-,2.11,0.96,1.33,-,-,-,38.804,33.793,29.691,-,-,38.90.,33.923,29.86,-,-,39.315,33.958,29.845,-,-,1.677,1.679,1.678,-,-,-
20083122TIC003,2023-06-12,45.34,39.57,34.71,-,-,-,-,45.65,40.00,35.08,-,-,46.15,39.65,34.75,-,-,1.96,1.97,1.96,-,-,-,-,-,-,-,-,-,030000002044,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2023-03-09,32,34,34,68,,1.7865,1.0867,1.0660,-,-,0.5102,-,1.33,1.7865,1.61,0,0.53,0.32,0.03,0.80,0.13,1.02,1.10,0.12,1.33,-,-,-,-,-,-,1.61,0.06,0.82,-,-,-,39.337,34.33,30.11,-,-,39.6,34.7,30.43,-,-,40.036,34.4,30.15,-,-,1.703,1.709,1.701,-,-,-
20083122TIC003,2025-03-18,79.98,74.30,69.36,,,,,80.67,75.08,70.62,,,80.77,74.44,69.53,,,1.93,1.93,1.93,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,,,31,36,36,50,,0.9877,1.0498,1.8166,,,0.0000,,0.01,1.8166,3.11,,0.00,0.00,0.01,0.00,0.00,0.01,0.00,0.01,0.01,,,,,,,3.11,1.98,2.34,,,,69.903,64.938,60.622,,,70.504,65.616,61.717,,,70.588,65.056,60.765,,,1.686,1.689,1.689,,,
20083122TIC008,2010-01-25,97.24,83.23,72.05,,,,,97.59,83.56,72.31,,,98.00,83.70,72.38,,,2.14,2.13,2.14,,,,,,,,,,,W. H. Kim,,HYUNDAI,,,,,,16,16,,,0.7816,0.5647,0.4580,,,0.4695,,0.01,0.7816,0.23,,0.00,0.00,0.01,0.00,0.00,0.00,0.01,0.00,0.00,,,,,,,0.23,0.08,0.07,,,,78.7043,67.3623,58.3186,,,78.9826,67.6280,58.5253,,,79.3223,67.7446,58.5793,,,1.736,1.7254,1.7309,,,
20083122TIC008,2019-11-26,118.89,106.35,95.50,,,-,-,120.48,106.81,95.54,-,-,120.83,106.97,95.39,-,-,2.14,2.15,2.17,-,-,-,-,-,-,-,-,-,191050217,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,,30,36,,Test result of HV winding included resistance of power cable 115 kV,1.6318,0.5830,0.1572,-,-,1.4019,-,42.85,1.6318,1.47,0,42.85,23.46,23.29,27.78,27.83,27.80,32.54,32.13,31.80,-,-,-,-,-,-,0.23,0.85,1.47,-,-,-,103.913,92.946,83.468,-,-,105.298,93.354,83.501,-,-,105.608,93.488,83.368,-,-,1.871,1.878,1.898,-,-,-
20083122TIC008,2022-02-12,109.62,97.86,89.34,,,-,-,109.63,97.80,84.46,-,-,110.14,96.14,84.60,-,-,2.15,2.15,2.16,-,-,-,-,-,-,-,-,-,22001520,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,30,30,58,Test include underground cable and GIS,0.4744,1.7891,5.7779,-,-,0.4651,-,23.99,5.7779,0.88,0,12.73,12.34,12.38,17.58,17.05,14.86,23.99,16.80,16.89,-,-,-,-,-,-,0.24,0.88,0.53,-,-,-,93.679,83.629,76.351,-,-,93.687,83.583,72.178,-,-,94.124,82.165,72.298,-,-,1.837,1.841,1.844,-,-,-
20083122TIC008,2023-06-06,98.08,83.97,73.29,-,-,-,-,98.47,85.01,73.36,-,-,99.53,85.48,73.66,-,-,2.15,2.15,2.15,-,-,-,-,-,-,-,-,-,030000002043,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2023-03-09,31,32,32,69,,1.4784,1.7983,0.5048,-,-,0.0000,-,2.13,1.7983,0.88,0,0.86,0.91,1.56,0.89,1.74,2.13,1.72,1.45,1.77,-,-,-,-,-,-,0.24,0.88,0.53,-,-,-,84.45,72.3,63.11,-,-,84.79,73.2,63.17,-,-,85.7,73.6,63.43,-,-,1.85,1.85,1.85,-,-,-
20083122TIC008,2025-02-21,109.25,98.85,86.26,,,,,109.95,97.66,85.63,,,111.43,99.16,85.95,,,2.16,2.15,2.16,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,30,30,60,HV side test under connect with cable and GIS,1.9954,1.5359,0.7357,,,0.4651,,3.01,1.9954,1,,3.01,0.95,1.04,0.00,0.01,0.00,0.00,0.00,0.00,,,,,,,0.70,0.88,1.00,,,,93.363,84.475,73.720,,,93.96,83.46,73.18,,,95.23,84.744,73.45,,,1.844,1.841,1.849,,,
225307,2023-09-08,89.80,81.64,89.96,,,,,89.52,81.23,89.55,,,89.85,81.74,90.17,,,10.27,10.21,10.25,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,50,SAT,0.3686,0.6278,0.6924,,,0.5877,,2.27,0.6924,0.26,,1.71,2.01,1.78,1.62,2.10,1.76,1.77,2.27,1.67,,,,,,,0.13,0.24,0.26,,,,78.480,71.350,78.620,,,78.240,70.990,78.270,,,78.530,71.44,78.810,,,8.972,8.923,8.962,,,
225309,2023-09-11,395.89,375.98,355.95,,,,,396.92,377.01,356.75,,,397.72,377.81,357.56,,,0.64,0.63,0.63,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,51,SAT,0.4622,0.4867,0.4523,,,1.5873,,0.61,0.4867,4.13,,0.59,0.56,0.56,0.61,0.58,0.58,0.59,0.60,0.59,,,,,,,4.13,3.98,3.30,,,,346,328.6,311.1,,,346.9,329.5,311.8,,,347.6,330.2,312.5,,,0.5609,0.5529,0.5538,,,
225310,2023-09-08,398.06,378.04,357.78,,,,,398.63,378.72,358.36,,,398.06,378.04,357.78,,,0.64,0.64,0.64,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,36,36,36,55,SAT,0.1432,0.1799,0.1621,,,0.0000,,0.72,0.1799,4.76,,0.67,0.70,0.67,0.69,0.67,0.69,0.69,0.72,0.69,,,,,,,4.17,4.76,3.59,,,,347.9,330.4,312.7,,,348.4,331.0,313.2,,,347.9,330.4,312.7,,,0.5631,0.5556,0.5553,,,
243597801,2014-10-21,,-,-,3-5,,878.75,,,-,,879.37,,,-,,879.68,,0.27,0.27,0.27,,,,853.2,853.8,854.1,,,,-,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Vanguard-WRM-10,97185,,26,-,66,62,,,-,,0.1058,,0.0000,,Infinity,0.1058,71.51,,,,,-,-,-,-,,,2.99,2.99,2.99,,,,71.05,71.33,71.51,,,,,-,-,853.2,,,-,,853.8,,,-,,854.1,,0.263,0.265,0.264,,,
243597801,2015-11-06,,,,3-5,,180.76,,,,,182.61,,,,,182.40,,0.49,0.47,0.44,,,,175.5,177.3,177.1,,,,-,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,Vanguard-WRM-10,97091,,28,-,66,-,,,,,,,11.3636,,,,53.57,,,,,,,,,,,3.00,2.99,2.99,,,,47.46,50.10,53.57,,,,,,,175.5,,,,,177.3,,,,,177.1,,0.477,0.455,0.423,,,
243597801,2018-08-29,-,-,-,D-F,-,200.76,-,-,-,-,201.41,-,-,-,-,201.17,-,0.94,0.94,0.94,-,-,-,200.76,201.41,201.17,-,-,-,,Mr Chaichaleom Waihor,Mr Primchart Promkhandee,"TIS Engineering and Service co., Ltd",ENGIE GLOW,TESTRANO 600,DA212X,,25,-,32,58,,-,-,-,0.3238,-,0.0000,-,0,0.3238,0.81,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.79,0.20,0.81,-,-,-,-,-,-,172.8660,-,-,-,-,173.4260,-,-,-,-,173.220,-,0.81,0.81,0.81,-,-,-
243597801,2018-08-29,-,-,-,D-F,-,200.76,-,-,-,-,201.41,-,-,-,-,201.17,-,0.94,0.94,0.94,-,-,-,200.76,201.41,201.17,-,-,-,,Mr Chaichaleom Waihor,Mr Primchart Promkhandee,"TIS Engineering and Service co., Ltd",ENGIE GLOW,TESTRANO 600,DA212X,,25,-,32,58,,-,-,-,0.3238,-,0.0000,-,0,0.3238,0.81,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.79,0.20,0.81,-,-,-,-,-,-,172.8660,-,-,-,-,173.4260,-,-,-,-,173.220,-,0.81,0.81,0.81,-,-,-
243597802,2015-10-09,-,-,-,3-5,-,181.99,-,-,-,-,182.20,-,-,-,-,182.71,-,0.43,0.43,0.43,-,-,-,181.99,182.2,182.71,-,-,-,-,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,Vanguard-WRM-10,97091,,28,-,66,-,,-,-,-,0.3956,-,0.0000,-,0,0.3956,1.34,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1.06,0.61,1.34,-,-,-,-,-,-,176.7,-,-,-,-,176.9,-,-,-,-,177.40,-,0.42,0.42,0.42,-,-,-
243597802,2018-08-28,-,-,-,D-F,-,202.44,-,-,-,-,201.93,-,-,-,-,202.31,-,0.92,0.92,0.94,-,-,-,207.98,208.57,209.16,-,-,-,-,Mr.Chaichaleom Waihor,Pimchart P.,TIS,GLOW,TESTRANO 600,DA212X,2018-04-19,27,-,27,53,,-,-,-,0.2526,-,2.1739,-,3.28,0.2526,93.5,0,-,-,-,-,-,-,-,-,-,2.66,3.18,3.18,-,-,-,84.89,88.02,93.50,-,-,-,-,-,-,171.0408,-,-,-,-,170.609,-,-,-,-,170.936,-,0.7750,0.7780,0.7940,-,-,-
3011080055,2013-06-07,35.28,32.94,30.84,2,4,-,-,35.37,33.10,30.89,-,-,35.21,32.97,30.79,-,-,3.30,3.23,3.24,-,-,-,-,-,-,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97091,,32,30,30,68,,0.4544,0.4857,0.3248,-,-,2.1672,-,2.47,0.4857,4.19,0,2.47,2.40,1.94,1.48,1.97,1.57,1.95,1.71,1.79,-,-,-,-,-,-,0.84,4.19,4.00,-,-,-,30.15,28.15,26.36,-,-,30.23,28.29,26.40,-,-,30.09,28.18,26.31,-,-,2.823,2.763,2.765,-,-,-
3011080055,2013-06-07,35.28,32.94,30.84,2,4,-,-,35.37,33.10,30.89,-,-,35.21,32.97,30.79,-,-,3.30,3.23,3.24,-,-,-,-,-,-,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97091,,32,30,30,68,,0.4544,0.4857,0.3248,-,-,2.1672,-,2.47,0.4857,4.19,0,2.47,2.40,1.94,1.48,1.97,1.57,1.95,1.71,1.79,-,-,-,-,-,-,0.84,4.19,4.00,-,-,-,30.15,28.15,26.36,-,-,30.23,28.29,26.40,-,-,30.09,28.18,26.31,-,-,2.823,2.763,2.765,-,-,-
3011080055,2017-01-11,-,32.76,-,-,-,-,-,-,32.76,-,-,-,-,32.63,-,-,-,3.44,3.38,3.39,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Vanguard / WRM-10,97091,2016-03-05,32,31,31,68,,-,0.3984,-,-,-,1.7751,-,0.92,0.3984,10.61,0,-,-,-,0.92,0.92,0.52,-,-,-,-,-,-,-,-,-,10.61,9.03,0.45,-,-,-,-,28.10,-,-,-,-,28.10,-,-,-,-,27.99,-,-,-,2.953,2.902,2.910,-,-,-
3011080055,2019-01-08,-,32.86,-,-,-,-,-,-,32.89,-,-,-,-,32.77,-,-,-,3.16,3.10,3.11,-,-,-,-,-,-,-,-,-,-,Mr. Teerasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,testrano 600,DA212X,2018-04-19,33,32,32,65,,-,0.3662,-,-,-,1.9355,-,1.32,0.3662,3.43,0,-,-,-,1.23,1.32,0.96,-,-,-,-,-,-,-,-,-,3.43,3.21,2.97,-,-,-,-,28.293,-,-,-,-,28.319,-,-,-,-,28.218,-,-,-,2.72,2.67,2.68,-,-,-
3011080055,2023-01-23,-,32.87,-,-,-,-,-,-,32.96,-,-,-,-,32.85,-,-,-,3.33,3.29,3.28,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,CA635A,2022-02-26,32,30,30,42,,-,0.3349,-,-,-,1.5244,-,1.55,0.3349,2.72,0,-,-,-,1.27,1.55,1.21,-,-,-,-,-,-,-,-,-,1.76,2.72,2.34,-,-,-,-,28.091,-,-,-,-,28.165,-,-,-,-,28.071,-,-,-,2.847,2.809,2.8,-,-,-
3011080055,2026-01-16,-,32.36,-,,,,,-,32.46,-,,,-,32.85,-,,,3.12,3.08,3.11,,,,,,,,,,,Mr.Nattapong M.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,2024-11-12,30,34,34,50,,-,1.5142,-,,,1.2987,,1.21,1.5142,4.66,,-,-,-,0.30,0.01,1.21,-,-,-,,,,,,,4.66,3.83,2.97,,,,-,28.072,-,,,-,28.16,-,,,-,28.078,-,,,2.705,2.675,2.695,,,
3011080056,2013-06-01,35.22,32.97,30.92,-,-,-,-,35.23,33.04,30.86,-,-,35.09,33.06,30.71,-,-,3.37,3.22,3.25,-,-,-,-,-,-,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97091,,32,31,31,-,,0.3990,0.2730,0.6838,-,-,4.6584,-,6.57,0.6838,3.09,0,6.57,0.11,0.51,0.24,0.03,0.03,0.29,0.29,0.39,-,-,-,-,-,-,3.09,0.58,0.08,-,-,-,30.21,28.28,26.52,-,-,30.22,28.34,26.47,-,-,30.10,28.36,26.34,-,-,2.891,2.765,2.784,-,-,-
3011080056,2017-01-09,-,32.75,-,-,-,-,-,-,32.81,-,-,-,-,32.67,-,-,-,3.25,3.18,3.23,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Vanguard / WRM-10,97091,2016-03-05,32,32,32,68,,-,0.4285,-,-,-,2.2013,-,1.15,0.4285,0.7,0,-,-,-,0.91,0.73,1.15,-,-,-,-,-,-,-,-,-,0.58,0.67,0.70,-,-,-,-,28.20,-,-,-,-,28.25,-,-,-,-,28.13,-,-,-,2.799,2.741,2.785,-,-,-
3011080056,2019-01-08,-,33.09,-,,,-,-,-,33.26,-,-,-,-,33.08,-,-,-,3.31,3.25,3.29,-,-,-,-,-,-,-,-,-,,Chaichalerm,Jirasak S.,TIS,Glow-CMT,TESTRANO 600,DA212X,2019-03-19,31,31,30,62,,-,0.5441,-,-,-,1.8462,-,0.51,0.5441,1,0,-,-,-,0.17,0.45,0.51,-,-,-,-,-,-,-,-,-,0.61,0.68,1.00,-,-,-,-,28.2750,-,-,-,-,28.4220,-,-,-,-,28.2690,-,-,-,2.833,2.777,2.809,-,-,-
331000H508_8727I,2012-11-14,-,-,-,2-3,-,512.08,-,-,-,-,512.54,-,-,-,-,511.05,-,0.70,0.70,0.72,-,-,-,512.08,512.54,511.05,-,-,-,-,Mr.Nipon Boonnako,,TIS,,Vanguard-WRM-10,-,2011-11-25,27,-,35,-,,-,-,-,0.2916,-,2.8571,-,100105.88,0.2916,6.03,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,6.03,5.58,4.27,-,-,-,-,-,-,445.9,-,-,-,-,446.3,-,-,-,-,445,-,0.611,0.609,0.624,-,-,-
331000H508_8727I,2016-06-03,-,-,-,2-3,-,543.50,-,-,-,-,543.50,-,-,-,-,546.84,-,0.79,0.80,0.80,-,-,-,543.5,543.5,546.84,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,25,-,25,48,,-,-,-,,-,1.2658,-,0,0,7.9,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,6.05,7.90,6.37,-,-,-,-,-,-,455.7,-,-,-,-,455.7,-,-,-,-,458.5,-,0.666,0.668,0.668,-,-,-
331000H508_8727I,2017-12-01,-,-,-,2-3,-,531.44,-,-,-,-,528.47,-,-,-,-,533.58,-,0.74,0.74,0.75,-,-,-,531.44,528.47,533.58,-,-,-,-,Mr.Chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,26,-,26,57,,-,-,-,,-,1.3514,-,0,0,0.66,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.66,0.19,0.28,-,-,-,-,-,-,447.3,-,-,-,-,444.8,-,-,-,-,449.1,-,0.627,0.624,0.633,-,-,-
331000H509_8727J,2017-06-13,,,,2-3,,232.77,,,,,233.18,,,,,233.39,,0.68,0.64,0.63,-,-,-,228.03,228.39,230.25,,,,-,Mr. Anusit Sara,Mr teerasak Wanthong,"TIS Engineering&Service Co.,Ltd.",ENGIE GLOW,Vanguard / WRM-10,97091,,25,-,66,49,,,,,0.2664,,7.9365,-,2.1,0.2664,0.55,0,,,,,,,,,,2.08,2.10,2.10,,,,0.03,0.55,0.05,-,-,-,,,,226,,,,,226.4,,,,,226.6,,0.66,0.618,0.612,-,-,-
332152H501_8727C,2012-11-10,,,,2-3,,193.28,,,,,194.31,,,,,193.16,,0.24,0.23,0.25,,,,193.28,194.31,193.16,,,,-,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,-,,27,-,35,49,,,,,,,8.6957,,Infinity,,1.92,,,,,,,,,,,0.00,0.00,0.00,,,,1.44,1.84,1.92,,,,,,,168.3,,,,,169.2,,,,,168.2,,0.212,0.204,0.222,,,
332152H501_8727C,2017-11-29,,,,,,196.84,,,,,196.61,,,,,195.12,,0.24,0.25,0.23,,,,193.28,194.31,193.16,,,,-,Mr Teerasak Wanthong,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,,24,-,35,66,,,,,0.8815,,8.6957,,1.84,0.8815,9.77,,,,,,,,,,,1.84,1.18,1.18,,,,1.44,6.70,9.77,,,,,,,171.4,,,,,171.2,,,,,169.9,,0.205,0.22,0.196,,,
332162H5018727A,2015-06-17,-,-,-,2-3,-,176.64,-,-,-,-,177.15,-,-,-,-,177.05,-,0.23,0.23,0.22,-,-,-,176.64,177.15,177.05,-,-,-,-,Panpong I.,,TIS,,Vanguard-WRM-10,97185,,26,-,66,42,,-,-,-,,-,4.5455,-,0,0,1.95,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1.95,1.95,0.63,-,-,-,-,-,-,171.5,-,-,-,-,172,-,-,-,-,171.9,-,0.2190,0.2190,0.2150,-,-,-
332162H5018727A,2017-06-09,-,-,-,2-3,-,173.34,-,-,-,-,175.42,-,-,-,-,174.90,-,0.23,0.23,0.23,-,-,-,176.64,177.15,177.05,-,-,-,-,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,26,-,66,47,,-,-,-,1.2000,-,0.0000,-,1.87,1.2,3.88,0,-,-,-,-,-,-,-,-,-,1.87,0.98,0.98,-,-,-,1.95,1.95,3.88,-,-,-,-,-,-,168.3,-,-,-,-,170.32,-,-,-,-,169.81,-,0.228,0.22,0.222,-,-,-
332162H501_8727B,2015-06-18,-,-,-,2-3,-,200.19,-,-,-,-,199.84,-,-,-,-,199.72,-,0.27,0.23,0.25,-,-,-,200.67,199.84,199.84,-,-,-,-,Mr. Panpong Injina,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97185,,26,-,26,58,,-,-,-,0.2353,-,4.5455,-,0.24,0.2353,4.36,0,-,-,-,-,-,-,-,-,-,0.24,0.00,0.00,-,-,-,0.11,4.36,0.20,-,-,-,-,-,-,168.5,-,-,-,-,168.20,-,-,-,-,168.10,-,0.227,0.219,0.21,-,-,-
332162H501_8727B,2017-06-12,-,-,-,2-3,-,203.65,-,-,-,-,205.28,-,-,-,-,204.77,-,0.25,0.28,0.26,-,-,-,200.67,199.84,199.48,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,26,-,26,45,,-,-,-,0.8004,-,12.0000,-,2.72,0.8004,7.61,0,-,-,-,-,-,-,-,-,-,1.49,2.72,2.72,-,-,-,7.30,7.61,4.21,-,-,-,-,-,-,171.41,-,-,-,-,172.78,-,-,-,-,172.35,-,0.214,0.238,0.222,-,-,-
332162H501_8727D,2012-11-14,,,,2-3,,195.65,,,,,194.97,,,,,194.51,,0.25,0.23,0.24,,,,195.65,194.97,194.51,,,,-,Mr.Nipon Boonnako,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,-,2011-11-25,27,-,36,47,,,,,,,8.6957,,,,1.52,,,,,,,,,,,0.00,0.00,0.00,,,,0.68,0.48,1.52,,,,,,,171,,,,,170.4,,,,,170,,0.217,0.202,0.213,,,
332162H501_8727D,2016-05-07,,,,2-3,,194.85,,,,,192.68,,,,,193.37,,0.26,0.25,0.24,,,,195.65,194.97,194.51,,,,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,,25,-,36,47,,,,,1.1262,,8.3333,,1.17,1.1262,8.18,,,,,,,,,,,0.41,1.17,1.17,,,,4.71,8.18,1.52,,,,,,,170.3,,,,,168.4,,,,,169,,0.227,0.219,0.214,,,
332162H501_8727D,2017-11-30,-,-,-,2-3,-,201.98,-,-,-,-,201.74,-,-,-,-,200.79,-,0.26,0.26,0.26,-,-,-,195.65,194.970,194.51,-,-,-,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,26,-,26,49,,-,-,-,0.5895,-,0.0000,-,0.59,0.5895,1.8,0,-,-,-,-,-,-,-,-,-,0.58,0.35,0.35,-,-,-,0.39,1.80,1.33,-,-,-,-,-,-,170.0,-,-,-,-,169.80,-,-,-,-,169,-,0.218,0.215,0.216,-,-,-
332162H501_8727E,2015-06-16,-,-,-,2-3,-,204.47,-,-,-,-,203.52,-,-,-,-,201.74,-,0.25,0.24,0.23,-,-,-,204.47,203.52,201.74,-,-,-,-,Mr .Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97285,,66,-,26,-,,-,-,-,1.3494,-,8.6957,-,0,1.3494,1.95,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.73,0.46,1.95,-,-,-,-,-,-,172.1,-,-,-,-,171.30,-,-,-,-,169.80,-,0.2410,0.2320,0.219,-,-,-
332162H501_8727E,2017-06-08,-,-,-,2-3,-,203.95,-,-,-,-,203.81,-,-,-,-,201.44,-,0.26,0.27,0.27,-,-,-,203.95,203.81,201.44,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,27,-,27,58,,-,-,-,1.2460,-,3.8462,-,0,1.246,1.24,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.61,0.37,1.24,-,-,-,-,-,-,172.32,-,-,-,-,172.2,-,-,-,-,170.2,-,0.2210,0.2290,0.2310,-,-,-
332162H502_8727F,2014-09-06,-,-,-,2-3,-,170.97,-,-,-,-,172.10,-,-,-,-,172.52,-,0.23,0.22,0.22,-,-,-,170.97,172.10,172.52,-,-,-,,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97091,,25,-,66,58,,-,-,-,0.9066,-,4.5455,-,0,0.9066,1.57,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1.50,1.57,0.63,-,-,-,-,-,-,166,-,-,-,-,167.1,-,-,-,-,167.5,-,0.22,0.217,0.215,-,-,-
332162H502_8727F,2015-06-19,-,-,-,2-3,-,175.61,-,-,-,-,173.55,-,-,-,-,174.37,-,0.21,0.22,0.21,-,-,-,170.97,172.10,172.52,-,-,-,-,Mr. Panpong Injina,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,42,,-,-,-,1.1870,-,4.7619,-,2.71,1.187,7.33,0,-,-,-,-,-,-,-,-,-,2.71,0.84,0.84,-,-,-,7.33,1.57,5.15,-,-,-,-,-,-,170.5,-,-,-,-,168.5,-,-,-,-,169.3,-,0.206,0.211,0.205,-,-,-
332162H502_8727F,2017-06-12,-,-,-,2-3,-,176.87,-,-,-,-,175.35,-,-,-,-,175.63,-,0.24,0.25,0.25,-,-,-,175.6,173.55,174.37,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,26,-,66,46,,-,-,-,0.8668,-,4.1667,-,1.04,0.8668,18.43,0,-,-,-,-,-,-,-,-,-,0.72,1.04,1.04,-,-,-,13.10,15.05,18.43,-,-,-,-,-,-,171.73,-,-,-,-,170.25,-,-,-,-,170.52,-,0.2370,0.240,0.240,-,-,-
332162H502_8727G,2012-11-11,-,-,-,2-3,-,197.26,-,-,-,-,194.05,-,-,-,-,193.37,-,0.25,0.27,0.25,-,-,-,193.37,193.02,192.68,-,-,-,-,Mr. Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,-,,27,-,36,49,,-,-,-,2.0117,-,8.0000,-,0,2.0117,1.63,0,-,-,-,-,-,-,-,-,-,2.01,0.53,0.53,-,-,-,0.68,1.28,1.63,-,-,-,-,-,-,172.4,-,-,-,-,169.6,-,-,-,-,169.0,-,0.220,0.239,0.215,-,-,-
332162H502_8727G,2016-05-09,,,,2-3,-,193.37,-,,,,193.02,-,,,,192.68,-,0.27,0.26,0.26,-,-,-,197.26,194.05,193.37,-,-,-,-,Mr. Anusit Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,25,-,36,46,,,,,0.3581,-,3.8462,-,1.97,0.3581,7.27,0,,,,,,,,,,1.97,0.53,0.53,-,-,-,7.27,4.94,5.69,-,-,-,,,,169,-,,,,168.7,-,,,,168.4,-,0.238,0.227,0.229,-,-,-
332162H502_8727G,2017-11-30,-,-,-,2-3,-,191.40,-,-,-,-,192.95,-,-,-,-,191.24,-,0.25,0.25,0.26,-,-,-,193.37,193.02,192.68,-,-,-,-,Mr. Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,26,-,36,59,,-,-,-,0.8942,-,4.0000,-,1.02,0.8942,4.25,0,-,-,-,-,-,-,-,-,-,1.02,0.04,0.04,-,-,-,0.24,0.24,4.25,-,-,-,-,-,-,167.28,-,-,-,-,168.64,-,-,-,-,167.14,-,0.2190,0.2180,0.2240,-,-,-
332162H502_8727H,2017-12-01,-,-,-,2-3,-,203.59,-,-,-,-,204.25,-,-,-,-,203.89,-,0.34,0.28,0.27,-,-,-,203.59,204.25,203.89,-,-,-,-,Chaichaleom W.,Teerasak W.,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,25,-,25,62,,-,-,-,,-,25.9259,-,0,0,44.8,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,44.80,19.81,13.30,-,-,-,-,-,-,170.7,-,-,-,-,171.25,-,-,-,-,170.95,-,0.288,0.231,0.225,-,-,-
3710737,2016-11-22,2582.61,-,-,,,-,-,2571.73,-,-,-,-,2542.36,-,-,-,-,2.34,2.35,2.43,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,34,50,50,59,,1.5832,-,-,,,3.8462,-,0,1.5832,0.13,0,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,-,-,-,0.05,0.13,0.01,-,-,-,2374.0,-,-,-,-,2364,-,-,-,-,2337,-,-,-,-,2.15,2.163,2.234,-,-,-
3710737,2021-02-05,,,,,,,,,,,,,,,,,,2.37,2.36,2.40,-,-,-,-,-,-,-,-,-,201007518,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,30,29,29,41,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4146,-,-,-,-,4158,-,-,-,-,4155,-,-,-,-,2.017,2.012,2.042,-,-,-
3710738,2012-07-11,2315.56,-,-,,,-,-,2339.41,-,-,-,-,2288.46,-,-,-,-,2.25,2.27,2.38,-,-,-,-,-,-,-,-,-,-,Anusit S.,-,TIS,-,Vanguard-WRM-10,-,2011-11-25,35,-,51,-,,2.2264,-,-,-,-,5.7778,-,3.96,2.2264,0.39,0,0.65,0.72,3.96,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.15,0.39,-,-,-,2136,-,-,-,-,2158,-,-,-,-,2111,-,-,-,-,2.076,2.096,2.194,-,-,-
3710738,2016-11-15,2312.31,-,-,,,-,-,2333.99,-,-,-,-,2284.12,-,-,-,-,2.25,2.27,2.37,-,-,-,-,-,-,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2019-03-05,36,51,51,52,,2.1833,-,-,,,5.3333,-,4.14,2.1833,0.15,0,0.50,0.49,4.14,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.15,0.03,-,-,-,2133.0,-,-,-,-,2153,-,-,-,-,2107,-,-,-,-,2.079,2.096,2.189,-,-,-
3710738,2017-12-11,2300.71,-,-,-,-,-,-,2322.62,-,-,-,-,2273.32,-,-,-,-,2.25,2.27,2.37,-,-,-,-,-,-,-,-,-,-,Anusit S.,Pimchart P.,TIS,GLOW,Vanguard-WRM-10,97091,2017-05-10,30,48,48,61,,2.1686,-,-,,,5.3333,-,4.6,2.1686,0.15,0,0.00,0.00,4.60,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.15,0.03,-,-,-,2100.0,-,-,-,-,2120,-,-,-,-,2075,-,-,-,-,2.054,2.075,2.164,-,-,-
3710738,2020-10-28,,,,,,,,,,,,,,,,,,2.33,2.34,2.40,-,-,-,-,-,-,-,-,-,201007512,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16,26,34,34,70,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4129,-,-,-,-,4101,-,-,-,-,4070,-,-,-,-,2.018,2.027,2.086,-,-,-
383204884,2017-08-01,-,-,-,4,-,205.24,-,-,-,-,204.67,-,-,-,-,208.53,-,26.17,26.04,26.23,-,-,-,205.24,204.67,208.53,-,-,-,-,Chaichaleom W.,Pimchart P.,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,35,38,38,57,,-,-,-,1.8860,-,0.7296,-,0,1.886,0.02,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.01,0.01,0.02,-,-,-,-,-,-,180.7,-,-,-,-,180.2,-,-,-,-,183.6,-,23.04,22.93,23.09,-,-,-
383204884,2024-09-17,-,-,-,4,-,205.67,-,-,-,-,206.40,-,-,-,-,207.28,-,25.81,25.72,25.70,-,-,-,205,204,205,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,32,37,37,56,,-,-,-,0.7828,-,0.4280,-,1.18,0.7828,2,0,-,-,-,-,-,-,-,-,-,0.33,1.18,1.18,-,-,-,1.37,1.24,2.00,-,-,-,-,-,-,180.417,-,-,-,-,181.06,-,-,-,-,181.83,-,22.639,22.566,22.543,-,-,-
383204885,2019-08-27,-,-,-,-,4,-,210.97,-,-,-,-,211.70,-,-,-,-,211.96,27.54,27.50,27.05,-,-,-,-,-,-,210,211,212,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,30,30,30,67,,-,-,-,-,,1.8115,-,0.46,0,0.06,0,-,-,-,-,-,-,-,-,-,-,-,-,0.46,0.33,0.02,0.02,0.05,0.06,-,-,-,-,-,-,-,180.294,-,-,-,-,180.92,-,-,-,-,181.14,23.533,23.499,23.120,-,-,-
383204886,2017-10-08,-,-,-,4,-,204.10,-,-,-,-,204.67,-,-,-,-,201.03,-,26.05,26.32,26.03,-,-,-,204.1,204.67,201.03,-,-,-,171089341,Chaichaleom W.,Pimchart P.,TIS,GLOW,Vanguard-WRM-10,97091,2017-03-01,33,38,38,62,,-,-,-,,-,1.1141,-,0,0,0.02,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.02,0.02,0.01,-,-,-,-,-,-,179.70,-,-,-,-,180.2,-,-,-,-,177,-,22.94,23.17,22.92,-,-,-
383204886,2021-07-10,-,-,-,4,-,217.34,-,-,-,-,216.29,-,-,-,-,215.58,-,29.34,29.59,29.46,,,,217.34,216.29,215.58,-,-,-,211023164,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,35,35,68,,-,-,-,0.8164,-,0.8521,,0,0.8164,0.03,,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.03,0.02,0.01,,,,-,-,-,189.25,-,-,-,-,188.34,-,-,-,-,187.72,-,25.55,25.77,25.65,,,
3902640,2015-07-25,139.25,133.54,127.48,,,-,-,139.25,133.07,127.25,-,-,139.25,133.07,127.48,-,-,0.17,0.18,0.19,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,BK PRECISION/879B,127D5267,,-,-,26,-,,0.0000,0.3532,0.1807,-,-,11.7647,-,0,0.3532,2.54,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.06,1.01,2.54,-,-,-,117.2,112.4,107.3,-,-,117.2,112,107.1,-,-,117.2,112,107.3,-,-,0.143,0.15,0.156,-,-,-
3902641,2015-07-27,138.37,132.19,126.01,,,-,-,139.07,132.43,126.36,-,-,136.62,130.56,125.08,-,-,0.19,0.20,0.20,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Vanguard-WRM-10,97185,,31,-,31,-,,1.7933,1.4323,1.0233,-,-,5.2632,-,0,1.7933,2.15,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.63,2.15,1.38,-,-,-,118.7,113.4,108.1,-,-,119.3,113.6,108.4,-,-,117.2,112,107.3,-,-,0.164,0.168,0.174,-,-,-
3902642,2015-07-24,140.70,132.19,126.13,,,-,-,140.12,132.66,126.60,-,-,140.00,131.84,125.43,-,-,179.52,186.52,184.18,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Vanguard-WRM-10,97185,,31,-,31,-,,0.5000,0.6220,0.9328,-,-,3.8993,-,0,0.9328,0,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,120.7,113.4,108.2,-,-,120.2,113.8,108.6,-,-,120.1,113.1,107.6,-,-,154,160,158,-,-,-
3905095,2017-03-03,-,-,-,4,-,1017.75,-,-,-,-,1001.96,-,-,-,-,1008.48,-,39.46,39.30,39.35,-,-,-,1017.75,1001.96,1008.48,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,32,36,36,44,,-,-,-,,-,0.4071,-,0,0,0.01,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.01,0.01,0.00,-,-,-,-,-,-,889.5,-,-,-,-,875.7,-,-,-,-,881.4,-,34.490,34.350,34.390,-,-,-
3905095,2017-03-03,-,-,-,4,-,1017.75,-,-,-,-,1001.96,-,-,-,-,1008.48,-,39.46,39.30,39.35,-,-,-,1017.75,1001.96,1008.48,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,32,36,36,44,,-,-,-,,-,0.4071,-,0,0,0.01,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.01,0.01,0.00,-,-,-,-,-,-,889.5,-,-,-,-,875.7,-,-,-,-,881.4,-,34.490,34.350,34.390,-,-,-
3911888,2018-06-20,,4.68,-,,,-,-,,4.68,-,-,-,,4.68,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,35,30,30,55,,,0.0000,-,-,,-,-,3.27,0,0,0,,,,3.18,3.27,3.06,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,4.112,-,-,-,,4.116,-,-,-,,4.107,-,-,-,-,-,-,-,-,-
3911888,2019-03-19,-,4799.88,-,-,-,-,-,-,4804.56,-,-,-,-,4796.37,-,-,-,1.37,1.38,1.38,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,30,30,63,,-,0.1708,-,-,-,0.7299,-,0.24,0.1708,0.07,0,-,-,-,0.24,0.24,0.19,-,-,-,-,-,-,-,-,-,0.07,0.06,0.06,-,-,-,-,4102,-,-,-,-,4106,-,-,-,-,4099,-,-,-,1.173,1.18,1.18,-,-,-
3911888,2019-07-24,-,4823.29,-,-,-,-,-,-,4826.80,-,-,-,-,4819.78,-,-,-,1.37,1.38,1.38,-,-,-,-,-,-,-,-,-,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,30,30,53,,-,0.1456,-,,,0.7299,-,0.29,0.1456,0.07,0,-,-,-,0.24,0.22,0.29,-,-,-,-,-,-,-,-,-,0.07,0.06,0.06,-,-,-,-,4122,-,-,-,-,4125,-,-,-,-,4119,-,-,-,1.173,1.18,1.18,-,-,-
3911888,2022-02-12,,4805.00,,,,,,,4810.74,,,,,4798.11,,,,1.21,1.19,1.21,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,35,35,35,50,,,0.2632,,,,1.6807,,0.16,0.2632,2.08,,,,,0.14,0.11,0.16,,,,,,,,,,0.16,1.84,2.08,,,,,4184,,,,,4189,,,,,4178,,,,1.056,1.036,1.056,,,
4010290,2019-02-05,,9520.48,,,,,,,9521.64,,,,,9526.31,,,,1.59,1.58,1.61,,,,,,,,,,191001488,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,31,31,31,60,,,0.0612,,,,1.8987,,0,0.0612,0.29,,,,,0.00,0.00,0.00,,,,,,,,,,0.29,0.27,0.08,,,,,8167,,,,,8168,,,,,8172,,,,1.36,1.359,1.38,,,
4010290,2022-01-28,,9642.88,,,,,,,9649.87,,,,,9648.71,,,,1.59,1.61,1.61,,,,,,,,,,221004097,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,31,31,31,65,,,0.0725,,,,1.2579,,1.35,0.0725,1.63,,,,,1.29,1.35,1.28,,,,,,,,,,0.29,1.63,0.08,,,,,8272,,,,,8278,,,,,8277,,,,1.364,1.38,1.38,,,
4010291,2019-01-29,,9.41,,,,,,,9.41,,,,,9.42,,,,1.55,1.56,1.55,,,,,,,,,,191001485,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,35,36,38,,,0.1063,,,,0.6452,,0.02,0.1063,0.32,,,,,0.01,0.00,0.02,,,,,,,,,,0.05,0.04,0.32,,,,,8.223,,,,,8.224,,,,,8.231,,,,1.354,1.364,1.359,,,
4010291,2022-01-25,,9.54,,,,,,,9.52,,,,,9.53,,,,1.56,1.58,1.56,,,,,,,,,,221004092,Mr.Methee M.,,GPSC,,TESTRANO,DAX193X,2021-08-27,29,35,35,64,,,0.2101,,,,1.2821,,1.4,0.2101,1.24,,,,,1.40,1.17,1.19,,,,,,,,,,0.70,1.24,0.33,,,,,8.308,,,,,8.29,,,,,8.299,,,,1.361,1.38,1.36,,,
4010922,2019-03-13,,2.28,,,,,,,2.28,,,,,2.27,,,,1.21,1.23,1.23,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA 193X,2018-02-16,39,40,40,55,,,0.4405,,,,-,,0.21,0.4405,0.2,,,,,0.21,0.19,0.13,,,,,,,,,,0.20,0.08,0.08,,,,,2.018,,,,,2.026,,,,,2.016,,,,1.071,1.090,1.090,,,
4011560,2019-08-08,-,5.77,-,,,-,-,-,5.76,-,-,-,-,5.76,-,-,-,0.84,0.84,0.84,-,-,-,-,-,-,-,-,-,191040125,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,32,30,30,68,,-,0.1736,-,-,-,0.0000,-,0.05,0.1736,1.83,0,-,-,-,0.02,0.05,0.05,-,-,-,-,-,-,-,-,-,1.83,0.02,0.12,-,-,-,-,4.933,-,-,-,-,4.919,-,-,-,-,4.926,-,-,-,0.715,0.718,0.717,-,-,-
4011560,2022-12-02,-,5.72,-,-,-,-,-,-,5.71,-,-,-,-,5.71,-,-,-,0.81,0.80,0.80,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27,34,40,45,56,,-,0.1751,-,-,-,1.2500,-,0.85,0.1751,4.78,0,-,-,-,0.85,0.61,0.82,-,-,-,-,-,-,-,-,-,3.18,4.78,4.65,-,-,-,-,5.164,-,-,-,-,5.160,-,-,-,-,5.161,-,-,-,0.73,0.72,0.72,-,-,-
4202021,2019-08-20,1.16,-,-,,,-,-,1.16,-,-,-,-,1.17,-,-,-,-,1.51,1.49,1.51,-,-,-,-,-,-,-,-,-,191043915,Mr.Jirasak S.,,Glow,Glow,TESTANO600,DA193X,2018-02-16,33,35,35,52,,0.8621,-,-,-,-,1.3423,-,0.3,0.8621,0.14,0,0.01,0.30,0.21,-,-,-,-,-,-,-,-,-,-,-,-,0.14,0.12,0.07,-,-,-,1.0100,-,-,-,-,1.007,-,-,-,-,1.021,-,-,-,-,1.313,1.2990,1.3140,-,-,-
42100325,2019-08-20,1.16,,,,,,,1.16,,,,,1.17,,,,,1.51,1.49,1.51,,,,,,,,,,191043915,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16,33,35,35,52,,0.8621,,,,,1.3423,,0.3,0.8621,0.14,,0.01,0.30,0.21,,,,,,,,,,,,,0.14,0.12,0.07,,,,1.010,,,,,1.007,,,,,1.021,,,,,1.313,1.299,1.314,,,
42754,2016-11-11,-,-,-,4,-,182.04,-,-,-,-,181.70,-,-,-,-,182.15,-,61.09,60.05,59.25,-,-,-,182.04,181.7,182.150,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,33,36,36,56,,-,-,-,,,3.1055,-,0,0,0.01,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.00,0.01,0.01,-,-,-,-,-,-,159.10,-,-,-,-,158.8,-,-,-,-,159.2,-,53.39,52.48,51.78,-,-,-
42754,2020-08-21,-,-,-,-,4,-,193.53,-,-,-,-,192.53,-,-,-,-,191.78,25.82,26.02,25.68,-,-,-,-,-,-,193.5,192.5,191.7,191044990,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,35,35,35,57,,-,-,-,-,0.9125,1.3240,-,0.04,0.9125,0.03,0,-,-,-,-,-,-,-,-,-,-,-,-,0.02,0.02,0.04,0.01,0.03,0.01,-,-,-,-,-,-,-,168.517,-,-,-,-,167.648,-,-,-,-,166.996,22.4850,22.6550,22.3630,-,-,-
42755,2016-11-24,-,-,-,4,-,183.86,-,-,-,-,183.74,-,-,-,-,183.05,-,56.86,45.09,58.75,-,-,-,183.86,183.74,183.05,-,-,-,-,Anusit S.,Chanin S.,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,34,34,34,63,,-,-,-,,-,30.2950,-,0,0,0.01,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.00,0.01,0.01,-,-,-,-,-,-,159.5,-,-,-,-,159.4,-,-,-,-,158.8,-,49.33,39.12,50.97,-,-,-
42755,2019-07-10,-,-,-,4,-,181.76,-,-,-,-,181.61,-,-,-,-,181.05,-,24.86,24.89,25.25,-,-,-,179.160,179.16,178.60,-,-,-,191019511,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16,31,40,40,61,Com. of HV (Tap 4) from result test on 2011.,-,-,-,0.3922,-,1.5688,-,1.45,0.3922,2.19,0,-,-,-,-,-,-,-,-,-,1.45,1.37,1.37,-,-,-,2.19,2.19,2.17,-,-,-,-,-,-,161.204,-,-,-,-,161.074,-,-,-,-,160.577,-,22.0490,22.0770,22.3910,-,-,-
4612314,2015-04-01,709.11,632.77,709.11,-,-,-,-,710.00,632.88,709.89,-,-,709.11,632.54,709.33,-,-,93.66,93.68,93.59,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Vangurad / WRM-10,97185,,28,-,42,-,,0.1255,0.0538,0.1100,-,-,0.0962,-,1.85,0.1255,1.5,0,1.31,1.57,1.13,1.13,1.63,1.85,1.33,1.58,1.28,-,-,-,-,-,-,1.31,1.50,1.27,-,-,-,633.5,565.3,633.5,-,-,634.3,565.4,634.2,-,-,633.5,565.1,633.7,-,-,83.670,83.690,83.610,-,-,-
4612314,2018-02-17,718.53,640.02,718.64,-,-,-,-,721.32,643.39,721.32,-,-,717.25,644.43,718.53,-,-,94.91,95.10,94.79,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Vangurad / WRM-10,97091,2017-03-01,32,36,32,65,,0.5674,0.6890,0.3883,-,-,0.3270,-,0,0.689,0,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,618.7,551.1,618.8,-,-,621.1,554,621.1,-,-,617.6,554.9,618.7,-,-,81.72,81.89,81.62,-,-,-
4700830,2018-01-31,-,2009.74,-,,,-,-,-,2016.63,-,-,-,-,2005.15,-,-,-,0.33,0.32,0.32,-,-,-,,,,,,,-,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Vanguard/WRM10,97091,2017-03-10,32.9,35,35,60.6,,-,0.5725,-,,,3.1250,-,0,0.5725,0.5,0,-,-,-,0.00,0.00,0.00,-,-,-,,,,,,,0.21,0.50,0.50,-,-,-,-,1750,-,-,-,-,1756,-,-,-,-,1746,-,-,-,0.288,0.28,0.28,-,-,-
4700831,2018-01-29,-,2022.99,-,,,-,-,-,2014.92,-,-,-,-,2012.61,-,-,-,0.33,0.32,0.32,-,-,-,-,-,-,-,-,-,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Vanguard/WRM10,97091,2017-03-01,33,34,34,60,,-,0.5157,-,,,3.1250,-,0,0.5157,0.6,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.60,0.16,0.60,-,-,-,-,1755,-,-,-,-,1748,-,-,-,-,1746,-,-,-,0.288,0.278,0.276,-,-,-
4710343,2012-03-06,0.436,0.367,0.347,2,4,,,0.405,0.384,0.364,,,0.402,0.382,0.362,,,0.00467,0.00462,0.0046,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710343,2015-10-27,464.66,441.78,417.97,,,-,-,505.65,442.94,418.90,-,-,464.89,443.64,418.67,-,-,5.39,5.31,5.32,-,-,-,-,-,-,-,-,-,-,Anusit S.,Kittichai S.,TIS,GLOW,Vanguard-WRM-10,97185,,32,-,32,-,,8.8215,0.4210,0.2225,-,-,1.5066,-,7.84,8.8215,0.89,0,0.89,7.84,0.66,0.81,0.58,0.19,0.96,0.74,0.56,-,-,-,-,-,-,0.89,0.78,0.29,-,-,-,400.1,380.4,359.9,-,-,435.4,381.4,360.7,-,-,400.3,382,360.5,-,-,4.642,4.574,4.58,-,-,-
4710344,2015-07-02,462.74,440.35,417.29,,,-,-,462.63,439.46,417.07,-,-,458.37,435.09,412.37,-,-,5.23,5.23,5.23,-,-,-,-,-,-,-,-,-,-,Thanongsak P.,Rapee W.,TIS,GLOW,Vanguard-WRM-10,-,2015-03-09,32,-,42,-,,0.9534,1.2089,1.1931,-,-,0.0000,-,3.23,1.2089,3.17,0,2.70,2.19,3.16,2.55,2.16,3.23,2.52,1.99,3.19,-,-,-,-,-,-,3.00,3.17,2.58,-,-,-,413.40,393.4,372.8,-,-,413.3,392.6,372.6,-,-,409.5,388.7,368.4,-,-,4.669,4.675,4.673,-,-,-
4710345,2012-03-03,0.478,0.454,0.429,2,4,,,0.476,0.451,0.427,,,0.478,0.452,0.428,,,0.006212,0.006169,0.006129,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,2013-07-08,476.90,453.40,428.5,,,,,475.90,452.10,426.30,,,475.90,452.40,426.40,,,6.166,6.162,6.128,,,,,,,,,,,,,,,,,,,,,,,0.2101,0.2875,0.5161,,,0.6201,,0,0.5161,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710345,2016-11-11,,518.5967599999999,,,,,,,516.5370199999999,,,,,515.73601,,,,6.981374299999999,6.983662899999999,6.942468099999999,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Vanguard/VRM-10,97091,,33,36,38,56,,0,0.5547,0,,,0.5934,,2.32,0.5547,3.17,,,,,1.69,1.95,2.32,,,,,,,,,,3.04,3.14,3.17,,,,,,,,,,,,,,,,,,,,,,,,
4710345,2020-08-20,-,525.62,-,,,-,-,-,523.98,-,-,-,-,524.43,-,-,-,7.17,7.17,7.12,-,-,-,-,-,-,-,-,-,191044989,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,33,34,34,56,,-,0.3130,-,-,-,0.7022,-,0.67,0.313,0.7,0,-,-,-,0.36,0.54,0.67,-,-,-,-,-,-,-,-,-,0.42,0.55,0.70,-,-,-,-,455.987,-,-,-,-,454.565,-,-,-,-,454.957,-,-,-,6.22,6.224,6.18,-,-,-
4710346,2012-03-05,0.482,0.456,0.432,2,4,,,0.481,0.457,0.432,,,0.481,0.457,0.432,,,0.00615,0.00614,0.00609,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710346,2013-09-03,,0.461,0.4389,2,4,,,,0.461,0.4372,,,,0.466,0.4413,,,0.00617,0.00625,0.00607,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,2014-01-21,468.5,444.7,420.5,,,,,468.7,445.1,421.5,,,469.7,447.0,420.9,,,6.9,6.07,6.043,,,,,,,,,,,,,,,,,,,,,,,0.2561,0.5172,0.2378,,,14.1817,,2.11,0.5172,10.97,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,2017-09-05,468.5,452.60,420.5,,,,,468.7,454.7,421.5,,,469.7,454.2,420.9,,,6.2180,6.2170,6.2590,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Vanguard / WRM-10,97091,2017-03-01,34,39,39,60,,0.2561,0.464,0.2378,,,0.6756,,0,0.464,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710347,2019-08-27,-,522.12,-,,,-,-,-,523.49,-,-,-,-,523.27,-,-,-,7.10,7.14,7.14,-,-,-,-,-,-,-,-,-,191045321,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2019-02-16,31,34,34,61,,-,0.2624,-,-,-,0.5634,-,0.34,0.2624,2.03,0,-,-,-,0.34,0.13,0.10,-,-,-,-,-,-,-,-,-,1.94,1.37,2.03,-,-,-,-,452.950,-,-,-,-,454.14,-,-,-,-,453.95,-,-,-,6.163,6.195,6.195,-,-,-
4710348,2014-02-24,0.482,0.479,0.4243,2,4,,,0.4842,0.4599,0.4355,,,0.4859,0.4579,0.4275,,,0.006265,0.006871,0.006237,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710348,2017-08-02,,458.2,,,,,,,457.3,,,,,456.6,,,,6.2480,6.2580,6.2260,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Vanguard / WRM-10,97091,2017-03-01,37,38,38,57,,0,0.3504,0,,,0.5140,,0.33,,0.34,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710348,2022-08-13,,529.17,,,,,,,532.14,,,,,528.27,,,,7.18,7.23,7.22,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,Testrano 600,DA212X,,33,33,33,56,,,0.7326,,,,0.6964,,16.74,0.7326,0.82,,,,,15.84,16.74,15.74,,,,,,,,,,0.04,0.74,0.82,,,,,457.356,,,,,459.929,,,,,456.584,,,,6.202,6.246,6.243,,,
4710348,2024-09-18,-,523.35,-,-,-,-,-,-,524.74,-,-,-,-,521.20,-,-,-,7.11,7.15,7.14,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,35,36,36,67,,-,0.6792,-,-,-,0.5626,-,0.53,0.6792,1.02,0,-,-,-,0.05,0.53,0.36,-,-,-,-,-,-,-,-,-,1.02,0.38,0.29,-,-,-,-,457.406,-,-,-,-,458.618,-,-,-,-,455.527,-,-,-,6.211,6.245,6.238,-,-,-
4710349,2014-07-19,0.4964,0.4765,0.4456,2,4,,,0.4959,0.4697,0.4448,,,0.4927,0.4676,0.4422,,,0.00636,0.006381,0.006336,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710349,2017-10-07,,442.200,,,,,,,441.600,,,,,439.700,,,,6.0510,6.0490,6.0110,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Vanguard / WRM-10,97091,2017-03-01,33,32,32,64,,0,0.5686,0,,,0.6654,,2.08,0.5686,1.97,,,,,1.65,1.67,2.08,,,,,,,,,,1.75,1.74,1.97,,,,,,,,,,,,,,,,,,,,,,,,
4710349,2021-07-07,-,518.74,-,,,-,-,-,518.75,-,-,-,-,517.27,-,-,-,7.07,7.07,7.07,-,-,-,,-,-,,-,-,211023163,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2018-02-18,32,32,32,56,,,0.2861,,-,-,0.0000,,0.4,0.2861,0.75,,,,,0.25,0.13,0.40,,,,,-,-,,-,-,0.75,0.70,0.31,,,,-,446.672,-,-,-,-,446.6787,-,-,-,-,445.400,-,-,-,6.089,6.092,6.090,-,-,-
4710349,2023-08-17,,522.48,,,,,,,520.47,,,,,519.25,,,,7.07,7.09,7.06,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,,29,32,32,65,,,0.6221,,,,0.4249,,0.47,0.6221,0.75,,,,,0.47,0.21,0.02,,,,,,,,,,0.75,0.42,0.45,,,,,449.891,,,,,448.163,,,,,447.110,,,,6.090,6.101,6.075,,,
4710350,2013-06-10,435.8,413.7,391.8,,,,,436.1,414.1,391.3,,,479.8,414.5,391.1,,,5.7,5.7,5.8,,,,,,,,,,,,Mr.Narongchai Singngoi,,,Vanguard-WRM-10,97091,,34,,46,,,10.0964,0.1934,0.179,,,1.7544,,2.64,10.0964,5.26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2016-11-24,,510.9,,,,,,,511.1,,,,,511.1,,,,6.383,6.390,6.352,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,32,34,33,62,,0,0.0391,0,,,0.5982,,14.42,0.0391,4.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2016-11-24,,510.9,,,,,,,511.1,,,,,511.1,,,,6.383,6.390,6.352,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,32,34,33,62,,0,0.0391,0,,,0.5982,,14.42,0.0391,4.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2016-12-23,0,595.458542,0,,,0,0,0,594.81818,0,0,0,0,594.81818,0,0,0,7.4285353999999995,7.436681999999999,7.3924576,0,0,0,,,,,,,,Mr. Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Vanguard / WRM-10,97091,2016-03-05,32,34,33,62,,0,900.391,0,NaN,NaN,0.5982,NaN,0.26,NaN,34.16,NaN,,,,0.26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2016-12-23,0,595.458542,0,,,0,0,0,594.81818,0,0,0,0,594.81818,0,0,0,7.4285353999999995,7.436681999999999,7.3924576,0,0,0,,,,,,,,Mr. Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Vanguard / WRM-10,97091,2016-03-05,32,34,33,62,,0,900.391,0,NaN,NaN,0.5982,NaN,0.26,NaN,34.16,NaN,,,,0.26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2017-11-23,,594.58542,,,,,,,594.81818,,,,,594.81818,,,,7.4285353999999995,7.436681999999999,7.3924576,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Vanguard/VRM-10,97091,,32,34,33,62,,0,0.0391,0,,,0.5982,,0.45,0.0391,0.5,,,,,0.40,0.45,0.45,,,,,,,,,,0.39,0.50,0.10,,,,,,,,,,,,,,,,,,,,,,,,
4710350,2019-07-09,-,587.56,-,-,-,-,-,-,588.86,-,-,-,-,588.49,-,-,-,7.36,7.35,7.31,-,-,-,-,-,-,-,-,-,-,Jirasak S.,-,GLOW-CMT,-,TESTRANO 600,DA193X,2018-02-16,36,-,38,-,,-,0.2213,-,-,-,0.6840,-,1.58,0.2213,1.22,0,-,-,-,1.58,1.45,1.51,-,-,-,-,-,-,-,-,-,0.54,0.68,1.22,-,-,-,-,517.315,-,-,-,-,518.461,-,-,-,-,518.134,-,-,-,6.476,6.475,6.435,-,-,-
4711343,2019-01-14,699.42,624.14,735.69,,,,,701.03,624.08,730.11,,,699.50,623.56,728.76,,,94.19,94.11,93.69,-,-,-,,,,,,,181100891,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,31,38,38,64,,0.2302,0.0930,0.9509,,,0.5337,-,2.19,0.9509,2.48,0,1.18,1.06,1.41,1.09,1.08,1.25,2.19,1.71,1.72,,,,,,,2.43,2.48,2.46,-,-,-,615.809,549.529,647.74,,,617.22,549.475,642.827,,,615.875,549.013,641.637,,,82.928,82.857,82.487,-,-,-
4711343,2024-09-16,710.37,638.08,736.44,,,,,712.95,635.64,733.69,,,710.60,635.99,733.30,,,95.09,95.04,94.61,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,36,36,36,64,6 Year PM transformer (overhaul OLTC),0.3632,0.3839,0.4282,,,0.5073,,2.09,0.4282,1.52,,0.37,0.62,0.16,1.12,0.76,0.72,2.09,1.23,1.11,,,,,,,1.50,1.52,1.50,,,,620.859,557.676,643.641,,,623.108,555.546,641.237,,,621.056,555.851,640.893,,,83.111,83.060,82.690,,,
4803167,2023-10-08,-,215.77,-,-,-,-,-,-,213.65,-,-,-,-,215.06,-,-,-,0.35,0.35,0.35,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,32,,,-,0.9923,-,-,-,0.0000,-,0.43,0.9923,0.46,0,-,-,-,0.43,0.02,0.10,-,-,-,-,-,-,-,-,-,0.46,0.46,0.46,-,-,-,-,185.79,-,-,-,-,183.967,-,-,-,-,185.179,-,-,-,0.3,0.3,0.3,-,-,-
4803168,2022-05-28,-,209.27,-,-,-,-,-,-,210.73,-,-,-,-,209.28,-,-,-,0.35,0.35,0.35,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,40,40,71,,-,0.6977,-,-,-,0.0000,-,0.48,0.6977,3.46,0,-,-,-,0.33,0.48,0.33,-,-,-,-,-,-,-,-,-,0.14,3.46,0.14,-,-,-,-,185.607,-,-,-,-,186.898,-,-,-,-,185.613,-,-,-,0.313,0.307,0.311,-,-,-
4803168,2025-04-30,,210.52,,,,,,,210.81,,,,,211.19,,,,0.34,0.33,0.34,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,32,32,32,35,,,0.3183,,,,3.0303,,1.25,0.3183,2.72,,,,,0.93,0.52,1.25,,,,,,,,,,2.72,2.45,2.72,,,,,181.268,,,,,181.52,,,,,181.85,,,,0.289,0.285,0.29,,,
