SERIAL_NUMBER,DATE,H1RMAX,H1RCENTER,H1RMIN,H1TAP1,H1TAP2,H1RNO1,H1RNO2,H2RMAX,H2RCENTER,H2RMIN,H2RNO1,H2RNO2,H3RMAX,H3RCENTER,H3RMIN,H3RNO1,H3RNO2,XR1,XR2,XR3,TR1,TR2,TR3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,DEVMAX,DEVCENTER,DEVMIN,DEVTAP1,DEVTAP2,DEVX,DEVT,MAXERR,DEVMAXX,MAXXERR,MAXYERR,ERRH1MAX,ERRH2MAX,ERRH3MAX,ERRH1CEN,ERRH2CEN,ERRH3CEN,ERRH1MIN,ERRH2MIN,ERRH3MIN,ERRH1TAP1,ERRH2TAP1,ERRH3TAP1,ERRH1TAP2,ERRH2TAP2,ERRH3TAP2,ERRX1MAX,ERRX2MAX,ERRX3MAX,ERRY1MAX,ERRY2MAX,ERRY3MAX,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21
4803321,2022-05-28,-,-,-,,-,223.49,-,-,-,-,225.92,-,-,-,-,225.49,-,33.02,32.90,33.04,-,-,-,223,225,225,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,30,32,59,,-,-,-,1.0873,-,0.4255,-,0.41,1.0873,0.17,0,-,-,-,-,-,-,-,-,-,0.22,0.41,0.41,-,-,-,0.11,0.10,0.17,-,-,-,-,-,-,192.44,-,-,-,-,194.53,-,-,-,-,194.16,-,28.435,28.326,28.453,-,-,-
4803321,2025-04-30,,,,4,,225.18,,,,,227.63,,,,,227.19,,33.27,33.15,33.29,,,,225.13,227.63,227,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,33,30,30,45,,,,,1.0880,,0.4223,,0.08,1.088,0.93,,,,,,,,,,,0.02,0.00,0.00,,,,0.87,0.86,0.93,,,,,,,192.44,,,,,194.535,,,,,194.16,,28.435,28.326,28.453,,,
4810106,2022-05-25,-,359.18,-,-,-,-,-,-,361.46,-,-,-,-,362.89,-,-,-,5.28,5.30,5.31,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27,33,39,39,62,,-,1.0329,-,-,-,0.5682,-,0.9,1.0329,1.49,0,-,-,-,0.48,0.90,0.77,-,-,-,-,-,-,-,-,-,1.09,1.06,1.49,-,-,-,-,317.403,-,-,-,-,319.415,-,-,-,-,320.683,-,-,-,4.664,4.682,4.689,-,-,-
4810106,2025-03-20,-,364.55,-,-,-,-,-,-,366.80,-,-,-,-,368.48,-,-,-,5.39,5.39,5.39,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,32,,,-,1.0780,-,-,-,0.0000,-,2.4,1.078,3.19,0,-,-,-,1.98,2.40,2.32,-,-,-,-,-,-,-,-,-,3.19,2.78,3.02,-,-,-,-,313.905,-,-,-,-,315.838,-,-,-,-,317.282,-,-,-,4.642,4.637,4.641,-,-,-
4811735,2023-10-07,-,368.74,-,,,-,-,-,370.74,-,-,-,-,370.03,-,-,-,5.31,5.30,5.31,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,31,32,32,70,,-,0.5424,-,-,-,0.1887,-,0.01,0.5424,0.08,0,-,-,-,0.00,0.01,0.01,-,-,-,-,-,-,-,-,-,0.05,0.08,0.05,-,-,-,-,317.509,-,-,-,-,319.235,-,-,-,-,318.617,-,-,-,4.575,4.565,4.571,-,-,-
4811735,2026-09-28,-,366.74,-,-,-,-,-,-,368.91,-,-,-,-,368.57,-,-,-,5.29,5.29,5.29,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,32,32,32,67,,-,0.5917,-,-,-,0.0000,-,0.54,0.5917,0.33,0,-,-,-,0.54,0.48,0.39,-,-,-,-,-,-,-,-,-,0.33,0.11,0.33,-,-,-,-,315.787,-,-,-,-,317.66,-,-,-,-,317.367,-,-,-,4.557,4.554,4.558,-,-,-
48310781,2018-08-25,,14.37,,,,,,,14.35,,,,,14.35,,,,1.83,1.83,1.86,-,-,-,,,,,,,181079108,Mr. Methee M.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,32,38,38,60,,,0.1394,,,,1.6393,-,2.94,0.1394,2.31,0,,,,2.93,2.89,2.94,,,,,,,,,,2.31,2.07,2.11,-,-,-,,12.747,,,,,12.724,,,,,12.731,,,,1.613,1.609,1.636,-,-,-
48310781,2018-09-15,,14.75,,,,,,,14.72,,,,,14.73,,,,1.87,1.86,1.89,,,,,,,,,,,Mr. Methee M.,Mr Pimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,,32,33,33,60,,,0.2038,,,,1.6129,,0.01,0.2038,0.2,,,,,0.01,0.01,0.00,,,,,,,,,,0.20,0.09,0.15,,,,,12.747,,,,,12.724,,,,,12.731,,,,1.613,1.609,1.636,,,
4902687,2023-10-09,-,-,-,4,-,225.19,-,-,-,-,226.53,-,-,-,-,225.72,-,34.13,33.89,33.88,-,-,-,225,226,225,-,-,-,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,,30,,,-,-,-,0.5951,-,0.7379,-,0.32,0.5951,0.23,0,-,-,-,-,-,-,-,-,-,0.08,0.23,0.23,-,-,-,0.23,0.22,0.19,-,-,-,-,-,-,192.45,-,-,-,-,193.59,-,-,-,-,192.9,-,29.17,28.96,28.95,-,-,-
4912019,2020-05-01,-,-,-,2,-,44.03,-,-,-,-,44.01,-,-,-,-,44.08,-,0.57,0.57,0.57,-,-,-,44.03,44.01,44.08,-,-,-,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Raytech WR14,323-018-B0,,,34,34,,,-,-,-,0.1591,-,0.0000,-,0,0.1591,0.7,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.51,0.51,0.70,-,-,-,-,-,-,38.196,-,-,-,-,38.178,-,-,-,-,38.242,-,0.497,0.497,0.498,-,-,-
4912019,2024-02-22,-,-,-,2,-,711.23,-,-,-,-,709.86,-,-,-,-,711.25,-,9.22,9.20,9.24,-,-,-,711,711,711,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,37,33,33,60,,-,-,-,0.1958,-,0.4348,-,0.16,0.1958,2.52,0,-,-,-,-,-,-,-,-,-,0.03,0.16,0.16,-,-,-,1.92,2.52,2.11,-,-,-,-,-,-,614.71,-,-,-,-,613.53,-,-,-,-,614.73,-,7.97,7.95,7.99,-,-,-
4912019,2024-03-04,-,-,-,2,-,711.23,-,-,-,-,709.66,-,-,-,-,711.47,-,9.21,9.20,9.23,-,-,-,711,711,711,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25,30,33,33,60,,-,-,-,0.2551,-,0.3261,-,0.19,0.2551,2.52,0,-,-,-,-,-,-,-,-,-,0.03,0.19,0.19,-,-,-,2.02,2.52,2.21,-,-,-,-,-,-,614.71,-,-,-,-,613.36,-,-,-,-,614.92,-,7.96,7.95,7.98,-,-,-
4912020,2020-06-26,-,-,-,2,-,710.04,-,-,-,-,711.09,-,-,-,-,713.78,-,9.23,9.25,9.25,-,-,-,710,711.0,713.78,-,-,-,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,28,30,30,-,,-,-,-,,-,0.2167,-,0.01,0,3.16,0,-,-,-,-,-,-,-,-,-,0.01,0.01,0.01,-,-,-,3.16,0.83,2.41,-,-,-,-,-,-,606.8,-,-,-,-,607.7,-,-,-,-,610,-,7.886,7.905,7.907,-,-,-
4912020,2024-07-14,-,-,-,-,2,-,692.27,-,-,-,-,692.53,-,-,-,-,694.71,9.00,8.99,9.00,-,-,-,-,-,-,692,692,692,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,42,42,57,,-,-,-,-,0.3525,0.1112,-,0.39,0.3525,3.97,0,-,-,-,-,-,-,-,-,-,-,-,-,0.04,0.08,0.39,3.97,3.96,3.97,-,-,-,-,-,-,-,618.46,-,-,-,-,618.69,-,-,-,-,620.64,8.04,8.03,8.04,-,-,-
4912021,2023-10-25,-,-,-,-,2,-,751.94,-,-,-,-,755.57,-,-,-,-,755.18,9.92,10.01,9.87,-,-,-,-,-,-,755,755,755,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,33,33,58,,-,-,-,,,1.4184,-,0,0,1.7,0,-,-,-,-,-,-,-,-,-,-,-,-,0.41,0.08,0.02,1.21,0.41,1.70,-,-,-,-,-,-,-,649.9,-,-,-,-,653.04,-,-,-,-,652.7,8.57,8.65,8.53,-,-,-
4912022,2023-10-06,101.15,87.65,75.08,-,-,-,-,101.39,87.78,75.24,-,-,101.70,87.97,75.55,-,-,14.20,14.21,14.28,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,32,40,38,69,,0.5437,0.3651,0.6260,-,-,0.5634,-,0.11,0.626,0.83,0,0.01,0.08,0.05,0.09,0.11,0.07,0.01,0.07,0.03,-,-,-,-,-,-,0.83,0.09,0.58,-,-,-,89.055,77.173,66.108,-,-,89.267,77.285,66.248,-,-,89.542,77.451,66.522,-,-,12.499,12.51,12.572,-,-,-
4912023,2023-10-13,106.82,92.66,79.22,-,-,-,-,107.00,92.64,79.29,-,-,107.53,93.07,79.93,-,-,15.00,15.01,15.12,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,32,28,26,62,,0.6647,0.4642,0.8962,-,-,0.8000,-,0.01,0.8962,0.27,0,0.00,0.01,0.01,0.01,0.00,0.01,0.00,0.01,0.01,-,-,-,-,-,-,0.20,0.27,0.21,-,-,-,89.91,77.987,66.681,-,-,90.057,77.977,66.737,-,-,90.508,78.339,67.272,-,-,12.621,12.634,12.723,-,-,-
5000574,2023-10-05,-,188.25,-,-,-,-,-,-,188.60,-,-,-,-,188.25,-,-,-,0.33,0.32,0.32,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,35,34,34,63,,-,0.1859,-,-,-,3.1250,-,0.38,0.1859,1.29,0,-,-,-,0.19,0.38,0.19,-,-,-,-,-,-,-,-,-,1.29,0.87,0.87,-,-,-,-,163.312,-,-,-,-,163.615,-,-,-,-,163.312,-,-,-,0.29,0.28,0.28,-,-,-
5000574,2025-11-20,-,185.13,-,,,-,-,-,185.47,-,-,-,-,185.24,-,-,-,0.33,0.32,0.32,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,GPSC,GPSC,TESTRANO 600,,,30,36,36,65,,-,0.1837,-,-,-,3.1250,,1.47,0.1837,1.29,,-,-,-,1.47,1.29,1.41,-,-,-,-,-,-,-,-,-,1.29,0.87,0.87,,,,-,161.8,-,-,-,-,162.1,-,-,-,-,161.9,-,-,-,0.289,0.28,0.278,,,
5000575,2023-10-05,-,186.36,-,-,-,-,-,-,185.88,-,-,-,-,186.45,-,-,-,0.32,0.32,0.32,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,37,35,34,57,,-,0.3066,-,-,-,0.0000,-,0.47,0.3066,2.59,0,-,-,-,0.42,0.16,0.47,-,-,-,-,-,-,-,-,-,2.26,2.59,0.87,-,-,-,-,161.671,-,-,-,-,161.256,-,-,-,-,161.753,-,-,-,0.28,0.28,0.28,-,-,-
5000575,2025-11-15,-,186.04,-,,,-,-,-,185.01,-,-,-,-,185.93,-,-,-,0.33,0.32,0.32,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,-,0.5567,-,,-,3.1250,,0.31,0.5567,2.59,,-,-,-,0.25,0.31,0.19,-,-,-,-,-,-,-,-,-,0.79,2.59,0.87,,,,-,162.6,-,-,-,-,161.7,-,-,-,-,162.5,-,-,-,0.291,0.28,0.28,,,
5000576,2023-10-25,-,188.93,-,-,-,-,-,-,188.52,-,-,-,-,188.61,-,-,-,0.33,0.33,0.33,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,34,35,35,61,,-,0.2175,-,-,-,0.0000,-,0.28,0.2175,1.29,0,-,-,-,0.06,0.28,0.23,-,-,-,-,-,-,-,-,-,1.29,0.24,0.09,-,-,-,-,164.51,-,-,-,-,164.156,-,-,-,-,164.235,-,-,-,0.29,0.287,0.286,-,-,-
5000576,2025-11-15,-,185.13,-,,,-,-,-,184.44,-,-,-,-,184.90,-,-,-,0.33,0.32,0.32,-,-,-,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,-,0.3741,-,,,3.1250,-,2.43,0.3741,3.26,0,-,-,-,2.07,2.43,2.19,-,-,-,-,-,-,-,-,-,1.29,3.26,2.94,-,-,-,-,161.8,-,-,-,-,161.2,-,-,-,-,161.6,-,-,-,0.289,0.283,0.281,-,-,-
5000577,2023-10-23,-,186.97,-,-,-,-,-,-,186.99,-,-,-,-,187.35,-,-,-,0.35,0.35,0.35,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,30,28,28,74,,-,0.2032,-,-,-,0.0000,-,0.57,0.2032,2.37,0,-,-,-,0.37,0.38,0.57,-,-,-,-,-,-,-,-,-,1.05,2.37,2.37,-,-,-,-,158.574,-,-,-,-,158.598,-,-,-,-,158.9,-,-,-,0.3,0.295,0.294,-,-,-
5000577,2025-11-15,-,184.44,-,,,-,-,-,184.21,-,-,-,-,184.44,-,-,-,0.32,0.31,0.31,,,,-,-,-,-,-,-,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,30,36,36,65,,-,0.1249,-,,,3.2258,,1.12,0.1249,3.06,,-,-,-,0.99,1.12,0.99,-,-,-,-,-,-,-,-,-,3.06,2.61,2.61,,,,-,161.2,-,-,-,-,161,-,-,-,-,161.2,-,-,-,0.28,0.27,0.27,,,
5001700,2022-01-31,-,477.00,-,,,-,-,-,480.69,-,-,-,-,479.30,-,-,-,0.57,0.56,0.56,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,35,34,34,73,,-,0.7736,-,-,-,1.7857,-,0.2,0.7736,0.66,0,-,-,-,0.20,0.00,0.19,-,-,-,-,-,-,-,-,-,0.51,0.66,0.25,-,-,-,-,413.809,-,-,-,-,417.013,-,-,-,-,415.81,-,-,-,0.492,0.489,0.487,-,-,-
5001700,2025-01-31,-,477.28,-,,,-,-,-,481.22,-,-,-,-,479.77,-,-,-,0.55,0.55,0.55,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,32,32,32,44,,-,0.8255,-,-,-,0.0000,-,0.29,0.8255,3.02,0,-,-,-,0.26,0.11,0.29,-,-,-,-,-,-,-,-,-,3.02,2.43,2.03,-,-,-,-,410.97,-,-,-,-,414.36,-,-,-,-,413.11,-,-,-,0.470,0.472,0.475,-,-,-
5001766,2021-07-16,-,474.16,-,,,-,-,-,476.87,-,-,-,-,470.38,-,-,-,0.57,0.55,0.55,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,35,34,34,73,,-,1.3797,-,-,-,3.6364,-,0.17,1.3797,0.79,0,-,-,-,0.08,0.17,0.02,-,-,-,-,-,-,-,-,-,0.30,0.79,0.79,-,-,-,-,411.343,-,-,-,-,413.702,-,-,-,-,408.071,-,-,-,0.496,0.481,0.481,-,-,-
5001769,2021-07-15,-,228.19,-,,,-,-,-,228.89,-,-,-,-,228.20,-,-,-,32.86,32.59,32.53,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15,36,45,45,77,,-,0.3068,-,-,-,1.0144,-,0.34,0.3068,0.26,0,-,-,-,0.03,0.34,0.04,-,-,-,-,-,-,-,-,-,0.25,0.11,0.26,-,-,-,-,206.071,-,-,-,-,206.706,-,-,-,-,206.084,-,-,-,29.677,29.434,29.38,-,-,-
5011857,2016-10-19,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,8.49,8.43,8.45,-,-,-,-,-,-,-,-,-,-,Anusit S.,Mr. Weerachai Kulala,TIS,GLOW,Vanguard-WRM-10,97091,2016-03-05,31,45,41,68,,-,-,-,-,-,0.7117,-,0,0,154.42,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,154.42,152.62,152.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,7.553,7.506,7.526,-,-,-
5011857,2018-05-06,,,,,,,,,,,,,,,,,,9.26,9.34,9.04,,,,,,,,,,,,,TIS,,,,,32,41,41,67,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,120.3,,,,,120.6,,,,,135.26,,,,8.239,8.315,8.048,,,
5011857,2021-05-08,,142.19,-,,,-,-,-,143.06,-,-,-,-,142.54,-,-,-,3.82,3.79,3.80,-,-,-,-,-,-,-,-,-,211003691,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,30,40,40,52,HV winding test from GIS include power cable.,,0.6119,-,-,-,0.7916,-,5.59,0.6119,0.39,0,,-,-,5.21,5.59,5.38,-,-,-,-,-,-,-,-,-,0.39,0.29,0.34,-,-,-,,126.107,-,-,-,-,126.88,-,-,-,-,126.424,-,-,-,3.387,3.364,3.371,-,-,-
5011857,2024-08-01,,143.17,,,,,,,143.51,,,,,143.89,,,,3.80,3.80,3.83,,,,,,,,,,30000039495,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2023-12-04,38,38,38,70,,,0.5029,,,,0.7895,,1.1,0.5029,1.14,,,,,1.10,1.10,1.10,,,,,,,,,,0.13,0.55,1.14,,,,,126.052,,,,,126.353,,,,,126.691,,,,3.345,3.350,3.376,,,
5011858,2015-01-29,81.84,70.01,79.83,,,,,79.30,69.94,79.63,,,79.38,69.93,79.69,,,5.87,,,,,,,,,,,,,,,,,,,,,,30,,,3.2030,0.1144,0.2512,,,,,16.82,3.203,40.56,,16.82,13.50,13.40,13.14,13.28,13.18,13.95,14.03,13.87,,,,,,,40.56,,,,,,69.940,61.640,70.29,,,69.820,61.58,70.11,,,69.890,61.57,70.16,,,5.165,,,,,
5011858,2016-03-18,80.30,70.78,79.54,,,,,79.99,70.67,80.06,,,80.22,70.66,80.63,,,5.92,5.94,5.97,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai Kulala,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,Vanguard - WRM - 10,97185,2016-10-16,31,32,34,68,,0.3875,0.1698,1.3704,,,0.8446,,15.21,1.3704,40.06,,14.76,14.49,14.60,14.39,14.46,14.36,13.54,14.64,15.21,,,,,,,40.06,39.90,39.77,,,,69.66,61.40,"69,72",,,69.39,61.31,69.45,,,69.59,61.30,69.95,,,5.139,5.157,5.175,,,
5011858,2018-05-05,80.83,71.29,80.93,-,-,-,-,80.80,71.31,80.97,-,-,81.08,71.32,81.05,-,-,6.01,6.02,6.02,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Vangurad / WRM-10,97185,2017-07-27,35,34,34,62,,0.3465,0.0421,0.1483,-,-,0.1664,-,2.14,0.3465,2.45,0,1.75,1.89,2.14,1.83,1.96,1.99,1.37,1.68,1.71,-,-,-,-,-,-,2.45,2.22,1.83,-,-,-,70.1200,61.850,70.210,-,-,70.10,61.860,70.240,-,-,70.3400,61.870,70.310,-,-,5.2130,5.22,5.2230,-,-,-
5011858,2021-05-09,81.09,71.12,81.09,,,-,-,81.19,71.32,81.27,-,-,80.94,71.05,80.95,-,-,6.00,6.02,6.04,-,-,-,-,-,-,-,-,-,211003692,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,35,34,34,61,,0.3089,0.3800,0.3953,-,-,0.6667,-,2.38,0.3953,2.28,0,2.08,2.38,1.97,1.59,1.97,1.60,1.57,2.06,1.59,-,-,-,-,-,-,2.28,2.22,2.17,-,-,-,70.344,61.70,70.35,-,-,70.433,61.87,70.506,-,-,70.22,61.64,70.23,-,-,5.209,5.219,5.237,-,-,-
50310092,2019-02-27,-,-,-,2,-,2.45,-,-,-,-,2.44,-,-,-,-,2.47,,379.72,374.50,377.53,-,-,-,2.451,2.443,2.474,-,-,-,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,33,35,35,51,After repair leak.,-,-,-,1.2295,,1.3939,-,0.16,1.2295,0,0,-,-,-,-,-,-,-,-,-,0.04,0.12,0.12,-,-,,0.00,0.00,0.00,-,-,-,-,-,-,2.135,-,-,-,-,2.127,-,-,-,-,2.154,,330.643,326.1,328.74,-,-,-
508038,2015-11-15,610.8,531.2,610.2,9,11,540.4,540.4,613.2,533.9,612.9,543,543.0,612.5,533.0,612.2,542.2,542.2,40.05,40.04,40.04,,,,540.4,543,542.2,540.4,543.0,542.2,,Mr.Anusit Sara,Mr.Chanin Sornbunthong,,,Vanguard/WRM-10,97091,2016-03-05,32,39,40,50,,0.3929,0.5083,0.4425,0.4811,0.4811,0.0250,,0,0.5083,3.11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2016-03-12,610.2,531.2,610.8,,,,,612.9,533.9,613.2,,,612.2,533.0,612.5,,,40.05,40.04,40.04,,,,,,,,,,,Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Vaguard/WRM-10,97091,2016-03-05,32,39,40,50,,0.4425,0.5083,0.3929,,,0.0250,,0.1,0.5083,3.11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2016-11-15,610.8,531.2,610.2,,,,,613.2,533.9,612.9,,,612.5,533.0,612.2,,,40.05,40.04,40.04,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,32,39,40,50,,0.3929,0.5083,0.4425,,,0.0250,,0,0.5083,3.11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508038,2020-10-08,,,,-,-,,,,,,,,,,,,,44.92,44.94,44.25,-,-,-,-,-,-,-,-,-,201007511,Mr.Jirasak S.,,GPSC/NHT,,TESTRANO 600,DA193X,2018-02-16,27,34,34,70,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,588.2,511.52,588.46,-,-,591.01,514.57,590.74,-,-,590.78,514.27,590.4,-,-,38.97,38.99,38.39,-,-,-
508038,2023-12-24,682.89,593.65,683.07,-,-,-,-,686.07,597.32,685.92,-,-,685.08,595.66,684.24,-,-,44.81,44.78,44.83,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,,,35,,,0.4657,0.6182,0.4172,-,-,0.1117,-,1.91,0.6182,1.48,0,1.23,1.62,1.12,1.18,1.64,1.19,1.62,1.91,1.20,-,-,-,-,-,-,1.37,1.47,1.48,-,-,-,594.630,516.93,594.79,-,-,597.40,520.12,597.27,-,-,596.536,518.68,595.81,-,-,39.022,38.995,39.033,-,-,-
510049,2015-04-01,959.85,880.22,961.91,-,-,-,-,959.62,880.33,960.99,-,-,959.85,880.44,960.88,-,-,213.05,212.70,212.93,-,-,-,-,-,-,-,-,-,,Thanongsak Pigunkaew,,"TIS Engineering and Service Co.,Ltd",,vanguard - WRM --10,,,28,-,36,-,,0.0240,0.0250,0.1072,-,-,0.1646,-,133.95,0.1072,16.83,0,133.12,133.61,133.30,133.19,133.72,133.42,133.80,133.95,133.73,-,-,-,-,-,-,16.83,16.77,16.44,-,-,-,838.9,769.3,840.7,-,-,838.7,769.4,839.9,-,-,838.9,769.5,839.8,-,-,186.2,185.9,186.1,-,-,-
510049,2019-08-29,477.44,438.40,477.87,,,-,-,477.77,438.38,477.83,-,-,476.61,436.94,476.32,-,-,211.34,211.54,211.54,95.04,-,-,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,29,39,39,71,Test before overhaul OLTC.,0.2434,0.3341,0.3254,-,-,0.0946,-,1.31,0.3341,1.42,3.54,1.19,0.89,1.31,1.03,0.82,1.29,1.02,0.87,1.27,-,-,-,-,-,-,1.25,1.04,1.42,3.54,-,-,421.9050,387.4050,422.2850,-,-,422.1930,387.390,422.2530,-,-,421.170,386.120,420.9150,-,-,186.7590,186.9380,186.9380,83.981,-,-
510049,2019-08-31,466.47,427.68,466.26,,,-,-,466.94,428.15,466.54,-,-,466.10,427.27,465.70,-,-,206.80,206.76,207.01,95.06,-,-,-,-,-,-,-,-,191036006,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,29,39,39,71,Result test after OLTC overhaul.,0.1802,0.2060,0.1804,-,-,0.1209,-,3.48,0.206,3.53,3.52,3.46,3.13,3.48,3.45,3.14,3.48,3.43,3.22,3.47,-,-,-,-,-,-,3.37,3.28,3.53,3.52,-,-,412.2160,377.9340,412.0260,-,-,412.6230,378.3520,412.270,-,-,411.8830,377.5750,411.5280,-,-,182.7450,182.7070,182.9340,84,-,-
510049,2025-02-05,479.98,440.45,479.79,,,,,479.77,439.84,479.58,,,479.86,439.54,479.34,,,213.13,211.87,213.04,,,,,,,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2024-10-09,31,30,30,60,,0.0438,0.2070,0.0939,,,0.5947,,0.71,0.207,0.89,,0.66,0.47,0.63,0.57,0.49,0.71,0.63,0.51,0.64,,,,,,,0.41,0.89,0.72,,,,410.194,376.411,410.029,,,410.017,375.890,409.852,,,410.088,375.634,409.644,,,182.14,181.066,182.066,,,
5101711,2022-02-02,-,231.04,-,,,-,-,-,229.35,-,-,-,-,229.41,-,-,-,33.51,33.41,33.43,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-01-15,33,30,30,60,,-,0.7369,-,-,-,0.2993,-,1.06,0.7369,2.56,0,-,-,-,0.31,1.06,1.05,-,-,-,-,-,-,-,-,-,2.44,2.49,2.56,-,-,-,-,197.45,-,-,-,-,196.0.69,-,-,-,-,196.057,-,-,-,28.64,28.55,28.57,-,-,-
5101711,2025-01-31,-,240.97,-,,,-,-,-,231.09,-,-,-,-,230.89,-,-,-,32.99,32.83,33.02,-,-,-,-,-,-,-,-,-,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,30,28,28,46,,-,4.3657,-,-,-,0.5787,-,3.97,4.3657,1.3,0,-,-,-,3.97,0.31,0.41,-,-,-,-,-,-,-,-,-,0.85,0.72,1.30,-,-,-,-,204.38,-,-,-,-,196.001,-,-,-,-,195.831,-,-,-,27.983,27.843,28.007,-,-,-
5102852,2022-03-08,-,297.96,-,,,-,-,-,298.19,-,-,-,-,299.67,-,-,-,9.92,9.92,9.90,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,30,30,60,,-,0.5739,-,-,-,0.2020,-,1.09,0.5739,0.85,0,-,-,-,1.01,1.09,0.80,-,-,-,-,-,-,-,-,-,0.85,0.85,0.64,-,-,-,-,254.639,-,-,-,-,254.832,-,-,-,-,256.096,-,-,-,8.474,8.474,8.459,-,-,-
5103168,2022-05-22,150.05,-,-,,,-,-,149.66,-,-,-,-,150.33,-,-,-,-,271.80,279.68,268.56,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,53,,0.4477,-,-,-,-,4.1406,-,0.65,0.4477,0.42,0,0.13,0.65,0.32,-,-,-,-,-,-,-,-,-,-,-,-,0.34,0.26,0.42,-,-,-,130.172,-,-,-,-,129.832,-,-,-,-,130.415,-,-,-,-,235.798,242.633,232.983,-,-,-
5103169,2022-05-22,151.34,-,-,,,-,-,150.75,-,-,-,-,151.37,-,-,-,-,271.17,276.67,271.67,,,,-,-,-,-,-,-,,Mr.Worapon L.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,35,34,59,,0.4113,-,-,-,-,2.0282,,0.6,0.4113,0,,0.22,0.60,0.24,-,-,-,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,,,,131.296,-,-,-,-,130.781,-,-,-,-,131.319,-,-,-,-,235.247,240.021,235.685,,,
5103170,2022-05-23,151.07,-,-,,,-,-,150.62,-,-,-,-,151.04,-,-,-,-,270.52,284.76,268.38,-,-,-,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,34,34,64,,0.2988,-,-,,,6.1033,-,0.51,0.2988,0.36,0,0.04,0.51,0.02,-,-,-,-,-,-,-,-,-,-,-,-,0.29,0.02,0.36,-,-,-,131.061,-,-,-,-,130.668,-,-,-,-,131.028,-,-,-,-,234.686,247.039,232.831,-,-,-
5103171,2022-05-23,149.55,-,-,,,-,-,149.44,-,-,-,-,149.56,-,-,-,-,0.27,0.27,0.27,,,,-,-,-,-,-,-,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,34,35,38,64,,0.0803,-,-,,,0.0000,,0.52,0.0803,3.37,,0.51,0.44,0.52,-,-,-,-,-,-,-,-,-,-,-,-,3.37,0.95,3.37,,,,131.676,-,-,-,-,131.572,-,-,-,-,131.68,-,-,-,-,0.238,0.242,0.236,,,
5103176,2022-05-14,-,285.85,-,,,-,-,-,285.21,-,-,-,-,285.25,-,-,-,9.45,9.47,9.48,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,52,50,65,,-,0.2244,-,-,-,0.3175,-,0.29,0.2244,0.08,0,-,-,-,0.29,0.07,0.08,-,-,-,-,-,-,-,-,-,0.08,0.06,0.05,-,-,-,-,262.762,-,-,-,-,262.174,-,-,-,-,262.205,-,-,-,8.688,8.706,8.716,-,-,-
5110021,2022-10-25,-,-,-,2,-,414.65,-,-,-,-,414.24,-,-,-,-,419.25,-,5.27,5.27,5.29,-,-,-,414.65,414.24,419.24,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27,32,34,34,60,,-,-,-,1.2094,-,0.3795,-,0,1.2094,0.2,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,0.04,0.04,0.20,-,-,-,-,-,-,359.723,-,-,-,-,359.367,-,-,-,-,363.708,-,4.57,4.575,4.587,-,-,-
5110021,2025-11-03,-,-,-,2,-,415.20,-,-,-,-,414.52,-,-,-,-,418.75,-,5.30,5.28,5.28,-,-,-,414.65,414.24,419.24,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+CP SB1,,,32,32,32,67,,-,-,-,1.0205,-,0.3788,-,0.13,1.0205,0.61,0,-,-,-,-,-,-,-,-,-,0.13,0.07,0.07,-,-,-,0.61,0.23,0.01,-,-,-,-,-,-,357.519,-,-,-,-,356.93,-,-,-,-,360.57,-,4.56,4.55,4.55,-,-,-
5110022,2023-01-16,-,-,-,-,-,-,408.95,-,-,-,-,412.06,-,-,-,-,411.62,5.20,5.18,5.20,-,-,-,-,-,-,408.9,412,411.6,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,55,,-,-,-,-,0.7605,0.3861,-,0.01,0.7605,0.09,0,-,-,-,-,-,-,-,-,-,-,-,-,0.01,0.01,0.00,0.09,0.08,0.05,-,-,-,-,-,-,-,356.098,-,-,-,-,358.807,-,-,-,-,358.424,4.524,4.514,4.53,-,-,-
5110023,2022-08-02,-,1.28,-,,,-,-,-,1.28,-,-,-,-,1.29,-,-,-,17.13,17.12,17.14,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,31,30,30,72,,-,0.7813,-,-,-,0.1168,-,0.31,0.7813,0.02,0,-,-,-,0.27,0.17,0.31,-,-,-,-,-,-,-,-,-,0.02,0.01,0.00,-,-,-,-,1.091,-,-,-,-,1.092,-,-,-,-,1.099,-,-,-,14.642,14.629,14.648,-,-,-
5110023,2025-07-09,-,1.26,-,-,-,-,-,-,1.26,-,-,-,-,1.27,-,-,-,16.83,16.86,16.86,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,33,36,36,64,,-,0.7937,-,-,-,0.1783,-,1.39,0.7937,1.77,0,-,-,-,1.30,1.39,1.24,-,-,-,-,-,-,-,-,-,1.77,1.51,1.63,-,-,-,-,1.1,-,-,-,-,1.098,-,-,-,-,1.107,-,-,-,14.71,14.739,14.732,-,-,-
512033,2014-08-14,535,521,607,,,,,611,521,604,,,608,523,610,,,35,35,35,,,,,,,,,,,Mr.Anusit Sara,,"TIS Engineering and Service Co.,Ltd.",,Vanguard-WRM-10,97091,,32,,33,,,14.2056,0.3839,0.9934,,,0.0000,,19.64,14.2056,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
512033,2019-03-04,534.19,457.75,528.42,,,-,-,534.15,457.32,529.69,-,-,531.91,459.41,533.76,-,-,33.87,34.27,33.86,-,-,-,-,-,-,-,-,-,191011797,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,36,36,56,Before OLTC overhaul.,0.4286,0.4570,1.0106,-,-,1.2109,-,4.93,1.0106,2.6,0,4.93,4.59,4.17,4.11,3.95,4.11,3.71,4.23,4.41,-,-,-,-,-,-,1.59,2.60,1.41,-,-,-,466.8750,400.0720,461.8350,-,-,466.8380,399.6970,462.9410,-,-,464.880,401.5230,466.4990,-,-,29.601,29.951,29.597,-,-,-
512033,2019-03-06,522.28,450.49,521.05,,,,,522.65,450.74,521.35,,,524.21,452.38,523.18,,,33.87,34.27,33.86,,,,,,,,,,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,36,36,56,Result test after OLTC overhaul,0.3695,0.4195,0.4088,,,1.2109,,2.66,0.4195,2.6,,2.59,2.34,2.66,2.46,2.45,2.51,2.27,2.59,2.34,,,,,,,1.59,2.60,1.41,,,,456.47,393.721,455.389,,,456.789,393.943,455.653,,,458.155,395.375,457.256,,,29.6,29.95,29.59,,,
512033,2021-07-21,524.99,453.53,524.19,,,,,527.56,455.06,526.78,,,527.13,455.13,527.10,,,33.90,33.91,33.93,,,,,,,,,,211028412,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,33,36,36,60,,0.4895,0.3528,0.5551,,,0.0885,,3.66,0.5551,1.68,,3.12,3.30,3.23,3.15,3.43,3.14,2.88,3.66,3.11,,,,,,,1.68,1.53,1.62,,,,458.8360,396.378,458.135,,,461.0800,397.718,460.402,,,460.7107,397.781,460.680,,,29.625,29.638,29.657,,,
512033,2024-01-09,532.97,459.57,531.71,,,-,-,532.40,459.29,531.04,-,-,534.04,460.72,533.08,-,-,34.81,34.84,34.83,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18,30,30,30,61,,0.3080,0.3114,0.3842,-,-,0.0862,-,4.69,0.3842,4.41,0,4.69,4.25,4.59,4.52,4.40,4.40,4.36,4.50,4.28,-,-,-,-,-,-,4.41,4.31,4.31,-,-,-,455.48,392.752,454.398,-,-,454.99,392.513,453.831,-,-,456.395,393.734,455.571,-,-,29.749,29.778,29.762,-,-,-
5200523,2022-10-28,-,467.78,-,,,-,-,-,468.08,-,-,-,-,467.77,-,-,-,0.56,0.54,0.55,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,30,40,40,60,,-,0.0663,-,-,-,3.7037,-,0.02,0.0663,0.59,0,-,-,-,0.02,0.01,0.02,-,-,-,-,-,-,-,-,-,0.07,0.42,0.59,-,-,-,-,414.88,-,-,-,-,415.15,-,-,-,-,414.87,-,-,-,0.497,0.481,0.485,-,-,-
5200523,2025-11-29,-,468.08,-,-,-,-,-,-,468.20,-,-,-,-,468.77,-,-,-,0.54,0.53,0.54,,,,-,-,-,-,-,-,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,38,36,38,61,,-,0.1474,-,-,-,1.8868,,0.23,0.1474,3.64,,-,-,-,0.08,0.04,0.23,-,-,-,-,-,-,-,-,-,3.64,2.27,1.24,,,,-,409.1,-,-,-,-,409.2,-,-,-,-,409.7,-,-,-,0.479,0.469,0.47,,,
5200524,2023-01-22,-,467.20,-,,,-,-,-,467.75,-,-,-,-,467.02,-,-,-,0.55,0.55,0.55,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,33,37,37,59,,-,0.1563,-,-,-,0.0000,-,0.2,0.1563,0.72,0,-,-,-,0.20,0.08,0.17,-,-,-,-,-,-,-,-,-,0.72,0.72,0.31,-,-,-,-,409.84,-,-,-,-,410.32,-,-,-,-,409.676,-,-,-,0.486,0.486,0.484.7,-,-,-
5201090,2022-10-28,-,228.57,-,-,-,-,-,-,228.33,-,-,-,-,228.49,-,-,-,32.79,32.78,32.82,-,-,-,-,-,-,-,-,-,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,31,28,30,60,,-,0.1051,-,-,-,0.1220,-,0.04,0.1051,0.17,0,-,-,-,0.02,0.02,0.04,-,-,-,-,-,-,-,-,-,0.08,0.05,0.17,-,-,-,-,195.34,-,-,-,-,195.13,-,-,-,-,195.27,-,-,-,28.02,28.01,28.05,-,-,-
5201090,2025-11-29,,223.46,,,,,,,223.23,,,,,223.46,,,,31.87,31.87,31.87,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,38,36,36,61,,,0.1030,,,,0.0000,,2.22,0.103,2.73,,,,,2.22,2.22,2.17,,,,,,,,,,2.73,2.73,2.73,,,,,195.3,,,,,195.1,,,,,195.3,,,,27.85,27.85,27.85,,,
5201091,2023-01-22,-,228.36,-,,,-,-,-,228.39,-,-,-,-,229.90,-,-,-,32.73,32.75,32.74,-,-,-,-,-,-,-,-,-,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,28,28,60,,-,0.6744,-,-,-,0.0611,-,0.05,0.6744,0.28,0,-,-,-,0.01,0.00,0.05,-,-,-,-,-,-,-,-,-,0.22,0.28,0.25,-,-,-,-,193.679,-,-,-,-,193.704,-,-,-,-,194.986,-,-,-,27.758,27.78,27.769,-,-,-
5310991,2020-01-06,2.44,2.33,2.24,-,-,-,-,2.46,2.34,2.24,-,-,2.45,2.33,2.24,-,-,4.19,4.15,4.26,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M,Mr.Komsan,TIRATHAI PLC,GPSC,-,-,,-,29.8,29.4,-,,0.8197,0.4292,0.0000,-,-,2.6506,-,0.15,0.8197,0.11,0,0.07,0.01,0.09,0.04,0.01,0.03,0.15,0.04,0.07,-,-,-,-,-,-,0.11,0.05,0.04,-,-,-,2.082,1.987,1.91,-,-,2.097,1.995,1.91,-,-,2.09,1.986,1.91,-,-,3.57,3.54,3.63,-,-,-
5310991,2023-09-14,-,4.61,-,,,-,-,-,4.61,-,-,-,-,4.61,-,-,-,2.15,2.15,2.15,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,38,39,70,,-,0.0000,-,-,-,0.0000,-,0.96,0,3.24,0,-,-,-,0.96,0.96,0.96,-,-,-,-,-,-,-,-,-,3.24,3.24,3.24,-,-,-,-,4.075,-,-,-,-,4.073,-,-,-,-,4.073,-,-,-,1.9,1.9,1.9,-,-,-
54001,2016-05-09,781.077,649.779,782.098,,,,,780.735,649.098,792.098,,,785.165,653.868,785.846,,,48.38,48.043,48.44,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,33,36,38,46,,0.5674,0.7349,1.2786,,,0.8263,,1.08,1.2786,3.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54001,2019-05-03,757.19,628.63,755.42,-,-,-,-,757.34,630.84,757.86,-,-,764.12,630.50,760.19,-,-,46.63,46.81,46.85,-,-,-,-,-,-,-,-,-,191028229,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,45,45,65,Result test before OLTC overhaul,0.9152,0.3516,0.6314,-,-,0.4718,-,3.57,0.9152,3.63,0,3.06,3.00,2.68,3.25,2.81,3.57,3.41,3.10,3.26,-,-,-,-,-,-,3.63,2.57,3.28,-,-,-,683.799,567.693,682.197,-,-,683.928,569.693,684.397,-,-,690.055,569.384,686.507,-,-,42.109,42.275,42.312,-,-,-
54001,2019-05-11,757.96,629.33,756.85,-,-,-,-,757.01,629.42,756.85,-,-,761.85,633.00,760.42,-,-,47.02,47.27,47.34,-,-,-,-,-,-,-,-,-,191028229,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,39,41,41,29,Result test after OLTC overhaul.,0.6394,0.5832,0.4717,-,-,0.6806,-,3.24,0.6394,2.82,0,2.96,3.04,2.97,3.15,3.03,3.19,3.23,3.23,3.24,-,-,-,-,-,-,2.82,1.61,2.27,-,-,-,674.697,560.193,673.707,-,-,673.852,560.279,673.705,-,-,678.157,563.465,676.883,-,-,41.852,42.078,42.142,-,-,-
54001,2020-01-14,763.24,633.77,762.11,-,-,-,-,762.11,633.77,762.11,-,-,767.79,637.17,762.11,-,-,47.08,46.98,47.08,-,-,-,-,-,-,-,-,-,,Kongsak K.,Jirasak S.,ABB,GPSC,,,,38,38,38,-,Result test before moving to GEN.,0.7453,0.5365,0.0000,-,-,0.2129,-,3.02,0.7453,2.81,0,2.28,2.39,2.21,2.46,2.36,2.55,2.56,2.56,3.02,-,-,-,-,-,-,2.70,2.21,2.81,-,-,-,672,558,671,-,-,671,558,671,-,-,676,561,671,-,-,41.45,41.36,41.45,-,-,-
54001,2023-09-14,756.67,629.31,757.85,-,-,-,-,756.90,626.85,756.17,-,-,761.64,633.12,760.50,-,-,46.96,47.15,47.41,-,-,-,-,-,-,-,-,-,30000013388,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,38,38,75,,0.6568,1.0002,0.5726,-,-,0.9583,-,1.64,1.0002,1.29,0,1.30,1.41,1.38,1.43,1.64,1.37,1.14,1.51,0.94,-,-,-,-,-,-,1.29,0.61,0.35,-,-,-,666.211,554.079,667.253,-,-,666.412,551.914,665.77,-,-,670.588,557.428,669.588,-,-,41.346,41.511,41.738,-,-,-
54002,2012-06-14,0.6922,0.576,0.6923,9,11,,,0.6903,0.5748,0.6909,,,0.6903,0.5745,0.6897,,,0.0426,0.0425,0.0425,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2016-11-22,694.7,576.1,695.0,,,,,691.8,576.3,694.5,,,691.6,574.0,693.3,,,42.58,42.47,42.52,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,32,40,42,54,,0.4482,0.4007,0.2452,,,0.2590,,0.61,0.4482,0.07,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54002,2021-02-03,769.36,639.37,769.20,,,-,-,768.61,639.46,769.62,-,-,765.71,636.11,765.20,-,-,49.97,49.94,50.00,-,-,-,-,-,-,-,-,-,201007518,Mr.Jirasak S.,,GPSC,,TESTANO600,DA193X,2018-02-16,29,36,36,62,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,672.41,558.80,672.27,-,-,671.76,558.88,672.64,-,-,669.22,555.95,668.78,-,-,43.669,43.649,43.702,-,-,-
54LTYPT10970.3,2024-03-09,-,-,-,2,-,300.52,-,-,-,-,-,-,-,-,-,-,-,12.58,-,-,-,-,-,300,-,-,-,-,-,,Mr.Santisuk P.,Mr.Vixal C.,"NB Loos Sole CO.,Ltd","Nam Lik1 Power Co.,Ltd",,,,,,31,,,-,-,-,-,-,-,-,0.17,0,0.86,0,-,-,-,-,-,-,-,-,-,0.17,-,-,-,-,-,0.86,-,-,-,-,-,-,-,-,257.8,-,-,-,-,-,-,-,-,-,-,-,10.79,-,-,-,-,-
54LYPT10970.1,2024-03-09,,,,,,,,,,,,,,,,292.66,,,,12.58,,,,,,292,,,,,Mr.Santisuk P.,Mr.Vixal C.,"NB Loos Sole CO.,Ltd","Nam Lik1 Power Co.,Ltd",,,,,,32,,,,,,,,,,0.23,,0.08,,,,,,,,,,,,,,,,,,,0.08,,,,,,,,,,,,,,,,,252,,,,10.83,,,
54LYPT10970.2,2024-03-09,,,,2,,NaN,,,,,1.47,,,,,,,-,12.64,,,,,,1.47,,,,,,Mr.Santisuk P.,Mr.Vixal C.,"NB Loos Sole CO.,Ltd","Nam Lik1 Power Co.,Ltd",,,,,,32,,,,,,,,,,0,,0.4,,,,,,,,,,,-,0.00,0.00,,,,-,0.40,,,,,,,,,,,,,1.27,,,,,,,-,10.88,,,,
54LYPT10970.3,2024-03-09,-,-,-,2,-,300.52,-,-,-,-,-,-,-,-,-,-,-,12.58,-,-,-,-,-,300,-,-,-,-,-,,Mr.Santisuk P.,Mr.Vixal C.,"NB Loos Sole CO.,Ltd","Nam Lik1 Power Co.,Ltd",,,,,,31,,,-,-,-,-,-,-,-,0.17,0,0.05,0,-,-,-,-,-,-,-,-,-,0.17,-,-,-,-,-,0.05,-,-,-,-,-,-,-,-,257.8,-,-,-,-,-,-,-,-,-,-,-,10.79,-,-,-,-,-
54LYPT11212,2026-03-28,8489.47,,,,,,,8466.25,,,,,8454.63,,,,,1.08,1.08,1.08,,,,,,,,,,,Mr. Vithoun C,Mr.Vixal C.,"EDL-Gen O&M Service Sole CO., LTD","Nam Lik1 Power Co.,Ltd",,,,,,32,,,0.4121,,,,,0.0000,,3.24,0.4121,2.33,,3.16,3.22,3.24,,,,,,,,,,,,,2.33,2.33,2.33,,,,7310,,,,,7290,,,,,7280,,,,,0.928,0.928,0.927,,,
5513053,2019-11-04,286.76,276.05,259.68,-,-,-,-,287.60,275.86,259.58,-,-,287.05,272.21,258.81,-,-,25.79,25.77,25.78,-,-,-,-,-,-,-,-,-,,Tanasak,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,32,33,33,68,Before OLTC overhaul.,0.2929,1.4107,0.3362,-,-,0.0776,-,2.33,1.4107,0.34,0,0.48,0.33,0.30,2.16,1.68,0.52,2.33,2.02,1.63,-,-,-,-,-,-,0.34,0.32,0.22,-,-,-,247.844,238.592,224.439,-,-,248.57,238.421,224.358,-,-,248.096,235.274,223.685,-,-,22.294,22.274,22.282,-,-,-
5513053,2019-11-06,286.10,270.69,254.23,,,-,-,287.05,271.65,254.83,-,-,286.56,271.23,254.96,-,-,25.75,25.74,25.77,-,-,-,-,-,-,-,-,-,,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-09-14,32,30,30,68,After OLTC overhaul.,0.3321,0.3546,0.2871,-,-,0.1166,-,0.25,0.3546,0.2,0,0.25,0.14,0.13,0.18,0.13,0.15,0.18,0.15,0.12,-,-,-,-,-,-,0.18,0.20,0.18,-,-,-,244.502,231.336,217.262,-,-,245.315,232.154,217.776,-,-,244.897,231.796,217.886,-,-,22.006,21.995,22.021,-,-,-
5513053,2025-06-11,285.64,270.98,255.05,,,,,286.57,271.65,255.39,,,286.13,270.98,255.00,,,25.61,25.59,25.63,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,2024-11-12,33,33,33,60,,0.3256,0.2473,0.1529,,,0.1563,,0.5,0.3256,0.38,,0.09,0.03,0.02,0.28,0.13,0.06,0.50,0.37,0.14,,,,,,,0.36,0.38,0.36,,,,246.878,234.203,220.440,,,247.678,234.790,220.732,,,247.300,234.210,220.399,,,22.138,22.1215,22.155,,,
5513260,2019-03-04,,4.98,,,,,,,4.99,,,,,4.98,,,,1.35,1.35,1.37,-,-,-,,,,,,,191011798,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,35,45,56,,,0.2008,,,,1.4815,-,0.16,0.2008,0.75,0,,,,0.06,0.14,0.16,,,,,,,,,,0.07,0.75,0.23,-,-,-,,4.5,,,,,4.505,,,,,4.496,,,,1.222,1.216,1.240,-,-,-
5513260,2024-02-12,,,,,,,,,,,,,,,,,,1.33,1.30,1.35,,,,,,,,,,,,,,,TESTRANO 600,DA193X,,34,40,40,50,,,,,,,3.8462,,,,2.98,,,,,,,,,,,,,,,,,1.55,2.98,1.68,,,,,,,,,,,,,,,,,,,1.177,1.155,1.20,,,
5513260,2024-02-12,,,,,,,,,,,,,,,,,,1.33,1.30,1.35,,,,,,,,,,,,,,,TESTRANO 600,DA193X,,34,40,40,50,,,,,,,3.8462,,,,2.98,,,,,,,,,,,,,,,,,1.55,2.98,1.68,,,,,,,,,,,,,,,,,,,1.177,1.156,1.20,,,
5513260,2024-02-13,,4.99,,,,,,,5.01,,,,,4.98,,,,1.33,1.30,1.37,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,34,40,40,50,,,0.6024,,,,5.3846,,0.54,0.6024,2.98,,,,,0.14,0.54,0.16,,,,,,,,,,1.55,2.98,0.23,,,,,4.423,,,,,4.443,,,,,4.417,,,,1.177,1.156,1.212,,,
55310126,2018-12-25,1676.41,1597.00,-,,,-,-,1674.24,1593.73,-,-,-,1678.59,1599.17,-,-,-,0.48,0.47,0.49,-,-,-,-,-,-,-,-,-,,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,28,44,50,65,,0.2598,0.3413,-,-,-,4.2553,-,0,0.3413,0.99,0,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.17,0.00,0.99,-,-,-,1541,1468,-,-,-,1539,1465,-,-,-,1543,1470,-,-,-,0.441,0.432,0.446,-,-,-
56016,2021-12-12,913.64,803.73,914.22,,,-,-,913.90,803.52,912.98,-,-,912.30,801.98,912.18,-,-,13.47,13.44,13.37,-,-,-,-,-,-,-,-,-,,Mr. Tanasak Khunnam,Mr. Pitsanuvet Khantee,"TIS Engineering and Service Co., Ltd",GPSC,Testrano 600,DA212X,2021-08-17,26,38,38,69,,0.1754,0.2182,0.2236,-,-,0.7479,,1.88,0.2236,3.01,,1.88,1.15,1.15,1.67,1.34,0.93,1.56,1.42,0.82,-,-,-,-,-,-,0.34,3.01,1.08,,,,804.418,707.644,804.926,-,-,804.643,707.464,803.835,-,-,803.239,706.101,803.135,-,-,11.858,11.834,11.776,-,-,-
56016,2025-07-20,905.82,806.77,897.45,,,,,908.71,796.66,901.25,,,909.21,796.18,899.69,,,13.14,13.23,13.23,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,,32,49,49,62,,0.3742,1.3301,0.4234,,,0.6849,,2.06,1.3301,4.52,,1.00,0.58,0.81,2.06,0.48,0.20,0.31,0.11,0.56,,,,,,,2.78,4.52,2.11,,,,829.725,739,822.058,,,832.376,729.732,825.541,,,832.830,729.292,824.107,,,12.033,12.116,12.115,,,
56018,2017-02-14,200.4,161.0,200.5,,,,,200.8,160.9,201.1,,,201.9,161.0,201.3,,,2.9590,3.0280,2.9740,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Vanguard / WRM-10,97185,2016-06-14,35,37,37,38,,0.7485,0.0622,0.399,,,2.3319,,0.66,0.7485,2.47,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57001,2012-10-06,220.54,180.00,221.09,,,,,221.31,180.66,221.63,,,222.07,181.21,222.18,,,2.9330,3.0830,2.9870,,,,,,,,,,,Mr.Anusit Sara,Mr.Attaphon Laongjinda,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Vanguard-WRM-10,,2011-11-25,33,,48,,,0.6938,0.6722,0.493,,,5.1142,,7.14,0.6938,4.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57001,2018-06-01,233.34336739999998,189.57846959999998,233.37426349999996,,,,,234.4247309,191.49059489999996,235.32643929999998,,,234.56204689999998,191.53178969999996,235.02205549999996,,,3.3413559999999993,3.1857311999999993,3.4123026,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTANO600,DA212X,,34,38,38,61,,0.5223,1.0303,0.8365,,,7.1121,,1.94,1.0303,16.34,,1.33,1.10,1.58,1.94,1.28,1.85,1.36,0.86,1.43,,,,,,,14.16,8.03,16.34,,,,,,,,,,,,,,,,,,,,,,,,
57001,2019-01-21,243.52,193.62,243.58,,,,,239.00,194.54,245.23,,,237.40,194.62,237.68,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr.Jarin S.,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,32,32,32,60,Test result before overhaul OLTC,2.5779,0.5165,3.1765,,,,,3.31,3.1765,,,2.90,0.83,0.39,0.16,0.29,0.34,2.95,3.31,0.32,,,,,,,,,,,,,209.685,166.719,209.737,,,205.794,167.512,211.156,,,204.415,167.58,204.662,,,,,,,,
57001,2019-01-24,232.27,189.08,232.22,,,,,233.79,191.26,234.00,,,234.03,190.32,233.10,,,3.41,3.42,3.42,,,,,,,,,,191001477,Mr. Jirasak S.,Mr.Jarin S.,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,34,34,34,36,Test result after overhaul OLTC,0.7577,1.1530,0.7665,,,0.2933,,2.54,1.153,1.34,,1.86,1.37,1.80,2.19,1.40,2.54,1.85,1.42,2.24,,,,,,,0.89,1.34,0.80,,,,201.502,164.030,201.458,,,202.819,165.926,203.00,,,203.031,165.11,202.225,,,2.962,2.969,2.966,,,
57005,2009-09-02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57005,2014-09-02,,,,,,,,,,,,,,,,,,,0.007847,0.007853,0.008086,0.008057,0.007912,,,,,,,,,,,,,,,28,,38/39,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57005,2019-06-11,,245.55,-,-,-,-,-,-,243.77,-,-,-,-,243.82,-,-,-,9.01,9.05,9.03,9.21,9.22,9.14,-,-,-,-,-,-,191030988,Mr.Chaichaleom W.,Mr.Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,2019-04-19,32,36,40,70,,,0.7302,-,-,-,0.4440,0.8753,2.07,0.7302,94.47,91.32,,-,-,1.48,2.06,2.07,-,-,-,-,-,-,-,-,-,94.47,90.77,92.22,91.17,91.15,91.32,,217.78,-,-,-,-,216.20,-,-,-,-,216.25,-,-,-,7.992,8.024,8.008,8.17,8.175,8.102
57005,2022-06-04,,251.69,,,,,,,247.28,,,,,246.88,,,,4.56,4.58,4.60,4.77,4.75,4.70,,,,,,,,Mr. Chaichaleom W.,Mr. Chaichaleom W.,TIS,TIS,TESTRANO 600,GA635A,2022-02-26,41,36,38,59,,,1.9483,,,,0.8772,1.4894,0.98,1.9483,3.45,1.62,,,,0.98,0.65,0.84,,,,,,,,,,1.58,3.45,2.08,0.99,1.52,1.62,,221.599,,,,,217.718,,,,,217.362,,,,4.019,4.031,4.054,4.201,4.178,4.140
57011,2012-08-14,,,,1,,,,,,,,,,,,,,78.15,77.76,78.2,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57011,2018-10-31,-,209.70,-,,,,,-,241.97,-,,,-,219.12,-,,,2.64,2.69,3.00,,,,,,,,,,181090677,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,32,35,35,68,,-,15.3887,-,,,13.6364,,0.03,15.3887,0.96,,-,-,-,0.03,0.02,0.00,-,-,-,,,,,,,0.96,0.91,0.70,,,,-,182.6,-,,,-,210.7,-,,,-,190.8,-,,,2.3012,2.34,2.61,,,
57012,2016-05-15,,,,,,,,,,,,,,,,,,40.07,40.13,39.78,,,,,,,,,,,,,,,Vanguard/WRM-10,97091,2016-05-03,25,40,40,48,,0,0,0,,,0.8798,,,,1613.86,,,,,,,,,,,,,,,,,1613.86,1498.80,1526.99,,,,,,,,,,,,,,,,,,,35.54,35.59,35.28,,,
57012,2019-06-03,-,92.01,-,-,-,-,-,-,91.89,-,-,-,-,92.26,-,-,-,5.71,5.71,5.70,-,-,-,-,-,-,-,-,-,191028244,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,35,43,45,65,,-,0.4027,-,-,-,0.1754,-,3.16,0.4027,0.78,0,-,-,-,3.07,2.83,3.16,-,-,-,-,-,-,-,-,-,0.67,0.61,0.78,-,-,-,-,83.0930,-,-,-,-,82.9840,-,-,-,-,83.3180,-,-,-,5.1540,5.1570,5.1510,-,-,-
6012333,2018-10-01,1.17,1.17,1.17,,,-,-,1.17,1.17,1.17,-,-,1.17,1.17,1.17,-,-,17.55,17.55,18.72,-,-,-,-,-,-,-,-,-,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,32,30,30,70,,0.0000,0.0000,0.0000,-,-,0.0000,,0,0,0,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,,,,1.332,1.184,1.333,-,-,1.327,1.179,1.328,-,-,1.329,1.180,1.329,-,-,15.76,15.81,16,-,-,-
6012333,2023-08-03,1.54,1.35,1.52,,,-,-,1.52,1.34,1.52,-,-,1.52,1.34,1.51,-,-,17.95,17.98,18.01,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,32,40,40,60,,1.3158,0.7463,0.6623,-,-,0.3343,-,3.28,1.3158,3.79,0,0.86,2.29,2.58,2.15,2.95,3.28,2.14,0.88,3.22,-,-,-,-,-,-,2.28,2.45,3.79,-,-,-,1.364,1.197,1.352,-,-,1.344,1.191,1.347,-,-,1.35,1.192,1.343,-,-,15.922,15.947,15.974,-,-,-
6012333,2026-10-06,1.53,1.35,1.52,,,,,1.52,1.35,1.52,,,1.52,1.35,1.52,,,18.18,18.14,18.24,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,36,,,0.6579,0.0000,0.0000,,,0.5513,,2.58,0.6579,3.59,,1.50,2.29,2.58,2.15,2.22,2.56,2.14,0.88,2.58,,,,,,,3.59,3.36,2.56,,,,1.333,1.183,1.332,,,1.328,1.178,1.327,,,1.33,1.181,1.33,,,15.89,15.85,15.94,,,
6110201,2023-04-24,290.22,251.85,221.43,,,-,-,289.73,253.00,221.77,-,-,286.14,252.86,221.52,-,-,3.80,3.80,3.80,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,35,35,62,,1.4259,0.4566,0.1535,-,-,0.0000,-,0.05,1.4259,0.27,0,0.00,0.03,0.02,0.00,0.00,0.04,0.01,0.00,0.05,-,-,-,-,-,-,0.27,0.27,0.27,-,-,-,252.71,219.305,192.815,-,-,252.284,220.304,193.11,-,-,249.156,220.18,192.888,-,-,3.309,3.305,3.31,-,-,-
6110202,2024-08-19,1177.80,1037.61,923.26,-,-,-,-,1177.80,1038.31,923.50,-,-,1175.53,1035.81,921.13,-,-,15.68,15.66,15.73,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,36,38,38,63,,0.1931,0.2414,0.2573,-,-,0.4470,-,0.74,0.2573,1.38,0,0.73,0.73,0.73,0.74,0.74,0.74,0.74,0.73,0.74,-,-,-,-,-,-,0.77,1.38,1.10,-,-,-,1037,913.57,812.889,-,-,1037,914.18,813.10,-,-,1035,911.98,811.015,-,-,13.805,13.790,13.846,-,-,-
6110203,2023-04-25,92.76,81.68,95.24,,,-,-,93.38,81.74,94.28,-,-,93.41,81.85,94.62,-,-,12.41,12.41,12.47,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,DA212X,2023-03-09,38,38,38,50,,0.7007,0.2081,1.0182,-,-,0.4835,-,0.09,1.0182,0.03,0,0.00,0.00,0.00,0.09,0.01,0.01,0.01,0.00,0.00,-,-,-,-,-,-,0.00,0.03,0.01,-,-,-,81.673,71.918,83.855,-,-,82.221,71.964,83.011,-,-,82.243,72.061,83.309,-,-,10.926,10.923,10.981,-,-,-
6110204,2023-04-25,-,116.60,-,,,-,-,-,116.56,-,-,-,-,116.63,-,-,-,0.22,0.22,0.22,-,-,-,-,-,-,-,-,-,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09,38,36,36,50,,-,0.0601,-,-,-,0.0000,-,0.92,0.0601,1.76,0,-,-,-,0.90,0.86,0.92,-,-,-,-,-,-,-,-,-,1.76,1.20,1.20,-,-,-,-,101.903,-,-,-,-,101.868,-,-,-,-,101.931,-,-,-,0.189,0.192,0.196,-,-,-
6110289,2018-09-30,10630.29,10054.92,9486.62,,,,,10623.22,10047.84,9478.36,,,10624.40,10049.02,9479.54,,,1.44,1.44,1.41,-,-,-,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,32,28,28,65,,0.0666,0.0705,0.0871,,,8.5106,-,1.15,0.0871,4.46,0,1.02,1.11,1.15,1.02,1.13,1.14,1.00,1.08,1.13,,,,,,,0.97,0.52,4.46,-,-,-,9016,8528,8046,,,9010,8522,8039,,,9011,8523,8040,,,1.2253,1.219,1.192,-,-,-
6110289,2023-08-03,-,9960.91,-,,,-,-,-,9956.26,-,-,-,-,9972.52,-,-,-,1.39,1.39,1.41,-,-,-,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,32,32,32,61,,-,0.1633,-,,,1.4388,-,2.03,0.1633,4.46,0,-,-,-,1.94,2.03,1.89,-,-,-,,,,,,,4.41,3.97,4.46,-,-,-,-,8577,-,-,-,-,8573,-,-,-,-,8587,-,-,-,1.2,1.2,1.21,-,-,-
6110289,2026-10-05,-,9904.00,-,,,,,-,9901.68,-,,,-,9915.61,-,,,1.39,1.39,1.43,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,32,31,32,75,,-,0.1407,-,,,2.8777,,2.57,0.1407,4.41,,-,-,-,2.50,2.57,2.45,-,-,-,,,,,,,4.41,3.97,3.10,,,,-,8528,-,,,-,8526,-,,,-,8538,-,,,1.2,1.2,1.23,,,
615007,2015-07-02,652.81,615.50,575.87,,,,,652.81,615.50,577.03,,,653.97,616.67,578.20,,,-,-,-,-,-,-,,,,,,,,Atit Jantapornsom,,ABB,,,,,,31.8,31.8,,,0.1777,0.1901,0.4046,,,-,-,0.29,0.4046,0,0,0.29,0.27,0.20,0.29,0.28,0.25,0.17,0.29,0.25,,,,,,,-,-,-,-,-,-,560.05,528.05,494.63,,,560.2,528.1,495.045,,,561.55,529.25,496.26,,,-,-,-,-,-,-
615007,2020-12-06,-,599.11,-,-,-,-,-,-,597.34,-,-,-,-,683.46,-,-,-,8.87,9.00,8.94,-,-,-,-,-,-,-,-,-,191019509,Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,30,36,36,62,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,-,523.612,-,-,-,-,522.068,-,-,-,-,597.338,-,-,-,7.753,7.866,7.812,-,-,-
6310535,2022-06-01,494.84,427.05,358.47,,,,,495.72,428.01,359.50,,,495.86,427.62,359.88,,,5.96,,,,,,,,,,,,,,,,,WR14,323-012-B0/2-02,,34,38,38,56,,0.2061,0.2248,0.3933,,,,,0,0.3933,Infinity,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,Infinity,,,,,,435.68,376,315.620,,,436.460,376.840,316.52,,,436.580,376.5,316.86,,,5.251,,,,,
6310535,2022-06-01,494.84,427.05,358.47,,,,,495.72,428.01,359.50,,,495.86,427.62,359.88,,,5.96,5.98,5.97,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,WR14,323-012-B0/2-02,,34,38,38,56,,0.2061,0.2248,0.3933,,,0.3356,,0,0.3933,0.08,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.07,0.08,0.07,,,,435.68,376,315.620,,,436.460,376.840,316.52,,,436.580,376.5,316.86,,,5.251,5.261,5.260,,,
6310535,2022-06-02,494.84,427.05,358.47,,,,,495.72,428.01,359.50,,,495.86,427.62,359.88,,,5.96,5.98,5.97,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,WR14,323-012-B0/2-02,,34,38,38,56,,0.2061,0.2248,0.3933,,,0.3356,,0,0.3933,0.08,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.07,0.08,0.07,,,,435.68,376,315.620,,,436.460,376.840,316.52,,,436.580,376.5,316.86,,,5.251,5.261,5.260,,,
6310535,2026-01-07,497.44,426.56,369.31,,,,,499.54,427.89,370.28,,,501.44,429.52,365.30,,,5.97,5.97,5.96,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02,30,38,38,50,,0.8041,0.6939,1.3633,,,0.1678,,3.02,1.3633,0.24,,0.53,0.77,1.13,0.12,0.03,0.44,3.02,3.00,1.51,,,,,,,0.10,0.09,0.24,,,,437.97,375.57,325.16,,,439.82,376.74,326.01,,,441.49,378.17,321.63,,,5.253,5.256,5.247,,,
6310537,2025-11-28,502.89,437.09,372.56,,,,,500.33,437.40,376.45,,,504.07,437.31,375.01,,,6.00,5.99,6.00,,,,,,,,,,,Jirasak S.,,GPSC,,CP100,CH158W,,30,30,30,45,,0.7475,0.0709,1.0441,,,0.1669,,3.77,1.0441,2.34,,1.04,1.73,1.02,3.60,3.68,3.77,0.89,1.75,1.25,,,,,,,2.12,2.34,2.30,,,,429.776,367.886,313.573,,,427.584,368.149,316.849,,,430.781,368.075,315.637,,,5.127,5.121,5.127,,,
6410130,2021-12-09,132.92,126.68,120.27,,,-,-,132.58,126.32,119.90,-,-,133.10,126.75,120.28,-,-,17.29,17.28,17.26,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,22.5,,,0.3922,0.3404,0.3169,-,-,0.1738,-,0,0.3922,0.03,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.02,0.03,0.02,-,-,-,110.37,105.19,99.869,-,-,110.09,104.89,99.559,-,-,110.52,105.25,99.88,-,-,14.355,14.345,14.335,-,-,-
6410131,2021-12-13,133.32,127.05,120.64,,,-,-,133.00,126.69,120.28,-,-,133.03,126.71,120.23,-,-,17.22,17.18,17.26,-,-,-,-,-,-,-,-,-,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,23.3,,,0.2406,0.2842,0.3410,-,-,0.4657,-,0,0.341,0.02,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.02,0.01,0.02,-,-,-,111.05,105.83,100.49,-,-,110.78,105.53,100.19,-,-,110.81,105.54,100.15,-,-,14.347,14.312,14.374,-,-,-
6410137,2021-12-14,132.85,126.65,120.29,,,,,132.18,125.94,119.59,,,132.72,126.43,120.02,,,17.26,17.21,17.24,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,,23.3,,,0.5069,0.5638,0.5853,,,0.2905,,0,0.5853,0.02,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.02,0.02,0.01,,,,110.66,105.49,100.2,,,110.1,104.9,99.615,,,110.55,105.31,99.972,,,14.38,14.332,14.359,,,
6512362,2023-05-07,378.73,318.39,272.66,,,,,379.14,318.69,272.80,,,380.56,320.11,274.34,,,4.85,4.84,4.86,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,Winding resistance test set WR14,323-017-BO/2-02,,30.2,35,35,71.2,SAT,0.4832,0.5402,0.6162,,,0.4132,,3.28,0.6162,4.08,,3.10,2.88,3.00,3.14,2.89,3.11,3.28,2.93,3.06,,,,,,,2.97,4.08,3.09,,,,329.78,277.24,237.42,,,330.140,277.500,237.54,,,331.380,278.74,238.88,,,4.227,4.214,4.228,,,
6512363,2023-10-10,374.79,314.58,268.65,,,,,375.68,315.43,269.48,,,375.98,315.82,269.91,,,4.87,4.85,4.87,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,,,,32.3,36,36,70.1,SAT,0.3175,0.3942,0.4690,,,0.4124,,2.9,0.469,2.63,,2.69,2.85,2.65,2.72,2.77,2.70,2.68,2.90,2.64,,,,,,,2.42,2.63,2.39,,,,327.560,274.94,234.800,,,328.340,275.68,235.52,,,328.60,276.020,235.900,,,4.252,4.236,4.253,,,
667001,2024-05-09,15520.29,14141.77,12867.77,-,-,-,-,15490.10,14120.86,12857.32,-,-,15514.49,14135.96,12866.61,-,-,5.25,5.25,5.34,-,-,-,-,-,-,-,-,-,,Krittima,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,DE280Y,,33,32,32,55,,0.1949,0.1481,0.0813,-,-,1.7143,-,1.02,0.1949,3.63,0,0.89,1.02,0.89,0.98,0.97,0.93,1.01,0.92,0.98,-,-,-,-,-,-,2.81,3.27,3.63,-,-,-,13364,12177,11080,-,-,13338,12159,11071,-,-,13359,12172,11079,-,-,4.522,4.522,4.596,-,-,-
76460027_1,2015-10-23,89.39,85.62,82.36,,,-,-,90.90,87.01,83.06,-,-,89.46,85.30,81.78,-,-,0.22,0.22,0.22,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Vanguard-WRM-10,97091,,31,-,31,-,,1.6892,2.0047,1.5652,-,-,0.0000,-,0.01,2.0047,1.99,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.01,-,-,-,-,-,-,0.92,1.99,0.14,-,-,-,76.680,73.450,70.650,-,-,77.980,74.640,71.250,-,-,76.740,73.170,70.150,-,-,0.187,0.185,0.189,-,-,-
