SERIAL_NUMBER,DATE,H1RMAX,H1RCENTER,H1RMIN,H1TAP1,H1TAP2,H1RNO1,H1RNO2,H2RMAX,H2RCENTER,H2RMIN,H2RNO1,H2RNO2,H3RMAX,H3RCENTER,H3RMIN,H3RNO1,H3RNO2,XR1,XR2,XR3,TR1,TR2,TR3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,DEVMAX,DEVCENTER,DEVMIN,DEVTAP1,DEVTAP2,DEVX,DEVT,MAXERR,DEVMAXX,MAXXERR,MAXYERR,ERRH1MAX,ERRH2MAX,ERRH3MAX,ERRH1CEN,ERRH2CEN,ERRH3CEN,ERRH1MIN,ERRH2MIN,ERRH3MIN,ERRH1TAP1,ERRH2TAP1,ERRH3TAP1,ERRH1TAP2,ERRH2TAP2,ERRH3TAP2,ERRX1MAX,ERRX2MAX,ERRX3MAX,ERRY1MAX,ERRY2MAX,ERRY3MAX,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21
78140107_2,2015-10-25,89.01,84.74,80.59,,,-,-,89.26,85.12,80.93,-,-,89.18,84.96,80.78,-,-,0.24,0.24,0.24,-,-,-,-,-,-,-,-,-,,Anusit S.,,TIS,,Vanguard-WRM-10,97091,,26,,26,,,0.2809,0.4484,0.4219,-,-,0.0000,-,0.01,0.4484,1.48,0,0.00,0.00,0.00,0.01,0.01,0.00,0.00,0.00,0.00,-,-,-,-,-,-,1.01,1.48,0.00,-,-,-,74.92,71.320,67.830,-,-,75.130,71.640,68.120,-,-,75.060,71.510,67.990,-,-,0.2,0.205,0.202,-,-,-
78140107_3,2015-10-24,87.34,83.68,79.08,,,-,-,87.76,83.22,79.51,-,-,87.27,83.24,79.08,-,-,0.22,0.23,0.23,-,-,-,-,-,-,-,-,-,-,Anusit S.,,TIS,,Vanguard-WRM-10,97091,,31,-,31,-,,0.5615,0.5528,0.5438,-,-,4.5455,-,0.04,0.5615,2.22,0,0.00,0.04,0.00,0.01,0.00,0.01,0.00,0.01,0.00,-,-,-,-,-,-,2.22,0.35,0.35,-,-,-,74.92,71.78,67.84,-,-,75.28,71.39,68.21,-,-,74.86,71.41,67.84,-,-,0.193,0.198,0.198,-,-,-
9624007,2015-12-15,-,40.15,-,-,-,-,-,-,40.15,-,-,-,-,40.32,-,-,-,8.65,8.56,8.65,-,-,-,-,-,-,-,-,-,-,,,,,Vanguard-WRM-10,97091,,34,-,38,-,,-,0.4234,-,-,-,1.0514,-,0,0.4234,0.05,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.03,0.04,0.05,-,-,-,-,35.35,-,-,-,-,35.35,-,-,-,-,35.50,-,-,-,7.614,7.534,7.612,-,-,-
9624007,2018-08-29,-,40.15,-,-,-,-,-,-,39.99,-,-,-,-,39.98,-,-,-,8.56,8.48,8.47,-,-,-,-,-,-,-,-,-,-,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,2018-04-19,34,45,41,60,,-,0.4252,-,-,-,1.0626,-,0.84,0.4252,2.03,0,-,-,-,0.00,0.40,0.84,-,-,-,-,-,-,-,-,-,1.02,0.90,2.03,-,-,-,-,35.738,-,-,-,-,35.599,-,-,-,-,35.589,-,-,-,7.622,7.547,7.536,-,-,-
9624007,2021-08-09,-,40.50,-,,,-,-,-,40.48,-,-,-,-,40.42,-,-,-,8.64,8.57,8.55,-,-,-,-,-,-,-,-,-,211007491,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,32,40,40,64,,-,0.1979,-,-,-,1.0526,-,0.87,0.1979,1.11,0,-,-,-,0.87,0.82,0.25,-,-,-,-,-,-,-,-,-,0.09,0.15,1.11,-,-,-,-,35.922,-,-,-,-,35.903,-,-,-,-,35.853,-,-,-,7.666,7.601,7.583,-,-,-
9624007,2024-08-17,,8.72,,,,,,,8.64,,,,,8.63,,,,40.70,40.57,40.95,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,FJ571Z,2025-05-01,38,38,38,54,3 Year PM Transformer,,1.0429,,,,0.9367,,0.03,1.0429,0.14,,,,,0.03,0.00,0.02,,,,,,,,,,0.14,0.00,0.00,,,,,7.675,,,,,7.607,,,,,7.597,,,,35.833,35.720,36.053,,,
9624007,2024-08-17,,40.70,,,,,,,40.57,,,,,40.95,,,,8.72,8.64,8.63,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,FJ571Z,2025-05-01,38,38,38,54,3 Year PM Transformer,,0.9367,,,,1.0429,,0,0.9367,0.03,,,,,0.00,0.00,0.00,,,,,,,,,,0.03,0.00,0.02,,,,,35.833,,,,,35.720,,,,,36.053,,,,7.675,7.607,7.597,,,
9640548,2018-08-31,,,,,,,,,,,,,,,,,,6.21,6.22,6.24,6.78,6.97,7.92,,,,,,,181082996,,,TIS,,,,,35,32,35,58,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,372.2,,,,,304.4,,,,,304.9,,,,5.41,5.42,5.43,5.9,6.07,6.9
9640548,2025-08-15,,442.32,,,,,,,443.11,,,,,443.33,,,,6.83,6.79,6.82,6.67,6.66,6.76,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,,,35,40,40,61,,,0.2283,,,,0.5891,1.5015,0.01,0.2283,0.06,0.04,,,,0.01,0.01,0.01,,,,,,,,,,0.04,0.06,0.01,0.02,0.04,0.04,,392.3,,,,,393.0,,,,,393.2,,,,6.060,6.026,6.048,5.917,5.909,5.998
9640549,2016-06-02,0,8.86,0,,,0,0,0,8.86,0,0,0,0,8.86,0,0,0,8.86,8.86,8.86,5.54,5.54,5.54,,,,,,,,Mr. Anusit Sara,Mr.Weerachai Kulala,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2017-03-01,35,35,45,54,,0,0.0000,0,NaN,NaN,0.0000,0.0000,1.49,NaN,2.35,4.32,,,,1.49,1.21,1.33,,,,,,,,,,0.96,2.35,2.21,4.32,4.32,4.32,,8,,,,,8,,,,,8,,,,8,8,8,5.7,5.7,5.7
9640549,2018-10-26,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.64,5.64,5.64,6.77,6.77,6.77,-,-,-,-,-,-,181089215,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,97185,2018-08-01,32,25,40,62,,-,-,-,-,-,0.0000,0.0000,0,0,1.81,22.2,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,1.81,1.81,1.81,22.20,22.20,22.20,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.8520,5.5230,5.7000,6.0550,6.0070,6.0310
9640549,2020-11-01,,196.57,,,,,,,194.75,,,,,195.94,,,,6.65,6.61,6.30,6.62,6.53,6.58,,,,,,,,Chaichaleom W.,,TIS,,TESTRANO 600,DA212X,2020-07-21,30,38,38,77,,,0.9345,,,,5.5556,1.3783,0,0.9345,20.04,19.49,,,,0.00,0.00,0.00,,,,,,,,,,20.04,19.31,13.72,19.49,17.87,18.77,,173.067,,,,,171.464,,,,,172.519,,,,5.853,5.821,5.547,5.829,5.75,5.791
9640549,2021-06-01,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,6.18,6.16,6.08,6.67,6.68,6.64,-,-,-,-,-,-,211021659,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,33,50,50,62,,-,-,-,,,1.6447,0.6024,0,0,3.37,2.29,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,1.78,2.10,3.37,1.25,2.29,0.97,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5.68,5.66,5.59,6.13,6.14,6.1
9640549,2023-08-27,-,205.09,-,,,-,-,-,202.39,-,-,-,-,203.85,-,-,-,6.57,6.55,6.57,6.36,6.37,6.33,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,,,,32,40,40,60,,-,1.3341,-,-,-,0.3053,0.6319,4.34,1.3341,4.41,3.74,-,-,-,4.34,3.93,4.04,-,-,-,-,-,-,-,-,-,4.41,4.10,4.41,3.45,2.46,3.74,-,181.9,-,-,-,-,179.5,-,-,-,-,180.8,-,-,-,5.823,5.81,5.83,5.64,5.65,5.61
9724074,2018-11-27,,90.62,,,,,,,90.10,,,,,90.94,,,,8.52,8.47,8.45,,,,,,,,,,181090679,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,40,54,,,0.9323,,,,0.8284,,1.47,0.9323,1.72,,,,,1.47,0.44,1.42,,,,,,,,,,0.94,1.29,1.72,,,,,80.369,,,,,79.907,,,,,80.657,,,,7.5540,7.5130,7.4980,,,
9724075,2014-08-28,,NaN,,,,,,,NaN,,,,,NaN,,,,NaN,NaN,NaN,,,,,,,,,,,Mr. Itsared P,,"TIS Engineering & Service Co.,Ltd",,,,2014-08-28,33,,40,,,,-,,,,-,,0,0,0,,,,,-,-,-,,,,,,,,,,-,-,-,,,,,0.00705,,,,,0.00704,,,,,0.00704,,,,0.007545,0.007569,0.007215,,,
9724075,2014-08-28,NaN,0.01,NaN,,,,,NaN,0.01,NaN,,,NaN,0.01,NaN,,,0.01,0.01,0.01,,,,,,,,,,,Mr. Itsared P,,"TIS Engineering & Service Co.,Ltd",,Vangurad / WRM-10,97091,2014-08-28,33,,40,,,-,0.0000,-,,,0.0000,,Infinity,0,Infinity,,-,-,-,Infinity,Infinity,Infinity,-,-,-,,,,,,,Infinity,Infinity,Infinity,,,,,0.00705,,,,,0.00704,,,,,0.00704,,,,0.007545,0.007569,0.007215,,,
9724075,2016-05-18,,78.73,,,,,,,78.64,,,,,77.56,,,,8.40,8.36,8.36,,,,,,,,,,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Vangurad / WRM-10,97091,2016-05-18,36,42,40,60,,,1.5085,,,,0.4785,,Infinity,1.5085,Infinity,,,,,Infinity,Infinity,Infinity,,,,,,,,,,Infinity,Infinity,Infinity,,,,,69.83,,,,,69.75,,,,,68.79,,,,7.451,7.417,7.412,,,
9724075,2019-06-02,-,79.32,-,-,-,-,-,-,79.39,-,-,-,-,79.36,-,-,-,9.19,9.18,9.03,-,-,-,-,-,-,-,-,-,191028248,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,40,58,,-,0.0883,-,-,-,1.7719,-,0.7,0.0883,1.48,0,-,-,-,0.66,0.70,0.62,-,-,-,-,-,-,-,-,-,1.47,1.48,0.32,-,-,-,-,70.3460,-,-,-,-,70.4150,-,-,-,-,70.3840,-,-,-,8.150,8.1450,8.0080,-,-,-
9724075,2023-10-17,,81.55,,,,,,,81.63,,,,,81.68,,,,8.93,8.91,8.88,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,32,32,32,50,,,0.1594,,,,0.5631,,3.56,0.1594,1.98,,,,,3.49,3.55,3.56,,,,,,,,,,1.40,1.51,1.98,,,,,70.22,,,,,70.29,,,,,70.33,,,,7.69,7.67,7.65,,,
9724076,2019-06-11,-,41.38,-,-,-,-,-,-,41.32,-,-,-,-,41.16,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,191030991,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,30,30,30,70,,-,0.5345,-,-,-,-,-,3.47,0.5345,0,0,-,-,-,3.27,2.97,3.47,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,35.364,-,-,-,-,35.315,-,-,-,-,35.176,-,-,-,-,-,-,-,-,-
BZZ349554,2026-03-28,2725.01,,,,,,,2736.76,,,,,2725.01,,,,,0.85,0.85,0.85,,,,,,,,,,,Mr. Vithoun C,Mr.Vixal C.,"EDL-Gen O&M Service Sole CO., LTD","Nam Lik1 Power Co.,Ltd",,,,,,29,,,0.4312,,,,,0.0000,,1.08,0.4312,0.88,,1.08,0.79,1.04,,,,,,,,,,,,,0.45,0.88,0.54,,,,2320.0,,,,,2330,,,,,2320,,,,,0.727,0.726,0.726,,,
EDP004301,2018-02-08,2421.00,2160.06,2416.32,,,-,-,2422.17,2155.38,2415.15,-,-,2418.66,2157.72,2415.15,-,-,30.14,30.01,30.40,-,-,-,-,-,-,-,-,-,-,Mr.Phanuphong L.,Mr.Pitsanuvet K.,TIS,GLOW,Vanguard / WRM-10,97091,2017-03-01,32,30,30,45,,0.1451,0.2171,0.0484,-,-,1.2996,-,2.02,0.2171,2.1,0,1.60,1.72,1.66,1.20,1.32,1.28,2.02,1.97,2.01,-,-,-,-,-,-,1.47,2.10,1.14,-,-,-,2069,1846,2065,-,-,2070,1842,2064,-,-,2067,1844,2064,-,-,25.760,25.650,25.980,-,-,-
EDP008001,2018-06-20,435.39,350.53,434.36,,,-,-,435.27,350.16,435.36,-,-,437.51,349.50,434.87,-,-,26.01,26.09,26.00,-,-,-,-,-,-,-,-,-,181071638,MR.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193X,2018-02-16,37,34,38,42,,0.5146,0.2947,0.2302,-,-,0.3462,-,0,0.5146,0.04,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.04,0.00,-,-,-,380.484,306.33,379.59,-,-,380.38,306.00,380.46,-,-,382.34,305.43,380.03,-,-,22.73,22.80,22.72,-,-,-
EDP008001,2019-03-14,437.33,352.02,436.95,-,-,-,-,437.68,352.20,437.78,-,-,437.83,351.89,437.66,-,-,26.07,26.10,26.09,-,-,-,-,-,-,-,-,-,191013282,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,33,35,35,65,,0.1143,0.0881,0.1900,-,-,0.1151,-,1.2,0.19,1.11,0,1.20,1.11,1.11,1.11,1.11,1.11,1.11,1.11,1.11,-,-,-,-,-,-,1.08,1.10,1.11,-,-,-,380.813,306.529,380.482,-,-,381.111,306.684,381.201,-,-,381.244,306.413,381.093,-,-,22.703,22.729,22.719,-,-,-
EDP008001,2019-07-24,-,-,-,7,-,376.11,-,-,-,-,376.62,-,-,-,-,377.08,-,25.71,25.76,25.74,-,-,-,381.257,381.81,382.065,-,-,-,191003237,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,34,40,40,56,Investigation for Incident at KT12A on 23 July 2019,-,-,-,0.2579,-,0.1945,-,1.36,0.2579,0.32,0,-,-,-,-,-,-,-,-,-,1.35,1.36,1.36,-,-,-,0.32,0.21,0.25,-,-,-,-,-,-,333.576,-,-,-,-,334.026,-,-,-,-,334.439,-,22.802,22.848,22.825,-,-,-
EDP008001,2025-05-09,431.20,347.57,430.20,,,-,-,433.36,348.06,433.62,-,-,433.61,347.41,431.85,-,-,25.79,25.82,25.80,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,35,37,37,56,,0.5589,0.1871,0.7950,-,-,0.1163,-,0.45,0.795,0.02,0,0.22,0.12,0.14,0.17,0.08,0.17,0.45,0.15,0.23,-,-,-,-,-,-,0.01,0.02,0.01,-,-,-,378.26,304.894,377.384,-,-,380.153,305.326,380.382,-,-,380.371,304.755,378.828,-,-,22.621,22.652,22.634,-,-,-
EDP011601,2019-03-12,436.76,351.57,436.80,,,,,437.88,351.99,437.48,,,440.64,353.80,439.86,,,25.98,26.01,25.93,,,,,,,,,,191013291,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,32,33,33,45,,0.8884,0.6343,0.7005,,,0.3085,,0,0.8884,1.33,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,1.10,1.33,0.53,,,,377.491,303.862,377.523,,,378.459,304.227,378.111,,,380.840,305.789,380.174,,,22.455,22.480,22.412,,,
EDP011601,2021-08-02,440.62,354.59,440.01,,,,,443.18,355.87,442.69,,,444.86,357.80,445.08,,,26.02,25.95,26.06,,,,,,,,,,211028715,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA 193X,2018-02-18,33,38,38,60,,0.9623,0.9053,1.1522,,,0.4239,,1.21,1.1522,1.25,,0.88,1.21,0.96,0.86,1.10,1.13,0.74,1.19,1.19,,,,,,,1.25,1.09,1.03,,,,387.949,312.203,387.408,,,390.196,313.330,389.770,,,391.679,315.030,391.873,,,22.907,22.844,22.944,,,
EDP011601,2021-08-02,440.62,354.59,440.01,,,,,443.18,355.87,442.69,,,444.86,357.80,445.08,,,26.02,25.95,26.06,,,,,,,,,,211028715,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA 193X,2018-02-16,31,38,38,60,,0.9623,0.9053,1.1522,,,0.4239,,1.21,1.1522,1.25,,0.88,1.21,0.96,0.86,1.10,1.13,0.74,1.19,1.19,,,,,,,1.25,1.09,1.03,,,,387.949,312.203,387.408,,,390.196,313.330,389.770,,,391.679,315.030,391.873,,,22.907,22.844,22.944,,,
EDP011601,2024-10-07,418.90,337.05,420.68,,,,,419.98,337.69,419.92,,,421.47,339.34,422.26,,,25.33,25.06,25.06,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,33,46,46,60,,0.6135,0.6794,0.5572,,,1.0774,,4.35,0.6794,2.84,,4.09,4.09,4.35,4.13,4.06,4.09,3.69,4.01,4.00,,,,,,,1.43,2.37,2.84,,,,379.646,305.465,381.264,,,380.632,306.048,380.571,,,381.976,307.547,382.695,,,22.957,22.715,22.710,,,
EDP018401,2023-10-29,2569.61,2287.61,2570.78,,,,,2570.78,2288.78,2570.78,,,2576.63,2294.63,2577.80,,,32.09,32.08,32.21,,,,,,,,,,,Mr. Chairat P.,Mr. Chairat P.,HITACHI,HITACHI,TESTRANO 600,CH158W,2018-05-14,32,32,30,71,,0.2732,0.3069,0.2731,,,0.4052,,2.57,0.3069,0.76,,2.29,2.43,2.27,2.54,2.57,2.42,2.40,2.52,2.44,,,,,,,0.76,0.76,0.76,,,,2196,1955,2197,,,2197,1956,2197,,,2202,1961,2203,,,27.634,27.627,27.739,,,
ET8712/1,2023-10-27,470.22,443.36,470.16,,,-,-,468.54,441.98,468.47,-,-,471.85,445.15,470.96,-,-,5.65,5.69,5.67,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,-,Hitachi,GPSC,TESTRANO 600,,,,,33,,,0.7064,0.7172,0.5315,-,-,0.7080,-,1.73,0.7172,2.52,0,1.73,1.63,1.54,1.73,1.60,1.48,1.58,1.60,1.63,-,-,-,-,-,-,2.22,2.52,2.47,-,-,-,406.406,383.197,406.357,-,-,404.959,381.999,404.898,-,-,407.815,384.744,407.047,-,-,4.886,4.916,4.897,-,-,-
ET8712_2,2018-01-28,457.26,432.85,458.06,-,-,-,-,457.72,432.85,458.86,-,-,458.29,432.73,457.95,-,-,5.63,5.65,5.64,-,-,-,-,-,-,-,-,-,,Mr. Phanuphong Inchina,Mr.Pitsanuvet Khantee,TIS,GLOW,Vanguard / WRM-10,97091,2017-03-01,32,38,38,46,,0.2253,0.0277,0.1987,-,-,0.3552,-,4.62,0.2253,4.28,0,4.27,4.62,4.31,3.90,4.37,4.25,3.96,4.31,4.29,-,-,-,-,-,-,3.87,3.34,4.28,-,-,-,402.6,381.1,403.3,-,-,403,381.1,404,-,-,403.5,381,403.2,-,-,4.961,4.976,4.962,-,-,-
ET8712_2,2024-08-11,476.68,449.45,476.42,-,-,-,-,479.28,452.63,479.31,-,-,478.53,451.20,478.17,-,-,5.86,5.83,5.88,-,-,-,-,-,-,-,-,-,,Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,,30,,,0.5454,0.7075,0.6066,-,-,0.8576,-,0.22,0.7075,0.26,0,0.21,0.13,0.09,0.22,0.00,0.17,0.11,0.05,0.07,-,-,-,-,-,-,0.05,0.26,0.20,-,-,-,407.377,384.1,407.15,-,-,409.596,386.82,409.618,-,-,408.951,385.594,408.647,-,-,5.006,4.979,5.022,-,-,-
ET8713/1,2023-11-01,310.09,281.85,307.96,,,-,-,311.38,285.77,309.29,-,-,309.90,282.22,307.57,-,-,5.60,5.62,5.63,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TESTRANO 600,,,,,30,,,0.4776,1.3908,0.5592,-,-,0.5357,-,0.88,1.3908,2.61,0,0.21,0.09,0.35,0.07,0.67,0.26,0.64,0.69,0.88,-,-,-,-,-,-,2.61,1.68,1.89,-,-,-,265.003,240.867,263.185,-,-,266.105,244.219,264.317,-,-,264.844,241.185,262.854,-,-,4.788,4.801,4.809,-,-,-
FC203816,2019-08-25,,326.74,,,,,,,324.93,,,,,326.71,,,,0.56,0.55,0.56,,,,,,,,,,,Mr. Jirasak S.,Mr. Methee M.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,62018-02-19,33,35,35,54,,,0.5570,,,,1.8182,,0,0.557,0.43,,,,,0.00,0.00,0.00,,,,,,,,,,0.02,0.31,0.43,,,,,284.514,,,,,282.935,,,,,284.489,,,,0.48772,0.48039,0.48971,,,
JD 85034202,2013-06-01,0.4046,0.3864,0.3669,2,4,,,0.4053,0.3872,0.3674,,,0.4054,0.3874,0.3676,,,0.000568,0.000565,0.000556,,,,,,,,,,,,,,,,,,,,,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
JD85034202,2013-06-01,471.65,450.44,427.70,-,-,-,-,472.47,451.37,428.29,-,-,472.58,451.60,428.52,-,-,0.66,0.66,0.65,-,-,-,-,-,-,-,-,-,,Mr. Nipon B,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97091,,34,31,31,,,0.1972,0.2575,0.1917,-,-,1.5385,-,4.71,0.2575,0.32,0,4.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.32,0.21,0.29,-,-,-,404.6,386.4,366.9,-,-,405.3,387.2,367.4,-,-,405.4,387.4,367.6,-,-,0.568,0.565,0.556,-,-,-
JD85034202,2017-01-11,-,447.47,-,-,-,-,NaN,-,448.17,-,-,-,-,448.28,-,-,-,0.65,0.65,0.66,-,-,-,-,-,-,-,-,--,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97091,2016-03-05,34,32,32,71,,-,0.1810,-,-,-,1.5385,-,0.74,0.181,1.84,0,-,-,-,0.66,0.71,0.74,-,-,-,-,-,-,-,-,-,1.83,1.31,1.84,-,-,-,-,385.3,-,-,--,-,385.9,-,-,-,-,386,-,-,-,0.559,0.559,0.564,-,-,-
JD85034202,2019-01-07,-,444.42,-,-,-,-,-,-,443.66,-,-,-,-,444.34,-,-,-,0.65,0.65,0.65,-,-,-,-,-,-,-,-,-,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,2018-04-19,30,35,36,69,,-,0.1713,-,-,-,0.0000,-,1.71,0.1713,1.83,0,-,-,-,1.34,1.71,1.61,-,-,-,-,-,-,-,-,-,1.83,1.31,0.29,-,-,-,-,388.423,-,-,-,-,387.752,-,-,-,-,388.346,-,-,-,0.571,0.564,0.566,-,-,-
JD85034202,2023-01-25,-,447.75,-,,,,,-,447.73,-,,,-,447.87,-,,,0.66,0.65,0.65,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26,32,28,30,60,,-,0.0313,-,,,1.5385,,0.83,0.0313,1.31,,-,-,-,0.60,0.81,0.83,-,-,-,,,,,,,0.32,1.31,0.29,,,,-,382.649,-,,,-,382.633,-,,,-,382.749,-,,,0.563,0.556,0.557,,,
JD85034202,2026-01-09,-,454.41,-,,,,,-,454.41,-,,,-,454.41,-,,,0.66,0.66,0.67,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESETRANO 600,FJ571Z,,25,25,25,65,,-,0.0000,-,,,1.5152,,0.88,0,3.38,,-,-,-,0.88,0.67,0.62,-,-,-,,,,,,,0.32,0.21,3.38,,,,-,381,-,,,-,381,-,,,-,381,-,,,0.554,0.553,0.558,,,
K810289,2019-11-28,,71.67,,,,,,,72.55,,,,,71.73,,,,3.31,3.27,3.27,,,,,,,,,,191057169,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,32,-,32,55,,,1.2278,,,,1.2232,,0.01,1.2278,0.15,,,,,0.00,0.00,0.01,,,,,,,,,,0.15,0.06,0.06,,,,,61.715,,,,,62.47,,,,,61.76,,,,2.846,2.814,2.814,,,
K810290,2019-11-28,-,241.85,-,,,-,-,-,241.93,-,-,-,-,241.93,-,-,-,1.25,1.23,1.23,-,-,-,-,-,-,-,-,-,191057168,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16,33,-,33,34,,-,0.0331,-,-,-,1.6260,-,0.04,0.0331,0.29,0,-,-,-,0.00,0.00,0.04,-,-,-,-,-,-,-,-,-,0.13,0.29,0.20,-,-,-,-,209.03,-,-,-,-,209.1,-,-,-,-,209.1,-,-,-,1.079,1.06,1.06,-,-,-
K810291,2019-11-23,,484.37,,,,,,,485.45,,,,,484.74,,,,2.14,2.12,2.12,,,,,,,,,,191057170,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,29,-,29,50,,,0.2230,,,,0.9434,,0,0.223,0.1,,,,,0.00,0.00,0.00,,,,,,,,,,0.00,0.00,0.10,,,,,412.381,,,,,413.301,,,,,412.694,,,,1.822,1.805,1.803,,,
PBE0579,2015-12-13,-,1605.57,-,-,-,-,-,-,1616.84,-,-,-,-,1605.57,-,-,-,1.00,0.97,0.95,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Vangurad / WRM-10,97091,,34,-,40,-,,-,0.7019,-,-,-,5.2632,-,1.25,0.7019,2.7,0,-,-,-,1.25,1.24,1.25,-,-,-,-,-,-,-,-,-,2.65,2.13,2.70,-,-,-,-,1424,-,-,-,-,1434,-,-,-,-,1424,-,-,-,0.889,0.864,0.842,-,-,-
PBE0579,2018-08-29,-,1625.86,-,-,-,-,-,-,1637.14,-,-,-,-,1625.86,-,-,-,1.03,0.99,0.98,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-19,33,40,40,65,,-,0.6938,-,-,-,5.1020,-,0,0.6938,0.37,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.27,0.11,0.37,-,-,-,-,1442,-,-,-,-,1452,-,-,-,-,1442,-,-,-,0.911,0.879,0.866,-,-,-
PBE0580,2015-12-13,-,1612.33,-,-,-,-,-,-,1632.63,-,-,-,-,1637.14,-,-,-,1.03,1.00,0.97,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Vangurad / WRM-10,97091,,34,-,40,-,,-,1.5388,-,-,-,6.1856,-,0.24,1.5388,2.49,0,-,-,-,0.18,0.24,0.17,-,-,-,-,-,-,-,-,-,2.49,0.74,2.06,-,-,-,-,1430,-,-,-,-,1448,-,-,-,-,1452,-,-,-,0.91,0.885,0.864,-,-,-
PBE0580,2018-08-29,-,1609.40,-,-,-,-,-,-,1628.71,-,-,-,-,1634.39,-,-,-,1.06,0.99,0.99,-,-,-,-,-,-,-,-,-,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Omicron/Testrano 600,DA212X,2018-04-29,31,38,38,58,,-,1.5528,-,-,-,7.0707,-,0,1.5528,0.35,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.35,0.27,0.04,-,-,-,-,1417,-,-,-,-,1434,-,-,-,-,1439,-,-,-,0.93,0.874,0.872,-,-,-
PBJ1198,2015-06-20,-,1541.52,-,-,-,-,-,-,1561.10,-,-,-,-,1555.66,-,-,-,1.08,1.04,1.05,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,,"TIS Engineering & Service Co.,Ltd",,Vangurad / WRM-10,97091,,33,-,50,-,,-,1.2702,-,-,-,3.8462,-,2.38,1.2702,3.43,0,-,-,-,2.38,2.37,2.24,-,-,-,-,-,-,-,-,-,3.43,2.76,3.30,-,-,-,-,1417,-,-,-,-,1435,-,-,-,-,1430,-,-,-,0.996,0.957,0.964,-,-,-
PBJ1198,2017-06-01,-,1579.06,-,-,-,-,-,-,1598.99,-,-,-,-,1591.24,-,-,-,1.04,1.01,1.02,-,-,-,-,-,-,-,-,-,,Mr. Anysit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Vangurad / WRM-10,97091,2017-03-01,37,45,45,47,ใน Report ไม่มี Winding Temp,-,1.2621,-,-,-,2.9703,-,0,1.2621,0.4,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.40,0.21,0.34,-,-,-,-,1426.,-,-,-,-,1444.,-,-,-,-,1437.,-,-,-,0.9430,0.9140,0.9180,-,-,-
PBJ1200,2012-08-19,,NaN,,,,,,,NaN,,,,,NaN,,,,NaN,NaN,NaN,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,,2012-11-25,33,,-,,,,-,,,,-,,0,0,0,,,,,-,-,-,,,,,,,,,,-,-,-,,,,,142.6,,,,,142.8,,,,,142.8,,,,0.891,0.854,0.831,,,
PBJ1200,2015-06-20,,1927.71,,,,,,,1675.33,,,,,1675.33,,,,1.09,1.06,1.03,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97091,,33,,50,,,,15.0645,,,,5.8252,,0,15.0645,0.29,,,,,0.00,0.00,0.00,,,,,,,,,,0.00,0.27,0.29,,,,,1772,,,,,1540,,,,,1540,,,,1.0020,0.977,0.944,,,
PBJ1200,2017-05-05,,1822.19,,,,,,,1741.69,,,,,1741.69,,,,1.08,1.02,1.01,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,,2017-03-01,32,48,50,68,,,4.6219,,,,6.9307,,5.47,4.6219,4.04,,,,,5.47,3.96,3.96,,,,,,,,,,0.92,4.04,1.66,,,,,1675..,,,,,1601.,,,,,1601.,,,,0.9950,0.9350,0.9270,,,
PBJ1200,2017-06-20,,1927.71,,,,,,,1675.33,,,,,1675.33,,,,1.09,1.06,1.03,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97091,,33,,50,,,,15.0645,,,,5.8252,,1922.36,15.0645,Infinity,,,,,1922.36,1636.63,1616.17,,,,,,,,,,Infinity,Infinity,Infinity,,,,,1772,,,,,1540,,,,,1540,,,,1.002,0.977,0.944,,,
PBJ1200,2018-10-23,-,1804.75,-,,,-,-,-,1690.04,-,-,-,-,1692.31,-,-,-,1.08,1.05,1.03,-,-,-,-,-,-,-,-,-,181090534,Mr.Thanawat K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,34,38,38,63,,-,6.7874,-,-,-,4.8544,-,3.38,6.7874,3.96,0,-,-,-,0.96,2.97,3.38,-,-,-,-,-,-,-,-,-,3.96,3.22,2.13,-,-,-,-,1589.0,-,-,-,-,1488,-,-,-,-,1490,-,-,-,0.9470,0.9250,0.9070,-,-,-
PBK1325,2014-09-02,,1570.06,,,,,,,1571.22,,,,,1565.43,,,,0.00,0.00,0.00,-,-,-,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97091,,32,,33,,,,0.3699,,,,-,-,5.18,0.3699,0,0,,,,0.00,5.18,0.00,,,,,,,,,,-,-,-,-,-,-,,1357,,,,,1358,,,,,1353,,,,0,0,0,-,-,-
PBK1325,2014-09-02,,1570.06,,,,,,,1571.22,,,,,1565.43,,,,0.00,0.00,0.00,-,-,-,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97091,,32,,33,,,,0.3699,,,,-,-,5.18,0.3699,0,0,,,,0.00,5.18,0.00,,,,,,,,,,-,-,-,-,-,-,,1357,,,,,1358,,,,,1353,,,,0,0,0,-,-,-
PBK1325,2016-06-04,,1573.34,,,,,,,1571.04,,,,,1574.49,,,,0.00,0.00,0.00,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,97091,2016-03-05,33,40,35,52,,,0.2196,,,,-,,0.58,0.2196,0,,,,,0.21,0.01,0.58,,,,,,,,,,-,-,-,,,,,1370.,,,,,1368,,,,,1371,,,,0,0,0,,,
PBK1325,2017-12-05,-,1617.12,-,,,-,-,-,1610.10,-,-,-,-,1606.59,-,-,-,1.07,1.09,1.13,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,97091,2017-03-01,27,38,30,62,,-,0.6554,-,-,-,5.6075,-,3,0.6554,5.06,0,-,-,-,3.00,2.47,2.63,-,-,-,-,-,-,-,-,-,1.36,0.29,5.06,-,-,-,-,1382.,-,-,-,-,1376.,-,-,-,-,1373,-,-,-,0.9170,0.9330,0.969,-,-,-
PBL1465,2014-09-02,,1574.69,,,,,,,1573.53,,,,,1567.75,,,,0.00,0.00,0.00,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard - WRM-10,97091,,32,,33,,,,0.4427,,,,-,,0,0.4427,100,,,,,0.00,0.00,0.00,,,,,,,,,,100.00,100.00,100.00,,,,,1361,,,,,1360,,,,,1355,,,,0,0,0,,,
PBL1465,2014-09-02,,1574.69,,,,,,,1573.53,,,,,1567.75,,,,0.00,0.00,0.00,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard - WRM-10,97091,,32,,33,,,,0.4427,,,,-,,0,0.4427,0,,,,,0.00,0.00,0.00,,,,,,,,,,-,-,-,,,,,1361.,,,,,1360.,,,,,1355.,,,,0.,0.,0.,,,
PBL1465,2016-06-04,,1575.74,,,,,,,1575.74,,,,,1573.44,,,,0.00,0.00,0.00,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,97091,2016-03-05,33,40,34,52,,,0.1462,,,,-,,0.36,0.1462,0,,,,,0.07,0.14,0.36,,,,,,,,,,-,-,-,,,,,1367,,,,,1367,,,,,1365,,,,0.000002162,0,0,,,
PBL1465,2017-12-05,-,1591.38,-,,,-,-,-,1591.38,-,-,-,-,1589.04,-,-,-,1293.00,1323.42,1300.02,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,97091,2017-03-01,28,38,30,62,,-,0.1473,-,-,-,2.3527,-,3.25,0.1473,12.16,0,-,-,-,3.17,3.25,3.25,-,-,-,-,-,-,-,-,-,6.09,11.68,12.16,-,-,-,-,1360,-,-,-,-,1360.0,-,-,-,-,1358.0,-,-,-,1105,1131,1111,-,-,-
PP0016B01,2015-04-01,987.58,915.31,839.64,,,,,986.84,914.51,840.15,,,989.38,916.90,841.71,,,7.99,7.99,8.04,,,,,,,,,,,H. Jaroon,,"DAIHEN ELECTRIC CO.,LTD.",,,97185,,,,31.5,42,,0.2574,0.2613,0.2465,,,0.6258,,0,0.2613,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0016B01,2018-02-17,-,-,-,,,-,-,-,-,-,-,-,-,-,-,-,-,15.96,15.94,15.94,-,-,-,-,-,-,-,-,-,171052397,Mr.Thanongsak P.,Mr.Weerachai K.,TIS,ENGIE GLOW,Vanguard/WRM10,97091,2017-03-01,32,55,55,67,,-,-,-,-,-,0.1255,-,0,0,32.99,0,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,32.99,32.82,32.82,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,14.93,14.91,14.91,-,-,-
PP0016B01,2021-02-13,-,479.64,-,,,-,-,-,478.48,-,-,-,-,479.64,-,-,-,7.94,7.94,7.96,-,-,-,-,-,-,-,-,-,211006132,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,28,32,32,72,,-,0.2424,-,-,-,0.2519,-,4.82,0.2424,0.85,0,-,-,-,4.82,4.57,4.82,-,-,-,-,-,-,-,-,-,0.52,0.52,0.85,-,-,-,-,413,-,-,-,-,412,-,-,-,-,413,-,-,-,6.84,6.84,6.85,-,-,-
PP0016B01,2024-01-09,-,-,-,3,,497.58,,-,-,-,502.33,,-,-,-,497.63,,7.99,7.99,8.04,-,-,-,479.64,478.48,479.64,,,,30000024126,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2024-01-05,31,32,32,61,,-,-,-,0.9546,,0.6258,-,4.98,0.9546,0.14,0,-,-,-,-,-,-,-,-,-,3.74,4.98,4.98,,,,0.10,0.10,0.14,-,-,-,-,-,-,428.45,,-,-,-,432.54,,-,-,-,428.49,,6.884,6.879,6.927,-,-,-
PP0016B01,2026-06-28,-,473.43,-,,,-,-,-,474.09,-,-,-,-,479.47,-,-,-,7.97,7.87,7.91,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,,36,44,44,52,,-,1.2758,-,-,-,1.2706,-,4.78,1.2758,1.47,0,-,-,-,3.46,3.61,4.78,-,-,-,-,-,-,-,-,-,0.15,1.40,1.47,-,-,-,-,426.014,-,-,-,-,426.606,-,-,-,-,431.45,-,-,-,7.176,7.084,7.114,-,-,-
PP0050B01,2016-02-04,456.238,,,,,,,450.821,,,,,452.0890,,,,,7.88,7.88,7.91,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Vanguard-WRM-10,97091,,35,,34,,,1.2016,0,0,,,0.3807,,0,1.2016,32.57,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0050B01,2016-02-04,456.238,,,,,,,450.821,,,,,452.0890,,,,,7.88,7.88,7.91,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Vanguard-WRM-10,97091,,35,,34,,,1.2016,0,0,,,0.3807,,0,1.2016,32.57,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0050B01,2016-02-04,456.238,,,,,,,450.821,,,,,452.0890,,,,,7.88,7.88,7.91,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Vanguard-WRM-10,97091,,35,,34,,,1.2016,0,0,,,0.3807,,0,1.2016,32.57,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0050B01,2016-02-05,459.08842,,,,,,,453.63689,,,,,454.91277999999994,,,,,7.9337159999999995,7.9313962,7.956914,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Vanguard/VRM-10,97091,,35,34,34,,,1.2017,0,0,,,0.3217,,0.62,1.2017,0.63,,0.62,0.62,0.62,,,,,,,,,,,,,0.63,0.63,0.63,,,,,,,,,,,,,,,,,,,,,,,,
PP0050B01,2019-01-16,,,,3,,458.01,,,,,452.45,,,,,454.91,,7.88,7.87,7.86,,,,458.012,452.449,454.911,,,,181100888,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16,30,31,32,76,,,,,1.2289,,0.2545,,0,1.2289,0.59,,,,,,,,,,,0.00,0.00,0.00,,,,0.05,0.15,0.59,,,,,,,394.378,,,,,389.589,,,,,391.709,,6.784,6.778,6.764,,,
PP0050B01,2022-01-05,-,471.36,-,,,-,-,-,464.72,-,-,-,-,467.35,-,-,-,7.84,7.83,7.82,-,-,-,-,-,-,-,-,-,211055129,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,32,34,34,56,,-,1.4288,-,-,-,0.2558,-,2.91,1.4288,1.1,0,-,-,-,2.91,2.71,2.73,-,-,-,-,-,-,-,-,-,0.56,0.66,1.10,-,-,-,-,408.917,-,-,-,-,403.161,-,-,-,-,405.437,-,-,-,6.8,6.791,6.787,-,-,-
PP0050B01,2024-09-24,-,465.90,-,-,-,-,-,-,462.01,-,-,-,-,461.88,-,-,-,7.79,7.82,7.83,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2023-07-18,32,34,34,56,,-,0.8704,-,-,-,0.5135,-,2.11,0.8704,1.19,0,-,-,-,1.72,2.11,1.53,-,-,-,-,-,-,-,-,-,1.19,0.79,0.97,-,-,-,-,404.18,-,-,-,-,400.81,-,-,-,-,400.69,-,-,-,6.762,6.783,6.793,-,-,-
PP0084B01,2023-11-01,1304.70,1123.45,1304.70,,,-,-,1303.53,1121.56,1302.36,-,-,1302.36,1121.55,1302.36,-,-,14.97,15.01,14.91,,,,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2023-11-01,,,30,,,0.1797,0.1694,0.1797,-,-,0.6707,,0.01,0.1797,0.74,,0.00,0.00,0.00,0.00,0.01,0.01,0.00,0.00,0.00,-,-,-,-,-,-,0.74,0.22,0.33,,,,1115,960.104,1115,-,-,1114,958.49,1113,-,-,1113,958.48,1113,-,-,12.79,12.829,12.743,,,
PP0084B01,2026-07-15,1335.12,1149.18,1323.42,-,-,-,-,1329.27,1139.90,1319.91,-,-,1329.27,1145.07,1321.08,-,-,15.01,15.13,15.13,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,30,30,30,65,,0.4401,0.8141,0.2659,-,-,0.7995,-,2.33,0.8141,1.81,0,2.33,1.97,2.07,2.29,1.64,2.11,1.44,1.35,1.44,-,-,-,-,-,-,1.00,1.02,1.81,-,-,-,1141,982.09,1131,-,-,1136,974.16,1128,-,-,1136,978.58,1129,-,-,12.83,12.93,12.93,-,-,-
PP0102B01,2023-05-24,1307.68,1123.41,1306.52,,,-,-,1306.52,1122.45,1305.36,-,-,1304.20,1120.63,1304.20,-,-,14.88,14.86,14.85,-,-,-,-,-,-,-,-,-,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27,31,32,32,60,,0.2668,0.2481,0.1779,-,-,0.2020,-,0.33,0.2668,0.71,0,0.33,0.32,0.30,0.13,0.24,0.20,0.14,0.19,0.21,-,-,-,-,-,-,0.65,0.71,0.70,-,-,-,1126,967.328,1125,-,-,1125,966.501,1124,-,-,1123,964.937,1123,-,-,12.81,12.793,12.784,-,-,-
PP0102B01,2026-07-21,1299.09,1120.52,1318.69,-,-,-,-,1299.09,1122.97,1295.64,-,-,1292.18,1121.98,1296.79,-,-,14.63,14.64,14.58,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,32,34,34,61,,0.5348,0.2186,1.7790,-,-,0.4115,-,1.07,1.779,2.5,0,0.33,0.25,0.62,0.13,0.28,0.32,1.07,0.55,0.36,-,-,-,-,-,-,2.32,2.18,2.50,-,-,-,1127,972.08,1144,-,-,1127,974.21,1124,-,-,1121,973.35,1125,-,-,12.695,12.701,12.647,-,-,-
PP0158B01,2023-04-04,1172.96,1105.10,1091.38,-,-,-,-,1174.13,1106.50,1092.32,-,-,1171.80,1104.01,1090.38,-,-,14.78,14.77,14.75,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,34,32,32,59,,0.1988,0.2255,0.1779,-,-,0.2034,-,0.63,0.2255,1.67,0,0.39,0.63,0.39,0.10,0.32,0.18,0.17,0.18,0.06,-,-,-,-,-,-,1.07,1.67,1.19,-,-,-,1010,951.56,939.75,-,-,1011,952.77,940.56,-,-,1009,950.63,938.89,-,-,12.727,12.717,12.697,-,-,-
PP0158B01,2026-05-26,1170.35,1111.46,1095.62,-,-,-,-,1169.22,1101.82,1089.24,-,-,1163.58,1096.68,1089.21,-,-,15.04,14.88,15.11,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,34,40,40,65,,0.5818,1.3477,0.5885,-,-,1.5457,-,0.67,1.3477,1.22,0,0.17,0.21,0.32,0.67,0.11,0.48,0.56,0.10,0.04,-,-,-,-,-,-,0.67,0.94,1.22,-,-,-,1038,985.77,971.72,-,-,1037,977.22,966.06,-,-,1032,972.66,966.039,-,-,13.339,13.198,13.402,-,-,-
PP0174B01,2008-07-24,451.69,414.79,378.00,,,-,-,451.81,416.68,378.95,-,-,454.05,417.62,379.65,-,-,6.13,5.66,6.48,-,-,-,-,-,-,-,-,-,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,CPC 100,,,32,,28,62,,0.5225,0.6823,0.4365,-,-,14.4876,-,1.62,0.6823,23.09,0,1.15,1.13,0.64,1.54,1.09,0.87,1.62,1.37,1.19,-,-,-,-,-,-,15.88,7.68,23.09,-,-,-,383.1,351.8,320.6,-,-,383.2,353.4,321.4,-,-,385.1,354.2,322,-,-,5.2,4.8,5.5,-,-,-
PP0174B01,2024-07-04,-,409.77,-,,,-,-,-,410.95,-,-,-,-,411.84,-,-,-,5.22,5.24,5.24,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15,32,29,29,67,,-,0.5052,-,-,-,0.3831,-,2.74,0.5052,1.33,0,-,-,-,2.74,2.46,2.24,-,-,-,-,-,-,-,-,-,1.33,0.31,0.46,-,-,-,-,348.87,-,-,-,-,349.87,-,-,-,-,350.63,-,-,-,4.448,4.463,4.462,-,-,-
PP0181B01,2023-03-15,1157.31,1092.90,1078.01,-,-,-,-,1157.31,1090.34,1076.28,-,-,1157.31,1091.61,1077.43,-,-,14.59,14.54,14.55,-,-,-,-,-,-,-,-,-,82452035011,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,32,34,34,52,,0.0000,0.2348,0.1607,-,-,0.3439,-,2.14,0.2348,2.17,0,2.03,2.13,2.03,2.14,2.01,2.13,2.04,1.98,1.98,-,-,-,-,-,-,1.33,1.86,2.17,-,-,-,1004,948.12,935.2,-,-,1004,945.9,933.7,-,-,1004,947,934.7,-,-,12.66,12.61,12.62,-,-,-
PP0181B01,2026-06-11,1172.72,1109.04,1093.96,-,-,-,-,1172.72,1108.63,1092.38,-,-,1172.72,1104.89,1090.63,-,-,14.87,14.72,14.70,,,,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15,,,31,,,0.0000,0.3756,0.3053,-,-,1.1565,,3.72,0.3756,3.28,,3.39,3.49,3.39,3.65,3.72,3.37,3.55,3.51,3.23,-,-,-,-,-,-,3.28,3.12,3.23,,,,1006,951.37,938.44,-,-,1006,951.02,937.08,-,-,1006,947.81,935.58,-,-,12.76,12.63,12.61,,,
PP0225B01,2022-01-31,-,417.91,-,,,-,-,-,416.18,-,-,-,-,416.99,-,-,-,5.21,5.19,5.18,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27,33,33,33,75,,-,0.4157,-,-,-,0.5792,-,0.2,0.4157,0.13,0,-,-,-,0.05,0.20,0.11,-,-,-,-,-,-,-,-,-,0.07,0.13,0.07,-,-,-,-,361.2,-,-,-,-,359.7,-,-,-,-,360.4,-,-,-,4.506,4.488,4.48,-,-,-
PP0225B01,2025-01-22,-,410.36,-,-,-,-,-,-,409.10,-,-,-,-,409.60,-,-,-,5.13,5.11,5.11,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,30,34,34,56,,-,0.3080,-,-,-,0.3914,-,1.75,0.308,1.47,0,-,-,-,1.75,1.51,1.66,-,-,-,-,-,-,-,-,-,1.47,1.42,1.42,-,-,-,-,356,-,-,-,-,354.91,-,-,-,-,355.34,-,-,-,4.449,4.431,4.435,-,-,-
PP0286B01,2013-02-12,933.4,772.0,932.2,,,,,932.4,770.6,931.5,,,933.7,771.8,933.5,,,9.61,9.59,9.61,,,,,,,,,,,Mr. Phanupong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Vanguard / WRM-10,,2013-02-12,35,,33,,,0.1394,0.1817,0.2147,,,0.2086,,0,0.2147,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PP0286B01,2014-07-19,0.984,0.8139,0.9796,7,9,,,0.9807,0.812,0.9779,,,0.9833,0.8118,0.9796,,,0.01015,0.01006,0.01,,,,,,,,,,,,,,,,,,33,,32,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PPD0225B01,2022-01-31,-,417.94,-,,,-,-,-,416.21,-,-,-,-,417.05,-,-,-,5.22,5.19,5.19,-,-,-,-,-,-,-,-,-,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,33,33,33,75,,-,0.4157,-,-,-,0.5780,-,0,0.4157,0.08,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.08,0.05,0.05,-,-,-,-,361.222,-,-,-,-,359.729,-,-,-,-,360.454,-,-,-,4.508,4.488,4.488,-,-,-
PT3W67000/123,2013-05-16,0.4134,0.3934,0.3729,2,4,,,0.4133,0.3926,0.3726,,,0.4095,0.3887,0.3684,,,0.004669,0.004675,0.004673,,,,,,,,,,,,,,,,,,34,,42,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PT3W67000/123,2015-09-15,400.1,380.4,359.9,2,4,,,475.4,381.4,360.7,,,400.3,382,360.5,,,0.004642,0.004574,0.00458,,,,,,,,,,,,,,,,,,32,,32,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2013-09-10,592.57,545.46,592.76,,,,,590.60,543.30,590.41,,,590.74,543.62,590.41,,,243.13,239.99,240.71,,,,,,,,,,,Prawit Nakrob,Mr.Pimchart P.,Hitachi Energy,GPSC,Testrano 600,CH158W,,29,32,32,65,,0.3336,0.3976,0.3980,,,1.3084,,3.87,0.398,3.1,,3.87,2.91,2.93,2.98,2.89,2.96,2.97,2.85,2.87,,,,,,,3.05,3.00,3.10,,,,510.241,469.673,510.403,,,508.550,467.819,508.379,,,508.668,468.093,508.379,,,209.351,206.647,207.267,,,
PTE 1689/01,2014-08-31,295.50,256.0,295.80,,,266.2,245.2,295.50,256.30,296.40,266,245.0,296.20,256.50,296.30,266.4,245.1,206.30,203.30,203.90,34.81,,,,,,,,,,,,,,,,,,,35,,,0.2369,0.1953,0.2028,,,1.4757,,0,0.2369,0,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2016-06-04,297.3,257.4,297.3,,,267.1,246.6,295.1,255.2,295.8,265.6,243.8,295.1,256.8,297.1,266.8,245.4,204.8,204.2,204.5,36.3,,,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Vangard/WRM-10,97091,2016-03-05,32,32,34,48,,0.7455,0.8621,0.5071,,,0.2938,,0.61,0.8621,0.73,Infinity,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/01,2019-06-10,0.57,0.53,0.57,,,-,-,0.57,0.53,0.57,-,-,0.57,0.53,0.57,-,-,0.23,0.23,0.23,-,-,-,-,-,-,-,-,-,1910300987,Mr.Chaichaleom W.,Mr.Methee M.,TIS,GPSC,Testrano 600,DA212X,2019-04-19,33,38,38,69,,0.0000,0.0000,0.0000,-,-,0.0000,-,3.13,0,3.77,0,3.09,3.09,3.09,2.97,2.97,2.97,3.13,3.13,3.13,-,-,-,-,-,-,3.77,3.77,3.77,-,-,-,0.502,0.466,0.506,-,-,0.505.3,0.464,0.505,-,-,0.505.3,0.464,0.505,-,-,0.206,0.2069,0.2069,-,-,-
PTE 1689/01,2021-07-04,579.06,532.77,579.53,-,-,-,-,578.68,532.47,578.72,-,-,577.61,531.78,578.42,-,-,237.01,234.12,234.17,-,-,-,-,-,-,-,-,-,201022875,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16,34,42,42,62,,0.2510,0.1862,0.1919,-,-,1.2344,-,1.5,0.251,0.48,0,1.50,0.83,0.64,0.58,0.84,0.72,0.67,0.81,0.78,-,-,-,-,-,-,0.46,0.48,0.30,-,-,-,517.32,475.961,517.741,-,-,516.981,475.694,517.017,-,-,516.019,475.081,516.751,-,-,211.739,209.161,209.206,-,-,-
PTE 1689/01,2023-09-10,592.29,545.45,592.75,,-,-,-,589.97,543.30,590.41,-,-,589.97,543.62,590.96,-,-,243.13,240.39,240.71,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,32,,,0.3932,0.3957,0.3963,-,-,1.1398,-,3.82,0.3963,3.18,0,3.82,2.80,2.79,2.98,2.89,2.96,2.97,2.85,2.97,-,-,-,-,-,-,3.05,3.18,3.10,-,-,-,510,469.67,510.4,-,-,508,467.82,508.38,-,-,508,468.09,508.86,-,-,209.35,206.989,207.267,-,-,-
PTE 1689/01,2024-06-20,570.83,524.98,570.66,,,,,568.89,523.29,568.91,,,568.96,523.62,569.16,,,234.18,231.19,231.38,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,32,40,40,73,,0.3410,0.3230,0.3076,,,1.2933,,0.9,0.341,0.9,,0.06,0.88,0.87,0.89,0.90,0.82,0.87,0.90,0.83,,,,,,,0.74,0.77,0.90,,,,506.281,465.612,506.128,,,504.553,464.115,504.571,,,504.617,464.409,504.800,,,207.7,205.050,205.216,,,
PTE 1689/02,2017-06-03,582.81,536.47,582.81,-,-,-,-,587.65,540.96,587.30,-,-,584.53,537.97,584.65,-,-,238.03,241.26,237.57,-,-,-,-,-,-,-,-,-,-,Anusit S.,,"TIS Engineering & Service Co.,Ltd.",,Vanguard/VRM-10,97091,2017-03-01,35,30,34,54,,0.8305,0.8370,0.7704,-,-,1.5532,-,4.46,0.837,5.31,0,3.52,4.46,3.76,3.50,4.30,3.64,3.03,3.53,3.56,-,-,-,-,-,-,4.15,5.31,4.30,-,-,-,505.6,465.4,505.6,-,-,509.8,469.3,509.5,-,-,507.1,466.7,507.2,-,-,206.5,209.3,206.1,-,-,-
PTE 1689/02,2018-10-24,577.84,534.11,580.98,-,-,-,-,584.87,538.41,585.04,-,-,581.54,535.07,581.58,-,-,237.39,240.15,236.15,-,-,-,-,-,-,-,-,-,,Chaichaleom W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO 600,,,30,31,32,69,,1.2166,0.8051,0.6988,-,-,1.6938,-,3.96,1.2166,4.83,0,2.63,3.96,3.23,3.05,3.81,3.08,2.71,3.13,3.02,-,-,-,-,-,-,3.87,4.83,3.68,-,-,-,497.561,459.907,500.261,-,-,503.614,463.605,503.759,-,-,500.741,460.729,500.779,-,-,204.4110,206.7850,203.3370,-,-,-
PTE 1689/02,2020-10-28,580.93,534.76,581.06,-,-,-,-,586.13,539.63,586.43,-,-,582.37,535.91,582.55,-,-,238.12,240.93,236.79,-,-,-,-,-,-,-,-,-,201022873,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,,36,31,31,53,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,498.340,458.740,498.450,-,-,502.80,462.910,503.060,-,-,499.5790,459.720,499.730,-,-,204.270,206.680,203.130,-,-,-
PTE 1689/02,2023-08-16,578.75,532.36,579.11,-,-,-,-,583.35,536.84,583.25,-,-,579.97,533.84,580.30,-,-,237.12,239.61,235.95,-,-,-,-,-,-,-,-,-,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,,37,,,0.7948,0.8415,0.7149,-,-,1.5512,-,3.69,0.8415,4.59,0,2.79,3.69,2.95,2.71,3.51,2.84,2.38,2.81,2.79,-,-,-,-,-,-,3.76,4.59,3.59,-,-,-,507.69,467.,508.01,-,-,511.73,470.93,511.64,-,-,508.76,468.3,509.05,-,-,208.01,210.19,206.98,-,-,-
PTE 1689/02,2025-05-22,585.72,539.63,585.68,-,-,-,-,591.62,544.60,591.62,-,-,587.45,540.23,586.99,-,-,240.16,242.85,238.76,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,31,32,32,60,,1.0073,0.9210,1.0142,-,-,1.7130,-,0.56,1.0142,1.01,0,0.50,0.51,0.20,0.35,0.56,0.24,0.47,0.54,0.25,-,-,-,-,-,-,0.11,1.01,0.69,-,-,-,504.34,464.66,504.31,-,-,509.42,468.94,509.42,-,-,505.83,465.17,505.44,-,-,206.79,209.11,205.59,-,-,-
PTE 1689/03,2012-08-16,0.5019,0.4622,0.5026,1L,1R,,,0.5021,0.4622,0.5023,,,0.5014,0.4618,0.5028,,,0.2054,0.2051,0.2043,,,,,,,,,,,,,,,,,,50,,33,,,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/03,2012-08-18,513.9,473.1,516.3,,,,,513.5,473.4,517.8,,,514.2,473.8,515.3,,,208.6,209.1,207.9,,,,,,,,,,,,,,,,,,33,,48,,,0.1363,0.148,0.4852,,,0.5772,,0,0.4852,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/03,2018-11-02,341.70,295.44,342.05,,,-,-,342.57,296.87,351.42,-,-,343.19,297.67,343.81,-,-,240.43,239.15,238.42,40.26,-,-,-,-,-,-,-,-,181090405,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16,37,35,35,54,,0.4361,0.7548,2.7394,-,-,0.8431,-,2.18,2.7394,0.97,2.32,2.11,1.23,1.92,2.17,2.00,1.89,2.18,0.37,1.91,-,-,-,-,-,-,0.97,0.97,0.84,2.32,-,-,297.54,257.260,297.840,-,-,298.30,258.50,306.0,-,-,298.840,259.20,299.380,-,-,209.354,208.238,207.609,35.0580,-,-
PTE 1689/03,2020-11-11,573.41,527.59,573.41,-,-,-,-,572.49,527.01,572.49,-,-,572.14,526.90,572.14,-,-,235.86,234.66,233.69,,,,-,-,-,-,-,-,201023345,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16,33,35,35,50,,0.2220,0.1310,0.2220,-,-,0.9286,,0.02,0.222,0.36,,0.00,0.01,0.00,0.00,0.01,0.00,0.01,0.02,0.02,-,-,-,-,-,-,0.27,0.36,0.21,,,,499.3,459.4,499.3,-,-,498.5,458.9,498.5,-,-,498.2,458.8,498.2,-,-,205.38,204.33,203.49,,,
PTE 1689/03,2025-01-26,590.35,543.20,592.46,,,,,590.85,544.19,592.82,,,590.08,543.41,592.53,,,242.77,241.52,240.38,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09,31,31,31,60,,0.1305,0.1823,0.0608,,,0.9943,,3.54,0.1823,2.65,,2.95,3.20,3.13,2.96,3.25,3.13,3.31,3.54,3.54,,,,,,,2.65,2.55,2.64,,,,506.421,465.978,508.234,,,506.855,466.829,508.546,,,506.195,466.155,508.289,,,208.259,207.181,206.204,,,
PTE 1689/04,2016-05-13,303.40,250.80,306.10,,,,,304.90,250.40,305.30,,,303.20,249.40,304.50,,,211.9,212.3,211.7,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,33,36,38,46,,0.5607,0.5613,0.5255,,,0.2834,,2.66,0.5613,1.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/04,2016-05-13,303.40,250.80,306.10,,,,,304.90,250.40,305.30,,,303.20,249.40,304.50,,,211.9,212.3,211.7,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,33,36,38,46,,0.5607,0.5613,0.5255,,,0.2834,,2.66,0.5613,1.05,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PTE 1689/04,2019-06-08,0.59,0.54,0.59,,,,,0.59,0.55,0.59,,,0.59,0.54,0.59,,,0.24,0.24,0.25,,,,,,,,,,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,32,33,33,58,Before overhaul OLTC,0.0000,1.8519,0.0000,,,4.1667,,0.97,1.8519,3.05,,0.44,0.44,0.44,0.86,0.97,0.86,0.44,0.44,0.44,,,,,,,1.07,1.07,3.05,,,,0.510923,0.469488,0.510903,,,0.512922,0.471731,0.512775,,,0.509842,0.469399,0.51222,,,0.209894,0.211299,0.212,,,
PTE 1689/04,2019-06-13,0.58,0.54,0.58,-,-,-,-,0.59,0.54,0.59,-,-,0.58,0.54,0.58,-,-,0.24,0.24,0.24,-,-,-,-,-,-,-,-,-,191028236,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16,33,35,35,55,After overhaul OLTC,1.7241,0.0000,1.7241,-,-,0.0000,-,2.13,1.7241,1.07,0,2.13,0.44,2.13,0.86,0.86,0.86,2.13,0.44,2.13,-,-,-,-,-,-,1.07,1.07,1.07,-,-,-,0.50784,0.46642,0.50760,-,-,0.50975,0.46858,0.50970,-,-,0.50868,0.4745,0.50836,-,-,0.20873,0.209961,0.209093,-,-,-
PTE 1689/04,2022-03-13,0.59,0.55,0.59,,,-,-,0.60,0.55,0.60,-,-,0.59,0.55,0.60,-,-,0.24,0.24,0.24,-,-,-,-,-,-,-,-,-,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,,30,,,1.6949,0.0000,1.6949,-,-,0.0000,-,1.25,1.6949,1.07,0,0.44,1.25,0.44,0.97,0.97,0.97,0.44,1.25,1.25,-,-,-,-,-,-,1.07,1.07,1.07,-,-,-,0.507,0.4664,0.508,-,-,0.510,0.47,0.510,-,-,0.508,0.467,0.510,-,-,0.208,0.209,0.208,-,-,-
PTE 1689/04,2025-07-07,579.54,532.44,579.74,-,-,-,-,582.93,535.96,582.15,-,-,580.54,533.74,580.83,-,-,239.02,239.92,238.81,-,-,-,-,-,-,-,-,-,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09,,,35,,,0.5849,0.6611,0.4157,-,-,0.4648,-,2.25,0.6611,1.53,0,2.20,1.63,2.03,2.25,1.60,2.01,2.17,1.76,1.98,-,-,-,-,-,-,1.45,1.08,1.53,-,-,-,504.64,463.63,504.81,-,-,507.59,466.69,506.91,-,-,505.51,464.76,505.76,-,-,208.13,208.91,207.95,-,-,-
TP70279703,2010-05-27,77.115,65.5,75.545,,,,,76.705,65.5,75.62,,,76.65,65.35,76.185,,,1.602,1.575,1.588,,,,,,,,,,,Mr.Anusit Sara,Mr.Kritsada Kraisomdee,,,Vaguard/WRM-10,97185,,33,32,32,55,,0.6067,0.2295,0.8472,,,1.7143,,17.35,0.8472,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279703,2013-06-03,85.01,73.24,85.85,-,-,-,-,84.86,72.87,83.99,-,-,85.17,72.98,84.22,-,-,1.39,1.42,1.39,-,-,-,-,-,-,-,-,-,,Mr. Aran P,-,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,33,33,33,,,0.3653,0.5078,2.2145,-,-,2.1583,-,52.53,2.2145,30.2,0,52.53,21.97,24.29,31.41,30.61,31.44,27.84,25.14,26.36,-,-,-,-,-,-,27.05,30.20,29.54,-,-,-,73.47,63.3,74.2,-,-,73.34,62.98,72.59,-,-,73.61,63.08,72.79,-,-,1.199,1.227,1.198,-,-,-
TP70279703,2016-10-09,66.5742280,54.126954000000005,65.022566,1R,1L,54.885796000000006,55.486074,66.268426,53.798500000000004,65.1245,55.406792,55.168946000000005,66.064558,53.877782,65.64549600000001,55.180272,55.38414,1.603,1.575,1.588,,,,57.51,57.26,56.93,57.28,57.09,56.76,,Mr.Aran Phiwphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,27,41,41,86,,0.7715,0.6105,0.958,0.9492,0.5748,1.7778,NaN,3.27,0.958,0,NaN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TP70279703,2017-01-09,76.77,63.85,75.97,-,-,-,-,77.12,64.02,76.43,-,-,76.89,63.73,75.97,-,-,1.07,1.07,1.05,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97091,2016-03-05,32,36,36,69,Before OLTC inspection,0.4559,0.4550,0.6055,-,-,1.9048,-,37.75,0.6055,2.2,0,37.75,10.84,12.21,14.56,14.75,14.78,13.13,13.87,13.98,-,-,-,-,-,-,2.20,1.89,2.14,-,-,-,67.1,55.8,66.4,-,-,67.4,55.95,66.8,-,-,67.2,55.7,66.4,-,-,0.935,0.932,0.917,-,-,-
TP70279703,2017-01-12,84.81,71.48,85.02,,,,,84.91,71.92,85.37,,,85.22,72.00,85.31,,,1.07,1.07,1.05,-,-,-,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97091,2016-03-05,25,36,36,52,After OLTC inspection,0.4834,0.7275,0.4117,,,1.9048,-,0,0.7275,0.34,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.02,0.34,0.08,-,-,-,74.120,62.470,74.310,,,74.210,62.860,74.610,,,74.480,62.930,74.560,,,0.93500,0.9320,0.9170,-,-,-
TP70279703,2019-01-11,78.41,66.27,77.44,-,-,-,-,81.21,69.01,80.09,-,-,78.57,66.59,77.63,-,-,1.07,1.06,1.07,-,-,-,-,-,-,-,-,-,-,Mr.Tanasak K.,Mr.Jakkit C.,TIS,GPSC,TESTRANO 600,DA212X,2018-04-19,29,36,36,60,,3.5710,4.1346,3.4220,-,-,0.9434,-,9,4.1346,1.98,0,7.54,4.36,7.80,7.28,4.05,7.52,8.92,6.18,9.00,-,-,-,-,-,-,0.02,0.60,1.98,-,-,-,68.527,57.922,67.678,-,-,70.975,60.318,69.996,-,-,68.666,58.199,67.847,-,-,0.931,0.93,0.932,-,-,-
TP70279703,2023-02-02,77.73,67.85,76.60,,,-,-,80.03,70.19,78.96,-,-,76.48,67.40,76.15,-,-,1.05,1.05,1.05,-,-,-,-,-,-,-,-,-,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,2022-05-19,28,35,37,55,,4.6417,4.1395,3.6901,-,-,0.0000,-,2.66,4.6417,1.85,0,0.86,1.45,2.66,0.93,1.45,1.83,1.08,1.41,1.91,-,-,-,-,-,-,1.85,1.54,0.08,-,-,-,68.19,59.52,67.194,-,-,70.206,61.574,69.268,-,-,67.0873,59.126,66.804,-,-,0.917,0.918,0.918,-,-,-
TP70279703,2026-01-22,79.66,69.40,78.29,,,,,81.95,71.88,80.84,,,78.41,68.17,77.07,,,1.06,1.07,1.06,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,30,32,32,50,,4.5147,5.4423,4.8917,,,0.9434,,1.6,5.4423,1.03,,1.60,0.91,0.20,1.33,0.93,0.71,1.10,0.94,0.72,,,,,,,0.92,0.34,1.03,,,,68.593,59.754,67.409,,,70.564,61.896,69.61,,,67.512,58.695,66.361,,,0.914,0.924,0.916,,,
VN00408,2014-03-21,-,64.11,-,,,-,-,-,64.00,-,-,-,-,65.16,-,-,-,3.44,3.39,3.45,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering & Serivce Co.,Ltd.",,Vanguard - WRM - 10,97091,,33,,31,,,-,1.8125,-,,,1.7699,-,0.76,1.8125,0.79,0,-,-,-,0.75,0.76,0.75,-,-,-,-,-,-,-,-,-,0.79,0.69,0.74,-,-,-,-,55,-,-,-,-,54.9,-,-,-,-,55.9,-,-,-,2.95,2.91,2.96,-,-,-
VN00408,2019-11-30,,64.44,,,,,,,64.25,,,,,63.99,,,,3.46,3.46,3.46,,,,,,,,,,191050219,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16,30,34,34,60,,,0.7032,,,,0.0000,,1.26,0.7032,2.77,,,,,1.26,1.15,1.06,,,,,,,,,,1.37,2.77,1.03,,,,,55.907,,,,,55.739,,,,,55.513,,,,3.004,2.998,3.00,,,
VN00408,2025-02-05,,64.64,,,,,,,64.56,,,,,64.84,,,,3.39,3.38,3.40,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,30,29,29,40,,,0.4337,,,,0.5917,,1.64,0.4337,0.72,,,,,1.58,1.64,0.25,,,,,,,,,,0.68,0.39,0.72,,,,,55.029,,,,,54.965,,,,,55.199,,,,2.8875,2.878,2.893,,,
VN13700701_1,2013-05-24,898.63,853.83,810.57,-,-,-,-,900.49,856.51,812.22,-,-,900.49,855.48,812.12,-,-,0.25,0.25,0.25,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,78,,0.2070,0.3139,0.2036,-,-,0.0000,-,0,0.3139,1.54,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.52,0.32,1.54,-,-,-,872.5,829.00,787.00,-,-,874.30,831.60,788.60,-,-,874.30,830.60,788.50,-,-,0.244,0.242,0.239,-,-,-
VN13700701_1,2015-01-03,-,946.02,-,-,-,-,-,-,947.06,-,-,-,-,947.75,-,-,-,0.29,0.28,0.28,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,34,51,,-,0.1829,-,-,-,3.5714,-,10.8,0.1829,15.4,0,-,-,-,10.80,10.57,10.79,-,-,-,-,-,-,-,-,-,15.40,12.36,13.73,-,-,-,-,820.7,-,-,-,-,821.6,-,-,-,-,822.2,-,-,-,0.252,0.244,0.246,-,-,-
VN13700701_1,2019-01-11,-,984.63,-,-,-,-,-,-,982.71,-,-,-,-,984.43,-,-,-,0.30,0.30,0.30,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,23,-,23,67,,-,0.1954,-,-,,0.0000,-,0.54,0.1954,4.35,0,-,-,-,0.03,0.54,0.24,-,-,-,-,-,-,-,-,-,3.48,4.35,3.91,-,-,-,-,819.20,-,-,-,-,817.60,-,-,-,-,819.03,-,-,-,0.25,0.25,0.250,-,-,-
