SERIAL_NUMBER,DATE,H1RMAX,H1RCENTER,H1RMIN,H1TAP1,H1TAP2,H1RNO1,H1RNO2,H2RMAX,H2RCENTER,H2RMIN,H2RNO1,H2RNO2,H3RMAX,H3RCENTER,H3RMIN,H3RNO1,H3RNO2,XR1,XR2,XR3,TR1,TR2,TR3,H1COM1,H2COM1,H3COM1,H1COM2,H2COM2,H3COM2,TESTNO,NAME1,NAME2,COMP1,COMP2,TESTINS,INSSERIAL,INSCAL,AMBIENT,OILTEMP,WINDINGTEMP,HUMIDITY,NOTE,DEVMAX,DEVCENTER,DEVMIN,DEVTAP1,DEVTAP2,DEVX,DEVT,MAXERR,DEVMAXX,MAXXERR,MAXYERR,ERRH1MAX,ERRH2MAX,ERRH3MAX,ERRH1CEN,ERRH2CEN,ERRH3CEN,ERRH1MIN,ERRH2MIN,ERRH3MIN,ERRH1TAP1,ERRH2TAP1,ERRH3TAP1,ERRH1TAP2,ERRH2TAP2,ERRH3TAP2,ERRX1MAX,ERRX2MAX,ERRX3MAX,ERRY1MAX,ERRY2MAX,ERRY3MAX,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9,Object10,Object11,Object12,Object13,Object14,Object15,Object16,Object17,Object18,Object19,Object20,Object21
VN13700701_2,2013-05-25,918.82,874.63,824.48,-,-,-,-,915.42,870.93,812.94,-,-,915.01,870.51,820.97,-,-,0.29,0.29,0.28,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,40,,0.4164,0.4733,1.4195,-,-,3.5714,-,0,1.4195,1.65,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,1.65,0.14,0.78,-,-,-,892.10,849.20,800.50,-,-,888.80,845.60,789.30,-,-,888.40,845.20,797.10,-,-,0.277,0.282,0.274,-,-,-
VN13700701_2,2015-01-02,-,960.91,-,-,-,-,-,-,959.98,-,-,-,-,958.81,-,-,-,0.29,0.29,0.28,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,30,53,,-,0.2190,-,-,-,3.5714,-,10.23,0.219,1.65,0,-,-,-,9.86,10.23,10.14,-,-,-,-,-,-,-,-,-,1.65,0.14,0.78,-,-,-,-,821.2,-,-,-,-,820.4,-,-,-,-,819.4,-,-,-,0.252,0.248,0.240,-,-,-
VN13700701_2,2019-01-21,-,965.21,-,-,-,-,-,-,966.76,-,-,-,-,965.93,-,-,-,0.41,0.41,0.39,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,26,-,26,56,,-,0.1606,-,-,-,5.1282,-,1.07,0.1606,39.17,0,-,-,-,1.07,0.82,0.78,-,-,-,-,-,-,-,-,-,36.94,39.17,36.79,-,-,-,-,812.4,-,-,-,-,813.7,-,-,-,-,813.0,-,-,-,0.3440,0.3440,0.3310,-,-,-
VN13700702_1,2013-05-23,1723.11,1633.50,1543.90,-,-,-,-,1729.29,1638.65,1550.07,-,-,1721.05,1631.44,1542.87,-,-,346.06,366.66,435.67,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,79,,0.4788,0.4419,0.4667,-,-,25.8944,-,0,0.4788,0,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1673,1586,1499,-,-,1679,1591,1505,-,-,1671,1584,1498,-,-,336,356,423,-,-,-
VN13700702_1,2019-01-10,-,1987.50,-,,,-,-,-,1909.68,-,-,-,-,1907.29,-,-,-,0.75,0.71,0.73,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,-,24,69,,-,4.2054,-,-,-,5.6338,-,0,4.2054,0.68,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.23,0.68,0.53,-,-,-,-,1660,-,-,-,-,1595,-,-,-,-,1593,-,-,-,0.6250,0.5890,0.6103,-,-,-
VN13700702_2,2013-05-22,1729.29,1642.77,1554.19,-,-,-,-,1731.35,1645.86,1555.22,-,-,1730.32,1643.80,1555.22,-,-,613.85,537.63,535.57,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,,,26,-,66,59,,0.1191,0.1881,0.0663,-,-,14.6162,-,0,0.1881,0,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,1679,1595,1509,-,-,1681,1598,1510,-,-,1680,1596,1510,-,-,596,522,520,-,-,-
VN13700702_2,2019-01-20,-,1877.51,-,,,-,-,-,1875.10,-,-,-,-,1878.72,-,-,-,0.64,0.62,0.62,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,22,68,,-,0.1931,-,-,-,3.2258,-,0,0.1931,0.55,0,-,-,-,0.00,0.00,0.00,-,-,-,-,-,-,-,-,-,0.27,0.23,0.55,-,-,-,-,1556,-,-,-,-,1554,-,-,-,-,1557,-,-,-,0.5290,0.5150,0.5110,-,-,-
VN85030801-2,2016-10-16,,145.6,,,,,,,145.7,,,,,145.6,,,,167,176,177,,,,,,,,,,,Mr. Anusit Sara,Mr. Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Vanguard / WRM-10,97091,2016-03-05,23,,,60,,0,0.0687,0,,,5.9880,,0,0.0687,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
VN85030801_1,2015-01-29,166.65,158.19,150.07,3-5,2-6,166.65,154.13,166.65,158.19,149.85,166.65,153.79,166.42,158.08,149.96,166.42,153.68,0.19,0.20,0.20,NaN,,,,,,,,,,Mr. Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Vangurad / WRM-10,97185,2015-01-29,28,,40,,,0.1382,0.0696,0.1468,,,5.2632,,0,0.1468,1.37,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,0.89,1.37,0.81,-,,,147.800,140.30,133.1,147.8,136.7,147.8,140.30,132.9,147.8,136.4,147.6,140.2,133.0,147.6,136.3,0.17,0.175,0.176,,,
VN85030801_1,2016-10-13,,,-,3-5,,165.18,,,,NaN,165.52,,,,NaN,165.63,,0.19,0.20,0.20,,,,162.14,162.14,166.42,,,,,Mr. Anysit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Vangurad / WRM-10,97091,2016-03-05,23,,40,64,,,,-,0.2724,,5.2632,,2.08,0.2724,1.37,,,,,,,,-,-,-,1.87,2.08,2.08,,,,0.89,1.37,0.81,,,,,,-,146.5,,,,,146.8,,,,,146.9,,0.1670,0.1790,0.1790,,,
VN85030801_1,2018-04-29,-,-,-,3-5,-,168.56,-,-,-,-,165.07,-,-,-,-,164.84,-,0.19,0.20,0.20,-,-,-,162.14,162.14,162.02,-,-,-,,Kritsana N,Teerasak W.,TIS,GLOW,Vanguard-WRM-10,97185,2017-05-18,24,-,40,63,,-,-,-,2.2567,-,5.2632,-,3.96,2.2567,1.37,0,-,-,-,-,-,-,-,-,-,3.96,1.81,1.81,-,-,-,0.89,1.37,0.81,-,-,-,-,-,-,149.5,-,-,-,-,146.40,-,-,-,-,146.20,-,0.1650,0.1790,0.1810,-,-,-
VN85030801_2,2015-01-29,168.22,163.83,159.88,2-6,2-7,155.48,151.65,168.67,164.28,160.33,155.93,151.99,168.67,164.28,160.22,155.93,151.99,0.21,0.21,0.21,,,,,,,,,,,Mr Chaiyasit J.,,"TIS Engineering & Service Co.,Ltd",GLOW SPP3,Vangurad / WRM-10,97185,2015-01-29,28,,40,,,0.2675,0.2747,0.2815,,,0.0000,,4.37,0.2815,4.76,,4.37,4.37,4.37,2.01,2.02,1.95,0.82,0.88,0.81,,,,,,,3.18,4.76,4.76,,,,149.200,145.300,141.800,137.90,134.50,149.600,145.700,142.200,138.30,134.80,149.600,145.700,142.100,138.30,134.80,0.1840,0.1870,0.1870,,,
VN85030801_2,2016-10-16,,164.16,,,,,,,164.28,,,,,164.16,,,,0.19,,,,,,,,,,,,,Mr. Anusit S,Mr. Teerasak Wanthong,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Vanguard/WRM10,97091,,23,,40,60,,,0.0731,,,,,,2.02,0.0731,12.4,,,,,1.81,2.02,2.02,,,,,,,,,,12.40,,,,,,,145.60,,,,,145.70,,,,,145.60,,,,0.167,,,,,
VN85030801_2,2018-04-29,-,-,-,3-5,-,174.45,-,-,-,-,174.57,-,-,-,-,174.68,-,0.21,0.21,0.22,-,-,-,174.45,174.57,174.68,-,-,-,-,Kritsana N.,Teerasak W.,TIS,GLOW,Vanguard-WRM-10,97185,2017-05-18,24,,24,63,,-,-,-,0.1318,-,10.0000,-,6.19,0.1318,4.76,0,-,-,-,-,-,-,-,-,-,0.00,0.00,0.00,-,-,-,3.18,4.76,0.23,-,-,-,-,-,-,145.70,-,-,-,-,145.80,-,-,-,-,145.90,-,0.179,0.179,0.182,-,-,-
VN85040201_1,2013-05-21,376.96,357.39,338.24,-,-,-,-,375.00,355.74,336.90,-,-,376.24,356.67,337.62,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,59,,0.5227,0.4638,0.3977,-,-,5.8824,-,0,0.5227,2.8,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,2.80,0.06,1.86,-,-,-,366.00,347.00,328.40,-,-,364.10,345.40,327.10,-,-,365.30,346.30,327.80,-,-,0.170,0.165,0.162,-,-,-
VN85040201_1,2015-01-05,-,357.91,-,-,-,-,-,-,354.82,-,-,-,-,355.95,-,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr. Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,56,,-,0.8709,-,-,-,5.8824,-,0.26,0.8709,2.8,0,-,-,-,0.14,0.26,0.20,-,-,-,-,-,-,-,-,-,2.80,0.06,1.86,-,-,-,-,347.5,-,-,-,-,344.5,-,-,-,-,345.6,-,-,-,0.172,0.166,0.165,-,-,-
VN85040201_1,2017-01-15,-,364.40,-,-,-,-,-,-,367.49,-,-,-,-,365.53,-,-,-,0.19,0.18,0.17,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Phikulkaew,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Vanguard / WRM-10,97185,2016-06-14,25,-,66,44,,-,0.8480,-,-,-,11.7647,-,3.3,0.848,8.51,0,-,-,-,1.96,3.30,2.48,-,-,-,-,-,-,-,-,-,8.51,5.94,1.86,-,-,-,-,353.8,-,-,-,-,356.8,-,-,-,-,354.9,-,-,-,0.180,0.171,0.168,-,-,-
VN85040201_1,2019-01-15,-,414.48,-,-,-,-,-,-,415.92,-,-,-,-,413.27,-,-,-,0.21,0.20,0.20,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,22,68,,-,0.6412,-,-,-,5.0000,-,1.35,0.6412,3.96,0,-,-,-,0.54,1.35,0.45,-,-,-,-,-,-,-,-,-,3.96,2.04,3.90,-,-,-,-,343.50,-,-,-,-,344.70,-,-,-,-,342.50,-,-,-,0.1770,0.1680,0.1670,-,-,-
VN85040201_2,2013-05-20,373.05,353.48,334.63,-,-,-,-,373.25,353.79,334.73,-,-,373.77,354.30,335.35,-,-,0.19,0.17,0.18,-,-,-,-,-,-,-,-,-,-,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,59,,0.1930,0.2320,0.2152,-,-,11.7647,-,0.2,0.232,2.8,0,0.00,0.00,0.00,0.00,0.00,0.20,0.00,0.00,0.00,-,-,-,-,-,-,1.33,0.06,2.80,-,-,-,362.20,343.20,324.90,-,-,362.40,343.50,325.00,-,-,362.90,344.00,325.60,-,-,0.182,0.165,0.170,-,-,-
VN85040201_2,2015-01-04,-,352.76,-,-,-,-,-,-,352.86,-,-,-,-,353.48,-,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,25,-,66,58,,-,0.2041,-,-,-,5.8824,-,0.43,0.2041,4,0,-,-,-,0.20,0.26,0.43,-,-,-,-,-,-,-,-,-,4.00,0.06,2.91,-,-,-,-,342.5,-,-,-,-,342.6,-,-,-,-,343.2,-,-,-,0.175,0.169,0.168,-,-,-
VN85040201_2,2017-01-06,-,361.82,-,-,-,-,-,-,361.62,-,-,-,-,362.44,-,-,-,0.18,0.17,0.18,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Vanguard / WRM-10,97185,2016-06-14,25,-,66,44,,-,0.2268,-,-,-,5.8824,-,2.36,0.2268,4,0,-,-,-,2.36,2.21,2.09,-,-,-,-,-,-,-,-,-,4.00,0.06,2.80,-,-,-,-,351.3,-,-,-,-,351.1,-,-,-,-,351.9,-,-,-,0.178,0.168,0.171,-,-,-
VN85040201_2,2019-01-06,-,420.99,-,-,-,-,-,-,420.27,-,-,-,-,419.91,-,-,-,0.23,0.22,0.22,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,22,61,,-,0.2572,-,-,-,4.5455,-,3.06,0.2572,4.26,0,-,-,-,3.06,2.85,2.59,-,-,-,-,-,-,-,-,-,4.26,1.87,2.40,-,-,-,-,348.9,-,-,-,-,348.30,-,-,-,-,348.0,-,-,-,0.18800,0.1800,0.18100,-,-,-
VN85040201_3,2013-05-21,375.93,356.16,336.90,-,-,-,-,375.11,356.26,336.79,-,-,376.03,356.47,336.90,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,,Mr. Anusit Sara,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,29,-,66,43,,0.2453,0.0870,0.0327,-,-,5.8824,-,0,0.2453,1.73,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.11,0.58,1.73,-,-,-,365.00,345.80,327.10,-,-,364.20,345.90,327.00,-,-,365.10,346.10,327.10,-,-,0.175,0.166,0.168,-,-,-
VN85040201_3,2015-01-05,-,355.44,-,-,-,-,-,-,354.92,-,-,-,-,355.33,-,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Vanguard / WRM-10,97185,,26,-,66,56,,-,0.1465,-,-,-,5.8824,-,0.38,0.1465,1.73,0,-,-,-,0.20,0.38,0.32,-,-,-,-,-,-,-,-,-,0.11,0.58,1.73,-,-,-,-,345.10,-,-,-,-,344.60,-,-,-,-,345.00,-,-,-,0.174,0.167,0.168,-,-,-
VN85040201_3,2017-01-15,-,365.22,-,-,-,-,-,-,362.75,-,-,-,-,365.32,-,-,-,0.19,0.18,0.18,-,-,-,-,-,-,-,-,-,-,Mr.Thanongsak Ph.,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Vanguard / WRM-10,97185,2016-06-14,25,-,66,44,,-,0.7085,-,-,-,5.5556,-,2.54,0.7085,5.44,0,-,-,-,2.54,1.82,2.48,-,-,-,-,-,-,-,-,-,5.44,5.26,4.05,-,-,-,-,354.6,-,-,-,-,352.2,-,-,-,-,354.7,-,-,-,0.181,0.173,0.172,-,-,-
VN85040201_3,2019-01-15,-,408.88,-,,,-,-,-,407.80,-,-,-,-,407.80,-,-,-,0.21,0.20,0.20,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,24,60,,-,0.2648,-,-,-,5.0000,-,3.6,0.2648,3.05,0,-,-,-,3.32,2.92,3.60,-,-,-,-,-,-,-,-,-,2.73,3.05,2.49,-,-,-,-,341.5,-,-,-,-,340.60,-,-,-,-,340.60,-,-,-,0.1770,0.1690,0.1680,-,-,-
VN85040201_4,2013-05-20,372.22,353.38,334.53,-,-,-,-,336.07,353.89,335.04,-,-,371.81,352.86,333.91,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,26,-,66,-,,10.7567,0.2919,0.3384,-,-,5.8824,-,0,10.7567,1.86,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,1.58,1.86,0.65,-,-,-,361.4,343.1,324.8,-,-,326.3,343.6,325.3,-,-,361.0,342.6,324.2,-,-,0.172,0.162,0.164,-,-,-
VN85040201_4,2015-01-04,-,353.27,-,-,-,-,-,-,354.10,-,-,-,-,352.76,-,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,25,-,66,-,,-,0.3799,-,-,-,5.8824,-,0.06,0.3799,1.86,0,-,-,-,0.03,0.06,0.03,-,-,-,-,-,-,-,-,-,1.58,1.86,0.65,-,-,-,-,343.,-,-,-,-,343.8,-,-,-,-,342.5,-,-,-,0.173,0.169,0.168,-,-,-
VN85040201_4,2017-01-06,-,361.72,-,-,-,-,-,-,362.03,-,-,-,-,360.79,-,-,-,0.18,0.17,0.17,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,2016-06-14,25,,66,44,,-,0.3437,-,-,-,5.8824,-,2.36,0.3437,1.86,0,-,-,-,2.36,2.30,2.25,-,-,-,-,-,-,-,-,-,1.58,1.86,0.65,-,-,-,-,351.2,-,-,-,-,351.5,-,-,-,-,350.3,-,-,-,0.177,0.169,0.167,-,-,-
VN85040201_4,2019-01-06,-,418.51,-,,,-,-,-,419.00,-,-,-,-,419.48,-,-,-,0.23,0.22,0.22,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,21.3,,21.3,60.7,,-,0.2318,-,,,4.5455,-,3.06,0.2318,3.8,0,-,-,-,2.67,2.64,3.06,-,-,-,-,-,-,-,-,-,0.73,3.80,3.80,-,-,-,-,345.90,-,-,-,-,346.30,-,-,-,-,346.70,-,-,-,0.187000,0.178000,0.17900,-,-,-
VN85040202_1,2013-05-27,910.48,862.27,818.09,-,-,-,-,910.06,863.82,816.65,-,-,908.42,863.10,816.75,-,-,0.25,0.25,0.24,-,-,-,-,-,-,-,-,-,-,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,26,-,66,-,,0.2268,0.1798,0.1763,-,-,4.1667,-,0.08,0.2268,0.83,0,0.00,0.00,0.00,0.08,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.12,0.12,0.83,-,-,-,884,837.2,794.3,-,-,883.6,838.7,792.9,-,-,882,838,793,-,-,0.243,0.243,0.235,-,-,-
VN85040202_1,2017-01-17,-,857.33,-,-,-,-,-,-,845.80,-,-,-,-,845.07,-,-,-,0.24,0.23,0.23,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,2016-06-14,24,-,66,48,,-,1.4508,-,-,-,4.3478,-,2.09,1.4508,8.11,0,-,-,-,0.66,2.09,2.09,-,-,-,-,-,-,-,-,-,4.12,8.11,4.96,-,-,-,-,832.4,-,-,-,-,821.2,-,-,-,-,820.5,-,-,-,0.235,0.224,0.227,-,-,-
VN85040202_1,2019-01-19,-,975.84,-,,,-,-,-,975.95,-,-,-,-,975.84,-,-,-,0.29,0.29,0.28,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,25,,25,53,,-,0.0113,-,-,-,3.5714,-,2.06,0.0113,0.45,0,-,-,-,1.98,2.06,1.99,-,-,-,-,-,-,-,-,-,0.45,0.45,0.29,-,-,-,-,830.8,-,-,-,-,830.90,-,-,-,-,830.80,-,-,-,0.2460,0.2450,0.2380,-,-,-
VN85040202_2,2013-05-26,890.70,845.69,789.77,-,-,-,-,891.22,847.03,801.20,-,-,891.63,846.62,800.79,-,-,0.25,0.24,0.24,-,-,-,-,-,-,-,-,-,-,Mr. Thanongsak K,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,26,-,66,-,,0.1044,0.1585,1.4473,-,-,4.1667,-,0,1.4473,1.31,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.32,0.83,1.31,-,-,-,864.8,821.1,766.8,-,-,865.3,822.4,777.9,-,-,865.7,822,777.5,-,-,0.242,0.235,0.230,-,-,-
VN85040202_2,2017-01-10,-,853.21,-,-,-,-,-,-,854.55,-,-,-,-,854.24,-,-,-,0.23,0.24,0.25,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,,25,-,66,42,,-,0.1571,-,-,-,8.6957,-,0.9,0.1571,7.7,0,-,-,-,0.89,0.89,0.90,-,-,-,-,-,-,-,-,-,7.70,0.83,5.53,-,-,-,-,828.4,-,-,-,-,829.7,-,-,-,-,829.4,-,-,-,0.223,0.237,0.242,-,-,-
VN85040202_2,2019-01-09,-,982.40,-,,,-,-,-,981.22,-,-,-,-,982.87,-,-,-,0.29,0.29,0.28,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,27.9,,27.9,56.8,,-,0.1682,-,,,3.5714,-,0.7,0.1682,3.87,0,-,-,-,0.70,0.42,0.64,-,-,-,-,-,-,-,-,-,0.87,3.87,2.45,-,-,-,-,832.90,-,-,-,-,831.90,-,-,-,-,833.30,-,-,-,0.2490,0.2450,0.240,-,-,-
VN85040204_1,2013-05-21,403.12,382.21,361.72,-,-,-,-,403.53,382.52,362.34,-,-,403.12,382.21,361.92,-,-,0.19,0.19,0.18,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,26,-,66,-,,0.1017,0.0811,0.1714,-,-,5.5556,-,0,0.1714,2.48,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,1.33,2.48,2.39,-,-,-,391.4,371.1,351.2,-,-,391.8,371.4,351.8,-,-,391.4,371.1,351.4,-,-,0.182,0.180,0.179,-,-,-
VN85040204_1,2015-01-05,-,315.58,-,-,-,-,-,-,433.07,-,-,-,-,432.36,-,-,-,0.22,0.21,0.21,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,-,"TIS Engineering and Service co., Ltd",-,Vanguard/WRM10,97185,,26,-,30,-,,-,37.2299,-,-,-,4.7619,-,17.43,37.2299,17.33,0,-,-,-,17.43,13.21,13.12,-,-,-,-,-,-,-,-,-,17.33,13.27,13.88,-,-,-,-,269.7,-,-,-,-,370.1,-,-,-,-,369.5,-,-,-,0.188,0.178,0.179,-,-,-
VN85040204_1,2017-01-15,-,391.28,-,-,-,-,-,-,390.97,-,-,-,-,390.76,-,-,-,0.20,0.19,0.19,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,2016-06-14,25,-,66,44,,-,0.1331,-,-,-,5.2632,-,2.37,0.1331,6.67,0,-,-,-,2.37,2.21,2.24,-,-,-,-,-,-,-,-,-,6.67,2.48,3.04,-,-,-,-,379.9,-,-,-,-,379.6,-,-,-,-,379.4,-,-,-,0.190,0.183,0.183,-,-,-
VN85040204_1,2019-01-15,-,438.57,-,,,-,-,-,438.33,-,-,-,-,439.05,-,-,-,0.22,0.22,0.22,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,24,66,,-,0.1643,-,-,-,0.0000,-,0.66,0.1643,3.43,0,-,-,-,0.53,0.66,0.42,-,-,-,-,-,-,-,-,-,1.76,2.85,3.43,-,-,-,-,366.3,-,-,-,-,366.1,-,-,-,-,366.70,-,-,-,0.18,0.181,0.183,-,-,-
VN85040204_2,2013-05-20,403.33,382.52,362.13,-,-,-,-,401.37,380.77,360.48,-,-,401.68,381.08,360.69,-,-,0.19,0.18,0.18,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,26,-,66,-,,0.4883,0.4596,0.4577,-,-,5.5556,-,0,0.4883,1.01,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.26,1.01,0.72,-,-,-,391.6,371.4,351.6,-,-,389.7,369.7,350,-,-,390,370,350.2,-,-,0.1840,0.1730,0.1760,-,-,-
VN85040204_2,2015-01-04,-,381.60,-,-,-,-,-,-,381.29,-,-,-,-,380.26,-,-,-,0.19,0.18,0.18,-,-,-,-,-,-,-,-,-,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,25,-,66,-,,-,0.3524,-,-,-,5.5556,-,0.24,0.3524,1.01,0,-,-,-,0.24,0.14,0.22,-,-,-,-,-,-,-,-,-,0.26,1.01,0.72,-,-,-,-,370.50,-,-,-,-,370.2,-,-,-,-,369.2,-,-,-,0.182,0.173,0.174,-,-,-
VN85040204_2,2017-01-06,-,390.87,-,-,-,-,-,-,388.70,-,-,-,-,389.01,-,-,-,0.19,0.19,0.18,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,,25,,66,44,,-,0.5583,-,-,-,5.5556,-,2.18,0.5583,6.62,0,-,-,-,2.18,2.08,2.08,-,-,-,-,-,-,-,-,-,0.26,6.62,0.72,-,-,-,-,379.5,-,-,-,-,377.4,-,-,-,-,377.7,-,-,-,0.188,0.180,0.179,-,-,-
VN85040204_2,2019-01-06,-,446.76,-,,,-,-,-,448.33,-,-,-,-,445.80,-,-,-,0.23,0.22,0.22,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22.1,,22.1,63.1,,-,0.5675,-,-,-,4.5455,-,2.07,0.5675,2.4,0,-,-,-,1.25,2.07,1.41,-,-,-,-,-,-,-,-,-,2.40,1.52,0.09,-,-,-,-,370.40,-,-,-,-,371.70,-,-,-,-,369.60,-,-,-,0.18900,0.1800,0.17900,-,-,-
VN85042301_1,2013-05-27,210.93,198.88,188.27,,,,,210.32,197.96,187.55,,,214.44,198.57,187.76,,,0.11,0.11,0.11,-,-,-,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,26,-,66,-,,1.9589,0.4647,0.3839,,,0.0000,-,0,1.9589,2.05,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,,,,2.05,0.18,1.08,-,-,-,204.8,193.1,182.8,,,204.2,192.2,182.1,,,208.2,192.8,182.3,,,0.109,0.107,0.108,-,-,-
VN85042301_1,2017-01-17,-,192.19,-,-,-,-,-,-,192.19,-,-,-,-,192.39,-,-,-,0.11,0.11,0.11,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,2016-06-14,26,-,66,40,,-,0.1041,-,-,-,0.0000,-,3.37,0.1041,2.05,0,-,-,-,3.37,2.91,3.11,-,-,-,-,-,-,-,-,-,2.05,0.18,1.08,-,-,-,-,186.6,-,-,-,-,186.6,-,-,-,-,186.8,-,-,-,0.111,0.108,0.106,-,-,-
VN85042301_1,2019-01-19,-,222.37,-,,,-,-,-,222.13,-,-,-,-,222.13,-,-,-,0.13,0.13,0.13,-,-,-,-,-,-,-,-,-,-,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,28,,28,48,,-,0.1080,-,-,-,0.0000,-,3.07,0.108,2.28,0,-,-,-,3.07,2.73,3.03,-,-,-,-,-,-,-,-,-,0.39,2.28,1.33,-,-,-,-,188.60,-,-,-,-,188.40,-,-,-,-,188.40,-,-,-,0.1068,0.1075.3340,0.1068,-,-,-
VN85042301_2,2013-05-26,204.55,192.39,179.21,-,-,-,-,204.86,192.39,179.21,-,-,204.55,192.19,180.04,-,-,0.11,0.11,0.11,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,26,,66,,,0.1516,0.1041,0.4631,-,-,0.0000,-,3.44,0.4631,2.91,0,0.00,0.00,0.00,0.00,0.00,3.44,0.34,0.12,0.00,-,-,-,-,-,-,2.91,1.76,0.73,-,-,-,198.6,186.8,"174,6",-,-,198.9,186.8,"174,2",-,-,198.6,186.6,174.8,-,-,0.1100,0.1050,0.1060,-,-,-
VN85042301_2,2017-01-10,-,193.42,-,-,-,-,-,-,194.25,-,-,-,-,193.94,-,-,-,0.11,0.11,0.11,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,2016-06-14,26,-,66,41,,-,0.4291,-,-,-,0.0000,-,4.38,0.4291,2.91,0,-,-,-,0.53,0.96,4.38,-,-,-,-,-,-,-,-,-,2.91,1.76,0.73,-,-,-,-,187.8,-,-,-,-,188.6,-,-,-,-,188.3,-,-,-,0.108,0.106,0.105,-,-,-
VN85042301_2,2019-01-09,-,227.81,-,,,-,-,-,227.69,-,-,-,-,227.81,-,-,-,0.13,0.13,0.13,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,22,,22,60,,-,0.0527,-,-,-,0.0000,-,2.76,0.0527,0.54,0,-,-,-,2.65,2.59,2.76,-,-,-,-,-,-,-,-,-,0.54,0.54,0.54,-,-,-,-,188.80,-,-,-,-,188.70,-,-,-,-,188.80,-,-,-,0.11,0.110,0.1090,-,-,-
VN85042302_1,2013-06-07,896.37,853.93,804.19,-,-,-,-,896.37,855.06,803.98,-,-,896.26,854.24,804.29,-,-,0.25,0.24,0.24,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,26,,66,,,0.0123,0.1323,0.0386,-,-,4.1667,-,0,0.1323,0.52,0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-,-,-,-,-,-,0.52,0.46,0.46,-,-,-,870.30,829.1,780.8,-,-,870.3,830.2,780.6,-,-,870.2,829.4,780.9,-,-,0.244,0.232,0.232,-,-,-
VN85042302_1,2017-01-13,-,847.55,-,-,-,-,-,-,847.13,-,-,-,-,847.65,-,-,-,0.25,0.24,0.24,-,-,-,-,-,-,-,-,-,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,,24,,66,47,,-,0.0614,-,-,-,4.1667,-,0.93,0.0614,0.52,0,-,-,-,0.75,0.93,0.77,-,-,-,-,-,-,-,-,-,0.52,0.46,0.46,-,-,-,-,822.90,-,-,-,-,822.5,-,-,-,-,823,-,-,-,0.24,0.231,0.231,-,-,-
VN85042302_1,2019-01-10,-,980.82,-,,,-,-,-,979.74,-,-,-,-,979.38,-,-,-,0.28,0.28,0.28,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,24,,24,74,,-,0.1470,-,-,-,0.0000,-,0.67,0.147,3.41,0,-,-,-,0.43,0.67,0.61,-,-,-,-,-,-,-,-,-,3.41,1.60,1.60,-,-,-,-,819.20,-,-,-,-,818.30,-,-,-,-,818.0,-,-,-,0.2340,0.2320,0.23220,-,-,-
VN85042302_2,2013-06-07,908.00,856.71,820.15,-,-,-,-,907.82,856.51,925.10,-,-,908.72,857.12,926.23,-,-,0.27,0.27,0.27,-,-,-,-,-,-,-,-,-,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Vanguard/WRM10,97185,,26,-,66,-,,0.0991,0.0712,12.9342,-,-,0.0000,-,0.05,12.9342,1.06,0,0.00,0.00,0.00,0.00,0.00,0.05,0.00,0.00,0.00,-,-,-,-,-,-,0.33,1.06,0.70,-,-,-,881.6,831.8,796.3,-,-,881.42,831.6,898.2,-,-,882.3,832.2,899.3,-,-,0.263,0.265,0.264,-,-,-
VN85042302_2,2017-01-18,-,849.71,,,,,,-,850.74,,,,-,851.46,,,,0.25,0.24,0.24,-,-,-,,,,,,,,Mr. Thanongsak K,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Vanguard/WRM10,97185,,24,-,66,47,,-,0.2060,,,,4.1667,-,0.82,0.206,12.06,0,-,-,-,0.82,0.67,0.71,,,,,,,,,,7.72,12.06,11.73,-,-,-,-,825.,,,,-,826..,,,,-,826.70,,,,0.2380,0.230,0.229,-,-,-
VN85042302_2,2019-01-21,-,983.85,-,,,-,-,-,981.47,-,-,-,-,982.19,-,-,-,0.30,0.30,0.30,-,-,-,-,-,-,-,-,-,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19,25.5,,25.5,68,,-,0.2425,-,,,0.0000,-,0.66,0.2425,4.7,0,-,-,-,0.45,0.66,0.66,-,-,-,-,-,-,-,-,-,4.00,4.70,4.37,-,-,-,-,826.50,-,-,-,-,824.50,-,-,-,-,825.10,-,-,-,0.24800,0.2490,0.2488,-,-,-