serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
PP0102B01,2026-07-21 00:00:00,,32,34,34,61,10,9311.4,0.221,0.161,29.26,648.13,5887.5,0.23,0.168,18.5,426.08,3424,0.205,0.149,10.77,220.79,5,15405.8,0.235,0.171,24.2,284.33,5887.8,0.229,0.167,9.25,106,9518.2,0.234,0.171,14.95,175.69,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15 00:00:00,,0.168,2.39,0.171,0.12,,,,,0.12,2.39,0.11,0.08,0.07,0.12,,,
PP0084B01,2026-07-16 00:00:00,,32,36,36,65,10,9417.8,0.606,0.406,29.6,1794.43,5890.8,0.811,0.543,18.51,1500.67,3526.7,0.254,0.171,11.09,284.25,5,15433.3,0.841,0.563,24.25,1019.04,5889.2,0.778,0.521,9.25,359.85,9543.9,0.876,0.587,15,657.23,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2025-12-15 00:00:00,,0.543,0.29,0.587,1.23,,,,,0.26,0.15,0.29,0.63,1.23,0.32,,,
PP0016B01,2026-06-28 00:00:00,,36,44,44,52,2,118014.6,0.204,0.120,370.76,7571.03,6888.5,0.181,0.107,21.64,393.03,111122.6,0.206,0.121,349.11,7203.48,5,18822.9,0.263,0.155,59.14,1558.02,6891.8,0.185,0.109,21.65,401.17,11930.9,0.314,0.185,37.49,1179.61,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.121,0.72,0.185,0.13,,,,,0.68,0.72,0.05,0.10,0.13,0.05,,,
TP70279703,2026-01-22 00:00:00,,,,,,2,173772.5,0.138,0.1,109.19,301.66,70267.4,0.192,0.14,44.15,169.49,103506.6,0.111,0.08,65.04,144.1,5,118156.1,0.21,0.153,185.58,1955.11,70266.9,0.194,0.14,110.36,1070.8,47888.1,0.249,0.181,75.22,936.67,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,CE133V,2025-10-12 00:00:00,Injection includes GIL.,0.14,0.36,0.181,0.37,,,,,0.03,0.16,0.36,0.33,0.28,0.37,,,
JD85034202,2026-01-09 00:00:00,,25,25,25,65,10,7332,0.312,0.277,23.044,718,4561,0.139,0.124,14.329,200,2769,0.52,0.462,8.708,452,0.4,15641,0.211,0.188,1.967,2,4561,0.139,0.124,0.573,0.01,11080,0.24,0.213,1.393,1,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,FJ571Z,,,0.462,0.69,0.213,0.05,,,,,0.44,0.69,0.24,0.04,0.03,0.05,,,
6310535,2026-01-07 00:00:00,,,,,,10,11433.7,0.165,0.132,35.93,592.99,7615.9,0.157,0.125,23.93,376.37,3817.5,0.181,0.145,12,217.52,6,19321.5,0.239,0.191,36.43,524.08,7615.8,0.156,0.125,14.36,134.99,11705.3,0.293,0.234,22.07,388.6,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2025-10-02 00:00:00,,0.145,0.22,0.234,0.39,,,,,0.20,0.15,0.22,0.34,0.39,0.25,,,
5200523,2025-11-29 00:00:00,,36,40,40,76,3,4462,1.482,0.949,4.209,187.149,3038,1.211,0.775,2.863,103.944,1425,2.07,1.32,1.346,83.859,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,1.32,2.15,,,,,,,0.95,2.15,0.46,,,,,,
5201090,2025-11-29 00:00:00,,40,40,40,75,6,7065,1.487,0.952,13.325,1188.836,4599,0.956,0.612,8.668,497.046,2466,2.47,1.581,4.655,690.029,3,11720,1.329,0.93,11.049,440.574,4599,0.951,0.666,4.335,123.729,7121,1.581,1.107,6.715,318.569,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,1.581,2.65,1.107,0.49,,,,,0.90,2.65,0.09,0.27,0.49,0.09,,,
6310537,2025-11-27 00:00:00,,29,30,30,45,10,11587.1,0.1686,0.1349,36.46,615.64,7706.7,0.1666,0.1332,24.23,403.82,3880.2,0.1748,0.1399,12.21,213.52,6,19272,0.2028,0.1622,36.35,442.31,7706.5,0.1663,0.1330,14.53,145.0,11566,0.2318,0.1854,21.82,303.45,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GPSC,,"CPC100, CP TD1",UA353B,,,0.1399,0.48,0.1854,0.75,,,,,0.00,0.48,0.07,0.00,0.75,0.01,,,
5000574,2025-11-20 00:00:00,,30,36,36,65,3,3847,0.218,0.153,3.629,24,2641,0.197,0.138,2.489,15,1206,0.264,0.185,1.139,9,0.1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.185,0.33,0,0,,,,,0.03,0.33,0.15,-,,,,,
5000577,2025-11-15 00:00:00,,30,36,36,65,3,3969,0.221,0.155,3.743,25,2719,0.208,0.145,2.562,16,1251,0.250,0.175,1.182,9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.175,0.16,,,,,,,0.08,0.16,0.04,,,,,,
5000575,2025-11-15 00:00:00,,30,36,36,65,3,4139,0.227,0.159,3.904,27,2898,0.209,0.146,2.731,17,1241,0.271,0.190,1.17,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.19,0.24,,,,,,,0.12,0.24,0.03,,,,,,
5000576,2025-11-15 00:00:00,,30,36,36,65,3,3856,0.202,0.141,3.637,22,2667,0.186,0.131,2.513,14,1189,0.235,0.164,1.124,8,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Kongsak K.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.164,0.25,,,,,,,0.03,0.25,0.19,,,,,,
5110021,2025-11-03 00:00:00,,32,32,32,67,10,11991.9,0.216,0.166,37.71,815.22,8852.4,0.167,0.128,27.83,466.17,3139.3,0.354,0.272,9.88,350.07,6,21757.3,0.237,0.183,41.04,585.33,8852.3,0.166,0.128,16.69,166.62,12904.6,0.287,0.221,24.43,420.23,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,CPC100+CP TD1,,,,0.272,0.11,0.221,0.11,,,,,0.09,0.07,0.11,0.01,0.06,0.11,,,
EDP011601,2025-10-07 00:00:00,,33,46,46,60,10,11515,0.225,0.126,36.19,814.34,7381.9,0.2028,0.1136,23.19,470.26,4134.1,0.2696,0.1510,13.00,350.37,2,17127.3,0.3017,0.1690,53.82,1623.66,7378.5,0.2068,0.1158,23.18,479.26,9740,0.0.3563,0.1995,30.61,1090,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.151,0.23,0.1995,0.07,,,,,0.12,0.23,0.07,0.07,0.01,0.05,,,
9640548,2025-08-15 00:00:00,,36,40,40,61,2,151338,0.0887,0.0568,475.45,4217.9,7159,0.2234,0.1430,22.49,502.47,144175,0.8833,0.0533,452.95,3771.42,2.5,11559,0.4219,0.2700,36.32,1532.5,288,0.4056,0.2596,0.91,36.72,11270,0.4223,0.2703,35.42,1495.7,2.5,19057,0.3291,0.2106,59.88,1970,7180,0.2327,0.1489,22.56,524.83,11873,0.3947,0.2526,37.31,1472,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,,,,0.143,0.2,0.2703,0.01,0.2526,0.29,,,0.00,0.00,0.20,0.00,0.01,0.00,0.29,0.00,0.00
56016,2025-07-20 00:00:00,,32,53,53,62,10,9894.2,0.3227,0.1549,31.09,1003.42,6901,0.3105,0.1491,21.68,673.28,2992.8,0.3493,0.1677,9.41,328.74,10,22151.1,0.3389,0.1626,69.60,2358.27,6901.8,0.3070,0.1473,21.68,665.56,15249.3,0.3540,0.1699,47.92,1696.33,,,,,,,,,,,,,,,,,,,,,,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.1677,0.46,0.1699,0.48,,,,,0.21,0.38,0.46,0.42,0.39,0.48,,,
5110023,2025-07-09 00:00:00,,32,32,32,69,10,8365.6,0.201,0.155,26.29,529.78,5781.7,0.162,0.125,18.16,295.52,2583.9,0.288,0.222,8.13,234.31,6,14666.3,0.283,0.218,46.09,1306.03,5781.8,0.1622,0.1249,18.16,294.55,8883.9,0.362,0.278,27.92,1010.73,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.222,0.01,0.278,0.36,,,,,0.00,0.01,0.01,0.21,0.36,0.01,,,
PTE 1689/04,2025-07-07 00:00:00,,31,35,35,67,10,17147,0.349,0.252,53.88,1885.48,8523.1,0.228,0.164,26.78,613.02,8623.4,0.472,0.34,27.1,1280.4,5,28712.7,0.315,0.227,90.21,2847.74,8523.2,0.227,0.163,26.78,608.65,20188.9,0.354,0.255,63.44,2246.47,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.34,3.36,0.255,3.16,,,,,3.36,0.40,3.25,0.87,0.13,3.16,,,
5513053,2025-06-11 00:00:00,,38,38,38,,10,8495.5,0.1804,0.1209,26.70,481.63,6756,0.1526,0.1022,21.23,323.80,1739,0.2872,0.1924,5.47,157.7,6,11641,0.2207,0.1479,21.95,290.69,6756,0.1526,0.1023,12.73,116.62,4885.3,0.3137,0.2102,9.21,173.43,,,,,,,,,,,,,,,,,,,,,Mr. Polasart P.,,HITACHI,,TESTRANO 600,CH158W,2024-11-12 00:00:00,,0.1924,0.12,0.2102,0.97,,,,,0.10,0.06,0.12,0.48,0.97,0.12,,,
PTE 1689/02,2025-05-22 00:00:00,,31,32,32,70,10,17286.5,0.404,0.311,54.32,2195.04,8298.8,0.225,0.173,26.07,587.08,8987.4,0.568,0.437,28.24,1605.97,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,29094.1,0.323,0.248,54.85,1063.6,8299,0.257,0.198,15.64,241.82,20794.9,0.347,0.267,39.2,817.36,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.437,4.69,0,0,0.267,0.85,,,3.57,4.69,2.39,-,-,-,0.85,0.04,0.14
EDP008001,2025-05-09 00:00:00,,35,37,37,56,10,11616.7,0.289,0.199,36.5,1055.74,7482.2,0.207,0.143,23.51,486.75,4134.2,0.437,0.301,13,568.69,2,17911.2,0.304,0.210,11.26,68.59,7478.7,0.205,0.141,4.7,19.31,10423.9,0.375,0.259,6.55,49.24,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.301,4,0.259,0.79,,,,,4.00,0.47,0.19,0.74,0.62,0.79,,,
4803168,2025-04-30 00:00:00,,32,33,33,40,3,3444,0.462,0.346,3.249,45,2192,0.381,0.285,2.066,24,1252,0.575,0.431,1.183,20,100,8034,0.575,0.431,0.253,0,2192,0.382,0.286,0.069,0,5842,0.652,0.489,0.183,0,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,0.431,0.48,0.489,0.05,,,,,0.20,0.48,0.05,0.00,0.00,0.05,,,
4803321,2025-04-30 00:00:00,,,,,,6,5467,0.42,0.336,10.311,260,3647,0.431,0.345,6.875,178,1820,0.385,0.308,3.437,79,3,9042,0.481,0.385,8.524,123,3647,0.431,0.345,3.437,44,5394,0.51,0.408,5.087,78,,,,,,,,,,,,,,,,,,,,,Mr.Nattapong M.,Mr.Pornpong S.,็Hitachi Energy,GPSC,,,,,0.345,0.11,0.408,0.08,,,,,0.00,0.11,0.05,0.03,0.00,0.08,,,
4810106,2025-03-20 00:00:00,,29,32,32,48,10,11004.4,0.199,0.153,34.58,690.49,8079.4,0.1659,0.1277,25.38,420.99,2925.0,0.292,0.2252,9.20,269.01,2.00,19628.6,0.2498,0.1923,61.67,1540.35,8075.5,0.1648,0.1269,25.37,418.19,11554.6,0.3214,0.2475,36.31,1167.10,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.2252,0.15,0.2475,0.08,,,,,0.04,0.15,0.11,0.04,0.08,0.06,,,
20083122TIC008,2025-02-21 00:00:00,,32,30,30,60,2,304969.4,0.0618,0.0494,191.49,236.53,12736,0.1874,0.1499,8,29.96,292231,0.0583,0.0466,183.57,213.81,5,29605.4,0.3207,0.2566,46.51,745.72,12739.2,0.1976,0.1581,20.01,197.73,16865.3,0.436,0.3494,26.50,578.58,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.1499,0,0.3494,2.43,,,,,0.00,0.00,0.00,1.97,1.63,2.43,,,
20083122TIC003,2025-02-12 00:00:00,,29,30,30,72,1,539135.8,0.0928,0.0742,1693.76,15717.59,15564.5,0.1878,0.102,48.90,918.25,523570,0.0923,0.0738,1644.86,15174.67,2,40293,0.3155,0.2524,126.59,3993.78,15572,0.130,0.104,48.92,636.13,24721,0.4323,0.3458,77.67,3357.65,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,6 Year PM Transformer,0.102,2.89,0.3458,2.94,,,,,0.00,0.00,2.89,2.28,2.18,2.94,,,
VN00408,2025-02-05 00:00:00,,30,30,30,40,10,10451,0.3690,0.2952,32.84,1211.95,7930.7,0.1505,0.1204,24.91,374.86,2505.3,0.3248,0.2598,7.88,255.91,3,16966.7,0.4116,0.3293,15.99,197.47,7929.1,0.1447,0.1181,7.47,33.11,9038.2,0.6372,0.5098,8.52,162.88,,,,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,,0.2952,1.02,0.5098,1.54,,,,,0.39,1.02,0.01,0.37,1.54,1.01,,,
510049,2025-02-05 00:00:00,,31,31,31,63,10,21490,0.2376,0.1901,67..52,1604.35,9266,0.1632,0.1306,29.11,475,12223.1,0.2945,0.2356,38.41,1131.27,,,,,,,,,,,,,,,,,6,11836.3,0.1828,0.1462,37.19,679.79,9266.6,0.1614,0.1291,29.11,469.83,2568.5,0.2572,0.257,8.08,207.76,,,,,Mr. Pimchat P.,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.2356,0.77,0,0,0.257,4.02,,,0.14,0.77,0.23,-,,,0.03,4.02,0.23
5001700,2025-01-31 00:00:00,,32,32,32,44,3,3474,0.323,0.242,3.277,32,2420,0.331,0.248,2.281,23,1154,0.302,0.227,0.996,9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Panya L.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.248,2.22,0,,,,,,2.22,1.94,0.00,,,,,,
5101711,2025-01-31 00:00:00,,,,,,6,5507,0.214,0.18,10.386,134,3721,0.228,0.192,7.014,96,1786,0.192,0.161,3.372,39,3,8902,0.361,0.303,8.392,91,3721,0.228,0.192,3.507,24,5181,0.454,0.381,4.886,67,,,,,,,,,,,,,,,,,,,,,Mr.Polasart T.,Mr.Pornpong S.,Hitachi Energy,GPSC,,,,,0.192,0.56,0.381,0.3,,,,,0.02,0.56,0.40,0.20,0.15,0.30,,,
PTE 1689/03,2025-01-26 00:00:00,,25,25,25,60,10,16919.4,0.3394,0.3021,53.16,1804.55,8293.5,0.2420,0.2154,26.05,630.60,8625.3,0.4368,0.3887,27.11,1189.99,6,28842.8,0.3109,0.2767,54.37,1014.25,8293.9,0.2410,0.2145,15.63,226.06,20548.5,0.3408,0.3033,38.74,792.17,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.3887,0.27,0.3033,0.25,,,,,0.25,0.27,0.23,0.10,0.04,0.25,,,
PP0225B01,2025-01-21 00:00:00,,30,34,34,56,10,11371.1,0.20,0.146,35.73,715.22,7763.2,0.213,0.156,24.39,521.14,3607.8,0.171,0.124,11.34,193.73,6,21136.4,0.221,0.161,66.41,1467.63,7763,0.213,0.155,24.39,519.24,13372.9,0.226,0.165,42.02,951.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-10-09 00:00:00,,0.156,0.11,0.165,0.1,,,,,0.08,0.08,0.11,0.06,0.08,0.10,,,
PP0050B01,2024-09-24 00:00:00,,32,38,38,56,2,-,0.192,0.129,70.7,272.4,7247.4,0.216,0.145,4.55,19.75,-,0.191,0.128,66.14,253.54,5,18324.3,0.236,0.158,28.79,340.12,7250.6,0.220,0.147,11.39,125.47,11073.6,0.252,0.169,17.4,219.73,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,CE133V,2023-07-18 00:00:00,,0.145,0.15,0.169,0.23,,,,,-,-,0.15,0.18,0.15,0.23,,,
4710348,2024-09-18 00:00:00,,32,37,37,55,10,10249.8,0.201,0.134,32.21,648.77,7514.5,0.148,0.099,23.61,349.96,2735.4,0.347,0.232,8.6,298.81,2,20017.4,0.242,0.162,62.9,1524.94,7511,0.146,0.098,23.6,346.48,12499.9,0.301,0.201,39.28,1183.39,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.232,0.94,0.201,3.67,,,,,0.82,0.94,0.78,3.67,0.11,0.75,,,
383204884,2024-09-17 00:00:00,,31,41,41,56,6,5832.5,0.357,0.225,11,235.97,4116.5,0.346,0.218,7.76,161.39,1714.2,0.379,0.239,3.24,73.63,3,9152.2,0.378,0.238,8.63,97.89,4115.7,0.343,0.216,3.88,40.01,5031.9,0.408,0.257,4.74,58.2,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.239,0.17,0.257,0.24,,,,,0.11,0.08,0.17,0.10,0.24,0.05,,,
4711343,2024-09-16 00:00:00,,33,33,33,64,6,4980.5,0.2941,0.2185,9.39,164.21,3681.5,0.2344,0.1758,6.94,97.57,1298.2,0.4526,0.3395,2.45,66.61,4,8109.8,0.2941,0.2206,10.19,119.93,3680.6,0.2313,0.1734,4.63,42.78,4427.1,0.3488,0.2616,5.57,77.67,,,,,,,,,,,,,,,,,,,,,Mr. Polasart T.,,HITACHI,,TESTRANO 600,CH158W,,6 Year PM Transformer,0.3395,3.13,0.2616,0.55,,,,,0.46,3.13,0.49,0.55,0.55,0.49,,,
6110202,2024-08-19 00:00:00,,36,38,38,63,10,10951.5,0.181,0.116,34.41,624.2,7650.7,0.114,0.09,24.04,346.93,3300.6,0.265,0.169,10.38,275.18,10,18331.3,0.260,0.166,57.6,1501.1,7650.5,0.144,0.09,24.03,347.43,10680.3,0.345,0.221,33.56,1158.68,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchart M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-15 00:00:00,,0.169,0.02,0.221,0.01,,,,,0.00,0.02,0.01,0.00,0.00,0.01,,,
9640548,2024-08-15 00:00:00,,40,40,40,50,2,151338.1,0.0887,0.0568,475.94,4217.94,7159.0,0.1984,0.127,22.50,446.52,144175.7,0.0833,0.0533,452.95,3771.42,2.5,11559.1,0.4219,0.2700,36.32,1532.59,,,,,,,,,,,2.5,19057,0.3291,0.2106,59.88,1970.75,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,2025-05-01 00:00:00,3 Year PM Transformer,0.127,0.2,0.27,39.79,0.2106,0.29,,,0.00,0.00,0.20,39.79,-,,0.29,,
ET8712_2,2024-08-11 00:00:00,,39,34,34,43,10,17919,0.299,0.218,56.3,1686.73,14025.3,0.299,0.218,44.06,1319.82,3893.2,0.303,0.221,12.24,371.78,6,28695,0.3196,0.233,54.1,1037.19,14024.2,0.2999,0.218,26.43,475.66,14670.3,0.3415,0.249,27.66,566.72,,,,,,,,,,,,,,,,,,,,,Polasart T.,Jirasak Suksakun,Hitachi Energy,GPSC,TESTRANO 600,,,,0.221,1.18,0.249,0.14,,,,,0.15,1.18,0.14,0.02,0.07,0.14,,,
5011857,2024-08-01 00:00:00,30000039495,38,38,38,70,2,107575,0.2146,0.1438,337.97,7252.86,25799,0.2410,0.1615,81.05,1953,81778,0.2261,0.1515,256.92,5809,2,42511,0.1946,0.1304,133.52,2598,25804,0.1553,0.1041,81.07,1259,16706,0.2632,0.1764,52.50,1381,,,,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2023-12-04 00:00:00,,0.1615,0.17,0.1764,1.31,,,,,0.08,0.07,0.17,0.67,1.31,0.12,,,
4912020,2024-07-14 00:00:00,,32,42,42,57,10,9461.8,0.245,0.149,29.73,729.58,6720.8,0.165,0.101,21.11,349.11,2741.1,0.453,0.276,8.62,390.48,6,18285.4,0.291,0.177,34.57,604.03,6720.6,0.189,0.115,12.67,143.91,11614.4,0.311,0.189,21.9,408.59,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.276,0.7,0.189,6.74,,,,,0.07,0.70,0.29,4.57,6.74,0.20,,,
PP0174B01,2024-07-04 00:00:00,,33,34,34,70,10,11321.4,0.287,0.209,35.58,1021.83,7777.4,0.236,0.172,24.43,577.51,3544.1,0.411,0.300,11.14,458.49,6,22099.6,0.318,0.232,41.66,797.07,7777.3,0.221,0.161,14.66,194.59,14321.7,0.372,0.271,27,602.95,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2023-12-27 00:00:00,,0.3,1.55,0.271,2.31,,,,,0.69,1.55,0.29,2.31,2.30,0.29,,,
PTE 1689/01,2024-06-20 00:00:00,,32,40,40,73,10,17320.6,0.3838,0.2457,54.42,2088.88,8309.3,0.2215,0.1418,26.10,578.32,9009.9,0.5353,0.3426,28.32,1515.74,,,,,,,,,,,,,,,,,6,29309.8,0.3417,0.2187,55.25,1132.74,8309.5,0.2657,0.1701,15.66,249.71,21000,0.3826,0.2448,39.59,908.8,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.3426,4.69,,,0.2448,0.79,,,4.47,4.69,0.15,,,,0.79,0.11,0.15
667001,2024-05-08 00:00:00,,32,32,32,49,10,7795.8,0.248,0.191,24.5,608.16,3555.9,0.228,0.175,11.17,255.09,4239.9,0.261,0.201,13.33,348.17,8.28,17810.3,0.224,0.173,46.34,862.65,3555.8,0.231,0.178,9.25,177.47,14254,0.225,0.173,37.09,691.45,,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,"Fuji Tusco Co.,Ltd.",GPSC,TESTRANO 600,,,,0.201,1.43,0.178,0.88,,,,,0.98,1.43,0.45,0.79,0.88,0.45,,,
4912019,2024-03-04 00:00:00,,30,30,30,60,10,9571.9,0.255,0.204,30.08,768.61,6792.7,0.2,0.16,21.34,428.24,2779.7,0.395,0.316,8.74,345.48,6,19072.4,0.256,0.205,35.96,553.31,6792.8,0.2,0.16,12.8,153.86,12279.6,0.288,0.231,23.15,400.93,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-12-25 00:00:00,,0.316,1.88,0.231,1.28,,,,,1.88,0.01,1.42,0.28,0.43,1.28,,,
4912019,2024-02-22 00:00:00,,37,33,33,60,10,9579.9,0.294,0.22,30.1,884.92,6793.8,0.218,0.163,21.34,465.84,2786.1,0.475,0.356,8.76,416.65,5,19126.3,0.255,0.191,30.05,383.53,6793.8,0.206,0.154,10.67,109.89,12332.5,0.282,0.212,19.38,273.93,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2024-12-25 00:00:00,,0.356,1.97,0.212,1.3,,,,,1.97,0.22,1.41,0.00,0.00,1.30,,,
5513260,2024-02-12 00:00:00,,34,40,40,50,5,3127.3,0.3028,0.1938,9.83,279.79,1532.5,0.19922,0.1230,4.81,92.52,1594.8,0.4091,0.2618,5.02,205.34,0.1,3888.2,0.4369,0.2796,12.22,534.04,1532.2,0.1943,0.1243,4.81,93.53,2356.0,0.5809,0.3718,7.41,430.51,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.2618,0.23,0.3718,0.94,,,,,0.11,0.11,0.23,0.65,0.94,0.21,,,
512033,2024-02-09 00:00:00,,32,30,30,68,10,9435.7,0.263,0.211,29.65,781.67,6173.7,0.197,0.157,19.4,382.92,3261.9,0.387,0.309,10.626,397.29,5,15864.9,0.249,0.199,49.85,1245.66,6173.7,0.196,0.157,19.4,380.98,9691.3,0.283,0.227,30.46,864.71,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-18 00:00:00,,0.309,0.37,0.227,0.58,,,,,0.17,0.37,0.11,0.41,0.58,0.09,,,
ET8713/1,2024-02-04 00:00:00,,34,48,48,57,10,21660.5,0.194,0.104,68.06,1322.36,17201.2,0.191,0.103,54.04,1032.46,4459.3,0.209,0.113,14.02,293.67,5,30997.6,0.076,0.041,97.4,743.38,16694.1,-1.438,0.776,52.42,-7537.23,13924.4,0.511,0.276,43.67,2231.09,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,2024-01-05 00:00:00,,0.113,0.48,0.776,2.85,,,,,0.42,0.48,0.40,0.03,0.72,2.85,,,
PP0016B01,2024-01-09 00:00:00,30000024126,31,32,32,61,2,-,0.197,0.144,373.3,7362.3,-,0.201,0.146,21.65,435.23,-,0.197,0.144,351.64,6952.48,5,-,0.275,0.201,59.21,1630.52,-,0.204,0.149,21.66,443.49,-,0.322,0.235,37.54,1209.44,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2024-01-05 00:00:00,,0.146,0,0.235,0,,,,,-,-,-,-,-,-,,,
508038,2023-12-24 00:00:00,,,35,35,,10,9276.5,0.216,0.155,29.15,629.84,5883,0.166,0.120,18.48,208.35,3393.1,0.3003,0.216,10.67,320.42,10,12968.3,0.185,0.133,40.75,756.38,5882.6,0.166,0.120,18.48,308.06,7085.3,0.201,0.144,22.27,447.78,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.216,3.37,0.144,3.5,,,,,3.37,0.18,0.05,1.53,0.16,3.50,,,
ET8713/1,2023-11-11 00:00:00,,,,,,10,21601,0.383,0.295,67.87,2599.27,17149.4,0.352,0.271,53.88,1898.94,4452.1,0.506,0.390,14,709.1,6,30819.5,0.341,0.262,96.83,3305.02,16259.2,-1.99,-1.533,51.05,-10163.99,14559.5,2.905,2.237,46.71,13282.83,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,Mr.Pimchart P.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.39,0.34,2.237,5.38,,,,,0.14,0.34,0.15,0.61,5.32,5.38,,,
PP0084B01,2023-11-01 00:00:00,,,,,,5,9442.5,0.475,0.341,29.67,1409.16,5908.7,0.634,0.456,18.56,1176.88,3532.1,0.208,0.149,11.11,230.99,5,15336.7,0.633,0.455,48.19,3050.7,5908,0.633,0.456,18.56,1176.5,9428,0.631,0.454,29.63,1871.02,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.456,0.01,0.456,0,,,,,0.01,0.00,0.01,0.00,0.00,0.00,,,
ET8712/1,2023-10-27 00:00:00,,,,,,10,18644.4,0.302,0.227,58.58,1774.22,14609.3,0.294,0.221,45.89,1350.7,4034.8,0.339,0.255,12.69,431.24,5,27095.9,0.321,0.241,42.57,683.67,14609.2,0.292,0.219,22.95,336,12485.8,0.356,0.267,19.62,349.84,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,,Hitachi,GPSC,,,,,0.255,1.87,0.267,0.17,,,,,0.31,1.87,0.13,0.00,0.17,0.14,,,
4912021,2023-10-25 00:00:00,,34,33,33,58,10,9519.1,0.214,0.16,29.92,641.02,6923.3,0.185,0.139,21.75,402.96,2595.8,0.29,0.217,237.2,8.16,6,18357.5,0.247,0.185,34.61,513.26,6923.2,0.184,0.138,13.05,144.68,11434,0.285,0.214,21.56,368.63,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2023-08-27 00:00:00,,0.217,2.19,0.214,2,,,,,0.15,2.19,0.62,1.01,2.00,0.63,,,
5000576,2023-10-25 00:00:00,,34,34,34,63,2.5,3855.7,0.235,0.172,12.12,285,2662.8,0.209,0.152,8.36,175,1192.9,0.292,0.213,3.76,110,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.213,0.08,0,0,,,,,0.02,0.08,0.03,-,-,-,,,
5000577,2023-10-23 00:00:00,,33,32,32,65,2.5,3972.1,0.257,0.185,12.49,322,2718.6,0.233,0.167,8.54,199,1253.5,0.311,0.225,3.95,123,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.225,0.04,0,0,,,,,0.00,0.04,0.02,-,-,-,,,
9724075,2023-10-17 00:00:00,,33,33,33,50,5,10727,0.209,0.161,16.85,175.73,8384,0.133,0.173,13.17,113.86,2343,0.338,0.26,3.68,62.18,2.5,24561,0.246,0.189,19.29,118.55,8382,0.172,0.321,6.58,28.32,16177,0.284,0.219,12.71,90.36,,,,,,,,,,,,,,,,,,,,,Mr. Prawit N.,,HITACHI,,,,,,0.26,3.03,0.321,2,,,,,2.41,3.03,0.25,2.00,0.36,0.21,,,
4912023,2023-10-13 00:00:00,,32,38,40,69,5,9926.6,0.3418,0.218,31.19,1.066,7864.2,0.281,0.182,24.7,0.696,2062.4,0.5701,0.365,6.49,0.37,2.5,14627.7,0.358,0.229,45.96,1.647,7864.7,0.282,0.181,24.71,0.697,6763,0.447,0.285,21.25,0.95,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.365,0.02,0.285,0.01,,,,,0.01,0.02,0.00,0.00,0.00,0.01,,,
6512363,2023-10-10 00:00:00,,36,36,36,,10,,,,,,7724.40,0.136,0.095,24.026,0.327,4334.78,0.123,0.086,13.482,0.166,10,,,,,,,,,,,11502.10,0.172,0.120,35.773,0.616,,,,,,,,,,,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,Doble M4000,325-001-TD-01,,,0.095,0.17,0.12,0.06,,,,,,0.17,0.12,,0.06,,,,
4902687,2023-10-09 00:00:00,,,33,33,,6,5843,0.27,0.216,11.02,178.42,4010,0.293,0.234,"7,56",132.93,1833,0.218,0.175,3.46,45.3,3,9017,0.319,0.255,8.5,81.33,4010,0.293,0.234,3.78,33.21,5005,0.34,0.272,4.72,48.11,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,0.234,0,0.272,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4803167,2023-10-08 00:00:00,,,,30,,3,3568,0.419,0.323,3.37,42.32,2278,0.51,0.393,2.15,32.86,1290,0.23,0.177,1.22,8.39,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Prawit N.,Mr.Aekkarat M.,Hitachi Energy,GPSC,,,,,0.393,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
4811735,2023-10-07 00:00:00,,31,32,32,70,10,10732.9,0.213,0.213,33.73,721.44,7879.3,0.155,0.155,24.75,385.14,2853.5,0.387,0.387,8.97,347.65,6,19463.3,0.328,0.328,61.16,2006.52,7879.3,0.150,0.150,24.75,373.65,11583.5,0.449,0.449,36.4,1636.47,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,,,,,0.387,0.02,0.449,0,,,,,0.01,0.02,0.00,0.00,0.00,0.00,,,
4912022,2023-10-06 00:00:00,,32,38,40,69,5,9980.9,0.36,0.2775,31.37,1130,7933.1,0.324,0.201,24.93,809,2047.8,0.498,0.384,6.44,321,2.5,14417.3,0.390,0.300,45.3,1767,7935.8,0.323,0.209,24.93,806,6481.5,0.471,0.363,20.37,961,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.384,0.04,0.363,0.01,,,,,0.01,0.04,0.00,0.00,0.01,0.01,,,
5000575,2023-10-05 00:00:00,,37,34,35,56,2.5,4144.8,0.261,0.188,13.03,341,2899.9,0.274,0.197,9.11,250,1244.9,0.232,0.167,3.92,91,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.197,0.07,0,0,,,,,0.02,0.07,0.03,-,-,-,,,
5000574,2023-10-05 00:00:00,,35,34,34,63,2.5,3848.2,0.247,0.180,12.1,299,2637.8,0.217,0.156,8.29,180,1210.4,0.312,0.227,3.81,119,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Tanapat In.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.227,0.03,0,0,,,,,0.01,0.03,0.03,-,-,-,,,
5310991,2023-09-14 00:00:00,30000013388,32,34,34,70,10,2695.8,0.632,0.46,8.48,535.94,1178.7,0.673,0.49,3.7,249.22,1516.1,0.576,0.42,4.77,275.31,0.1,4763.4,0.509,0.371,14.97,762.2,1182.2,0.193,0.141,3.71,71.77,3581.3,0.618,0.451,11.26,696.74,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.49,3.11,0.451,0.02,,,,,0.12,2.72,3.11,0.01,0.01,0.02,,,
54001,2023-09-14 00:00:00,30000013388,32,38,38,70,10,10768.9,0.3177,0.2129,33.84,1075.1,6849.3,0.178,0.119,21.52,386.2,3919.2,0.559,0.374,12.32,688.9,10,22969.6,0.295,0.197,72.17,2132.11,6849.5,0.177,0.118,21.52,381.78,16120.1,0.345,0.231,50.56,1750.73,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.374,0.38,0.231,0.42,,,,,0.21,0.38,0.10,0.32,0.42,0.11,,,
225309,2023-09-11 00:00:00,,34,34,34,52,5,3891,0.224,0.164,12.22,0.274,2590,0.25,.164,8.141,0.183,1300,0.220,0.161,4.085,0.090,1,6150,0.306,0.233,19.32,0.592,2590,0.225,0.164,8.136,0.183,3560,0.91,0.285,11.19,0.438,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,SAT,0.164,5.18,0.285,8.57,,,,,1.59,5.18,0.23,4.66,8.57,0.27,,,
PTE 1689/01,2023-09-10 00:00:00,,,,,,10,17342.4,0.398,0.306,54.49,2169.383,8302.9,0.225,0.173,26.08,588.26,9039,0.56,0.431,28.41,1590.91,,,,,,,,,,,,,,,,,6,29287,0.327,0.251,55.21,1083.25,8302.9,0.225,0.173,26.08,588.26,20983.6,0.366,0.282,39.56,870,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.431,5.03,,,0.282,0.86,,,4.60,5.03,0.07,,,,0.86,0.19,0.07
225307,2023-09-08 00:00:00,,34,34,34,57,5,6793,0.290,0.212,10.67,0.155,4495,0.333,0.243,7.063,0.118,2300,0.206,0.150,3.615,0.037,5,8778,0.312,0.228,13.79,0.215,4495,0.333,0.243,7.065,0.118,4286,0.290,0.212,6.735,0.098,,,,,,,,,,,,,,,,,,,,,Mr. Aran P.,,THAI TRAFO,,Megger/TRAX-220,1800333,,SAT,0.243,3.28,0.243,2.19,,,,,0.89,3.28,0.29,0.90,2.19,0.24,,,
9640549,2023-08-27 00:00:00,,30,40,40,60,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18750,0.288,0.251,58.9,1697,7240,0.179,0.102,22.73,416,11510,0.354,0.308,36.17,1281,5,19320,0.294,0.256,60.70,1787,7260,0.1,0.1,22.82,428,12060,0.359,0.312,37.88,1359,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi,GPSC,TRAX,,,ไม่ได้ทดสอบ PF ด้าน HV side ที่ติด GIS,0,0,0.308,0.79,0.312,0.5,,,-,-,-,0.07,0.79,,0.22,0.50,
4710349,2023-08-17 00:00:00,,29,33,33,63,10,10738.4,0.2004,0.1503,33.74,676.15,7950.5,0.1488,0.1116,24.98,371.59,2787.5,0.3457,0.2593,8.77,303.08,6,21074.5,0.2631,0.1973,39.73,627.19,7950.4,0.1474,0.1106,14.99,132.57,13123.5,0.3336,0.2502,24.74,495.12,,,,,,,,,,,,,,,,,,,,,Prawit Nakrob,Pimchart P.,Hitachi Energy,GPSC,TESTRANO 600,CH158W,2023-01-22 00:00:00,,0.2593,2.35,0.2502,2.36,,,,,1.96,0.85,2.35,0.46,0.65,2.36,,,
PTE 1689/02,2023-08-16 00:00:00,,,,,,10,17269,0.438,0.302,54.26,2375.13,8287,0.221,0.152,26.03,574.98,8982,0.64,0.442,28.23,1807.03,,,,,,,,,,,,,,,,,6,29067,0.313,0.216,54.8,1029.68,8287,0.22,0.152,15.62,206,20779,0.352,0.243,39.17,827.56,,,,,Mr.Prawit N.,Mr.Jirasak S.,Hitachi Energy,GPSC,TESTRANO 600,,,,0.442,4.63,0,0,0.243,0.76,,,3.47,4.63,2.24,-,,,0.76,0.12,0.00
6110289,2023-08-03 00:00:00,,32,39,39,61,5,2165.2,0.189,0.125,6.81,128.9,1373.9,0.183,0.121,4.32,79.17,791.3,0.198,0.13,2.5,49.53,0.1,4511.6,0.3165,0.289,14.18,448.87,1373.0,0.177,0.117,4.31,76.63,3138.9,0.385,0.254,9.87,380.13,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.13,1.37,0.289,0.16,,,,,0.50,1.37,0.08,0.14,0.16,0.00,,,
6012333,2023-08-03 00:00:00,,31,40,40,61,10,9590.8,0.172,0.11,30.14,517.99,6312,0.143,0.092,19.83,285.04,3278.8,0.225,0.144,10.31,232.39,5,16497.5,0.211,0.135,25.92,274.08,6312,0.142,0.091,9.91,70.69,10185.5,0.253,0.162,16,202.92,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.144,1.29,0.162,1.53,,,,,1.07,0.66,1.29,1.43,1.53,1.29,,,
20083122TIC003,2023-06-12 00:00:00,030000002044,30,36,36,68,5,21165.5,0.162,0.113,66.5,1079.72,15560.5,0.149,0.104,48.88,729.45,5605,0.209,0.146,17.62,368.75,10,40344.5,0.277,0.194,126.76,3515.91,15560.7,0.143,0.1,48.89,702.3,24783.7,0.362,0.253,77.87,2822.55,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.146,2.86,0.253,2.87,,,,,0.05,0.06,2.86,2.41,2.43,2.87,,,
20083122TIC008,2023-06-06 00:00:00,,30,36,36,70,10,17310.2,0.194,0.136,54.39,1.057,12736.8,0.175,0.123,40.01,0.703,4573.3,0.246,0.172,14.38,0.354,5,29603.9,0.272,0.190,93.01,2.534,12737.7,0.171,0.122,40.02,0.687,16866.3,0.348,0.244,53,1.848,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2023-03-09 00:00:00,,0.172,2.41,0.244,2.42,,,,,0.00,0.01,2.41,1.96,1.64,2.42,,,
PP0102B01,2023-05-24 00:00:00,,31,32,32,60,10,9306.8,0.222,0.222,29.25,651.38,5880.6,0.227,0.227,18.47,420.96,3426.1,0.212,0.212,10.77,228.58,10,15382.6,0.239,0.239,48.34,1158.95,5880.6,0.227,0.227,18.47,419.78,9501.6,0.248,0.248,23.86,741.46,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.227,2.33,0.248,0.11,,,,,0.07,2.33,0.01,0.08,0.11,0.01,,,
6512362,2023-05-07 00:00:00,,32.9,38,38,,10,,,,,,7758.74,0.135,0.090,24.132,0.327,4371.52,0.127,0.085,13.597,0.172,10,,,,,,,,,,,10986.4,0.59,0.107,34.169,0.544,,,,,,,,,,,,,,,,,,,,,Mr. PANOM,,TIRATHAI,,Doble M4000,325-001-T0-01,,SAT,0.09,0.14,0.107,0.07,,,,,,0.13,0.14,,0.07,,,,
6110203,2023-04-25 00:00:00,,38,38,38,50,5,6347.1,0.208,0.140,19.95,416,4645,0.164,0.109,14.59,240,1702.1,0.328,0.219,5.360,176,5,9304.7,0.216,0.145,29.24,634,4646.2,0.165,0.110,14.6,241,4658.5,0.268,0.182,14.64,393,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,"TESTRANO 600, CP TD1","GA635A, RA043X",2023-03-09 00:00:00,,0.219,0.01,0.182,0.01,,,,,0.00,0.01,0.00,0.01,0.01,0.00,,,
6110204,2023-04-25 00:00:00,,38,36,36,50,2.5,4310.8,0.473,0.331,13.55,641,2960.5,0.441,0.308,9.3,410,1350.3,0.531,0.371,4.25,226,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Sanan N.,TIS,GPSC,"TESTRANO 600, CP TD12","GA635A, CC522D",2023-03-09 00:00:00,,0.371,0.02,0,0,,,,,0.02,0.02,0.02,-,-,-,,,
6110201,2023-04-24 00:00:00,,,,,,10,13603.8,0.167,0.112,42.75,713.33,9744.8,0.149,0.099,30.61,456.9,3859,0.212,0.142,12.13,257.43,6,23573.8,0.199,0.133,74.07,1476.2,9744.7,0.148,0.099,30.61,453.53,13828.7,0.236,0.158,43.45,1026.96,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.142,0.01,0.158,0.01,,,,,0.01,0.00,0.01,0.00,0.01,0.01,,,
PP0158B01,2023-04-04 00:00:00,,34,32,32,59,10,8923.5,0.191,0.147,28.04,535.2,5516.3,0.198,0.153,17.33,343.76,3407.1,0.178,0.137,10.71,190.88,10,14922.2,0.261,0.2,46.89,1221.94,5516.4,0.197,0.152,17.33,343,9405.5,0.298,0.23,29.56,882.84,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.153,1.91,0.23,0.06,,,,,0.69,1.91,0.07,0.01,0.03,0.06,,,
PP0181B01,2023-03-15 00:00:00,82452035011,32,34,34,52,10,9096.7,0.206,0.151,28.59,590.73,5588.6,0.212,0.155,17.56,373.15,3508.3,0.197,0.144,11.03,217.35,10,15224.1,0.233,0.170,47.84,1117.01,5588.5,0.212,0.155,17.56,372.03,9635,0.246,0.18,30.28,746.42,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.155,0.35,0.18,0.28,,,,,0.22,0.35,0.01,0.12,0.28,0.01,,,
TP70279703,2023-02-02 00:00:00,,30,33,34,59,2,174016.4,0.1406,0.1026,546.7,7687.43,70205.9,0.1908,0.1393,220.55,4208.46,103811.6,0.1155,0.0843,326.4,3766.56,5,118038.5,0.22,0.160,370.84,8159.88,70205,0.194,0.142,220.56,4289.44,47832.6,0.271,0.198,150.28,4082.61,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA212X,2022-05-19 00:00:00,HV winding test include GIL,0.1393,0.28,0.198,0.28,,,,,0.17,0.13,0.28,0.23,0.17,0.28,,,
JD85034202,2023-01-25 00:00:00,,30,30,28,60,10,7319.6,0.163,0.137,23,0.376,4558.8,0.140,0.117,14.32,0.2,2760.8,0.202,0.169,8.68,0.175,0.5,-,0.211,0.1775,49.13,1.038,,0.141,0.118,14.32,0.202,,0.24,0.201,34.01,0.835,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTANO 600,GA635A,2022-02-26 00:00:00,,0.169,0.39,0.201,0,,,,,0.27,0.39,0.19,-,,,,,
3011080055,2023-01-23 00:00:00,,32,34,34,42,10,14833.4,0.1715,0.125,46.61,799,11722.6,0.151,0.151,36.83,557,3110.7,0.247,0.181,9.78,246,5,24489.4,0.209,0.153,76.95,1614,11722.6,0.152,0.152,36.83,561,12766.8,0.262,0.192,40.12,1053,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.181,1.72,0.192,0.97,,,,,0.23,1.72,0.15,0.49,0.97,0.15,,,
5200524,2023-01-22 00:00:00,,37,,47,60,2.5,4582.3,0.942,0.631,14.41,1358.28,3077.4,0.95,0.636,9.67,918.94,3077.2,0.926,0.637,4.74,439.34,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.637,0.01,0,0,,,,,0.01,0.01,0.01,-,-,-,,,
5201091,2023-01-22 00:00:00,,32,28,28,60,5,7038.6,0.9104,0.764,11.06,503.49,4572.2,0.907,0.762,7.18,325.69,2465.8,0.888,0.746,3.88,172.25,2.5,11787.1,0.901,0.757,9.26,208.71,4572.5,0.908,0.762,3.59,81.53,7214.6,0.9107,0.764,5.67,129.03,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.764,0.03,0.764,0.01,,,,,0.01,0.03,0.00,0.00,0.01,0.01,,,
5110022,2023-01-16 00:00:00,,32,35,35,55,10,11764.3,0.207,0.149,36.97,765.36,8626.1,0.166,0.119,27.1,451.08,3138.2,0.319,0.23,9.87,315.44,6,20835,0.226,0.162,39.28,532.91,8626,0.166,0.119,16.26,161.69,12208.4,0.27,0.194,23.02,372.81,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.23,0,0.194,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
20083122TIC003,2022-12-16 00:00:00,,31,32,32,66,5,22155.5,0.162,0.118,66.47,1075.98,15547.2,0.155,0.113,48.84,758,7608.2,0.182,0.133,17.63,320.43,5,40178.3,0.284,0.205,126.23,3552.81,15547.4,0.156,0.114,48.84,762.65,24630.2,0.361,0.629,77.39,2797,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,GA365A,2021-01-15 00:00:00,,0.133,4.43,0.629,2.78,,,,,1.15,4.43,2.78,1.99,1.80,2.78,,,
4011560,2022-12-02 00:00:00,,34,45,45,56,10,2513.6,0.30,0.171,7.91,237.56,1720.3,0.325,0.185,5.4,175.93,792.1,0.243,0.138,2.5,60.73,0.100,6646.3,0.396,0.226,0.21,0.08,1719.9,0.325,0.185,0.05,0.02,4926.5,0.421,0.240,0.16,0.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.185,0.49,0.24,1.11,,,,,0.25,0.49,0.10,0.88,1.11,0.18,,,
5200523,2022-10-28 00:00:00,,30,,40,60,2.5,4420.1,1.19,0.8,13.9,1661.2,3024.7,1.2,0.8,9.5,1142.21,1395.4,1.18,0.79,4.39,518.99,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.8,0.03,0,0,,,,,0.00,0.03,0.02,-,-,-,,,
5201090,2022-10-28 00:00:00,,31,30,28,60,5,7129.1,1.18,0.911,22.4,2653.18,4595.6,0.879,0.78,14.43,1269.67,2533.5,1.735,1.33,7.97,1383.51,2.5,11752.8,1.023,0.788,36.63,3780.51,4595.9,0.872,0.78,14.43,1259.26,7156.9,1.12,0.863,22.5,2521.25,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,1.33,0.02,0.863,0.02,,,,,0.00,0.02,0.01,0.01,0.01,0.02,,,
5110021,2022-10-25 00:00:00,,32,34,34,60,10,11981.1,0.2328,0.1699,37.65,876.31,8843.5,0.1617,0.1181,27.78,449.3,3137.5,0.4338,0.3167,9.87,428.01,6,21756.4,0.2270,0.1657,41.02,558.73,8843.9,0.1608,0.1174,16.67,160.79,12912.3,0.2735,0.1997,24.34,399.54,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.3167,0.02,0.1997,0.01,,,,,0.00,0.02,0.01,0.00,0.00,0.01,,,
4710348,2022-08-13 00:00:00,,34,33,33,56,10,10259.3,0.198,0.1485,32.24,638.41,7518.5,0.1498,0.1123,23.62,252.75,2740.7,0.3315,0.2486,8.62,285.7,10,20035.8,0.2499,0.1875,62.95,1573.5,7515.1,0.1481,0.1111,23.61,349.71,12514.9,0.3108,0.2331,39.33,1222.46,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA212X / RA043X,,,0.2486,1.13,0.2331,5.58,,,,,0.92,1.13,0.84,3.76,5.58,0.81,,,
5110023,2022-08-02 00:00:00,,31,30,30,72,10,8365.2,0.2044,0.1636,26.29,537.46,5781,0.1664,0.1331,18.16,302.19,2584.2,0.2833,0.2266,8.13,230.25,5,14697,0.2815,0.2252,23.09,324.93,5781.1,0.1654,0.1323,9.08,75.1,8916.4,0.3579,0.2863,14.01,250.7,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27 00:00:00,,0.2266,0,0.2863,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
6310535,2022-06-01 00:00:00,,34,34,34,60,10,11410.6,0.158,0.115,35.490,0.561,7599.17,0.135,0.099,23.634,0.318,3811.8,0.207,0.151,11.856,0.246,10,19256.55,0.239,0.174,59.893,1.431,7597.09,0.138,0.101,23.267,0.326,11660.0,0.289,0.211,36.264,1.049,,,,,,,,,,,,,,,,,,,,,Panom Nonkong,ERWIN B.,TIRATHAI COMPANY,TJEL,Doble M4100,121532128,,,0.151,0,0.211,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4803321,2022-05-28 00:00:00,,30,32,30,59,5,5467.6,0.454,0.363,17.19,780.4,3645,0.465,0.371,11.45,533.47,1822.7,0.43,0.344,5.74,246.93,2.5,9039.6,0.466,0.372,28.41,1324.16,3644.8,0.464,0.37,11.45,532.17,5394.8,0.467,0.373,16.95,791.99,,,,,,,,,,,,,,,,,,,,,Mr.Wasu Th.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.371,0.04,0.373,0.02,,,,,0.01,0.04,0.00,0.01,0.01,0.02,,,
4803168,2022-05-28 00:00:00,,30,40,40,71,2.5,3437.1,0.431,0.275,10.81,465.95,2191,0.501,0.319,6.88,354.02,1246.1,0.285,0.182,3.92,111.92,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Patchayanon M.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.319,0.01,0,0,,,,,0.00,0.01,0.00,-,-,-,,,
4810106,2022-05-25 00:00:00,,33,38,38,62,10,10999.9,0.2142,0.1435,34.57,740.49,8070.5,0.1576,0.1056,25.35,399.66,2929.3,0.3565,0.2388,9.21,328.37,10,19637,0.2565,0.1719,61.7,1582.69,8070.3,0.1565,0.1048,25.35,396.72,11566.7,0.3254,0.2180,36.35,1182.85,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2022-08-27 00:00:00,,0.2388,0,0.218,0.02,,,,,0.00,0.00,0.00,0.00,0.02,0.00,,,
5103170,2022-05-23 00:00:00,,34,42,42,57,2.5,4563.8,1.292,0.827,14.35,1854.3,3141.7,1.471,0.937,9.87,1452.4,1422.1,0.897,0.572,4.48,401.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.937,0.02,,,,,,,0.02,0.01,0.02,,,,,,
5103171,2022-05-23 00:00:00,,34,38,42,69,2.5,4605.4,0.978,0.626,14.48,1416.11,3114.9,0.971,0.620,9.81,953.12,1490.5,0.986,0.631,4.67,462.99,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanaruk K.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.631,0.03,,,,,,,0.01,0.03,0.03,,,,,,
5103169,2022-05-22 00:00:00,,34,36,34,57,2.5,4473.3,0.533,0.357,14.06,749.97,3060.1,0.516,0.344,9.61,496.67,1413.2,0.569,0.38,4.45,253.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.38,0.01,,,,,,,0.01,0.01,0.00,,,,,,
5103168,2022-05-22 00:00:00,,34,34,34,53,2.5,4545.9,0.443,0.323,14.29,634.14,3109.2,0.527,0.383,9.76,514.56,1436.7,0.264,0.192,4.53,119.58,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.383,0.05,,,,,,,0.02,0.05,0.01,,,,,,
5103176,2022-05-14 00:00:00,,32,50,52,65,10,8255.5,0.191,0.093,25.94,497.3,5993,0.212,0.103,18.83,399.72,2262.6,0.137,0.067,7.12,97.58,2.5,11960.5,0.206,0.101,37.58,776.27,5993.6,0.209,0.102,18.83,394.61,5966.9,0.203,0.099,18.76,381.67,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.103,0.03,0.102,0.02,,,,,0.01,0.03,0.00,0.00,0.02,0.01,,,
57012,2022-03-18 00:00:00,,28,34,34,67,1,98765.9,0.1694,0.1237,31.03,52.57,11211.7,0.1708,0.1247,3.52,6.02,87549.6,0.1710,0.1249,27.51,47.07,5,30891.5,0.1648,0.1203,48.53,399.79,11215.7,0.1738,0.1269,17.62,153.09,19675,0.1668,0.1217,30.91,257.74,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Jirasak S.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.1249,0.24,0.1269,7.53,,,,,0.24,0.24,0.20,7.53,0.29,0.19,,,
PTE 1689/04,2022-03-13 00:00:00,,,,,,10,17182,0.387,0.309,53.98,2091,8517,0.283,0.226,26.76,758.73,8663.1,0.475,0.38,27.23,1295,10,28706,0.321,0.257,90.19,2901,8517.2,0.227,0.182,26.76,609.47,20188.9,0.364,0.291,63.44,2309.65,,,,,,,,,,,,,,,,,,,,,Mr.JIrasak S.,Mr.Suchat M.,GPSC,GPSC,TESTRANO 600,DA193X,,,0.38,3.57,0.291,3.23,,,,,3.57,0.86,3.32,0.89,0.13,3.23,,,
5102852,2022-03-08 00:00:00,,30,32,32,74,10,8455.9,0.235,0.181,26.57,626.4,6088,0.272,0.208,19.13,521.06,2367.9,0.141,0.108,7.45,105.37,2.5,12256.9,0.257,0.198,38.52,991.99,6088.5,0.269,0.205,19.43,516.35,6168.4,0.245,0.188,19.39,475.63,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Panya L.,TIS,GPSC,TESTRANO 600,GA635A,2022-02-26 00:00:00,,0.208,0.04,0.205,0.01,,,,,0.01,0.04,0.00,0.01,0.01,0.01,,,
3911888,2022-02-13 00:00:00,,35,35,35,50,10,2678.6,0.405,0.2917,8.42,341.31,1329.1,0.4497,0.3238,4.18,187.78,1348.4,0.3610,0.2599,4.25,153.28,0.1,4932.1,0.3381,0.2434,15.50,524.20,1328.8,0.4515,0.3251,4.17,188.48,3603.3,0.2952,0.2126,11.33,334.47,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S,,GPSC,,TESTRANO 600,DA193X,,,0.3238,0.1,0.3251,0.41,,,,,0.05,0.10,0.00,0.27,0.41,0.10,,,
5101711,2022-02-02 00:00:00,,30,38,38,63,5,5506.6,0.189,0.144,17.31,327.09,37106,0.195,0.150,16.06,227.01,1796,0.178,0.137,5.65,100.5,2.5,8884.3,0.218,0.163,27.92,590.75,3710.7,0.193,0.148,11.66,224.9,5173.6,0.224,0.173,16.26,365.82,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15 00:00:00,,0.15,0.01,0.173,0.02,,,,,0.01,0.00,0.00,0.00,0.01,0.02,,,
PPD0225B01,2022-01-31 00:00:00,,,,,,10,11362.5,0.215,0.161,35.71,767.1,7755.5,0.2129,0.1597,24.36,518.78,3607.4,0.2139,0.1604,11.34,242.63,6,21123.5,0.2299,0.1724,66.37,1525.74,7755.1,0.212,0.159,24.36,516.46,13367.9,0.2408,0.1806,42.01,1011.67,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,,,,,0.161,0.09,0.1806,0.11,,,,,0.00,0.09,0.01,0.00,0.11,0.00,,,
PP0225B01,2022-01-31 00:00:00,,,,,,10,11362.5,0.215,0.161,35.71,767.1,7755.5,0.213,0.159,24.36,518.78,3607.4,0.214,0.16,11.34,242.63,6,21123.5,0.229,0.172,66.37,1525.74,7755.1,0.212,0.159,24.36,516.46,13367.9,0.241,0.181,42.01,1011.67,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.161,0.09,0.181,0.11,,,,,0.00,0.09,0.01,0.00,0.11,0.00,,,
5001700,2022-01-31 00:00:00,,33,32,32,72,2.5,3553,0.367,0.283,11.17,410.77,2420.6,0.341,0.252,7.6,295.57,1132.4,0.439,0.326,3.57,151.2,,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Worapon J.,Mr.Aekkarat M.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15 00:00:00,,0.326,0.04,0,0,,,,,0.00,0.04,0.02,-,-,-,,,
4010290,2022-01-28 00:00:00,,33,35,35,57,10,2670.2,0.3103,0.2234,8.40,260.57,1846.6,0.3088,0.2224,5.80,179.16,822.3,0.3103,0.2234,2.59,80.45,0.1,4795.9,0.3355,0.2416,15.08,505.81,1877.9,0.3889,0.2800,5.90,229.42,2917.7,0.3055,0.2200,9.18,280.34,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.2234,0.48,0.28,2.19,,,,,0.26,0.32,0.48,1.06,0.34,2.19,,,
4010291,2022-01-25 00:00:00,221004092,29,35,35,64,10,2695.6,0.3353,0.2414,8.48,284.29,1865.8,0.3183,0.2292,5.86,186.56,828.5,0.3746,0.2697,2.61,97.84,0.1,4614.1,0.3193,0.2299,14.51,463.17,1866.1,0.3193,0.2299,5.86,187.17,2747.9,0.3199,0.2303,8.64,276.48,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,2021-08-27 00:00:00,,0.2697,0.91,0.2303,0.73,,,,,0.61,0.91,0.47,0.63,0.73,0.48,,,
20083122TIC008,2022-01-12 00:00:00,22001520,35,35,35,35,1,-,0.0718,0.0517,96.05,68.97,12713.5,0.186,0.134,4,7.45,-,0.069,0.05,92.05,63.88,1,29493.7,0.272,0.196,9.27,25.19,12713.7,0.258,0.186,3.99,10.32,16766.6,0.278,0.2,5.27,14.68,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,0.134,2.22,0.2,2.22,,,,,-,-,2.22,1.58,1.04,2.22,,,
PP0050B01,2022-01-05 00:00:00,211055129,32,34,34,56,2,-,0.193,0.155,353.48,6835.79,7244.1,0.218,0.174,22.76,495.64,-,0.192,0.154,330.71,6363.03,2,18655.7,0.2322,0.1857,58.62,1361,7244.2,0.2212,0.177,22.76,503.46,11405.8,0.246,0.1968,35.84,881.63,,,,,,,,,,,,,,,,,,,,,Mr.Methee M.,,GPSC,,TESTRANO 600,DA193X,,HV injection from N (Transformer side) and Open Ground from GIS.,0.174,0.11,0.1968,3.15,,,,,-,-,0.11,1.99,3.15,0.14,,,
6410137,2021-12-14 00:00:00,,,,24.6,,10,-,-,-,-,-,3950.54,0.178,0.16,12.287,219,1333.79,0.308,0.27,4.149,128,10,-,-,-,-,-,3950.54,0.178,0.16,12.287,219,4196.9,0.244,0.22,13.053,319,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.27,0,0.22,0,,,,,-,0.00,0.00,-,0.00,0.00,,,
6410131,2021-12-13 00:00:00,,,,24.5,,10,5106.53,-,-,-,-,3795.98,0.16,0.144,11.807,189,1310.55,0.314,0.283,4.076,128,10,8111.27,-,-,-,-,3795.98,0.16,0.144,11.807,189,4315.29,0.213,0.192,13.421,285,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.283,0.04,0.192,0.03,,,,,0.03,0.04,0.03,0.02,0.01,0.03,,,
56016,2021-12-12 00:00:00,,26,38,38,70,10,9893.8,0.2372,0.1589,31.09,0.7375,6898.4,0.1977,0.1325,21.67,0.4284,2995.4,0.3281,0.2198,9.42,0.3091,10,22137.7,0.226,0.1517,69.56,1.5753,6898.5,0.195,0.1308,21.67,0.4230,15239.2,0.241,0.1612,47.89,1.1523,,,,,,,,,,,,,,,,,,,,,Mr. Tanasak  Khunnam,Mr. Pitsanuvet  Khantee,"TIS Engineering and Service Co., Ltd",GPSC,TESTRANO600,DA212X / RA043X,2021-08-17 00:00:00,,0.2198,0.42,0.1612,0.43,,,,,0.20,0.29,0.42,0.36,0.33,0.43,,,
6410130,2021-12-09 00:00:00,,,,24.1,,10,5188.16,-,-,-,-,3859.37,0.165,0.15,12.003,198,1328.79,0.291,0.265,4.133,120,10,8107.24,-,-,-,-,3859.37,0.165,0.15,12.003,198,4247.87,0.205,0.187,13.212,271,,,,,,,,,,,,,,,,,,,,,Mr.Wongsakorn M.,Mr.Supaphit M.,TIRATHAI,GPSC,,,,,0.265,0.06,0.187,0.02,,,,,0.02,0.06,0.01,0.02,0.02,0.01,,,
20083122TIC003,2021-08-19 00:00:00,211033257,31,32,32,63,2,541661.7,0.0673,0.0538,1701.7,11453.41,15552.7,0.164,0.1312,48.86,801.27,526122.3,0.067,0.0536,1652.88,11067.04,2,40257.9,0.2961,0.2369,126.48,3744.8,15552.8,0.1816,0.1452,48.86,887.1,24704.9,0.3979,0.3183,77.62,3088.36,,,,,,,,,,,,,,,,,,,,,Mr.Thanasak K.,Mr.Jirasak S.,TIS,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,HV side inject from Neutral bushing and open ground bar GIS side,0.1312,0.33,0.3183,0.12,,,,,0.32,0.33,0.07,0.02,0.10,0.12,,,
9624007,2021-08-09 00:00:00,211007491,32,40,40,64,6,10838,0.1447,0.0926,20.43,177.46,8833.2,0.1429,0.0914,16.65,142.71,2004.1,0.1504,0.0962,3.78,34.13,2,18400,0.2356,0.1508,11.56,54.48,8829.9,0.1416,0.0907,5.55,15.72,9562.1,0.3229,0.2066,6.01,38.81,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.0962,0.15,0.2066,0.06,,,,,0.03,0.15,0.06,0.06,0.01,0.03,,,
EDP011601,2021-08-02 00:00:00,211028715,33,35,35,67,10,11368.8,0.2148,0.1439,35.72,767.27,7381.0,0.1372,0.1372,23.19,474.93,3990.9,0.3202,0.2145,12.54,401.39,10,17110.6,0.280,0.1876,53.76,1505.30,7380.9,0.2050,0.1373,23.19,475.26,9728.9,0.338,0.2265,30.57,1033.40,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-08-02 00:00:00,,0.2145,3.24,0.2265,0.12,,,,,1.15,3.24,0.06,0.03,0.12,0.08,,,
EDP011601,2021-08-02 00:00:00,211028715,31,38,38,67,10,11368.8,0.2148,0.1439,35..72,767.27,7381.0,0.2048,0.1372,23.19,474.93,3990.9,0.3202,0.2145,12.54,401.39,10,17110.6,0.280,0.1876,53.76,1505.3,7380.9,0.2050,0.1373,23.19,475.26,9728.9,0.3380,0.2265,30.57,1033.4,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2145,3.24,0.2265,0.12,,,,,1.15,3.24,0.06,0.03,0.12,0.08,,,
512033,2021-07-21 00:00:00,211028412,32,32,32,60,10,9430.3,0.250,0.2041,29.63,785.3,6170.6,0.1990,0.1533,19.39,385.83,3259.5,0.3874,0.2983,10.25,397.06,10,15815.6,0.2196,0.1691,49.70,1091.47,6170.6,0.1989,0.1531,19.39,385.55,9644.4,0.2325,0.1790,30.31,704.61,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2983,0.29,0.179,0.1,,,,,0.11,0.29,0.06,0.10,0.10,0.04,,,
5001766,2021-07-16 00:00:00,,33,32,32,72,2.5,3442,0.257,0.198,10.82,278.84,2341.1,0.244,0.188,7.35,179.66,1100.9,0.286,0.22,3.47,99.18,-,-,,-,,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-01-15 00:00:00,,0.22,0.08,0,0,,,,,0.00,0.08,0.00,-,-,-,,,
