serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
5001769,2021-07-15 00:00:00,,36,39,39,77,5,5326.3,0.553,0.365,16.74,926.49,3523.4,0.512,0.332,11.07,567.49,1802.9,0.637,0.417,5.67,359,2.5,9171.3,0.542,0.359,28.82,1563.1,3523.2,0.4530,0.292,11.07,501.38,5648.1,0.598,0.394,17.75,1061.73,,,,,,,,,,,,,,,,,,,,,Mr.Tanasak K.,Mr.Waranon T.,TIS,GPSC,TESTRANO 600,GA635A,2021-11-05 00:00:00,,0.417,0.05,0.394,0.01,,,,,0.01,0.05,0.01,0.00,0.00,0.01,,,
383204886,2021-07-10 00:00:00,211023164,32,35,35,68,6,5675.7,0.2869,0.2869,17.84,511.79,3940.7,0.2067,0.2067,12.38,255.94,1735,0.4686,0.4686,5.46,255.85,3,8886.5,0.3082,0.3082,27.93,860.72,3938.2,0.2056,0.2056,12.37,254.43,4944.1,0.3847,0.3847,15.54,597.92,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittipong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.4686,0.45,0.3847,0.1,,,,,0.07,0.45,0.10,0.00,0.10,0.02,,,
4710349,2021-07-07 00:00:00,211023163,33,32,32,60,10,10710.5,0.2635,0.2029,33.66,886.88,7963.5,0.1520,0.1170,25.02,380.23,2746.8,0.5776,0.4448,8.64,499.03,2,21169.4,0.2911,0.2241,13.30,77.42,7960.2,0.1504,0.1158,5,15.05,13205.7,0.3764,0.2898,8.30,62.48,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-18 00:00:00,,0.4448,2.52,0.2898,2.49,,,,,1.69,0.62,2.52,0.92,0.03,2.49,,,
PTE 1689/01,2021-07-04 00:00:00,201022875,34,42,42,62,10,16876,0.4158,0.2536,53.03,2204.79,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2536,1.79,0,0,,,,,1.79,-,-,-,-,-,,,
5011858,2021-05-09 00:00:00,211003692,35,34,34,61,2,13388.9,0.1825,0.133,42.07,767.76,11059.9,0.1592,0.1162,34.75,553.28,2325.4,0.2928,0.2137,7.32,214.15,2,19549.8,0.2106,0.1537,61.43,1293.43,11059.9,0.1589,0.116,34.75,552.21,8483.8,0.2784,0.2032,26.66,742.28,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2137,0.31,0.2032,0.17,,,,,0.08,0.31,0.06,0.10,0.17,0.10,,,
5011857,2021-05-08 00:00:00,211003691,30,40,40,52,2,107488.5,0.1286,0.0823,67.54,173.65,25771.5,0.1404,0.0899,16.19,45.49,81718.6,0.1278,0.0818,51.35,131.24,2,42460.9,0.1859,0.119,26.68,99.17,25773,0.1434,0.0918,16.19,46.43,16688.2,0.2591,0.1658,10.49,54.36,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,HV test from N bushing (Transformer side),0.0899,0.28,0.1658,1.42,,,,,0.00,0.00,0.28,0.55,1.42,0.00,,,
PP0016B01,2021-02-13 00:00:00,211006132,28,32,32,72,2,-,0.197,0.151,74.71,293.9,-,0.241,0.157,4.33,17.65,-,0.197,0.152,70.39,277.4,5,-,0.311,0.239,29.55,459.34,-,0.207,0.16,10.82,112.41,-,0.376,0.289,18.74,352.48,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Sittpong K.,GPSC,GPSC,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.157,0,0.289,0,,,,,-,-,-,-,-,-,,,
3710737,2021-02-05 00:00:00,201007518,30,29,29,41,5,2636.3,0.426,0.349,4.15,88.29,1194.5,0.401,0.329,1.88,37.67,1441.8,0.447,0.367,2.27,50.72,0.1,5484.3,0.349,0.286,0.17,0.06,1195.7,0.399,0.327,0.04,0.02,4288.6,0.33,0.2706,0.13,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.367,1.44,0.327,0,,,,,0.97,0.57,1.44,0.00,0.00,0.00,,,
54002,2021-02-03 00:00:00,201007518,29,36,36,62,10,10325.7,0.2516,0.2013,32.45,816.47,6921.9,0.2018,0.1614,21.75,438.85,3404,0.3524,0.2819,10.70,377.2,10,23059.6,0.2526,0.2021,72.45,1830.29,6922.1,0.2189,0.1751,21.75,475.95,16137.4,0.2637,0.2110,50.71,1337.29,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.2819,1.33,0.211,0.88,,,,,0.68,1.33,0.26,0.82,0.88,0.69,,,
615007,2020-12-03 00:00:00,191019509,30,36,36,62,10,9312.4,0.192,0.134,29.27,562.16,6514.7,0.172,0.120,20.47,351.83,2797.6,0.2382,0.167,8.8,209.6,5,14794,0.191,0.134,46.49,890.31,6514.9,0.177,0.124,20.47,362.53,8279.1,0.200,0.140,26.02,521.25,,,,,,,,,,,,,,,,,,,,,,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.167,0.21,0.14,1.82,,,,,0.21,0.19,0.13,1.18,1.82,0.39,,,
Suphon Test,2020-11-18 00:00:00,aaaaa,,,,,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1,97.44,2,95.24,,,,,97.30,97.37,97.44,95.00,95.12,95.24,,,
97.2.4074,2020-11-11 00:00:00,,28,34,34,65,,38.75,,5.0,HV,LV,,0.1937,,31.83,616.47,6.92,LV,5.0,HV,,,81.82,,2.5,,,10133.3,0.1914,0.1397,31.84,609.40,49.98,,2.5,,,,,,,,,,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600/TD1,DA212X,2020-07-21 00:00:00,,5,Infinity,2.5,Infinity,,,,,Infinity,Infinity,,Infinity,Infinity,Infinity,,,
PTE 1689/03,2020-11-11 00:00:00,201023345,35,35,35,50,10,16590.4,0.4096,0.2949,52.13,2135.41,8276.9,0.234,0.1896,26.00,684.79,8611.1,0.4973,0.3580,27.06,1345.76,5,28802.3,0.3356,0.2416,90.49,3036.72,8276.5,0.2368,0.1705,26.00,615.83,20525.1,0.3750,0.2700,64.49,2418.70,,,,,,,,,,,,,,,,,,,,,Mr. Methee Meechitti,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.358,1.69,0.27,0.08,,,,,1.69,0.11,0.03,0.04,0.08,0.04,,,
PTE 1689/02,2020-11-04 00:00:00,201022873,35,39,39,53,10,16842.90,0.3540,0.2340,52.92,1874.57,8288.80,0.250,0.1660,26.04,656.2,8553.70,0.4590,0.3030,26.88,1233.14,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,29080.60,0.322,0.2130,91.37,2944.56,8289.10,0.265,0.1750,26.04,690.23,20790.90,0.360,0.2370,65.33,2350.53,,,,,,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.303,2.27,0,0,0.237,0.81,,,0.92,0.36,2.27,-,-,-,0.81,0.06,0.03
9640549,2020-11-01 00:00:00,,35,45,45,65,10,20137,0.2072,0.1181,63.27,1310.84,14283,0.1853,0.1056,44.87,831.33,5853,0.2606,0.1485,18.40,479.51,5,18736.80,0.2961,0.1688,58.87,1743.11,7134.5,0.1799,0.1025,22.41,403.16,11602.3,0.3675,0.2095,36.46,1339.95,5,19278.4,0.3010,0.1716,60.57,1823.33,7158.5,0.1809,0.1031,22.48,406.56,12119.9,0.3720,0.2120,38.09,1416.77,,,,,Mr.Chaichaleom W.,Mr.Pimchart P.,TIS,GPSC,TESTRANO 600,DA212X,,,0.1485,0,0.2095,0.01,0.212,0.01,,,0.00,0.00,0.00,0.00,0.00,0.01,0.00,0.00,0.01
3710738,2020-10-28 00:00:00,201007512,26,34,34,70,10,2679,0.627,0.482,8.43,528.09,1213.1,0.379,0.292,3.81,144.7,1466,0.840,0.647,4.62,387.99,5,5468.4,0.465,0.358,17.190,799.47,1213.1,0.374,0.288,3.810,142.610,4255.1,0.496,0.382,13.380,662.85,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.647,1.48,0.382,0.01,,,,,1.29,1.48,1.05,0.00,0.00,0.01,,,
508038,2020-10-08 00:00:00,201007511,27,34,34,70,10,9267.6,0.242,0.176,29.12,703.73,5882.7,0.171,0.125,18.48,316.5,3384.9,0.363,0.265,10.64,386.03,5,12969.6,0.206,0.150,20.38,209.76,5883.0,0.171,0.125,9.24,78.9,7086.9,0.232,0.169,11.14,129.33,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,NHT/NRV,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.265,3.46,0.169,3.49,,,,,3.46,0.06,0.06,1.52,0.18,3.49,,,
42754,2020-08-21 00:00:00,191044990,35,35,35,57,6,8317.2,0.3304,0.2379,15.68,310.94,6402.6,0.3767,0.2712,12.07,272.78,1913.9,0.1754,0.1263,3.61,38.03,3,15870.1,0.3907,0.2813,14.96,175.33,6400.2,0.3761,0.2708,6.03,86.06,9467.4,0.4008,0.2886,8.93,107.32,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GPSC,,TESTRANO 600,DA193X,,,0.2712,0.15,0.2886,0.11,,,,,0.03,0.15,0.00,0.08,0.11,0.09,,,
4710345,2020-08-20 00:00:00,191044989,33,34,34,56,10,10186.8,0.2253,0.169,32.01,721.36,7382.3,0.136,0.102,23.19,315.4,2804.6,0.4576,0.3432,8.82,403.65,6,20884.5,0.2664,0.1998,65.62,1748.17,7382.6,0.1359,0.102,23.19,315.28,13501.4,0.3387,0.254,42.43,1437.07,,,,,,,,,,,,,,,,,,,,,Mr.Pimchart P.,,GPSC,,TESTRANO 600,DA193X,,,0.3432,1.51,0.254,4.66,,,,,0.18,1.51,0.31,2.86,4.66,0.29,,,
4912020,2020-06-26 00:00:00,,30,30,30,88.9,10,9470,0.272,0.2176,29.75,810.3,6732,0.19,0.156,21.15,411.9,2751,0.461,0.368,8.643,398.4,10,18280,0.261,0.208,57.44,1498,6720,0.199,0.159,21.11,420.2,11570,0.298,0.238,36.34,1081,,,,,,,,,,,,,,,,,,,,,Mr.Phitsanu,Mr.Anusorn,TIRATHAI PLC,GPSC,Megger TRAX 220,1800333,,,0.368,0.46,0.238,7.1,,,,,0.01,0.34,0.46,4.60,7.10,0.19,,,
4912019,2020-05-01 00:00:00,,,34,34,,10,-,-,-,-,-,-,-,-,-,-,2795.3,0.5,0.46,8.776,436,10,-,-,-,-,-,-,-,-,-,-,12326.69,0.29,0.27,38.73,1131,,,,,,,,,,,,,,,,,,,,,Mr.Pisit,Mr.Waranon,TIRATHAI PLC,GPSC,Doble M4100,,,,0.46,11.54,0.27,17.54,,,,,-,11.54,-,-,17.54,-,,,
54001,2020-01-24 00:00:00,201004850,,36,36,,10,10746.48,0.18,0.131,33.77,610,6842.21,0.17,0.124,21.5,0.36,3904.35,0.242,0.144,12.28,0.24,10,22895.54,0.228,0.166,71.93,1.64,6842,0.169,0.124,21.5,0.36,16053.43,0.253,0.184,50.44,1.27,,,,,,,,,,,,,,,,,,,,,Kongsak K.,Pimchart P.,ABB,GLOW,TESTRANO 600,,,Result test after install in Glow Energy Phase 2.,0.144,0,0.184,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
1LKR091729,2019-11-30 00:00:00,191057172,26,26,-,51,3,2040.4,0.3157,0.281,1.93,18.24,1697.6,0.3010,0.2679,1.60,14.45,342.8,0.3853,0.3429,0.33,3.77,0.1,5483.8,0.2879,0.2562,0.17,0.05,1697.5,0.2966,0.2639,0.05,0.02,3786.3,0.2766,0.2461,0.12,0.03,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.3429,11.01,0.2639,0.03,,,,,0.86,11.01,2.96,0.00,0.03,0.00,,,
K810290,2019-11-28 00:00:00,191057168,33,33,-,47,3,1267,0.2622,0.1966,1.20,9.41,983.1,0.057,0.427,0.93,1.58,283.9,0.9854,0.7390,0.27,7.99,0.1,2613.4,0.1677,0.1257,0.08,0.01,983.8,0.0478,0.0358,0.03,0,1629.4,0.2288,0.1715,0.05,0.05,,,,,,,,,,,,,,,,,,,,,Jirasak S.,Methee M.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.739,0,0.1715,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
K810289,2019-11-28 00:00:00,191057169,32,32,-,55,2.5,1624.9,1.594,1.2274,1.28,50.96,1143.9,0.070,0.0539,0.90,1.57,480.9,5.2111,4.0125,0.38,49.58,0.5,3025.9,1.5465,1.1908,0.48,3.68,1145.5,1.1338,0.8730,0.18,1.02,1880.9,1.8421,1.4184,0.30,2.72,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,4.0125,1.1,1.4184,0,,,,,1.10,0.00,0.00,0.00,0.00,0.00,,,
K810290,2019-11-28 00:00:00,191057168,33,34,33,47,3,1267.0,0.2622,0.1966,1.20,9.41,983.1,0.0570,0.0427,0.93,1.58,283.9,0.9854,0.7390,0.27,7.99,0.1,2613.4,0.1677,0.1257,0.08,0.01,983.8,0.0478,0.0358,0.03,0.00,1629.4,0.2286,0.1715,0.05,0.01,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.739,0,0.1715,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
1LKR091730,2019-11-27 00:00:00,191057171,26,26,-,51,3,2083.5,0.3177,0.2764,1.97,18.74,1742.4,0.3048,0.2652,1.64,15.02,341.1,0.377,0.328,0.32,3.67,0.1,5405.3,0.328,0.2853,0.17,0.06,1742.3,0.3022,0.2629,0.05,0.02,3663.0,0.3408,0.2965,0.12,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.328,19.22,0.2965,0,,,,,0.57,19.22,2.42,0.00,0.00,0.00,,,
20083122TIC003,2019-11-26 00:00:00,191050218,33,34,34,44,2,539924.5,0.0786,0.0574,340.50,537.49,15541.7,0.183,0.1336,9.81,36.06,524392.2,0.0791,0.0578,330.63,524.94,10,40265.4,0.3191,0.2330,126.50,4036.90,15534.7,0.1778,0.1298,48.8,867.92,24730.2,0.440,0.3212,77.70,3419.09,,,,,,,,,,,,,,,,,,,,,Mr.Methee.M,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1336,0,0.3212,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
20083122TIC008,2019-11-26 00:00:00,191050217,,36,30,,2,-,0.062,0.0496,191.09,237.84,12714.2,0.1845,0.1476,7.99,29.47,-,0.0587,0.0469,183.98,215.78,2,29540.9,0.2694,0.2155,18.57,100.04,12714.4,0.1949,0.1559,7.99,31.14,16824.2,0.3455,0.2764,10.57,73.05,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,"Result test include cable.
CHL+CH = 305613.1 pF
CH = 292896.9 pF",0.1476,2.23,0.2764,2.23,,,,,-,-,2.23,1.75,1.38,2.23,,,
K810291,2019-11-23 00:00:00,191057170,29,29,-,50,3,1001.7,0.0616,0.0505,0.95,1.75,770.8,0.0327,0.0268,0.73,0.71,230.9,0.1551,0.1272,0.22,1.03,0.1,1976.0,0.0543,0.0446,0.06,0.0,771.3,0.0305,0.0250,0.02,0.0,1204.6,0.0714,0.0586,0.04,0.0,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,CMT-ENGIE GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1272,0,0.0586,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
5513053,2019-11-06 00:00:00,,32,33,33,68,10,8498.3,0.1784,0.1338,26.71,476.56,6755.8,0.15,0.1125,21.22,318.32,1741.6,0.2804,0.2103,5.48,153.7,5,11653.1,0.2131,0.1598,36.62,780.21,6756.3,0.149,0.1117,21.23,316.16,4895.8,0.3005,0.2254,15.39,462.53,,,,,,,,,,,,,,,,,,,,,Tanasak K.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-14 00:00:00,After OLTC overhaul.,0.2103,0.12,0.2254,0.76,,,,,0.07,0.09,0.12,0.38,0.76,0.11,,,
5011858,2019-10-29 00:00:00,191053767,33,30,30,59,5,13359.8,0.175,0.14,20.99,184.06,11061.9,0.163,0.131,17.38,141.98,2296.9,0.232,0.186,3.61,41.96,2,19589.2,0.216,0.172,12.31,53.07,11060.1,0.162,0.129,6.95,22.54,8523.5,0.285,0.228,5.36,30.56,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,Result test after repair oil leak.,0.186,1.53,0.228,0.3,,,,,0.30,1.53,0.05,0.10,0.30,0.09,,,
510049,2019-08-31 00:00:00,191036006,29,39,39,71,10,21509.9,0.4270,0.3416,67.59,2885.68,9259.1,0.1609,0.1287,29.09,467.9,11883.9,0.2708,0.2166,37.34,1011.3,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,6,11887,0.4860,0.3888,37.35,1815.38,9261.3,0.1628,0.1302,29.1,473.64,2566.5,0.2933,0.2345,8.07,236.74,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.3416,2.03,0,0,0.3888,4.09,,,0.05,2.03,0.15,-,-,-,0.46,4.09,0.18
4710347,2019-08-28 00:00:00,191045321,31,34,34,61,10,10199.3,0.203,0.148,32.05,651.18,7413.8,0.144,0.105,23.39,334.34,2785.5,0.362,0.264,8.76,316.76,6,18729.4,0.231,0.169,35.13,490.29,7413.70,0.144,0.105,13.97,120.48,11315.6,0.289,0.211,21.33,369.37,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.264,5.46,0.211,5.46,,,,,4.14,0.45,5.46,3.10,1.48,5.46,,,
383204885,2019-08-27 00:00:00,191045321,30,30,30,67,6,5616.7,0.1829,0.1372,17.65,322.94,3921.4,0.1945,0.1459,12.32,239.62,1693.1,0.1609,0.1207,5.33,85.73,3,8994.9,0.2381,0.1786,28.27,673.18,3921.1,0.1958,0.1468,12.32,241.19,5070.2,0.2571,0.1929,15.94,409.82,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1459,0.02,0.1929,0.02,,,,,0.01,0.01,0.02,0.01,0.00,0.02,,,
FC203816,2019-08-25 00:00:00,191043906,33,-,36,56,3,3378.50,0.2755,0.2066,3.190,26.34,2510.50,0.2165,0.1624,2.370,15.37,868.10,0.4421,0.3315,0.820,10.89,0.1,7257.90,0.38,0.285,0.230,0.09,2510.0,0.02132,0.1599,0.080,0.02,4747.60,0.4645,0.3484,0.150,0.07,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,Mr. Methee M.,Glow,GLOW-CMT,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.3315,0,0.3484,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4202021,2019-08-20 00:00:00,191043915,33,-,35,52,3,228.23,0.4064,0.2964,2.15,26.3,1575.8,0.26.01,0.1873,1.49,11.59,706.5,0.6392,0.4602,0.671,1.82,0.1,4357.6,0.4222,0.3040,0.14,0.06,1576.4,0.2603,0.1874,0.05,0.01,2781,0.5146,0.3705,0.09,0.04,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA212X,2019-02-16 00:00:00,,0.4602,0,0.3705,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
42100325,2019-08-20 00:00:00,191043915,33,35,35,52,3,2282.3,0.4064,0.2964,2.15,26.26,1575.8,0.2601,0.1873,1.49,11.59,706.5,0.6392,0.4602,0.67,1.82,0.1,4357.6,0.4222,0.3040,0.14,0.06,1576.4,0.2603,0.1874,0.05,0.01,2781.0,0.5146,0.3705,0.09,0.04,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Phimchart P.,GLOW-CMT,GLOW-CMT,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.4602,0,0.3705,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4011560,2019-08-08 00:00:00,191040125,32,-,30,68,10,2520,0.333,0.2670,7.93,264.55,1722.8,0.245,0.196,5.41,132.69,796,0.429,0.343,2.51,107.69,0.1,6705.6,0.362,0.289,0.21,0.08,1723,0.231,0.185,0.05,0.01,4982.4,0.395,0.316,0.16,0.06,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.343,0.05,0.316,0.01,,,,,0.00,0.00,0.05,0.01,0.01,0.00,,,
3911888,2019-07-24 00:00:00,191003237,35,30,30,53,10,2683.8,0.4931,0.3945,8.44,416.22,1327.9,0.4476,0.3581,4.17,186.72,1354.7,0.5361,0.4289,4.27,228.65,0.1,4937.3,0.3612,0.2890,0.16,0.06,1327.6,0.4477,0.3582,0.04,0.02,3609.6,0.3262,0.2610,0.11,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.4289,0.36,0.3582,0.23,,,,,0.14,0.36,0.09,0.17,0.23,0.01,,,
EDP008001,2019-07-24 00:00:00,191003237,34,40,40,56,10,11599.9,0.2303,0.1612,36.45,839.45,7473.4,0.2007,0.1405,23.48,471.1,4126.50,0.2858,0.2001,12.97,370.78,5,17909.3,0.3174,0.2222,28.14,446.55,7473.8,0.1992,0.1395,11.74,116.93,10435.7,0.401,0.2807,16.4,328.72,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2001,3.85,0.2807,0.73,,,,,3.85,0.28,0.07,0.73,0.73,0.73,,,
42755,2019-07-10 00:00:00,191019511,31,40,40,61,5,8379.2,0.4967,0.3179,13.17,326.99,6440.0,0.4382,0.2804,10.12,221.61,1938.4,0.6901,0.4416,3.05,105.22,2.5,15017.30,0.3938,0.2521,11.8,116.14,6438.10,0.4380,0.2803,5.06,55.37,8575.30,0.3614,0.2313,6.74,60.88,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.4416,3.06,0.2803,0,,,,,0.69,3.06,0.01,0.00,0.00,0.00,,,
4710350,2019-07-09 00:00:00,,,38,37,,10,10221,0.2098,0.1448,32.12,673.95,7511.3,0.1513,0.1044,23.60,356.93,2709.3,0.3765,0.2598,8.52,320.80,5,19731.0,0.2368,0.1634,31,367.02,7511.5,0.1502,0.1036,11.80,88.52,12219.3,0.2897,0.1999,19.2,278.03,,,,,,,,,,,,,,,,,,,,,Mr. jirasak S,,CMT,,Testrano 600,DA193X,2018-02-16 00:00:00,,0.2598,4.6,0.1999,6.97,,,,,4.48,4.60,4.44,6.07,6.97,4.56,,,
PTE 1689/04,2019-06-13 00:00:00,191028236,33,35,35,55,10,17097.8,0.3474,0.2501,53.72,1866.36,,0.2880,0.2074,26.73,769.76,8589.7,0.444,0.320,26.99,1199.66,5,28689.6,0.3228,0.2324,45.07,727.39,8507.9,0.2358,0.1697,13.36,157.54,20181.0,0.3600,0.2592,31.71,570.64,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,Mr. Methee M.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,After overhaul OLTC,0.32,3.07,0.2592,3.34,,,,,3.07,0.00,,0.95,0.09,3.34,,,
9724076,2019-06-11 00:00:00,191030991,30,30,30,70,5,11028,0.1784,0.1374,17.33,154.56,8684.6,0.1475,0.1136,13.64,100.61,2342,0.2938,0.2262,3.68,54.12,2.5,24383.6,0.2271,0.1749,19.15,108.75,8681.6,0.1469,0.1131,6.82,25.04,15698.7,0.2717,0.2092,12.33,83.77,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2262,1.17,0.2092,0.26,,,,,0.52,1.17,0.24,0.26,0.25,0.22,,,
57005,2019-06-11 00:00:00,191030988,34,40,36,68,1,45300.9,0.2999,0.2099,142.33,4268.8,4965.7,0.18,0.126,15.6,280.76,40333,0.314,0.2198,126.72,3978.82,5,9967.2,0.2644,0.185,31.32,827.96,431.2,0.4165,0.2916,1.35,56.23,9535.9,0.2589,0.181,29.97,775.8,5,10360.8,0.2983,0.2088,32.56,971.27,431.2,0.4164,0.2915,1.35,56.21,9929.3,0.2935,0.2054,31.2,915.64,,,,,Mr.Chaichaleom W.,Mr.Jirasak S.,TIS,GLOW,TESTRANO 600,DA212X,2019-04-19 00:00:00,Test included plugin HV power cable (GIS),0.2198,203.34,0.2916,98.59,0.2915,97.74,,,40.65,203.34,73.86,78.50,39.46,98.59,72.90,48.05,97.74
PTE 1689/01,2019-06-10 00:00:00,191030987,33,38,38,73,10,16904.0,0.4128,0.2766,53.12,2193,8296.7,0.2321,0.1524,26.07,605,8606.5,0.5871,0.3933,27.05,1588,5,29322,0.4033,0.2702,92.13,3716.0,8297.1,0.3809,0.2552,26.07,993,210230.1,0.4093,0.2742,66.06,2704,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom W,Mr. Phimchart P.,"TIS Engineering & Service Co.,Ltd",CMT-GLOW,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.3933,1.95,0.2742,0.74,,,,,1.95,0.00,0.00,0.74,0.10,0.00,,,
57012,2019-06-02 00:00:00,191028244,35,45,43,56,1,98533.5,0.1773,0.1188,30.97,54.91,11189.8,0.1649,0.1105,3.52,5.80,87339.3,0.1809,0.1212,27.45,49.67,5,30812.9,0.1632,0.1094,48.14,395.04,11194.5,0.1667,0.1117,17.58,146.6,19617.5,0.1685,0.1129,30.82,259.65,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1212,0,0.1129,7.26,,,,,0.00,0.00,0.00,7.26,0.00,0.00,,,
9724075,2019-06-02 00:00:00,191028248,34,40,40,58,5,10656,0.173,0.1107,16.74,144.81,8371.7,0.1613,0.1032,13.15,106.06,2283.4,0.2153,0.1378,3.59,38.66,2.5,24532.27,0.2350,0.1504,19.27,113.23,8368.7,0.1602,0.1025,6.57,26.32,16161.1,0.2751,0.1761,12.70,87.32,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1378,1.73,0.1761,1.88,,,,,1.73,0.41,0.10,1.88,0.26,0.05,,,
54001,2019-05-09 00:00:00,191028229,39,41,41,29,10,10241.4,0.2066,0.1302,32.18,665.1,6824.7,0.1666,0.1050,21.44,357.23,3416.4,0.2873,0.1810,10.74,308.65,10,22838.7,0.225,0.1402,71.76,1596.79,6824.7,0.1663,0.1048,21.44,356.55,16014.3,0.2472,0.1558,50.32,1244,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,Result test after OLTC overhaul,0.181,1.83,0.1558,0.95,,,,,1.24,1.83,0.95,0.70,0.59,0.95,,,
3911888,2019-03-19 00:00:00,191013282,34,30,30,63,10,2677.6,0.4262,0.3409,8.42,385.88,1327.8,0.4321,0.3457,4.17,180.25,1348.7,0.4198,0.3358,4.25,178.26,0.1,4945.7,0.3710,0.2963,0.16,0.06,1327.5,0.4339,0.3471,0.04,0.02,3618.1,0.3471,0.2777,0.11,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.3457,0.1,0.3471,0,,,,,0.09,0.08,0.10,0.00,0.00,0.00,,,
EDP008001,2019-03-14 00:00:00,191013282,34,35,35,65,10,11589,0.2262,0.1628,36.42,823.66,7473.8,0.2094,0.1507,23.48,491.55,4115,0.2572,0.1862,12.94,332.79,10,17892.6,0.2947,0.2122,56.22,1657.05,7473.7,0.2091,0.1506,23.48,491.03,10418.4,0.3573,0.2572,32.74,1169.62,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1862,11.16,0.2572,0.72,,,,,3.75,11.16,0.08,0.63,0.56,0.72,,,
4010922,2019-03-13 00:00:00,19013291,40,40,40,45,10,2646.9,0.275,0.176,8.33,228.96,1364.5,0.2012,0.12888,4.28,86.17,1282.5,0.314,0.2249,4.04,141.94,100,6310.8,0.2945,0.1885,0.200,0.06,1363.1,0.0294,0.1312,0.04,0.01,4947,0.3193,0.2043,0.16,0.05,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,GLOW-CMT,GLOW,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.2249,0.08,0.2043,0.01,,,,,0.00,0.00,0.08,0.00,0.01,0.00,,,
EDP011601,2019-03-11 00:00:00,191013291,34,45,45,55,10,11501.5,0.2035,0.1588,36.14,735.65,7376.8,0.2046,0.1596,23.17,474.05,4124.5,0.2023,0.1578,12.97,262.27,10,17116.0,0.2611,0.2037,53.78,1404.33,7374.9,0.2024,0.1578,23.17,468.80,9740.8,0.3075,0.2398,30.61,941.11,,,,,,,,,,,,,,,,,,,,,Mr. Jirasak S.,,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1596,0,0.2398,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
5513260,2019-03-04 00:00:00,191011798,34,35,35,56,10,3124.50,0.2912,0.2097,9.83,286.11,1529.80,0.1912,0.1377,4.81,91.9,1593.50,0.3859,0.2778,5.02,193.53,0.1,3863.50,0.2903,0.2090,0.12,0.04,1529.20,0.1977,0.1424,0.05,0.01,2334.10,0.3521,0.2535,0.07,0.03,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2778,0.05,0.2535,0.01,,,,,0.02,0.03,0.05,0.01,0.00,0.01,,,
512033,2019-03-04 00:00:00,191011798,34,36,36,56,10,9411.6,0.2524,0.1767,29.58,746.43,6164.6,0.1999,0.1399,19.37,387.17,3246.9,0.3505,0.2454,10.21,357.86,10,15825.4,0.2279,0.1596,49.73,113.43,6164.7,0.2148,0.1504,19.37,416.05,9660.4,0.2420,0.1694,30.36,734.55,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2454,0.1,0.1694,0.26,,,,,0.09,0.10,0.04,0.16,0.26,0.05,,,
50310092,2019-02-27 00:00:00,,33,35,35,51,10,3234.40,0.1814,0.1306,10.17,184.51,2195.40,0.1890,0.1361,6.9,130.35,1038.30,0.165,0.1188,3.27,53.98,10,7928.20,0.2223,0.16,0.25,0.06,2195.0,0.1921,0.1383,0.07,0.01,5733.30,0.2272,0.1636,0.18,0.04,,,,,,,,,,,,,,,,,,,,,Jirasak S.,Pimchart P.,GLOW-CMT,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,After repair oil leak.,0.1361,0.03,0.1636,0.01,,,,,0.01,0.03,0.02,0.00,0.01,0.00,,,
14231662_4,2019-02-20 00:00:00,,25,25,-,55,2.5,1665.3,0.5737,0.2926,1.131,18.8,1371.0,0.4011,0.2045,1.08,10.79,274.2,0.8835,0.4506,0.22,4.81,0.2,9538,0.3315,0.1691,0.60,0.4,1371.0,0.3986,0.2033,0.09,0.07,8166.8,0.3234,0.1649,0.51,0.33,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,Megger S1-1068,DA212X,2018-02-16 00:00:00,,0.4506,0,0.2033,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
14231662_3,2019-02-20 00:00:00,,,,,,2.5,1644.9,0.6073,0.3097,1.29,19.65,1359.9,0.4788,0.2442,1.07,12.78,273.6,0.9408,0.4798,0.22,5.11,0.2,7488.3,0.4034,0.2057,0.47,0.38,1360.6,0.4765,0.243,0.09,0.08,6127.5,0.889,0.1984,0.39,0.30,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.4798,0,0.243,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
14231662_1,2019-02-11 00:00:00,,25,25,-,55,2.5,1628.1,0.5278,0.2586,1.28,16.91,1358.6,0.3925,0.1923,1.07,10.47,651.9,0.5023,0.2461,0.51,6.46,0.1,7513.2,0.4919,0.2410,0.24,0.12,1362.3,0.3914,0.1918,0.04,0.02,6150.2,0.5160,0.2528,0.19,0.10,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.2586,0,0.2528,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
14231662_2,2019-02-11 00:00:00,,25,25,-,56,2.5,1691.4,0.7447,0.3798,1.33,24.78,1367.8,0.5526,0.2818,1.07,14.84,671.0,0.4996,0.2548,0.52,6.55,0.1,10251,0.3559,0.1815,0.32,0.11,1368.5,0.5487,0.2799,0.04,0.02,8882.6,0.3289,0.1677,0.28,0.09,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S,,Glow,Glow,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.3798,0,0.2799,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4010291,2019-01-29 00:00:00,191001485,35,35,35,38,10,2679.2,0.3063,0.2175,8.43,258.08,1857.1,0.3070,0.2180,5.83,179.13,821,0.031,0.2152,2.59,78.46,0.1,4585.1,0.2888,0.2050,0.14,0.4,1857.2,0.3079,0.2186,0.06,0.02,2728,0.2791,0.1982,0.09,0.02,,,,,,,,,,,,,,,,,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.218,0,0.2186,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4010290,2019-01-28 00:00:00,191001485,30,31,31,39,10,2663.4,0.3339,0.2604,8.38,279.65,1837.7,0.2959,0.2308,5.77,170.85,824.9,0.4121,0.3214,2.60,107.17,0.1,4745.4,0.3028,0.2362,0.15,0.05,1837.6,0.2965,0.2313,0.06,0.02,2907.7,0.3138,0.2448,0.09,0.03,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.3214,0,0.2448,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
16276521,2019-01-24 00:00:00,191005129,38,38,38,34,5,10181.3,0.2719,0.1822,16,217.48,128.9,0.4484,0.3004,0.20,4.54,10052.4,0.2701,0.1810,15.8,213.33,1,12442.7,0.2327,0.1559,3.90,9.09,190.2,0.3965,0.2656,0.06,0.24,12234.2,0.2307,0.1546,3.84,8.87,0.1,9209.6,0.3779,0.2532,0.29,0.29,4878.6,0.2161,0.1448,0.15,0.15,4330.9,0.5664,0.3795,0.14,0.14,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,2018-02-16 00:00:00,,0.3004,0.25,0.2656,0.21,0.3795,0.17,,,0.25,0.25,0.00,0.00,0.15,0.21,0.06,0.06,0.17
57001,2019-01-24 00:00:00,191001477,34,34,34,30,10,12865.9,0.2022,0.1476,40.43,817.58,8406.4,0.1878,0.1371,26.41,495.87,4459.2,0.2306,0.1684,14.02,323.31,5,25431.9,0.2115,0.1544,39.95,422.53,8406.5,0.1861,0.1358,13.20,122.84,17024.7,0.2254,0.1645,26.75,301.43,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,Mr.Pimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1684,2.69,0.1645,2.52,,,,,0.87,2.69,0.08,1.65,2.52,0.08,,,
VN13700701_2,2019-01-21 00:00:00,-,26,-,-,56,5,1533.3,0.193,0.193,4.83,0.093,1281.2,0.161,0.161,4.030,0.065,252.1,0.35,0.35,0.8,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,Megger / MIT515,101384824,2018-08-09 00:00:00,,0.35,0.75,0,0,,,,,0.31,0.75,0.22,-,-,-,,,
VN85042302_2,2019-01-21 00:00:00,,25.5,,,68,5,1581.6,0.205,0.205,4.98,0.102,1316.2,0.128,0.128,4.13,0.053,265.4,0.576,0.576,0.85,0.049,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.576,0.32,0,0,,,,,0.29,0.15,0.32,-,-,-,,,
VN13700702_2,2019-01-20 00:00:00,-,22,-,-,68,5,1233.6,0.347,0.347,3.890,0.135,992.3,0.202,0.202,3.120,0.063,241.3,0.935,0.935,0.77,0.072,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.935,0.54,0,0,,,,,0.29,0.54,0.23,-,-,-,,,
VN85040202_1,2019-01-19 00:00:00,-,29,,,53,5,1639.10,0.223,0.223,5.16,0.115,1382.20,0.194,0.194,4.34,0.084,256.90,0.378,0.378,0.82,0.031,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.378,6.75,0,0,,,,,2.08,6.75,1.16,-,-,-,,,
VN85042301_1,2019-01-19 00:00:00,-,28,,,48,5,2059.5,0.153,0.153,6.48,0.099,1719.4,0.113,0.113,5.4,0.061,340.1,0.352,0.352,1.080,0.038,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.352,1.22,0,0,,,,,0.51,1.22,0.84,-,-,-,,,
PP0050B01,2019-01-16 00:00:00,181100888,30,32,31,67,10,10790.5,0.366,0.2855,33.91,1240.92,7238.1,0.212,0.1654,22.74,482.04,3559.3,0.3120,0.2433,11.19,349.1,5,18217,0.2634,0.2055,28.62,376.99,7238.5,0.2109,0.1645,11.37,119.87,10979.1,0.2959,0.2308,17.25,255.33,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2855,1.92,0.2308,0.71,,,,,0.69,1.92,0.03,0.41,0.71,0.06,,,
VN85040204_1,2019-01-15 00:00:00,-,24,,,66,5,1637.3,0.233,0.233,5.15,0.12,1322.8,0.212,0.212,4.25,0.09,314.5,0.333,0.333,0.9,0.03,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.333,0.16,0,0,,,,,0.08,0.16,0.06,-,-,-,,,
VN85040201_3,2019-01-15 00:00:00,-,24,,,60,5,1550.10,0.233,0.233,5.070,0.118,1266.50,0.204,0.204,4.161,0.085,283.60,0.363,0.363,0.909,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.363,2.54,0,0,,,,,0.59,2.54,1.40,-,-,-,,,
VN85040201_1,2019-01-15 00:00:00,-,22,,,68,5,1534.3,0.164,0.164,4.83,0.079,1255.7,0.133,0.133,3.950,0.052,278.6,0.306,0.306,0.88,0.027,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.306,9.55,0,0,,,,,1.71,9.55,0.22,-,-,-,,,
1LKR050450TER,2019-01-14 00:00:00,181100890,22,23,-,76,2.5,1554.8,0.4509,0.4509,1.22,13.79,1329.6,0.3941,0.3941,1.04,10.29,205.6,0.4920,0.4920,0.16,2.02,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.492,3.01,0,0,,,,,1.75,3.01,0.08,-,-,-,,,
4711343,2019-01-14 00:00:00,181100891,31,38,38,64,5,4957.9,0.2918,0.1955,7.79,113.69,3666.7,0.2131,0.1428,2.88,15.34,1292.9,0.3348,0.2243,2.04,34.07,2.5,8068.2,0.3073,0.2059,6.34,48.71,3666.3,0.2131,0.1428,2.88,15.34,4401.7,0.3929,0.2633,3.46,33.99,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2243,3.53,0.2633,0.1,,,,,0.91,3.53,0.09,0.03,0.02,0.10,,,
TP70279703,2019-01-12 00:00:00,,33,34,34,57,5,173721.50,0.133,0.095,540.309,7.183,70012,0.185,0.136,217.746,4.036,103677.0,0.089,0.065,322.456,2.862,5,117767.5,0.212,0.156,366.276,7.766,70010.1,0.180,0.132,217.743,3.929,47753.5,0.244,0.179,148.525,3.621,,,,,,,,,,,,,,,,,,,,,Phanasak K.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,2017-03-02 00:00:00,,0.136,0.25,0.179,1.17,,,,,0.00,0.00,0.25,1.17,0.00,0.23,,,
VN13700701_1,2019-01-11 00:00:00,-,23,-,-,67,5,1551.3,0.178,0.178,4.88,0.087,1281.5,0.147,0.147,1.020,0.059,269.8,0.326,0.326,0.86,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.326,5.39,0,0,,,,,0.93,5.39,0.04,-,-,-,,,
VN85042302_1,2019-01-10 00:00:00,,24,,,74,5,1563.8,0.258,0.258,4.92,0.127,1305.1,0.151,0.151,4.1,0.062,258.7,0.793,0.793,0.82,0.065,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.793,3.11,0,0,,,,,0.77,3.11,0.30,-,-,-,,,
VN13700702_1,2019-01-10 00:00:00,-,24,-,-,69,5,1220.5,0.247,0.247,3.84,0.095,992.2,0.235,0.235,3.11,0.073,228.30,0.301,0.301,0.73,0.022,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.301,1.04,0,0,,,,,0.45,0.13,1.04,-,-,-,,,
VN85042301_2,2019-01-09 00:00:00,,22,,,60,5,2083.8,0.164,0.164,6.57,0.108,1763.3,0.133,0.133,5.55,0.074,320.5,0.333,0.333,1.02,0.034,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.333,4.61,0,0,,,,,0.91,4.61,1.98,-,-,-,,,
VN85040202_2,2019-01-09 00:00:00,-,27.9,,,56.8,5,1644.5,0.208,0.208,5.81,0.121,1381.2,0.177,0.177,4.97,0.088,263.3,0.393,0.393,0.84,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.393,2.45,0,0,,,,,0.89,2.45,0.60,-,-,-,,,
3011080056,2019-01-08 00:00:00,,31,30,31,62,10,14412.4,0.164,0.115,44.824,0.737,11465.44,0.143,0.103,35.659,0.525,2946.96,0.231,0.162,9.165,0.212,5,24112.65,0.232,0.162,74.992,1.74,11465.85,0.139,0.083,35.659,0.422,12646.8,0.335,0.235,39.333,1.318,,,,,,,,,,,,,,,,,,,,,Chaichalerm,Jirasak S.,TIS,Glow-CMT,Doble M4100,101431857,2017-03-02 00:00:00,,0.162,0.03,0.235,1.14,,,,,0.02,0.03,0.01,0.64,1.14,0.09,,,
3011080055,2019-01-08 00:00:00,-,32,32,32,64,10,14789.6,0.185,0.130,45.996,852,11713.4,0.147,0.103,36.429,537,3076.2,0.329,0.230,9.567,315,5,24523.1,0.224,0.157,76.270,1712,11716.1,0.149,0.104,36.437,543,12807.0,0.293,0.205,39.833,1169,,,,,,,,,,,,,,,,,,,,,Mr. Tanasak Kunnam,Mr. jakkit Chaiwongwaranon,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2017-03-02 00:00:00,,0.23,0.6,0.205,1.29,,,,,0.07,0.60,0.23,0.63,1.29,0.20,,,
JD85034202,2019-01-08 00:00:00,,32,33,33,58,10,7288.95,0.177,0.129,22.670,0.401,4553.21,0.132,0.096,14.162,0.187,2735.74,0.252,0.184,8.508,0.214,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,2017-03-02 00:00:00,,0.184,0.52,0,0,,,,,0.15,0.52,0.07,-,-,-,,,
VN85040204_2,2019-01-06 00:00:00,-,22.1,,,63.1,5,1668.3,0.238,0.238,5.25,0.125,1342.5,0.182,0.182,4.22,0.077,325.8,0.466,0.466,1.030,0.048,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.466,8.48,0,0,,,,,0.14,8.48,2.48,-,-,-,,,
VN85040201_2,2019-01-06 00:00:00,-,22,,,61,5,1548.6,0.185,0.185,4.87,0.09,1270.8,0.153,0.153,3.99,0.061,277.8,0.33,0.33,0.88,0.029,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.33,3.54,0,0,,,,,0.82,3.54,1.83,-,-,-,,,
VN85040201_4,2019-01-06 00:00:00,-,21.3,-,-,60.7,5,1610.1,0.231,0.231,5.070,0.117,1326.5,0.201,0.201,4.170,0.084,283.6,0.367,0.367,0.9,0.033,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Jakkit C.,TIS,GHECO-ONE,TESTRANO 600,DA212X,2019-04-19 00:00:00,,0.367,5.87,0,0,,,,,4.69,0.49,5.87,-,-,-,,,
55310126,2018-12-25 00:00:00,,28,50,44,65,10,2616.90,0.2215,0.1307,8.23,182.32,1643.20,0.1113,0.0655,5.16,57.43,972.90,0.3907,0.2305,3.07,119.8,0.1,7884.80,0.1761,0.1039,0.25,0.04,1642.80,0.1119,0.066,0.05,0.01,6241.80,0.1849,0.1091,0.2,0.04,,,,,,,,,,,,,,,,,,,,,Methee M.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2305,0.03,0.1091,0.01,,,,,0.03,0.01,0.01,0.01,0.01,0.01,,,
VN00408,2018-11-30 00:00:00,191050219,30,34,34,60,10,10385.6,0.1725,0.1380,32.64,562.96,7926.5,0.1418,0.1135,24.90,353.18,2458.6,0.2685,0.2148,7.73,207.60,3,16978.1,0.3955,0.3164,16.01,189.93,7924,0.1408,0.1127,7.47,31.56,9052.5,0.6058,0.4846,8.53,155.10,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak S.,,CMT-GLOW,GLOW,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.2148,0.86,0.4846,1.39,,,,,0.23,0.86,0.04,0.30,1.39,0.94,,,
PTE 1689/03,2018-11-03 00:00:00,181090405,37,35,35,54,10,16873.90,0.3083,0.222,53.06,1637.15,8272.50,0.2327,0.1675,26,605.47,8601.10,0.3848,0.2771,27.04,1040.96,5,28800.20,0.316,0.2258,45.23,708.72,8272.0,0.2343,0.1687,13.01,152.60,20527.80,0.3427,0.2467,32.3,554.12,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193x,2018-02-16 00:00:00,,0.2771,0.02,0.2467,0.06,,,,,0.01,0.01,0.02,0.05,0.06,0.02,,,
57011,2018-10-31 00:00:00,181090677,32,35,35,68,-,-,-,-,-,-,,,,,,-,-,-,-,-,10,33172.2,0.2374,0.2374,104.31,2478.5,26120.15,0.2561,0.2561,70.53,1807.75,,,,,,,,,,,,,,,,,,,,,,,,,,Pimchart P.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0,0,0.2561,2.81,,,,,-,-,,2.81,,1.26,,,
9640548,2018-10-31 00:00:00,,35,35,32,58,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18701.9,0.313,0.238,58.165,1.820,-,0.424,0.322,0.896,0.038,-,0.311,0.236,57.269,1.782,5,19315.6,0.314,0.239,60.073,1.887,-,0.391,0.297,0.895,0.035,-,0.313,0.238,59.178,1.852,,,,,,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0,0,0.322,2.59,0.297,1.66,,,-,-,-,2.59,-,-,1.66,-,-
9724074,2018-10-27 00:00:00,181090679,34,40,40,54,5,12321.1,0.1899,0.1215,19.38,184.31,10102.8,0.1841,0.1178,15.90,146.52,2217.6,0.2097,0.1342,3.49,36.64,2.5,25947.8,0.2364,0.1513,20.43,120.98,10101.1,0.1831,0.1172,7.94,36.38,15844.9,0.2681,0.1716,12.47,83.72,,,,,,,,,,,,,,,,,,,,,Jirasak S.,,GLOW-CMT,,TESTRANO 600,DA193X,2018-02-16 00:00:00,,0.1342,2.31,0.1716,1.26,,,,,0.88,2.31,0.56,0.66,0.28,1.26,,,
PBJ1200,2018-10-26 00:00:00,181090534,34,-,38,63,5,8640,0.518,0.347,27.170,1.410,7520,0.539,0.361,23.610,1.270,1130,0.383,0.256,3.550,0.136,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,TESTRANO 600,DA212X,,,0.361,0.27,0,0,,,,,0.27,0.08,0.16,-,-,-,,,
9640549,2018-10-25 00:00:00,181089215,31,40,25,65,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,18704.60,0.329,0.250,58.174,1.913,299.80,0.472,0.359,0.933,0.04,18404.80,0.327,0.249,57.241,1.869,5,19292.10,0.328,0.249,60.002,1.971,299.10,0.378,0.287,0.933,0.04,18404.80,0.328,0.249,59.069,1.935,,,,,Thanongsak P.,Jirasak S.,"TIS Engineering and Service Co.,Ltd.",GLOW-CMT,Doble/M4100,101431857,,,0,0,0.359,0.54,0.287,3.28,,,-,-,-,0.01,0.01,0.54,0.25,2.86,3.28
PTE 1689/02,2018-10-24 00:00:00,,30,32,31,69,10,16871.9,0.378,0.295,53.05,2.005,8286.7,0.249,0.195,26.05,0.651,8584.8,0.509,0.397,26.99,1.376,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,29090.8,0.327,0.256,91.40,2.995,8287.0,0.236,0.184,26.03,0.616,20803.8,0.365,0.285,65.37,2.385,,,,,Chaichaloem W.,Phimchart P.,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,,,,0.397,2.24,0,0,0.285,0.84,,,1.09,0.00,2.24,-,-,-,0.84,0.00,0.00
6012333,2018-10-01 00:00:00,,33,32,32,75,10,9577.00,0.175,0.133,30.0800,525,6301.0,0.153,0.116,19.790,302,3283.0,0.205,0.157,10.310,211,10,16440.0,0.220,0.167,51.640,1135,6301.000,0.1590,0.12100,19.78,314,10150,0.272,0.207,31.890,867,,,,,,,,,,,,,,,,,,,,,,,TIRATHAI,ENGIE GLOW,MEGGER TRAX-220,1800333,,,0.157,1.11,0.207,1.17,,,,,0.93,0.79,1.11,1.08,1.17,1.11,,,
6110289,2018-09-30 00:00:00,,29.5,28,28,32,10,2176,0.470,0.395,6.835,0.322,1375,0.25,0.21,4.320,0.088,802.3,0.523,0.439,2.521,0.132,10,4518,0.475,0.399,14.19,0.674,1373.0,0.206,0.173,4.312,0.088,3144,0.507,0.468,9.877,0.551,,,,,,,,,,,,,,,,,,,,,Jaturawit B.,Komsan K.,TIRATHAI,GLOW-ENG,Megger TRAX-220,1800333,,,0.439,0,0.468,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
48310781,2018-09-15 00:00:00,,32,33,33,60,10,1812.6,0.3527,0.282,5.70,201.15,1241.1,0.342,0.274,3.90,126.39,571.5,0.4021,0.322,1.81,72.57,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Phimchart P.,CMT-GLOW,CMT-GLOW,TESTRANO600,DA193X,,,0.322,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
243597801,2018-08-29 00:00:00,,25,32,-,57,2.5,1639.4,0.543,-,5.099,277,1419.7,0.571,-,4.416,252,219.7,0.366,-,0.683,25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom W.,Mr.Methee M.,"TIS Engineering & Service Co.,Ltd.",GLOW,TESTRANO600,DA193X,2018-03-02 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PBE0579,2018-08-29 00:00:00,,33,-,40,64,5,8751.2,0.453,0.294,27.217,1233,7754.3,0.474,0.308,24.116,1144,996.9,0.287,0.187,3.101,89,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.308,0,0,0,0,0,,,0.00,0.00,0.00,-,-,-,-,-,-
9624007,2018-08-29 00:00:00,-,34,42,45,61,5,10865.2,0.139,0.101,33.795,0.469,8831.3,0.138,0.1,27.469,0.378,2033.9,0.144,0.105,6.326,0.091,2.5,18391.3,0.226,0.165,57.198,1.294,8830.7,0.147,0.107,27.465,0.403,9560.6,0.3,0.219,29.733,0.891,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom Waihor,Jirasak S.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.105,1.34,0.219,0.04,,,,,0.28,1.34,0.04,0.02,0.00,0.04,,,
243597801,2018-08-29 00:00:00,,25,32,-,57,2.5,1639.4,0.543,-,5.099,277,1419.7,0.571,-,4.416,252,219.7,0.366,-,0.683,25,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaichaleom W.,Mr.Methee M.,"TIS Engineering & Service Co.,Ltd.",GLOW,TESTRANO600,DA193X,2018-03-02 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PBE0580,2018-08-29 00:00:00,,31,-,38,58,5,8728.1,0.435,0.291,27.148,1180,7776,0.451,0.302,24.187,1092,952.1,0.297,0.199,2.961,88,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Chaichaleom W,Mr. Pimchart P,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-06-02 00:00:00,,0.302,0,0,0,0,0,,,0.00,0.00,0.00,-,-,-,-,-,-
243597802,2018-08-28 00:00:00,-,25,27,-,58,2.5,1643.6,0.563,-,5.113,0.288,1427.1,0.622,-,4.439,0.276,216.8,0.178,-,0.674,0.012,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.chaichaleom Waihor,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
48310781,2018-08-25 00:00:00,181079108,30,-,40,60,10,1812.6,0.3527,,5.70,201.15,1241.1,0.3210,,3.90,53.36,571.5,0.2957,,1.80,125.17,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,,CMT-GLOW,GLOW,TESTRANO600,DA193X,2018-02-16 00:00:00,,,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
EDP008001,2018-06-21 00:00:00,181071638,30,38,38,65,10,11590,0.228,0.153,36.41,830.08,7468,0.2052,0.137,23.47,481.54,3702,0.2693,0.180,12.94,348.41,10,17900,0.2902,0.194,56.23,1.63,7470,0.2050,0.137,23.47,481.15,10420,0.238,0.238,32.76,1.16,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2018-02-16 00:00:00,,0.18,3.76,0.238,0.67,,,,,3.76,0.00,0.00,0.67,0.58,0.67,,,
3911888,2018-06-20 00:00:00,181071638,35,30,30,55,10,2680.0,0.4697,0.4697,8.43,395.95,1329.10,0.4485,0.4485,4.18,187.30,1349.8,0.484,0.484,4.25,205.72,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Jirasak Suksakun,,CMT-GLOW,,TESTRANO 600,DA193x,2018-02-16 00:00:00,,0.484,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
57001,2018-06-01 00:00:00,,31.3,34,33,73.9,5,12860,0.220,0.220,79.870,1.7600,8400.0,0.180,0.180,26.390,0.4750,4460,0.240,0.240,53.480,1.2900,10,25420.0,0.2280,0.228,40.40,0.92130,8400.0,0.1820,0.182,26.390,0.48090,17020.0,0.3190,0.319,14.010,0.44690,,,,,,,,,,,,,,,,,,,,,,Mr.Methee Meechitti,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,TESTRANO600,DA212X,,,0.18,2.71,0.182,2.5,,,,,,,,,,,,,
5011857,2018-05-06 00:00:00,-,36,42,42,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,42228.10,0.190,0.133,131.338,2.489,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0,0,0.133,0,,,,,-,-,-,0.00,-,-,,,
5011858,2018-05-05 00:00:00,,35,34,34,63,10,13375.9,0.181,0.132,42.047,762,11052.4,0.158,0.116,34.722,550,2323.6,0.289,0.211,7.326,212,2.5,19538.60,0.216,0.158,61.372,1328,11044.40,0.169,0.123,34.719,586,8494.2,0.278,0.203,26.653,741,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.211,1.69,0.203,4.48,,,,,0.49,1.69,0.24,1.91,4.48,0.16,,,
VN85030801_2,2018-04-29 00:00:00,-,23,-,-,61,2.5,2769.2,0.2,0.179,8.540,0.171,2397.5,0.197,0.176,7.396,0.146,371.7,0.219,0.196,1.144,0.025,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Teerasak W.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.196,1.31,0,0,,,,,0.84,1.31,0.77,-,-,-,,,
VN85030801_1,2018-04-29 00:00:00,-,23,-,-,61,2.5,2770.4,0.189,0.169,8.592,0.162,2401.3,0.187,0.167,7.388,0.138,369.1,0.199,0.178,1.204,0.024,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Kritsana N.,Teerasak W.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.178,0.94,0,0,,,,,0.41,0.94,0.32,-,-,-,,,
4612314,2018-02-17 00:00:00,,35,32,36,60,5,4930.2,0.247,0.18,15.334,379,3654.9,0.225,0.164,11.368,256,1275.3,0.310,0.226,3.966,123,2.5,8126,0.265,0.193,25.274,669,3655,0.215,0.157,11.369,245,4471,0.305,0.223,13.905,424,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.226,0,0.223,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
1LKR040038TER,2018-02-16 00:00:00,171052399,26,26,-,62,2.5,1491.3,0.289,-,4.638,0.134,1286.6,0.265,-,4.001,0.106,204.7,0.44,-,0.637,0.028,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak Phikulkaew,Mr. Weerachai Kulala,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
EDP004301,2018-02-08 00:00:00,,32,-,32,54,10,8734.50,0.497,0.377,27.156,1.349,5772.50,0.506,0.405,18.13,0.917,2960.80,0.539,0.431,9.32,0.502,10,14980.90,0.555,0.444,47.1,2..616,5773.0,0.525,0.42,17.15,0.9,9207.90,0.573,0.458,29.95,1.716,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.431,0.08,0.458,0.06,,,,,0.00,0.08,0.02,0.06,0.06,0.05,,,
ET8712/1,2018-02-01 00:00:00,,35,35,34,54,10,18701.5,0.24,0.175,58.121,1392,14589.9,0.194,0.142,45.270,880,4111.6,0.398,0.291,12.851,512,5,27096.60,0.561,0.409,84.320,4730,14589.50,0.216,0.157,45.220,975,12507.10,0.960,0.701,39.1,3755,,,,,,,,,,,,,,,,,,,,,Mr. Phanuphong I.,Mr. Pitsanuvet K.,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,DOBLE / M4100,101431857,,,0.291,0,0.701,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4700830,2018-01-31 00:00:00,-,32.7,-,35,63.6,5,3310,0.282,0.282,10.3,0.29,2006,0.307,0.307,7.04,0.216,1304,0.227,0.227,3.26,0.074,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.307,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
4700831,2018-01-29 00:00:00,,33,-,34,61,5,3427,0.314,0.314,10.67,0.335,2102,0.356,0.356,7.13,0.254,1325,0.229,0.229,3.54,0.081,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Phanuphong I.,Mr.Pitsanuvet K.,TIS,GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.356,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
54002,2017-12-21 00:00:00,,24,30,30,42,10,10320.7,0.201,0.161,32.099,0.645,6917.02,0.181,0.145,21.513,0.389,3403.68,0.242,0.193,10.586,0.256,5,23047.5,0.241,0.193,71.680,1.729,6913.95,0.179,0.143,21.501,0.384,16133.6,0.268,0.214,50.179,1.345,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.193,1.34,0.143,0.9,,,,,,,,,,,,,
3710737,2017-12-20 00:00:00,171166576,24,-,29,41,5,2644.35,0.413,0.369,8.225,0.34,1196.49,0.395,0.353,3.722,0.147,1447.86,0.429,0.383,4.503,0.193,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.383,1.28,0,0,,,,,0.66,0.15,1.28,-,-,-,,,
3710738,2017-12-11 00:00:00,171166576,32,-,40,60,5,2699.80,0.645,0.516,8.397,0.542,1223.50,0.607,0.486,3.805,0.231,1476.30,0.677,0.542,4.592,0.311,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.542,0.79,0,0,,,,,0.52,0.79,0.20,-,-,-,,,
4710348,2017-12-08 00:00:00,171086528,32,36,36,61,10,10252.7,0.162,0.114,31.887,0.518,7514.4,0.131,0.091,23.370,0.305,2738.3,0.250,0.175,8.517,0.213,5,20055.3,0.233,0.163,62.378,1.456,7512.1,0.126,0.088,23.367,0.295,12543.2,0.298,0.208,39.011,1.161,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.175,1.04,0.088,5.81,,,,,,,,,,,,,
PBK1325,2017-12-05 00:00:00,,31,,38,60,5,8399.8,0.401,0.269,26.214,1047,7357.2,0.400,0.268,22.881,915,1042.6,0.407,0.273,3.243,132,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.273,3.84,0,0,,,,,0.44,3.84,1.02,-,-,-,,,
PBL1465,2017-12-05 00:00:00,,30,,38,58,5,8726.1,0.557,0.373,27.139,1511,7553.0,0.558,0.374,23.491,1310,1173.1,0.551,0.369,3.648,201,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.374,6.07,0,0,,,,,0.33,6.07,0.50,-,-,-,,,
331000H508_8727I,2017-12-01 00:00:00,-,29,-,-,51,2.5,1529.6,0.498,0.398,4.757,0.237,1290,0.476,0.374,4.012,0.191,239.6,0.617,0.494,0.745,0.046,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.chaichaleom Waihor,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.494,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
332162H502_8727H,2017-12-01 00:00:00,-,25,-,-,62,2.5,2151.4,0.749,0.669,6.691,501,1834.3,0.736,0.657,5.705,420,317.1,0.822,0.734,0.986,81,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.734,3.91,0,0,0,0,,,0.40,3.91,0.23,-,-,-,-,-,-
