serial,date,test_NO,ambient_temp,winding_temp,oil_temp,humidity,hl_test_voltage,chl_ch_cap,chl_ch_pf_1,chl_ch_pf_2,chl_ch_pf_ma,chl_ch_pf_p,chl_cap,chl_pf_1,chl_pf_2,chl_pf_ma,chl_pf_p,ch_cap,ch_pf_1,ch_pf_2,ch_pf_ma,ch_pf_p,lh_test_voltage,clh_cl_cap,clh_cl_pf_1,clh_cl_pf_2,clh_cl_pf_ma,clh_cl_pf_p,clh_cap,clh_pf_1,clh_pf_2,clh_pf_ma,clh_pf_p,cl_cap,cl_pf_1,cl_pf_2,cl_pf_ma,cl_pf_p,th_test_voltage,ct_cth_cap,ct_cth_pf_1,ct_cth_pf_2,ct_cth_pf_ma,ct_cth_pf_p,cth_cap,cth_pf_1,cth_pf_2,cth_pf_ma,cth_pf_p,ct_cap,ct_pf_1,ct_pf_2,ct_pf_ma,ct_pf_p,oil_maintank_cap,oil_maintank_pf,oil_oltc_cap,oil_oltc_pf,test_name,witness_name,COMP1,COMP2,test_instrument,serial_instrument,date_calibation,note,maxhv_tand,maxchv_change,maxlv_tand,maxclv_change,maxtv_tand,maxctv_change,maxoil_maintank_tand,maxoil_oltc_tand,Object1,Object2,Object3,Object4,Object5,Object6,Object7,Object8,Object9
332162H502_8727G,2017-11-30 00:00:00,-,26,-,-,56,2.5,2141.61,0.664,0.593,6.661,442,1866.8,0.698,0.623,5.806,405,274.83,0.433,0.387,0.855,37,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.623,27.29,0,0,0,0,,,9.56,27.29,6.19,-,-,-,-,-,-
332162H501_8727D,2017-11-30 00:00:00,-,26,-,-,52,2.5,2139.2,0.658,0.587,6.653,438,1848.7,0.656,0.586,5.750,377,290.5,0.676,0.604,0.903,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.604,8.36,0,0,,,,,1.87,8.36,0.77,-,-,-,,,
332152H501_8727C,2017-11-29 00:00:00,-,23,-,-,68,2.5,2137.99,0.66,0.574,6.65,439,1847.2,0.679,0.59,5.746,390,290.8,0.542,0.471,0.904,49,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Chaichaleom Waihor,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,,,0.59,6.19,0,0,,,,,1.48,6.19,0.69,-,-,-,,,
4710349,2017-10-10 00:00:00,,32,32,32,68,10,10757.20,0.205,0.156,33.458,0.687,7959.3,0.133,0.101,24.756,0.329,2797.9,0.411,0.313,8.702,0.358,5,21162.8,0.224,0.17,65.819,1.472,7958.7,0.122,0.093,24.753,0.303,13204.1,0.285,0.216,41.066,1.169,,,,,,,,,,,,,,,,,,0.008,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,2017-03-02 00:00:00,,0.313,2.46,0.093,2.47,,,,,,,,,,,,,
383204886,2017-10-10 00:00:00,171089341,41,-,40,47,5,5679.5,0.524,0.33,17.664,0.926,3936.7,0.515,0.325,12.244,0.631,1742.8,0.544,0.343,5.42,0.295,2.5,8886.5,0.558,0.352,27.640,1.543,3937.3,0.506,0.319,12.247,0.62,4949.2,0.6,0.378,15.393,0.923,,,,,,,,,,,,,,,,,,,,,Chaichleom W.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.343,0,0.378,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4710347,2017-09-04 00:00:00,,36,39,39,57,10,10208.40,0.161,0.112,31.750,0.51,7411.40,0.112,0.078,23.051,0.258,2797.00,0.290,0.203,8.699,0.252,5,18699.0,0.199,0.139,58.159,1.155,14812,0.109,0.077,23.048,0.252,11289.30,0.257,0.18,35.111,0.903,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,2017-03-02 00:00:00,,0.203,5.49,0.077,0.01,,,,,,,,,,,,,
4710348,2017-09-04 00:00:00,,33,38,38,62,10,10268.4,0.18,0.279,31.936,0.574,7512.9,0.128,0.1984,23.366,0.3,2755.4,0.32,0.496,8.57,0.274,5,20043.30,0.235,0.364,62.341,1.467,7511.7,0.13,0.203,23.364,0.303,12531.6,0.299,0.463,38.977,1.164,,,,,,,,,,,,,,,,,,,,,Mr. Chaichaleom Waihor,Mr. Pimchart Promkhandee,,,Doble / M4100,101431857,2017-03-02 00:00:00,,0.1984,1.68,0.203,5.72,,,,,,,,,,,,,
383204884,2017-08-01 00:00:00,-,35,-,38,61,5,5839.10,0.329,0.235,18.142,0.597,4123.50,0.328,0.23,12.806,0.42,1715.60,0.332,0.237,5.336,0.177,2.5,9161.60,0.342,0.244,28.494,0.975,4117.70,0.331,0.236,12.807,0.424,5043.90,0.351,0.251,15.687,0.551,,,,,,,,,,,,,,,,,,,,,Chaichleom W.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.237,0,0.251,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
510049,2017-07-18 00:00:00,-,30,31,33,51,10,21520.10,0.218,0.1744,66.934,1.462,9260.30,0.148,0.1184,28.806,0.427,12259.80,0.271,0.2168,38.128,1.035,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,5,11832.6,0.159,0.1272,36.8,586,9260,0.15,0.12,28.799,0.432,2572.6,0.154,0.1232,8.001,0.154,,,,,Mr.Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.2168,1.07,0,0,0.1272,3.86,,,0.00,1.07,0.17,-,-,-,0.00,3.86,0.16
331000H509_8727J,2017-06-13 00:00:00,-,25,-,-,49,2.5,1547.9,0.912,0.814,4.891,446,1270.5,0.799,0.713,4.006,0.32,277.4,1.424,1.27,0.885,126,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Anusit Sara,Mr teerasak Wanthong,"TIS Engineering&Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,1.27,2.74,0,0,,,,,0.14,2.74,0.74,-,-,-,,,
332162H501_8727B,2017-06-12 00:00:00,-,26,-,-,47,2.5,2195,0.692,-,6.710,464,1872.3,0.679,-,5.684,386,322.7,0.760,-,1.026,78,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0,8.53,0,0,,,,,2.75,8.53,1.82,-,-,-,,,
332162H502_8727F,2017-06-12 00:00:00,-,25,-,-,47,2.5,2216.3,0.715,0.638,6.617,473,1893.4,0.710,0.634,5.604,398,322.9,0.740,0.66,1.013,75,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.66,1.69,0,0,,,,,1.20,1.46,1.69,-,-,-,,,
332162H5018727A,2017-06-09 00:00:00,181090534,24,30,,42,2.5,2157.6,0.677,0.677,6.71,0.454,1831.9,0.66,0.77,5.697,0.376,325.7,0.77,0.9,1.013,0.078,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Doble / M4100,101431857,2017-03-02 00:00:00,,0.9,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
332162H501_8727E,2017-06-08 00:00:00,-,29,-,-,58,2.5,2164.2,0.698,0.5584,6.731,470,1845.7,0.726,0.5808,5.741,417,318.4,0.535,0.428,0.99,53,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.5808,8.41,0,0,,,,,0.52,8.41,0.73,-,-,-,,,
PBJ1200,2017-06-05 00:00:00,,29,,45,62,2.5,8686.7,0.398,0.3184,27.015,1076,7557.9,0.412,0.3296,23.508,968,1127.8,0.308,0.2464,3.507,108,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0.3296,0.34,0,0,,,,,0.27,0.27,0.34,-,-,-,,,
PTE 1689/02,2017-06-04 00:00:00,,30,32,30,65,10,15881,0.367,0.367,52.476,1.924,,0.253,0.253,25.721,0.610,,0.491,0.491,26.755,1.314,5,,0.308,0.308,90.205,2.781,,0.239,0.239,25.728,0.614,,0.336,0.336,64.477,2.167,,,,,,,,,,,,,,,,,,,,,,,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.491,7.09,0.336,0,,,,,7.09,,,-,,,,,
9640549,2017-06-02 00:00:00,,35,45,35,54,5,19264,0.346,,59.915,2.076,299.80,0.472,,0.932,0.044,18964.20,0.345,,58.983,2.032,5,18713.80,0.357,,58.203,2.076,300.80,0.492,,0.935,0.046,18413.00,0.354,,57.268,2.030,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Weerachai Kulala,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2017-03-02 00:00:00,,,3.05,,3.87,,,,,,,,,,,,,
PBJ1198,2017-06-01 00:00:00,,38,,45,50,2.5,8852.7,0.392,-,27.532,1079,7622.5,0.410,-,23.706,973,1230.2,0.277,-,3.826,106,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2017-03-02 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
4710347,2017-03-12 00:00:00,171104601,29,34,34,64,10,10183.5,0.172,0.1250,31.6730,0.544,7840,0.131,0.0960,23.0500,0.302,2773,0.281,0.2050,8.6230,0.242,5,18703,0.214,0.1560,58.1710,1.245,14842,0.128,0.0940,23.0460,0.296,11293,0.270,0.1970,35.1250,0.949,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Pimchart Promkhandee,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.096,4.29,0.094,3.24,,,,,,,,,,,,,
615007,2017-03-04 00:00:00,,31,41,41,42,5,8323.4,0.321,0.241,25.983,0.835,6396.6,0.367,0.275,19.970,0.732,1926.8,0.171,0.128,6.013,0.103,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr.Chanin   Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Doble / M4100,101431857,,,0.275,31.26,0,0,,,,,,,,-,-,-,,,
3905095,2017-03-03 00:00:00,-,32,-,36,46,10,4928,0.733,0.55,15.327,1124,3750.1,0.825,0.619,11.664,962,1177.9,0.442,0.31,3.663,162,2.5,7778.4,0.774,0.581,24.193,1873,3749.5,0.867,0.65,11.662,1011,4028.9,0.688,0.482,12.531,862,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,2017-03-02 00:00:00,,0.619,0,0.65,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
16266510,2017-02-13 00:00:00,,34,30,30,26,5,14135.3,0.301,0.226,43.963,1.324,4523.30,0.256,0.192,14.069,0.36,9612.0,0.322,0.242,29.894,0.964,,,,,,,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,,Anusit S.,Jarin S.,"TIS Engineering and Service Co.,Ltd",GLOW,Duble M4100,101431857,2015-02-03 00:00:00,,0.242,3.32,0,0,,,,,3.32,0.00,0.00,-,-,-,,,
56018,2017-02-13 00:00:00,,34,38,38,26,10,12793.4,0.18,0.121,39.789,0.718,8136.7,0.161,0.108,25.589,0.411,4656.7,0.216,0.145,14.200,0.307,5,24532.6,0.193,0.129,76.299,1.471,8231.0,0.154,0.103,25.599,0.359,16301.6,0.212,0.142,50.700,1.076,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Sumet Nanta,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,2015-02-03 00:00:00,,0.145,0,0.103,0,,,,,,,,,,,,,
1LKR091729,2017-01-25 00:00:00,,27,,,39,2.5,2058.1,0.406,-,6.401,0.26,1749.30,0.386,-,5.441,0.21,308.80,0.521,-,0.96,0.05,-,-,,-,-,,-,,-,,,-,,-,,,,,,,,,,,,,,,,,,,,,,,Chaiyasit J.,Teerasak W.,"TIS Engineering and Service Co.,Ltd.",GLOW-ME,Doble/M4100,101431857,2015-02-03 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
1LKR091730,2017-01-24 00:00:00,-,26,-,-,35,2.5,2071.70,0.353,-,6.443,0.228,1785.60,0.34,-,5.553,0.189,286.10,0.438,-,0.89,0.039,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,2015-02-03 00:00:00,,0,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85042302_2,2017-01-18 00:00:00,,24,,,47,5,1574.3,0.186,0.166,4.896,91,1310.9,0.142,0.127,4.077,58,263.4,0.403,0.0294,0.819,33,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,,,0.166,0.6,0,0,,,,,0.17,0.60,0.08,-,-,-,,,
VN85040202_1,2017-01-17 00:00:00,-,24,-,-,48,5,1673.9,0.219,0.196,5.206,114,1398.4,0.179,0.16,4.349,78,275.5,0.420,0.375,0.867,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.375,5.65,0,0,,,,,0.36,5.65,0.75,-,-,-,,,
VN85042301_1,2017-01-17 00:00:00,,26,-,-,40,5,2057.2,0.138,0.123,6.398,88,1720.5,0.097,0.086,5.351,52,336.7,0.344,0.307,1.047,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.307,0.78,0,0,,,,,0.62,0.21,0.78,-,-,-,,,
VN85040201_3,2017-01-15 00:00:00,-,25,-,-,44,5,1541.1,0.161,0.144,4.793,77,1249.8,0.126,0.1125,3.885,49,291.3,0.308,0.275,0.908,28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.275,11.99,0,0,,,,,0.25,11.99,2.95,-,-,-,,,
VN85040204_1,2017-01-15 00:00:00,,25,-,-,44,5,1640.7,0.176,0.157,5.101,90,1325.6,0.155,0.138,4.121,64,315.1,0.265,0.237,0.98,26,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.237,0.35,0,0,,,,,0.29,0.35,0.27,-,-,-,,,
VN85040201_1,2017-01-15 00:00:00,-,25,-,-,44,5,1546.2,0.177,0.158,4.809,85,1257.0,0.141,0.126,3.910,55,289.2,0.334,0.298,0.899,30,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.298,6.1,0,0,,,,,0.95,6.10,0.32,-,-,-,,,
VN85042302_1,2017-01-13 00:00:00,,24,-,-,47,5,1783.7,0.319,0.285,5.479,175,1501.4,0.311,0.278,4.604,143,282.3,0.366,0.327,0.875,32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,,,0.327,14.7,0,0,,,,,13.18,5.73,14.70,-,-,-,,,
TP70279703,2017-01-11 00:00:00,,33,36,36,58,10,134600,0.096,0.072,432,4130,70100,0.107,0.080,211,2370,64500,0.083,0.063,211,1760,5,117400,0.193,0.145,378,7310,70100,0.116,0.087,225,2610,47300,0.307,0.230,153,4700,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.08,37.79,0.23,0.95,,,,,22.52,37.79,0.13,0.31,0.95,0.13,,,
3011080056,2017-01-11 00:00:00,-,33,32,32,69,10,14375.0,0.168,0.126,44.712,749,11454.6,0.143,0.107,35.627,508,2921.3,0.265,0.199,9.085,241,5,24128.7,0.234,0.175,75.044,1756,11456.0,0.139,0.104,35.631,496,12672.7,0.320,0.240,39.413,1260,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.199,0.84,0.24,1.35,,,,,0.24,0.84,0.08,0.70,1.35,0.00,,,
JD85034202,2017-01-11 00:00:00,,30,32,32,72,10,7269.2,0.213,0.166,22.608,481,4554.6,0.136,0.106,14.165,192,2714.6,0.342,0.267,8.443,289,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.267,1.29,0,0,,,,,0.42,1.29,0.10,-,-,-,,,
3011080055,2017-01-11 00:00:00,-,33,32,32,69,10,14770.1,0.212,0.159,45.936,972,11714.4,0.148,0.111,36.432,539,3055.7,0.456,0.342,9.504,433,5,24541.9,0.234,0.175,76.331,1784,11712.9,0.151,0.113,36.430,549,12829.0,0.310,0.232,39.901,1235,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.342,0.22,0.232,1.46,,,,,0.20,0.08,0.22,0.71,1.46,0.23,,,
VN85042301_2,2017-01-10 00:00:00,,26,-,-,41,5,2066.1,0.176,0.149,6.426,113,1722.0,0.108,0.092,5.359,58,343.2,0.515,0.438,1.067,55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.438,2.14,0,0,,,,,0.05,2.14,0.40,-,-,-,,,
VN85040202_2,2017-01-10 00:00:00,,25,,,42,5,1632.6,0.212,0.189,5.190,110,1380.4,0.185,0.165,4.375,81,262.2,0.356,0.318,0.815,29,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.318,2.02,0,0,0,0,,,0.16,2.02,0.54,-,-,-,-,-,-
VN85040201_4,2017-01-06 00:00:00,-,25,44,-,55,5,1534.3,0.153,0.137,4.772,73,1253.4,0.115,0.103,3.898,45,280.9,0.320,0.286,0.874,28,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.286,1.44,0,0,,,,,0.24,1.44,0.03,-,-,-,,,
VN85040204_2,2017-01-06 00:00:00,,25,-,-,44,5,1629.4,0.191,0.170,5.068,97,1317.9,0.163,0.146,4.099,67,311.5,0.310,0.277,0.969,30,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Thanongsak P,Mr. Kritsada K,"TIS Engineering and Service co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.277,12.5,0,0,,,,,2.20,12.50,0.60,-,-,-,,,
VN85040201_2,2017-01-06 00:00:00,-,25,-,-,44,5,1533.2,0.182,0.1625,4.769,87,1246.3,0.144,0.129,3.877,56,286.9,0.348,0.311,0.892,31,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Thanongsak Ph.,Mr.Kritsada   Kraisomdee,"TIS Engineering and Service Co., Ltd",GHECO ONE,Doble / M4100,101431857,2015-02-03 00:00:00,,0.311,0.38,0,0,,,,,0.18,0.38,0.14,-,-,-,,,
VN85040204_1,2017-01-05 00:00:00,,26,-,-,56,5,1680.59,0.204,0.182,2.651,109,1373.31,-,-,2.163,82,307.28,0.027,0.024,0.488,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,CPC100/EPTD1,QH574X/GH8580,,,0.182,3.88,0,0,,,,,2.73,2.14,3.88,-,-,-,,,
4710345,2016-12-24 00:00:00,,36,33,34,62,10,10220.3,0.186,0.130,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,5,19747,0.229,0.160,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr.Chanin   Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE-GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.204,1.97,0.114,5.14,,,,,,,,,,,,,
4710350,2016-12-24 00:00:00,,36,33,34,62,10,10220.3,0.186,0.130,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,5,19747,0.229,0.160,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.270,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
508038,2016-12-15 00:00:00,,34,42,40,57,10,9269.00,0.1990,0.1390,28.806,0.5740,5879.00,0.1340,0.1030,18.261,0.2460,3390.00,0.3100,0.2390,10.545,0.3280,10,12945.00,0.1510,0.1160,40.260,0.6060,5870.30,0.1320,0.1020,18.256,0.2420,7074.70,0.1650,0.2170,22.004,0.3640,,,,,,,,,,,,,,,,,,,,,Anusit  Sara,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.103,3.45,0.102,3.7,,,,,,,,,,,,,
4710345,2016-12-12 00:00:00,,31,39,39,51,10,10169.1,0.207,0.161,31.627,0.655,7367.2,0.119,0.093,22.913,0.273,2801.9,0.439,0.342,8.714,0.382,5,20870.8,0.264,0.206,64.910,1.711,7365.7,0.125,0.098,22.907,0.288,13505.1,0.339,0.264,42.003,1.423,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Chanin Sornbunthonh,"TIS Engineering & Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.342,1.41,0.098,4.69,,,,,,,,,,,,,
42755,2016-11-24 00:00:00,-,34,-,35,65,5,8321.4,0.372,0.26,25.881,964,6440.5,0.433,0.303,20.031,867,1880.9,0.166,0.116,5.85,97,2.5,15883.3,0.375,0.263,46.752,1751,6405.8,0.423,0.296,20.035,0.848,9477.5,0.338,0.237,26.717,903,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.303,0,0.296,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4710350,2016-11-24 00:00:00,,36,33,34,62,10,10220.3,0.186,0.130,31.787,0.951,7511.7,0.148,0.103,23.363,0.345,2708.6,0.292,0.204,8.424,0.246,10,19747,0.229,0.160,61.416,1.406,7510.5,0.163,0.114,23.359,0.38,12236.5,0.27,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Anusit  Sara,Chanin   Sornbunthong,TIS,ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
4710350,2016-11-24 00:00:00,,36,33,34,62,10,10220.3,0.186,0.130,31.787,0.591,7511.7,0.148,0.103,23.363,0.345,2708.6,0.296,0.204,8.424,0.246,5,19747.0,0.229,0.160,61.416,1.406,7510.5,0.163,0.114,23.359,0.380,12236.5,0.270,0.189,38.057,1.026,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,0.204,4.63,0.114,6.84,,,,,,,,,,,,,
54002,2016-11-22 00:00:00,,37,32,32,57,10,10315.4,0.203,0.140,32.082,0.652,6905.4,0.168,0.116,21.477,0.355,3410.0,0.280,0.144,10.605,0.297,10,23018.5,0.234,0.161,71.59,1.678,6911.7,0.167,0.115,21.496,0.395,16106.8,0.258,0.178,50.094,1.283,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.144,1.16,0.115,1.06,,,,,,,,,,,,,
3710737,2016-11-22 00:00:00,-,38,-,51,59,10,2641,0.593,0.433,8.214,0.487,1197.7,0.482,0.352,3.725,0.18,1443.3,0.695,0.507,4.489,0.307,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.507,1.18,0,0,,,,,0.79,0.46,1.18,-,-,-,,,
3710738,2016-11-15 00:00:00,-,38,-,51,42,10,2697.2,0.669,0.448,8.389,0.561,1222.1,0.65,0.436,3.801,0.247,1475.1,0.461,0.309,4.588,0.314,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.448,0.87,0,0,,,,,0.62,0.87,0.32,-,-,-,,,
508038,2016-11-15 00:00:00,,34,42,40,57,10,9269.000,0.199,0.13900,28.8060,0.5740,5879.000,0.134,0.10300,18.2610,0.2460,3390.000,0.165,0.12700,22.0040,0.340,10,12945.000,0.151,0.1160,40.260,0.6060,5870.300,0.132,0.1020,18.256,0.2420,7074.700,0.165,0.1270,22.004,0.3640,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Chanin Sornbunthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,0.103,3.45,0.102,3.7,,,,,,,,,,,,,
42754,2016-11-11 00:00:00,-,31,-,32,57,5,8319.40,0.323,0.252,25.875,837,6402.60,0.374,0.292,19.914,738,1916.80,0.167,0.130,5.961,99,2.5,15883.30,0.386,0.301,49.398,1905,6405.80,0.376,0.293,19.921,0.748,9477.50,0.392,0.306,29.477,1157,,,,,,,,,,,,,,,,,,,,,Anusit S.,Chanin S.,TIS,GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,0.292,0,0.306,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
5011858,2016-10-19 00:00:00,,33,32,31,68,10,13399.50,0.198,0.185,41.673,825,11066.9,0.162,0.151,34.419,558,2332.6,0.368,0.344,7.254,267,2.5,19568.90,0.222,0.208,60.861,1351,11070.50,0.156,0.145,34.429,539,8498.4,0.307,0.287,26.432,812,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Serivce Co.,Ltd.",ENGIE GLOW,DOBLE / M4100,101431857,2015-03-02 00:00:00,,0.344,2.08,0.287,4.43,,,,,0.66,2.08,0.37,1.76,4.43,0.40,,,
VN85030801_2,2016-10-16 00:00:00,,23,,,60,2.5,2746.00,0.200,0.179,8.540,171,2379.10,0.192,0.171,7.399,142,366.90,0.250,0.223,1.141,29,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.223,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85030801_1,2016-10-13 00:00:00,,23,-,-,64,2.5,2781.70,0.131,0.117,8.652,0.114,2409.10,0.121,0.108,7.493,0.091,372.60,0.199,0.178,1.159,0.023,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Teerasak Wanthong,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.178,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
TP70279703,2016-10-09 00:00:00,,26,36,35,62,10,79146,0.142,0.139,246.166,3.496,70031,0.139,0.136,217.801,3.027,9087.4,0.152,0.152,28.264,0.429,5,117906,0.140,0.137,366.717,5.131,70074,0.119,0.117,217.935,2.583,47850,0.171,0.168,148.816,2.538,,,,,,,,,,,,,,,,,,,,,Mr.Aran Phimphong,Mr.Kritsada Kraisomdee,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,0.152,5.08,0.117,2.29,,,,,,,,,,,,,
PTE 1689/03,2016-07-25 00:00:00,,29,40,45,70,10,19216.80,0.508,,59.770,3.035,8272.80,0.218,,25.736,0.591,10944.00,0.718,,34.034,2.444,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr.Suchat Mondopyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble /M4100,101431857,2015-03-02 00:00:00,,,71.44,,,,,,,,,,,,,,,
PTE 1689/01,2016-06-04 00:00:00,,,,,,10,16891.30,0.437,0.42,52.536,2.296,8288.80,0.253,0.243,25.781,0.652,8602.50,0.617,0.592,26.755,1.644,10,29323.30,0.348,0.334,11.201,3.170,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Pimchart P.,TIS,Glow,Doble M4100,101431857,2016-02-10 00:00:00,,0.592,1.88,0,0.74,,,0,0,1.88,0.05,0.10,0.74,,,,,
PBK1325,2016-06-04 00:00:00,,34,,38,46,5,8471.9,0.437,0.312,26.349,1152,7345.9,0.423,0.302,22.847,965,1126.0,0.533,0.374,3.502,187,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.374,12.15,0,0,,,,,0.41,12.15,1.17,-,-,-,,,
PBL1465,2016-06-04 00:00:00,,34,,38,52,5,8779.6,0.551,0.394,27.306,1504,7527.5,0.544,0.389,23.412,1296,1252.1,0.533,0.381,3.894,208,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,Mr. Weerachai K,"TIS Engineering and Service co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.394,13.21,0,0,,,,,0.95,13.21,0.84,-,-,-,,,
331000H508_8727I,2016-06-03 00:00:00,-,249,-,-,46,5,1570.7,0.749,0.669,4.885,0.366,1292.3,0.548,0.489,4.019,0.235,278.4,1.516,1.354,0.866,0.131,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Mr Teerasak Wanthong,TIS,GLOW,Doble/M4100,101431857,2015-03-02 00:00:00,,1.354,16.19,0,0,,,,,2.69,16.19,0.18,-,-,-,,,
9724075,2016-05-18 00:00:00,,32,40,38,52,10,10622.5,0.165,0.153,33.037,545,8363.4,0.153,0.142,26.011,398,2259.1,0.209,0.194,7.026,147,5,24491.5,0.230,0.214,76.170,1754,8364.3,0.173,0.161,26.012,449,16127.2,0.260,0.242,50.158,1305,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,Mr. Weerachai Kulala,"TIS Engineering & Service Co.,Ltd",ENGIE GLOW,Doble / M4100,101431857,2016-05-18 00:00:00,,0.194,Infinity,0.242,Infinity,,,,,Infinity,Infinity,Infinity,Infinity,Infinity,Infinity,,,
57012,2016-05-15 00:00:00,,32,40,40,50,,,,,,,,,,,,,,,,,5,30760,0.157,0.146,56.672,1.502,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Doble/M4100,101431857,2015-02-03 00:00:00,,,,0,7.08,,,,,,,,,,,,,
PTE 1689/04,2016-05-13 00:00:00,,32,40,40,46,10,17119.10,0.332,0.2390,53.242,1.77,8497.70,0.218,0.1570,26.429,0.573,8621.10,0.445,0.320,26.813,1.197,10,28667.4,0.305,0.220,89.159,2.717,8496.4,0.212,0.153,26.425,0.567,20171.0,0.343,0.247,62.734,2.150,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Suchart Mondopyai,,,Doble/MC 100,101431857,2015-03-02 00:00:00,,0.157,0.37,0.153,0.09,,,,,,,,,,,,,
332162H502_8727G,2016-05-09 00:00:00,-,25,-,-,48,5,2190.9,0.661,0.59,6.814,451,1864,0.689,0.615,5.797,407,326.9,0.431,0.385,1.017,44,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit  Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.615,13.52,0,0,0,0,,,7.48,13.52,6.33,-,-,-,-,-,-
54001,2016-05-09 00:00:00,,31,38,36,47,10,10258.60,0.208,0.162,31.906,0.664,6817.90,0.162,0.126,21.205,0.343,3437.00,0.287,0.224,10.689,0.307,10,22816.90,0.212,0.165,70.964,1.501,6817.10,0.158,0.123,21.202,0.335,15599.80,0.233,0.182,49.752,1.161,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,Mr. Suchat Monboyai,TIS Engineering and Service Co. Ltd,ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.224,1.24,0.123,3.17,,,,,,,,,,,,,
332162H501_8727D,2016-05-07 00:00:00,-,24,-,-,46,5,2181.7,0.655,0.585,6.788,455,1850.6,0.691,0.616,5.758,408,331.1,0.457,0.407,1.030,47,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr Teerasak Wanthong,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2015-03-02 00:00:00,,0.616,4.45,0,0,,,,,0.08,4.45,0.67,-,-,-,,,
PP0050B01,2016-02-02 00:00:00,,34,,,46,10,10886.0,0.26,0.241,33.857,0.88,7233.9,0.219,0.203,22.499,0.492,3652.1,0.341,0.317,11.358,0.388,5,18270.4,0.231,0.214,56.824,1.312,7233.7,0.212,0.197,22.498,0.478,11036.7,0.243,0.226,34.326,0.834,,,,,,,,,,,,,,,,,,,,,Mr.Anusit Sara,Mr.Somporn Duangprom,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble/M4100,101401854,,,0.317,9.77,0.197,9.6,,,,,,,,,,,,,
9640548,2015-12-15 00:00:00,,30,,,67,,13020.5,0.224,0.176,40.495,0.905,7145,0.196,0.157,22.222,0.435,5875.5,0.257,0.206,18.273,0.47,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M4100,101401854,,,0.206,0,,,,,,,,,,,,,,,
9624007,2015-12-15 00:00:00,-,37,-,-,54,5,10834.8,0.139,0.127,33.698,0.469,8827.7,0.138,0.126,27.455,0.38,2007.1,0.143,0.130,6.242,0.089,2.5,18388.3,0.221,0.201,57.19,1.261,8827.4,0.137,0.125,27.455,0.377,9560.9,0.298,0.271,29.735,0.885,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101401854,,,0.13,0,0.271,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
PBE0580,2015-12-13 00:00:00,,34,-,-,52,5,8804.1,0.425,0.395,27.382,1163,7844.5,0.447,0.415,24.397,1090,959.6,0.245,0.229,2.985,73,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101401854,,,0.415,0.88,0,0,0,0,,,0.87,0.79,0.88,-,-,-,-,-,-
PBE0579,2015-12-13 00:00:00,,34,-,-,52,5,8784.8,0.456,0.424,27.322,1246,7783.4,0.479,0.445,24.208,1160,1001.4,0.275,0.256,3.114,86,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101401854,,,0.445,0.45,0,0,0,0,,,0.38,0.45,0.38,-,-,-,-,-,-
243597801,2015-11-06 00:00:00,-,28,-,-,48,2.5,1731,0.688,,5.384,370,1434.1,0.693,,4.460,309,296.8,0.651,,0.923,60,2.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,,"TIS Engineering&Service Co.,Ltd.",GLOW SPP2,Doble/M4100,101431857,,,,35.09,,,,,,,5.59,35.09,1.01,,,,,,
4710343,2015-10-27 00:00:00,-,32,-,-,54,10,12886.4,0.192,0.146,40.078,771,9873.3,0.136,0.103,30.707,427,3008.3,0.368,0.28,9.356,344,5,23916.3,0.243,0.185,74.383,1804,9878.90,0.134,0.102,30.724,411,14039.9,0.317,0.241,43.666,1384,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431851,,,0.28,2.31,0.241,2.37,,,,,2.15,1.46,2.31,1.24,0.47,2.37,,,
78140107_2,2015-10-25 00:00:00,-,28,-,-,39,2.5,1657.8,0.221,0.177,5.156,114,1319.9,0.122,0.098,4.104,50,337.9,0.609,0.485,1.051,64,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101431857,,,0.485,0.27,0,0,,,,,0.05,0.27,0.07,-,-,-,,,
78140107_3,2015-10-24 00:00:00,,27,-,-,39,2.5,1658.3,0.219,0.09,5.158,113,1323.1,0.13,0.104,4115,53,335,0.525,0.42,1.042,55,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M4100,101431857,,,0.42,0.02,0,0,,,,,0.02,0.00,0.01,-,-,-,,,
76460027_1,2015-10-23 00:00:00,-,25,-,-,47,2.5,1649.6,0.197,0.176,5.13,101,1306.4,0.143,0.128,4.063,58,343,0.375,0.335,1.067,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,-,TIS,-,Doble/M4100,101431857,,,0.335,0.04,0,0,,,,,0.04,0.00,0.03,-,-,-,,,
243597802,2015-10-09 00:00:00,-,25,-,-,58,2.5,1741.2,0.854,-,5.415,0.463,1435.7,0.918,-,4.465,0.295,305.5,1.772,-,0.95,0.168,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Chaiyasit Junchay,Mr.Somporn Duangprom,TIS,GLOW,Doble/M4100,101431857,,,0,40.91,0,0,,,,,5.94,40.91,0.60,-,-,-,,,
3902641,2015-07-27 00:00:00,-,31,-,-,49,2.5,1324.1,0.213,0.17,4.12,88,1046.9,0.148,0.118,3.256,48,277.2,0.467,0.374,0.862,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431857,,,0.374,0.09,0,0,,,,,0.01,0.07,0.09,-,-,-,,,
3902640,2015-07-25 00:00:00,-,26,-,-,41,2.5,1326,0.111,0.099,4.12,0.046,1050.9,0.07,0.0625,3.268,0.023,275.6,0.261,0.233,0.856,0.022,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Pimchart P.,TIS,GLOW,Doble/M4100,101431857,,,0.233,0.22,0,0,,,,,0.00,0.22,0.09,-,-,-,,,
3902642,2015-07-24 00:00:00,-,28,-,-,48,2.5,1314.4,0.119,0.095,4.09,49,1033.9,0.072,0.058,3.3116,23,280.5,0.276,0.221,0.872,24,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,Kittichai S.,TIS,GLOW,Doble/M4100,101431857,,,0.221,0.18,0,0,,,,,0.03,0.18,0.09,-,-,-,,,
615007,2015-07-03 00:00:00,,,31.8,31.8,,10,10940,0.34,0.26,-,-,6506,0.21,0.16,-,-,2803,0.55,0.42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Atit Jantapornsom,,ABB,,,,,,0.42,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
4710344,2015-07-02 00:00:00,-,34,-,-,52,10,12495.7,0.196,0.14,38.865,763,9595.2,0.139,0.099,29.625,412,2965.7,0.375,0.268,9.224,346,5,24160.6,0.247,0.176,75.144,1854,9530.0,0.148,0.106,29.642,439,14630,0.319,0.228,45.502,1415,,,,,,,,,,,,,,,,,,,,,Anusit S.,Rapee W.,TIS,GLOW,Doble/M4100,-,2015-02-03 00:00:00,,0.268,2.83,0.228,2.13,,,,,1.82,0.84,2.83,0.74,0.16,2.13,,,
PBJ1198,2015-06-20 00:00:00,,33,,,53,2.5,8833.40,0.398,0.286,27.474,1093,7604.10,0.417,0.3,23.651,986,1229.30,0.279,0.2,3.823,107,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,,,Doble / M4100,101431857,,,0.3,0.24,0,0,,,,,0.22,0.07,0.24,-,-,-,,,
PBJ1200,2015-06-20 00:00:00,,33,,,53,2.5,8663.3,0.618,0.444,26.944,1665,7532.4,0.657,0.430,23.427,1538,1130.9,0.316,0.227,3.517,127,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,101431857,,,0.444,0,,,,,,,0.00,0.00,0.00,,,,,,
PBJ1200,2015-06-20 00:00:00,,33,,,53,2.5,8663.3,0.618,0.444,26.944,1665,7532.4,0.657,0.430,23.427,1538,1130.9,0.316,0.227,3.517,127,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,101431857,,,0.444,0,,,,,,,0.00,0.00,0.00,,,,,,
332162H502_8727F,2015-06-18 00:00:00,-,26,-,-,42,2.5,2190,0.907,0.81,6.817,618,1862,0.345,0.31,5.798,200,327.7,1.960,1.75,1.019,200,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Panpong   Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,1.75,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
332162H501_8727B,2015-06-18 00:00:00,-,26,-,-,42,2.5,2141.6,1.173,-,6.661,781,1855,0.720,-,5.767,415,287,4.646,-,0.894,415,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Panpong   Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,0,3.47,0,0,,,,,0.25,3.47,0.87,-,-,-,,,
332162H5018727A,2015-06-17 00:00:00,-,26,-,-,41,2.5,2170,0.737,0.658,6.75,0.498,1846,0.145,0.129,5.741,0.083,324,0.824,0.735,1.009,0.083,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Panpong I.,,TIS,,Doble/M4100,101431857,,,0.735,0.77,0,0,,,,,0.57,0.52,0.77,-,-,-,,,
332162H501_8727E,2015-06-16 00:00:00,-,26,-,-,42,2.5,2164.2,0.483,,14.25,683,1845.7,0.487,,5.79,282,318.4,0.333,,8.46,282,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr Panpong   Injina,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4100,101431857,,,,8.41,,,,,,,0.52,8.41,0.73,,,,,,
PP0016B01,2015-04-01 00:00:00,,,,,,5,18781.8,0.283,0.208,58.416,1.652,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M4100,101431857,,,0.208,276.49,,,,,,,,,,,,,,,
PP0016B01,2015-04-01 00:00:00,,39,,,38,5,4988.6,0.234,0.180,15.576,0.364,3659.3,0.202,0.155,11.442,0.232,1329.3,0.318,0.244,4.134,0.132,2.5,8140.9,0.265,0.203,25.319,0.671,3659.9,0.199,0.153,11.382,0.226,4481.0,0.319,0.245,13.937,0.445,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,TIS Engineering and Service Co. Ltd,,Doble / M4100,101431857,,,0.244,0,0.153,0,,,,,,,,,,,,,
4612314,2015-04-01 00:00:00,,39,-,-,38,5,4988.6,0.234,0.180,15.576,364,3659.3,0.202,0.155,11.442,232,1329.3,0.318,0.244,4.134,132,2.5,8140.9,0.265,0.203,25.319,671,3659.9,0.199,0.153,11.382,226,4481,0.319,0.245,13.937,445,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,101431857,,,0.244,4.23,0.245,0.22,,,,,1.18,4.23,0.12,0.18,0.22,0.13,,,
5011858,2015-01-29 00:00:00,,30.8,38,38,53,10,13374.0,0.239,,43.076,1003,,,,,,2327,0.528,,7.3293,3870,5,19542.0,0.254,,61.564,1563,,,,,,8495,0.374,,26.762,1002,,,,,,,,,,,,,,,,,,,,,Mr. Sahanon K,Mr. Komsan K,"Genius Engineering & Service Co.,Ltd.",,,,,,,1.84,,4.47,,,,,0.47,1.84,,1.89,4.47,,,,
TP70279703,2015-01-13 00:00:00,,30,,,38,3,141000.0,0.179,0.1680,547,9.8,72400.0,0.372,,223,8.3,68600.0,0.046,0.0430,324,1.5,3,117600.0,0.318,0.297,371,11.8,79700.0,0.352,,256,9,37900.0,0.243,0.228,115,2.8,,,,,,,,,,,,,,,,,,,,,,,Anusit Sara,Kritsada Kraisomdee,Doble/M2H-D,1654,,,0,616.55,0,22.61,,,,,,,,,,,,,
VN85040201_1,2015-01-05 00:00:00,-,26,-,-,56,5,1619.50,0.329,0.294,2.554,180,1303.35,-,-,2.052,69,316.15,1.058,0.945,0.502,111,-,-,--,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.945,4.02,0,0,,,,,3.75,2.65,4.02,-,-,-,,,
VN85040201_4,2015-01-04 00:00:00,-,25,-,-,58,5,1557.04,0.164,0.146,2.458,81,1271.89,-,-,2.004,54,285.12,0.299,0.267,0.454,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.267,1.51,0,0,,,,,1.24,0.04,1.51,-,-,-,,,
VN85040201_2,2015-01-04 00:00:00,-,25,-,-,58,5,1619.50,0.262,0.234,2.549,180,1303.35,-,-,1.996,69,316.15,0.666,0.595,0.553,111,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.595,9.77,0,0,,,,,5.44,9.77,4.44,-,-,-,,,
VN85040204_2,2015-01-04 00:00:00,,25,,-,58,5,1679.41,0.262,0.234,2.648,121,1337.49,-,-,2.105,74,341.92,0.047,0.042,0.543,543,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Narongchai S,,"TIS Engineering and Service co., Ltd",,CPC100/EPTD1,QH574X/GH8580,,,0.234,3.96,0,0,,,,,0.80,3.96,2.10,-,-,-,,,
VN13700701_1,2015-01-03 00:00:00,-,26,-,-,51,5,1585.90,0.265,0.237,2.502,137,1305.6,-,-,2.056,131,280.30,0.756,0.675,0.446,6,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.675,9.49,0,0,,,,,3.18,9.49,1.92,-,-,-,,,
VN13700701_2,2015-01-02 00:00:00,-,26,-,-,53,5,1575.00,0.234,0.205,2.487,116,1317.54,-,-,2.077,80,257.46,0.440,0.386,0.410,36,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0.386,2.61,0,0,,,,,2.41,1.36,2.61,-,-,-,,,
243597801,2014-10-21 00:00:00,-,30,-,-,62,2.5,1780,0.615,,5.2,320,230,0.514,,4.28,220,1550,1.087,,0.92,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr Anusit Sara,,"TIS Engineering&Service Co.,Ltd.",,Doble/M2H-D,1668,,,,605.51,,,,,,,8.58,605.51,83.80,,,,,,
332162H502_8727F,2014-09-06 00:00:00,-,25,-,-,58,3,2164.11,0.308,0.275,2.109,65,1867.27,0.314,0.28,1.79,56,296.84,0.278,0.248,0.324,9,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,Doble / M4000,091121178,,,0.28,9.42,0,0,,,,,1.18,9.42,0.28,-,-,-,,,
PBK1325,2014-09-02 00:00:00,,33,,,60,3,8437.,0.531,0.379,27.87,1479,7433,0.438,0.313,24.481,,1004,1.201,0.858,3.39,407,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,091121178,,,0.858,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PBK1325,2014-09-02 00:00:00,,33,,,60,3,8437.,0.531,0.379,27.87,1479,7433,0.438,0.313,24.481,,1004,1.201,0.858,3.39,407,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,091121178,,,0.858,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PBL1465,2014-09-02 00:00:00,,33,,,45,3,8697,0.523,0.374,27.2,1412,7591,0.420,0.3,23.580,991,1106,1.224,0.874,3.44,568,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,91121178,,,0.874,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PTE 1689/01,2014-08-31 00:00:00,,28,36,35,42,10,16834.4,0.337,0.320,52.357,1.762,8489.5,0.247,0.187,25.729,0.636,8561.5,0.423,0.402,26.628,1.126,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Methee M.,Mr. Pimchart P.,TIS,Glow,Doble/M4100,101431857,2014-03-12 00:00:00,,0.402,0.85,,,,,,,,,,,,,,,
9724075,2014-08-28 00:00:00,,28,,,60,10,10625,0.084,,16.52,139,,,,,,2274,0.112,,3.54,40,5,24474,0.065,,22.84,148,,,,,,16119,0.075,,15.04,113,,,,,,,,,,,,,,,,,,,,,Mr. Itsared P.,,"TIS Engineering & Service Co.,Ltd",,Doble / M4100,091121178,2014-08-28 00:00:00,,0,Infinity,,Infinity,,,,,Infinity,Infinity,,Infinity,Infinity,,,,
PP0286B01,2014-07-19 00:00:00,,33,30,30,75,10,10368.0,32.247,0.167,32.247,0.709,6584.0,20.475,0.138,20.475,0.376,3784.0,11.769,0.217,11.769,0.336,5,18346.0,0.309,0.235,57.058,1.761,6582.0,0.184,0.140,20.475,0.376,11762.0,0.379,0.288,36.583,1.385,,,,,,,,,,,,,,,,,,,,,,,"TIS Engineering and Service Co.,Ltd.",ENGIE GLOW,Doble / M4000,091121178,,,0.217,0.37,0.14,0.32,,,,,,,,,,,,,
54001,2014-06-14 00:00:00,,33,33,33,56,,10370,0.193,0.147,33.10,0.64,,0.125,0.095,22.4,0.28,3480,0.336,0.256,10.70,0.36,,23000,0.169,0.128,73.5,1.24,,0.101,0.77,21.7,0.22,16110,0.197,0.150,51.8,1.02,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineer & Service Co., Ltd.",,Doble M2H-D,1654,2014-06-14 00:00:00,,0.256,0,0.128,0,,,,,,,,,,,,,
VN00408,2014-03-21 00:00:00,,32,,,54,10,10410.,0.135,0.079,32.50,440,7930.,0.163,0.095,25,0.41,2480.,0.043,0.025,7.5,30,3,17030.,0.467,0.271,54,2520,7850.,0.175,0.101,25.2,440,9180.,0.722,0.419,28,2080,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S.,,"TIS Engineering & Serivce Co.,Ltd.",,DOBLE / M2H -D,1654,,,0.095,0,0.419,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
4710345,2013-08-07 00:00:00,,30,,,59,10,10440,0.215,0.204,32.60,0.700,7590,0.158,0.116,24.00,0.380,2850,0.372,0.353,8.600,0.320,5,20550,0.226,0.215,64.50,1.460,7640,0.092,0.067,24.00,0.220,12910,0.306,0.291,40.50,1.240,,,,,,,,,,,,,,,,,,,,,Mr. Korakot Na Nakorn,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,1654,,,0.353,3.15,0.067,3.19,,,,,,,,,,,,,
3011080055,2013-06-08 00:00:00,-,32,-,-,68,10,14650,0.139,0.105,46.20,640,11660,0.108,0.086,37.10,400,2990,0.264,0.200,9.10,240,5,24370,0.177,0.134,76.90,1360,11680,0.098,0.078,36.70,0.360,12690,0.249,0.189,40.20,1000,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** AFTER OIL PURIFY ***(2013),0.2,2.22,0.189,0.51,,,,,1.01,2.22,0.68,0.00,0.36,0.51,,,
VN85042302_1,2013-06-07 00:00:00,,30,,,62,5,1576.,0.275,0.22,4.95,136,1309.,0.200,0.160,4.106,82,267.,0.64,0.512,0.844,54,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.512,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85042302_2,2013-06-07 00:00:00,,30,,-,62,5,1577.,0.2290,0.1830,4.9800,114.,1312,0.1690,0.1350,4.1480,0.0700,265.,0.5290,0.4230,0.8320,144.,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.423,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85042302_2,2013-06-07 00:00:00,,30,,-,62,5,1577,0.229,0.183,4.980,114,,0.169,0.135,4.148,0.070,265,0.529,0.423,0.832,144,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.423,Infinity,,,,,,,Infinity,Infinity,,,,,,,
3011080055,2013-06-07 00:00:00,-,32,-,-,68,10,14760,0.158,0.120,46.8,740,11650,0.107,0.086,37.30,400,3110,0.358,0.272,9.5,340,5,24390,0.189,0.144,77.2,1460,11680,0.109,0.087,38.5,420,12710,0.269,0.204,38.70,1040,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** BEFORE OIL PURIFY *** (2013),0.272,1.7,0.204,0.52,,,,,0.27,1.70,0.77,0.08,0.52,0.51,,,
PTE 1689/01,2013-06-04 00:00:00,,28,34,32,56,10,16589.30,0.437,0.42,52.536,2.296,8288.8,0.253,0.253,25.781,0.652,8602.5,0.617,0.617,26.755,1.644,10,29323.30,0.348,0.334,91.201,3.17,8288.7,0.276,0.265,25.777,0.713,21034.60,0.376,0.299,65.424,2.457,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,Mr. Suchat   Monboyai,"TIS Engineering and Service Co., Ltd",ENGIE GLOW,Doble / M4100,101431857,2012-12-12 00:00:00,,0.617,0.06,0.265,89.98,,,,,0.06,,,0.74,89.98,,,,
TP70279703,2013-06-03 00:00:00,,33,-,-,53,5,134100,0.093,0.087,428,4000,70000,0.107,0.0764,224,,64100,0.078,0.073,204,1600,5,117700,0.193,0.180,373,7200,70000,0.117,0.0836,223,2600,47700,0.307,0.287,150,4600,,,,,,,,,,,,,,,,,,,,,Mr. Aran P,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1654,,,0.087,38.17,0.287,0.11,,,,,22.81,38.17,0.02,0.06,0.11,0.01,,,
3011080056,2013-06-02 00:00:00,-,32,-,-,68,10,14360,0.116,0.088,45.00,520,11480,0.094,0.0752,36.30,340,2880,0.207,0.157,8.70,180,5,24060,0.161,0.123,75.60,1220,11480,0.083,0.0664,36.30,300,12580,0.234,0.178,39.30,920,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** AFTER OIL PURIFY *** (2013),0.157,2.24,0.178,0.61,,,,,0.35,2.24,0.14,0.42,0.61,0.21,,,
JD85034202,2013-06-01 00:00:00,,30,,-,65,10,7300,0.149,0.119,22.8,340,4550,0.111,0.0987,14.4,160,2750,0.214,0.171,8.4,180,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Nipen B,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1654,,,0.171,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
3011080056,2013-06-01 00:00:00,-,32,-,-,68,10,14880,0.127,0.096,45.80,580,12280,0.111,0.444,37.80,420,2600,0.200,0.152,8.00,160,5,24900,0.146,0.111,60.40,880,12790,-0.007,-0.028,27.60,-20,12110,0.274,0.209,32.80,900,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1654,,*** BEFORE OIL PURIFY *** (2013),0.444,11.74,0.209,11.64,,,,,3.26,11.74,7.12,3.92,3.15,11.64,,,
VN85042301_1,2013-05-27 00:00:00,,28,-,-,42,5,2070,0.135,0.134,6.510,88,1734,0.084,0.070,5.458,46,336,0.399,0.335,1.052,42,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.335,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040202_1,2013-05-27 00:00:00,-,28,-,-,41,5,1680,0.320,0.268,5.370,172,1388,0.29,0.243,4.454,129,292,0.043,0.469,0.916,43,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Doble / M2H - D,1668,,,0.469,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040202_2,2013-05-26 00:00:00,,28,,,41,5,1630,0.198,0.166,5.140,102,-,0.162,0.136,4.332,70,257,0.396,0.332,0.808,32,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,--,-,-,-,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.332,0,0,0,0,0,,,0.00,0.00,-,-,-,-,-,-,-
VN85042301_2,2013-05-26 00:00:00,,28,,,48,5,2065,0.125,0.105,6.560,82,1729,0.085,0.071,5.5,47,336,0.330,0.277,1.060,35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.277,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN13700701_2,2013-05-25 00:00:00,-,26,-,-,40,5,1538,0.207,0.182,4.840,100,1284,0.181,0.159,4.036,73,254,0.336,0.295,0.804,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.295,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN13700701_1,2013-05-24 00:00:00,-,30,-,-,79,5,1537,0.265,0.212,4.830,128,1281,0.209,0.167,4.020,84,256,0.543,0.434,0.810,44,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.434,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN13700702_1,2013-05-23 00:00:00,-,29,-,-,79,5,1226,0.308,0.246,3.38,104,982,0.263,0.210,2.620,69,244,0.461,0.368,0.76,35,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.368,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN13700702_2,2013-05-22 00:00:00,-,26,-,-,59,5,1230,0.196,0.172,3.880,76,990,0.157,0.138,3.122,49,240,0.356,0.313,0.758,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.313,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040201_1,2013-05-21 00:00:00,-,26,-,-,59,5,1561,0.154,0.135,4.940,76,1253,0.126,0.110,3.968,50,308,0.267,0.234,0.972,26,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.234,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040201_3,2013-05-21 00:00:00,-,29,-,-,43,5,1545,0.154,0.129,4.940,76,1214,0.038,0.031,3.902,15,331,0.588,0.493,1.038,61,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.493,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040204_1,2013-05-21 00:00:00,,26,-,-,43,5,1636,0.124,0.109,5.18,64,1322,0.109,0.095,4.220,46,314,0.188,0.165,0.96,18,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.165,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040204_2,2013-05-20 00:00:00,,26,-,-,43,5,1666,0.210,0.184,5.250,110,1310,0.104,0.091,4.126,43,356,0.596,0.524,1.124,67,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M2H - D,1668,,,0.524,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040201_2,2013-05-20 00:00:00,-,26,-,-,59,5,1536,0.136,0.119,4.790,65,1248,0.103,0.090,3.878,40,288,0.274,0.241,0.912,25,-,-,-,-,-,-,-,-,-,,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit  Sara,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,1668,,,0.241,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
VN85040201_4,2013-05-20 00:00:00,-,25,-,-,46,5,1538,0.125,0.115,4.810,60,1253,0.036,0.084,3.914,36,285,0.268,0.246,0.896,24,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,-,"TIS Engineering and Service co., Ltd",-,Doble / M2H - D,1668,,,0.246,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PP0286B01,2013-04-29 00:00:00,,34,,,45,10,,0.178,0.13,32.5,0.58,6610,0.124,0.091,20.9,0.26,,0.276,0.201,11.6,0.32,10,,0.248,0.181,58.10,1.44,6600,0.076,0.056,21,0.16,,0.345,0.252,37.10,1.28,,,,,,,,,,,,,,,,,,,,,Mr. Phanuphong Inchina,Mr. Witoon Khommuangpuk,"TIS Engineering and Service Co., Ltd",GLOW,Dodle / M2H - D,1654,,,0.201,0.3,0.056,0,,,,,,,,,,,,,
VN85040201_3,2013-01-05 00:00:00,-,26,-,-,56,5,1564.32,0.163,,2.468,83,1281.81,-,-,2.019,56,282.51,0.302,,0.449,27,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Narongchai Singngoi,-,"TIS Engineering and Service Co., Ltd",-,CPC100/EPTD1,QH574X/GH8580,,,0,14.65,0,0,,,,,1.25,14.65,5.59,-,-,-,,,
512033,2012-12-26 00:00:00,,36.4,,40,37.4,10,9420,0.65,0.151,29.610,0.687,6167,0.65,0.131,19.360,0.391,3250,0.65,0.189,10.210,0.296,10,15800,0.65,0.135,49.650,1.031,6168,0.65,0.131,19.360,0.391,9635,0.65,0.137,30.250,0.639,,,,,,,,,,,,,,,,,,,,,Mr.Chairat P.,Mr.Witoon Khommuangpuk,ABB,,Megger/DELTA 4000,060206/2117,,,0.189,0,0.131,0,,,,,,,,,,,,,
332162H501_8727D,2012-11-14 00:00:00,-,27,-,-,49,3,2180,0.639,0.5112,6.1,390,1863,0.606,0.48,5.3,321,317,0.863,0.69,0.8,69,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,2011-07-05 00:00:00,,0.69,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
332162H502_8727H,2012-11-12 00:00:00,-,27,-,-,49,3,2160,0.656,0.551,6.4,420,1830,0.679,0.570,5.6,380,330,0.500,0.420,0.8,40,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,2011-07-05 00:00:00,,0.57,0,0,0,0,0,,,0.00,0.00,0.00,-,-,-,-,-,-
332162H502_8727G,2012-11-11 00:00:00,-,27,-,-,49,3,2368,0.746,0.627,6.7,500,1990,0.793,0.666,5.8,460,378,0.444,0.373,0.9,40,-,-,-,-,-,-,-,,-,-,-,-,-,,-,-,-,-,-,,-,-,-,,-,-,-,-,-,,-,-,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,,,0.666,0,0,0,0,0,,,0.00,0.00,0.00,-,-,-,-,-,-
332152H501_8727C,2012-11-10 00:00:00,-,27,-,-,49,3,2170,0.769,0.615,6.5,500,1860,0.759,0.607,5.8,440,310,0.857,0.686,0.7,60,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr Nipon Boonnako,-,"TIS Engineering and Service Co., Ltd",-,Doble / M2H-D,-,2011-07-05 00:00:00,,0.686,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
PBJ1200,2012-08-19 00:00:00,,33,-,-,50,3,8820,1.970,1.407,27.20,5360,7680,2.216,1.583,23.800,5060,1140,0.882,0.63,3.40,300,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr. Anusit S,,"TIS Engineering and Service co., Ltd",,Doble / M4100,,2011-07-05 00:00:00,,1.583,1.96,0,0,,,,,1.81,0.80,1.96,-,-,-,,,
PTE 1689/02,2012-08-18 00:00:00,,33,38,38,50,10,14830,0.265,0.243,46.1,1.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,,2011-07-05 00:00:00,,0.243,Infinity,,,,,,,,,,,,,,,
PTE 1689/03,2012-08-16 00:00:00,,33,,,50,10,14620,0.292,0.268,45.95,1.340,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Mr. Anusit Sara,,"TIS Engineering and Service Co., Ltd",,Doble / M2H-D,,2011-07-05 00:00:00,,0.268,11.87,,,,,,,,,,,,,,,
3710738,2012-07-11 00:00:00,-,34,-,-,50,10,2714,0.533,0.389,8.52,0.454,1230,0.485,0.354,3.96,0.192,1488,0.575,0.419,4.56,0.262,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Anusit S.,,TIS,,Doble/M2H-D,-,2012-07-05 00:00:00,,0.419,0.33,0,0,,,,,0.00,0.00,0.33,-,-,-,,,
3710737,2012-06-14 00:00:00,-,34,-,-,50,10,2662.0,0.526,0.384,8.33,438,1212.0,0.44,0.321,3.77,166,1450.0,0.596,0.435,4.56,272,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Nipon B.,-,TIS,-,Doble/M2H-D,-,2011-07-05 00:00:00,,0.435,0,0,0,,,,,0.00,0.00,0.00,-,-,-,,,
20083122TIC008,2010-01-25 00:00:00,,17,,16,32,10,18690.63,0.266,0.269,58.718,1.562,12437.13,0.275,0.278,39.072,1.075,6246.36,0.243,0.246,19.624,0.477,10,29033.71,0.337,0.34,91.212,3.075,12437.10,0.275,0.278,39.072,1.075,16594.51,0.383,0.386,52.133,1.994,,,,,,,,,,,,,,,,,,,,,J. S. Jeong,,HYUNDAI,,,,,,0.278,0,0.386,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
20083122TIC003,2010-01-24 00:00:00,,18,,20,20,10,22412.9,0.25,0.25,69.71,1.764,15127.3,0.24,0.24,47.05,1.113,7285.2,0.29,0.29,22.66,0.649,10,39393.20,0.30,0.3,122.52,3.643,15127.30,0.24,0.24,47.05,1.113,24194.6,0.36,0.36,75.2,2.712,,,,,,,,,,,,,,,,,,,,,D. W. Son,,HYUNDAI,,,,,,0.29,0,0.36,0,,,,,0.00,0.00,0.00,0.00,0.00,0.00,,,
PP0174B01,2008-07-24 00:00:00,,35,,,61,10,11475,0.185,0.094,35.65,66,7830,0.21,0.107,24.3,51,3650,0.217,0.111,11.05,24,10,21850,0.219,0.112,68.4,150,7830,0.21,0.107,24.3,51,14000,0.25,0.128,44,110,,,,,,,,,,,,,,,,,,,,,Mr.Apichat M.,Mr.Chatchaval C.,DEMCO,PTT UT,Double M2HD,,,,0.111,1.39,0.128,1.16,,,,,0.66,1.39,0.38,1.16,0.00,0.38,,,
331000H508_8727I,,-,27,-,-,49,3,1550,0.522,0.438,4.6,240,-,0.425,0.357,4,170,270,1.167,0.98,0.6,70,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,,,,,,,,,,,,,,,,,,,,,Mr.Nipon Boonnako,,TIS,,Doble/M2H-D,-,2011-07-05 00:00:00,,0.98,12.69,0,0,,,,,1.33,12.69,-,-,-,-,,,
3011080056,,,32,,,68,10,14370.0,0.171,0.130,45.5,0.780,11450,0.148,,36.6,0.540,2920.0,0.270,0.205,8.9,0.240,5,24000.0,0.231,0.176,76.9,1.780,11400.0,0.107,,37.4,0.400,12600.0,0.349,0.266,39.5,1.380,,,,,,,,,,,,,,,,,,,,,,,,,Doble/M2H-D,1654,,,0.205,0.88,0,0.77,,,,,,,,,,,,,
57011,,,30,32,32,60,0.5,172163,0.3915,0.3015,540.88,21175.8,10763.3,0.1249,0.0962,33.81,422.21,161400,0.4093,0.3151,507.07,20753.5,5.0,33281.6,0.2209,0.1701,104.57,2310.18,10764.5,0.2061,0.1587,33.82,696.96,22517.1,0.2280,0.1756,70.75,1613.22,,,,,,,,,,,,,,,,,,,,,Chaichaleom Waihor,Pimchart Promkhandee,TIS,GPSC,Testrano 600/TD1,DA212X,2020-07-21 00:00:00,,0.3151,Infinity,0.1756,Infinity,,,,,1088.63,Infinity,Infinity,3.15,Infinity,58.27,,,
4710347,,,,,,,10,10208.4,0.161,0.112,31.750,0.51,7411.4,0.112,0.078,23.051,0.258,2797,0.290,0.203,8.699,0.252,5,18699.9,0.199,0.139,58.159,1.155,7410.6,0.109,0.077,23.048,0.252,11289.3,0.257,0.18,35.111,0.903,,,,,,,,,,,,,,,,,,,,,Montri TGGS,Montri TGGS,,,,,,,0.203,5.49,0.077,49.97,,,,,,,,,,,,,
